\section{HVAC}
%General overview across everything, including how heat pumps are done, the interactions between things, etc.
Heating, ventilating, and air conditioning (HVAC) is the leading driver of residential energy use in the United States. System configurations for providing these space-conditioning services vary, but can be related. The same equipment can provide both heating and cooling, there can be separate systems, or there can be multiple pieces of equipment providing the same service. In ResStock the input relationships between these files are complex because of these nuances and because of the structure of the surveys they're built upon. In this section, we'll cover the major HVAC types modeled in ResStock by service/component: Primary Heating, Secondary Heating, Cooling, Shared Systems, Setpoints, Ducts, HVAC Installation Quality, and Ventilation.
\subsection{Primary Heating}
\subsubsection{Modeling Approach}
In ResStock, many characteristics assign arguments for the primary heating systems. The first characteristic assigned is the Heating Fuel. ResStock currently models electricity, natural gas, propane, fuel oil, wood heating, and homes without heating systems. The next characteristic that drives most of the other heating characteristics is HVAC Heating Type, where the system is specified as ducted (example: forced air furnace), non-ducted (example: baseboard boiler) systems, ducted heat pump, and non-ducted heat pumps (example: mini-splits). ResStock models the following heating systems: a ducted air-source heat pump (ASHP), electric baseboard, boilers, furnaces, wall/floor furnaces, and mini-split heat pumps (MSHPs). For most of these systems there are also a range of efficiency levels (example: an 96\% AFUE gas furnace and an 80\% AFUE gas furnace; note that AFUE stands for Annual Fuel Utilization Efficiency).

For housing units in multifamily and single-family attached buildings, ResStock also has models for heating systems that are shared between 2 or more units. For heating systems that serve multiple housing units, see Section \ref{sec:shared_systems}. For discussion about heating setpoints see Section \ref{sec:setpoints}.

Six input files specify the characteristics of the primary heating system:
\begin{itemize}
    \item Heating Fuel
    \item HVAC Heating Type
    \item HVAC Heating Type and Fuel
    \item HVAC Heating Efficiency 
    \item HVAC Has Zonal Electric Heating
    \item HVAC Heating Autosizing Factor.
\end{itemize}

The following sections discuss the characteristic distributions, data sources, conditional dependencies, options, assumptions, arguments, and argument values.
% Heating systems for a single unit
% A description of the heating systems we do have.

\subsubsection{Heating Fuel}

\paragraph{Description}
The fuel used for primary heating of the housing unit.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item 2019 5-year PUMS 
    \item Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by Alaska Housing Finance Corporation.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item County and PUMA
    \item Geometry Building Type RECS
    \item Vintage.
\end{itemize}

\paragraph{Options}
The Heating Fuel characteristic options are Electricity, Natural Gas, Propane, Fuel Oil, None, Other Fuel, and Wood. Other Fuel is currently modeled as wood energy. However, although ResStock simulates wood energy consumption for heating, current datasets do not publish data on heating with wood. The characteristic sets the \texttt{heating\_system\_fuel} ResStock argument (Table \ref{table:hc_opt_hf}). The argument definition for the \texttt{heating\_system\_fuel} argument is in Table \ref{table:hc_arg_def_hf}.

See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-heating-systems}{Heating Systems} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{2.4cm}|p{5cm}| }
\caption{The ResStock argument definitions set in the Heating Fuel characteristic} \label{table:hc_arg_def_hf} \\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{heating\_system\_fuel} & true & & Choice & electricity, natural
gas, fuel oil, propane, wood, wood pellets, coal & The fuel type of the
heating system. Ignored for ElectricResistance. \\
\end{longtable}

\begin{longtable}[]{ |p{4.cm}|p{4cm}| }
\caption{Heating Fuel options and arguments that vary for each option} \label{table:hc_opt_hf} \\
\toprule\noalign{}
Option name & \texttt{heating\_system\_fuel} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Electricity & electricity \\
Fuel Oil & fuel oil \\
Natural Gas & natural gas \\
None & natural gas \\
Other Fuel & wood \\
Propane & propane \\
Wood & wood \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item In ACS, Heating Fuel is reported for occupied units only. By excluding Vacancy Status as a dependency, we assume vacant units share the same Heating Fuel distribution as occupied units. Where sample counts are less than 10, the State average distribution has been inserted. Prior to insertion, the following adjustments have been made to the state distribution so all rows have sample count > 10: 1. Where sample counts < 10 (which consists of Mobile Home and Single-Family Attached only), the Vintage ACS distribution is used instead of Vintage: [CT, DE, ID, MD, ME, MT, ND, NE, NH, NV, RI, SD, UT, VT, WY].
    \item Remaining Mobile Homes < 10 are replaced by Single-Family Detached + Mobile Homes combined: [DE, RI, SD, VT, WY, and all DC].
    \item For Alaska, we are using a field in ARIS that lumps multifamily 2--4 units and multifamily 5+ units buildings together. Data from the American Community Survey are used to distribute between these two building types.
    \item For Alaska, all wood is modeled as cord wood.
    \item For Alaska, when heating uses more than one fuel, the fuel with highest consumption is considered the primary (heating) fuel, and fuel with second highest usage (provided it is at least 10\% of total energy use across all fuels) is considered secondary (heating) fuel---except in case of electric heating, which is always assumed as primary. The rest of the fuels are ignored.
\end{itemize}
 

\subsubsection{HVAC Heating Type}
\paragraph{Description}
The presence and type of the primary heating system in the housing unit.
\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item U.S.~EIA 2020 RECS microdata 
    \item Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by Alaska Housing Finance Corporation.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Geometry Building Type RECS
    \item Heating Fuel
    \item State
    \item Vintage.
\end{itemize}

\paragraph{Options} %this now includes arguments. Discuss what options there are, what ResStock arguments and values they assign, any translation between ResStock arguments and OS-HPXML, arguments table, options table.
The options for the HVAC Heating Type characteristic are Ducted Heat Pump, Ducted Heating, Non-Ducted Heat Pump, Non-Ducted Heating, and None. No ResStock arguments are assigned based upon these options; instead the HVAC Heating Type informs other HVAC inputs (such as HVAC Heating Efficiency) that do have related ResStock arguments.

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item Due to low sample sizes, fallback rules lumped together the following: (1) Heating fuel lump: Fuel oil, Propane, Wood, and Other Fuel, (2) Geometry building SF: Mobile, Single-family attached, Single-family detached, (3) Geometry building MF: Multifamily with 2--4 Units, Multifamily with 5+ Units, and (4) Vintage Lump: 20-yr bins.
    \item For Alaska, we are using a field in ARIS that lumps multifamily 2--4 units and multifamily 5+ units buildings together. Data from the American Community Survey are used to distribute between these two building types.
\end{itemize}
  %copy-paste from read the docs or tsv or appendix
  
\subsubsection{HVAC Heating Type and Fuel}
\paragraph{Description}

The presence, type, and fuel of primary heating system.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item Calculated directly from other distributions.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Heating Fuel
    \item HVAC Heating Efficiency. 
\end{itemize}

\paragraph{Options}
The options are a combination of the specific heating systems in HVAC Heating Efficiency characteristic and the Heating Fuel characteristic. The dependency combinations are directly mapped to the options in this characteristic. There are no ResStock arguments assigned directly from this input. 

\paragraph{Distribution Assumption(s)}
No assumptions were made.

\subsubsection{HVAC Heating Efficiency}
\paragraph{Description}
The presence and efficiency of the primary heating system in the housing unit. This is the main input that determines the modeled heating system.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item The sample counts and sample weights are constructed using U.S.~EIA 2020 RECS microdata. 
    \item Shipment data based on ENERGY STAR ASHP shipments data and ENERGY STAR furnace shipments data. Efficiency data from Home Energy Saver are combined with age of equipment data from RECS. 
    \item Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by Alaska Housing Finance Corporation.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Custom State
    \item Heating Fuel
    \item HVAC Has Shared System
    \item HVAC Heating Type
    \item Vintage.
\end{itemize}

\paragraph{Options}
The options of the HVAC Heating Efficiency characteristic assigns the heating system type and efficiency of the heating system. The system types are ducted ASHPs, electric baseboard, electric boiler, electric furnace, electric wall furnace, fuel boiler, fuel furnace, fuel wall/floor furnace, MSHPs, none, and shared heating. The Shared Systems option does not specify any arguments. Shared Systems designate heating systems that serve multiple housing units in a multifamily building, and they have their own characteristics that set the arguments; see Section \ref{sec:shared_systems}. The HVAC Heating Efficiency characteristic sets the arguments listed in the argument definition table (Table \ref{table:hc_arg_def_ht_eff}). See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-heating-systems}{Heating System} documentation for the available HPXML schema elements, default values, and constraints.

The following arguments are always set to ``auto'' for all systems:
\begin{itemize}
    \item \texttt{heating\_system\_heating\_capacity} \item\texttt{heating\_system\_heating\_autosizing\_limit}
    \item \texttt{heat\_pump\_heating\_capacity} \item\texttt{heat\_pump\_heating\_autosizing\_limit} 
    \item \texttt{heat\_pump\_cooling\_capacity} \item \texttt{heat\_pump\_cooling\_autosizing\_limit} \item \texttt{heat\_pump\_backup\_heating\_autosizing\_limit}
    \item \texttt{heat\_pump\_backup\_heating\_capacity} \item \texttt{heat\_pump\_backup\_sizing\_methodology} \item \texttt{geothermal\_loop\_borefield\_configuration}
    \item \texttt{geothermal\_loop\_loop\_flow}
    \item \texttt{geothermal\_loop\_boreholes\_count} \item \texttt{geothermal\_loop\_boreholes\_length} \item \texttt{geothermal\_loop\_boreholes\_spacing} \item \texttt{geothermal\_loop\_boreholes\_diameter} \item \texttt{geothermal\_loop\_grout\_type} \item \texttt{geothermal\_loop\_pipe\_type}
    \item \texttt{geothermal\_loop\_pipe\_diameter} and \item \texttt{heating\_system\_has\_flue\_or\_chimney}. 
\end{itemize}

The \texttt{heating\_system\_fraction\_heat\_load\_served}, \texttt{heat\_pump\_fraction\_heat\_load\_served}, \texttt{heat\_pump\_fraction\_cool\_load\_served}, and \texttt{heat\_pump\_backup\_heating\_efficiency} arguments are always set to 1 for all systems. 

The \texttt{heat\_pump\_heating\_efficiency\_type} is always HSPF (Heating Seasonal Performance Factor) for all systems. The \texttt{heat\_pump\_cooling\_efficiency\_type} is always SEER (Seasonal Energy Efficiency Ratio) for all systems.
The \texttt{heat\_pump\_backup\_sizing\_methodology} is always ACCA (Air Conditioning
Contractors of America) for all systems in the ResStock baseline.

\begin{customLongTable}{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{2.4cm}|p{5cm}| }
{The ResStock argument definitions set in the HVAC Heating Efficiency characteristic} {table:hc_arg_def_ht_eff} 
{Name & Required & Units & Type & Choices & Description} 
\texttt{heating\_system\_type} & true & & Choice & None, Furnace,
WallFurnace, FloorFurnace, Boiler, ElectricResistance, Stove,
SpaceHeater, Fireplace, Shared Boiler w/ Baseboard, Shared Boiler w/
Ductless Fan Coil & The type of heating system. Use
\textquotesingle none\textquotesingle{} if there is no heating system or
if there is a heat pump serving a heating load. \\
\hline
\texttt{heating\_system\_heating\_efficiency} & true & Frac & Double & &
The rated heating efficiency value of the heating system. \\
\hline
\texttt{heating\_system\_heating\_capacity} & false & Btu/hr & Double &
& The output heating capacity of the heating system. \\
\hline
\texttt{heating\_system\_heating\_autosizing\_limit} & false & Btu/hr &
Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{heating\_system\_fraction\_heat\_load\_served} & true & Frac &
Double & & The heating load served by the heating system. \\
\hline
\texttt{heating\_system\_pilot\_light} & false & Btuh & Double & & The
fuel usage of the pilot light. Applies only to Furnace, WallFurnace,
FloorFurnace, Stove, Boiler, and Fireplace with non-electric fuel type.
If not provided, assumes no pilot light. \\
\hline
\texttt{heat\_pump\_type} & true & & Choice & none, air-to-air,
mini-split, ground-to-air, packaged terminal heat pump, room air
conditioner with reverse cycle & The type of heat pump. Use
\textquotesingle none\textquotesingle{} if there is no heat pump. \\
\hline
\texttt{heat\_pump\_heating\_efficiency\_type} & true & & Choice & HSPF,
HSPF2, coefficient of performance (COP) & The heating efficiency type of heat pump. System types
air-to-air and mini-split use HSPF or HSPF2. System types ground-to-air,
packaged terminal heat pump, and room air conditioner with reverse cycle
use COP. \\
\hline
\texttt{heat\_pump\_heating\_efficiency} & true & & Double & & The rated
heating efficiency value of the heat pump. \\
\hline
\texttt{heat\_pump\_cooling\_efficiency\_type} & true & & Choice & SEER,
SEER2, energy efficiency ratio (EER), combined energy efficiency ratio (CEER) & The cooling efficiency type of heat pump. System
types air-to-air and mini-split use SEER or SEER2. System types
ground-to-air, packaged terminal heat pump and room air conditioner with
reverse cycle use EER. \\
\hline
\texttt{heat\_pump\_cooling\_efficiency} & true & & Double & & The rated
cooling efficiency value of the heat pump. \\
\hline
\texttt{heat\_pump\_cooling\_compressor\_type} & false & & Choice &
auto, single stage, two stage, variable speed & The compressor type of
the heat pump. Only applies to air-to-air and mini-split. If not
provided, the OS-HPXML default (see
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#air-to-air-heat-pump}{Air-to-Air
Heat Pump},
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#mini-split-heat-pump}{Mini-Split
Heat Pump}) is used. \\
\hline
\texttt{heat\_pump\_cooling\_sensible\_heat\_fraction} & false & Frac &
Double & auto & The sensible heat fraction of the heat pump. If not
provided, the OS-HPXML default (see
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#air-to-air-heat-pump}{Air-to-Air
Heat Pump},
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#mini-split-heat-pump}{Mini-Split
Heat Pump},
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#packaged-terminal-heat-pump}{Packaged
Terminal Heat Pump},
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#room-air-conditioner-w-reverse-cycle}{Room
Air Conditioner w/ Reverse Cycle},
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#ground-to-air-heat-pump}{Ground-to-Air
Heat Pump}) is used. \\
\hline
\texttt{heat\_pump\_heating\_capacity} & false & Btu/hr & Double & & The
output heating capacity of the heat pump.  \\
\hline
\texttt{heat\_pump\_heating\_autosizing\_limit} & false & Btu/hr &
Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{heat\_pump\_heating\_capacity\_retention\_fraction} & false &
Frac & Double & auto & The output heating capacity of the heat pump at a
user-specified temperature (e.g., 17\degree F or 5\degree F) divided by the above
nominal heating capacity. Applies to all heat pump types except
ground-to-air. \\
\hline
\texttt{heat\_pump\_heating\_capacity\_retention\_temp} & false & deg-F
& Double & & The user-specified temperature (e.g., 17\degree F or 5\degree F) for the
above heating capacity retention fraction. Applies to all heat pump
types except ground-to-air. Required if the Heating Capacity Retention
Fraction is provided. \\
\hline
\texttt{heat\_pump\_cooling\_capacity} & false & Btu/hr & Double & & The
output cooling capacity of the heat pump.  \\
\hline
\texttt{heat\_pump\_cooling\_autosizing\_limit} & false & Btu/hr &
Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{heat\_pump\_fraction\_heat\_load\_served} & true & Frac & Double
& & The heating load served by the heat pump. \\
\hline
\texttt{heat\_pump\_fraction\_cool\_load\_served} & true & Frac & Double
& & The cooling load served by the heat pump. \\
\hline
\texttt{heat\_pump\_compressor\_lockout\_temp} & false & deg-F & Double
& auto & The temperature below which the heat pump compressor is
disabled. If both this and Backup Heating Lockout Temperature are
provided and use the same value, it essentially defines a switchover
temperature (for, e.g., a dual-fuel heat pump). Applies to all heat pump
types other than ground-to-air.  \\
\hline
\texttt{heat\_pump\_backup\_type} & true & & Choice & none, integrated,
separate & The backup type of the heat pump. If
\textquotesingle integrated\textquotesingle, represents e.g., built-in
electric strip heat or dual-fuel integrated furnace. If
\textquotesingle separate\textquotesingle, represents e.g., electric
baseboard or boiler based on the Heating System 2 specified below. Use
\textquotesingle none\textquotesingle{} if there is no backup
heating. \\
\hline
\texttt{heat\_pump\_backup\_heating\_autosizing\_limit} & false & Btu/hr
& Double & & The maximum capacity limit applied to the auto-sizing
methodology if Backup Type is
\textquotesingle integrated\textquotesingle. If not provided, no limit
is used. If Backup Type is \textquotesingle separate\textquotesingle,
use Heating System 2: Heating Autosizing Limit. \\
\hline
\texttt{heat\_pump\_backup\_fuel} & true & & Choice & electricity,
natural gas, fuel oil, propane & The backup fuel type of the heat pump.
Only applies if Backup Type is
\textquotesingle integrated\textquotesingle. \\
\hline
\texttt{heat\_pump\_backup\_heating\_efficiency} & true & & Double & &
The backup rated efficiency value of the heat pump. Percent for
electricity fuel type. AFUE otherwise. Only applies if Backup Type is
\textquotesingle integrated\textquotesingle. \\
\hline
\texttt{heat\_pump\_backup\_heating\_capacity} & false & Btu/hr & Double
& & The backup output heating capacity of the heat pump. If not
provided, the OS-HPXML autosized default (see
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#backup}{Backup})
is used. Only applies if Backup Type is
\textquotesingle integrated\textquotesingle. \\
\hline
\texttt{heat\_pump\_backup\_heating\_lockout\_temp} & false & deg-F &
Double & auto & The temperature above which the heat pump backup system
is disabled. If both this and Compressor Lockout Temperature are
provided and use the same value, it essentially defines a switchover
temperature (for, e.g., a dual-fuel heat pump). Applies for both Backup
Type of \textquotesingle integrated\textquotesingle{} and
\textquotesingle separate\textquotesingle.  \\
\hline
\texttt{heat\_pump\_sizing\_methodology} & false & & Choice & auto,
ACCA, HERS, MaxLoad & The auto-sizing methodology to use when the heat
pump capacity is not provided.  \\
\hline
\texttt{heat\_pump\_backup\_sizing\_methodology} & false & & Choice &
auto, emergency, supplemental & The auto-sizing methodology to use when
the heat pump backup capacity is not provided.  \\
\hline
\texttt{heat\_pump\_is\_ducted} & false & & Boolean & auto, true, false
& Whether the heat pump is ducted or not. Only used for mini-split.
It is assumed that air-to-air and ground-to-air are
ducted, and packaged terminal heat pump and room air conditioner with
reverse cycle are not ducted. If not provided, assumes not ducted. \\
\hline
\texttt{heat\_pump\_crankcase\_heater\_watts} & false & W & Double &
auto & Heat pump crankcase heater power consumption in watts. Applies
only to air-to-air, mini-split, packaged terminal heat pump, and room air
conditioner with reverse cycle.  \\
\hline
\texttt{geothermal\_loop\_configuration} & false & & Choice & auto,
none, vertical & Configuration of the geothermal loop. Only applies to
ground-to-air heat pump type.  \\
\hline
\texttt{geothermal\_loop\_borefield\_configuration} & false & & Choice &
auto, rectangle, open rectangle, C, L, U, lopsided U & Borefield
configuration of the geothermal loop. Only applies to ground-to-air heat
pump type.  \\
\hline
\texttt{geothermal\_loop\_loop\_flow} & false & gpm & Double & & Water
flow rate through the geothermal loop. Only applies to ground-to-air
heat pump type.  \\
\hline
\texttt{geothermal\_loop\_boreholes\_count} & false & \# & Integer & &
Number of boreholes. Only applies to ground-to-air heat pump type. If
not provided, the OS-HPXML autosized default (see
\href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html\#hpxml-geothermal-loops}{HPXML
Geothermal Loops}) is used. \\
\hline
\texttt{geothermal\_loop\_boreholes\_length} & false & ft & Double & &
Average length of each borehole (vertical). Only applies to
ground-to-air heat pump type.  \\
\hline
\texttt{geothermal\_loop\_boreholes\_spacing} & false & ft & Double &
auto & Distance between bores. Only applies to ground-to-air heat pump
type.  \\
\hline
\texttt{geothermal\_loop\_boreholes\_diameter} & false & in & Double &
auto & Diameter of bores. Only applies to ground-to-air heat pump type.
\\
\hline
\texttt{geothermal\_loop\_grout\_type} & false & & Choice & auto,
standard, thermally enhanced & Grout type of the geothermal loop. Only
applies to ground-to-air heat pump type.  \\
\hline
\texttt{geothermal\_loop\_pipe\_type} & false & & Choice & auto,
standard, thermally enhanced & Pipe type of the geothermal loop. Only
applies to ground-to-air heat pump type.  \\
\hline
\texttt{geothermal\_loop\_pipe\_diameter} & false & in & Choice & auto,
3/4" pipe, 1" pipe, 1-1/4" pipe & Pipe diameter of the geothermal loop.
Only applies to ground-to-air heat pump type. \\
\hline
\texttt{heating\_system\_has\_flue\_or\_chimney} & true & & String & &
Whether the heating system has a flue or chimney. \\
\end{customLongTable}

For heat pump options and arguments that vary across the heat pump options, see Table \ref{table:hc_opt_ht_eff_hp}. The \texttt{heating\_system\_type} argument is none, \texttt{heating\_system\_heating\_efficiency} is 0 and not used. The \texttt{heat\_pump\_backup\_type} is set to integrated. The \texttt{heating\_system\_pilot\_light} argument is not specified. The \texttt{heat\_pump\_cooling\_compressor\_type}, 
\texttt{heat\_pump\_cooling\_sensible\_heat\_fraction}, 
\texttt{heat\_pump\_heating\_capacity}, \texttt{heat\_pump\_heating\_autosizing\_limit}, \texttt{heat\_pump\_compressor\_lockout\_temp}, \texttt{heat\_pump\_backup\_heating\_lockout\_temp}, and \texttt{heat\_pump\_crankcase\_heater\_watts} are set to ``auto.''

\begin{longtable}[]{ |p{2.2cm}|p{1.5cm}|p{2.1cm}|p{2.1cm}|p{2.2cm}|p{2.2cm}|p{1.4cm}| }
\caption{HVAC Heating Efficiency heat pump options and arguments that vary for each option} \label{table:hc_opt_ht_eff_hp} \\
\toprule\noalign{}
Option name &
\texttt{heat\_pump\_type} &
\texttt{heat\_pump\_heating\_efficiency} &
\texttt{heat\_pump\_cooling\_efficiency} &
\texttt{heat\_pump\_heating\_capacity\_retention\_fraction} & \texttt{heat\_pump\_heating\_capacity\_retention\_temp} &
\texttt{heat\_pump\_is\_ducted} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
ASHP, SEER 10, 6.2 HSPF &
air-to-air & 6.2 & 10 & auto &
auto & \\ \hline
ASHP, SEER 13, 7.7 HSPF &
air-to-air & 7.7 & 13 & auto &
auto & \\\hline
ASHP, SEER 15, 8.5 HSPF &
air-to-air & 8.5 & 15 & auto &
auto & \\\hline
MSHP, SEER 14.5, 8.2 HSPF &
mini-split & 8.2 & 14.5 & 0.25
& -5 & false \\\hline
MSHP, SEER 29.3, 14 HSPF &
mini-split & 14 & 29.3 & 0.5 &
-15  & false \\
\end{longtable}

For other heating systems the options and arguments that vary across these options, see Table \ref{table:hc_opt_ht_eff_oth}. The \texttt{heat\_pump\_type} and the \texttt{heat\_pump\_backup\_type} arguments are set to none. The \texttt{heat\_pump\_heating\_efficiency} and \texttt{heat\_pump\_cooling\_efficiency} arguments are set to 0 and are not used. The \texttt{heat\_pump\_cooling\_compressor\_type}, \texttt{heat\_pump\_cooling\_sensible\_heat\_fraction}, \texttt{heat\_pump\_heating\_capacity\_retention\_fraction},  \texttt{heat\_pump\_heating\_capacity\_retention\_temp}, \texttt{heat\_pump\_compressor\_lockout\_temp}, \texttt{heat\_pump\_backup\_heating\_lockout\_temp}, \texttt{heat\_pump\_is\_ducted}, and \texttt{heat\_pump\_crankcase\_heater\_watts} are not set.

\begin{customLongTable}{ |p{3cm}|p{3cm}|p{3cm}|p{3cm}| }
{HVAC Heating Efficiency non-heat pump heating system options and arguments that vary for each option} {table:hc_opt_ht_eff_oth} 
{Option name &
\texttt{heating\_system\_type} &
\texttt{heating\_system\_heating\_efficiency} &
\texttt{heating\_system\_pilot\_light}} 
Electric Baseboard, 100\% Efficiency & ElectricResistance & 1 &  \\ \hline
Electric Boiler, 100\% AFUE & Boiler & 1 & \\ \hline
Electric Furnace, 100\% AFUE & Furnace & 1 & \\ \hline
Electric Wall Furnace, 100\% AFUE & WallFurnace & 1 & \\ \hline
Fuel Boiler, 76\% AFUE & Boiler & 0.76 & auto \\ \hline
Fuel Boiler, 80\% AFUE & Boiler & 0.8 & auto \\ \hline
Fuel Boiler, 90\% AFUE & Boiler & 0.9 & auto \\ \hline
Fuel Furnace, 60\% AFUE & Furnace & 0.6 & auto \\ \hline
Fuel Furnace, 76\% AFUE & Furnace & 0.76 & auto \\ \hline
Fuel Furnace, 80\% AFUE & Furnace & 0.8 & auto \\ \hline
Fuel Wall/Floor Furnace, 60\% AFUE & WallFurnace & 0.6 & auto \\ \hline
Fuel Wall/Floor Furnace, 68\% AFUE & WallFurnace & 0.68 & auto \\ \hline
None & none & 0 & \\
\end{customLongTable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item If a house has a wall furnace with fuel other than natural gas, the efficiency level based on natural gas from the Home Energy Saver weighted shipment efficiencies data is assigned.
    \item If a house has a heat pump with fuel other than electricity (presumed dual-fuel heat pump), the heating type is assumed to be furnace and not heat pump.
    \item The ENERGY STAR shipment volume for boiler was not available, so ENERGY STAR shipment volume for furnaces was used instead.
    \item Due to low sample size for some categories, the HVAC Has Shared System categories ‘Cooling Only’ and ‘None’ are combined for the purpose of querying Heating Efficiency distributions.
    \item For ‘other’ heating system types, we assign them to Electric Baseboard if fuel is Electric, and assign them to Wall/Floor Furnace if fuel is natural gas, fuel oil, or propane.
    \item For Other Fuel and Wood, the lowest efficiency systems are assumed.
    \item For Alaska, we are using a field in ARIS that lumps multifamily 2--4 units and multifamily 5+ units buildings together. Data from the American Community Survey are used to distribute between these two building types.
    \item For Alaska, electric space heaters are modeled as electric baseboards.
    \item For Alaska, Toyo/monitor direct-vent devices and other fuel space heaters are not modeled.
    \item For Alaska, fireplace and stoves are not modeled.
    \item For Alaska, heat pumps are assumed to be non-ducted ASHPs.
\end{itemize}
 
\subsubsection{HVAC Has Zonal Electric Heating}
\paragraph{Description}
Presence of electric baseboard heating.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item This characteristic is a direct mapping from the HVAC Heating Efficiency characteristic.
\end{itemize}



\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Heating Efficiency.
\end{itemize}

\paragraph{Options}
The options for the HVAC Heating Efficiency are ``Yes'' and ``No.'' The system that is assigned the ``Yes'' option is Electric Baseboard, 100\% Efficiency. All other systems are assigned the ``No'' option. No ResStock arguments are directly assigned from this input file.

\paragraph{Distribution Assumption(s)}
No assumptions are made. The characteristic options are a direct map from the HVAC Heating Efficiency characteristic.

\subsubsection{HVAC Heating Autosizing Factor}
\paragraph{Description}
The heating capacity and airflow scaling factor applied to the auto-sizing methodology. This is not currently used in baseline.  

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item Engineering judgment.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Heating Efficiency
    \item HVAC System is Scaled.
\end{itemize}

\paragraph{Options}
There are two options in the baseline: ``None'' and ``40\% Oversized.'' Only the ``None'' option is used. HVAC sizing follows ACCA Manual J and Manual S. There is no additional oversizing or undersizing the capacity and airflow of the HVAC system. This capability is not currently being used in ResStock. The characteristic assigns the \texttt{heating\_system\_heating\_autosizing\_factor}, 
\texttt{heat\_pump\_heating\_autosizing\_factor}, 
\texttt{heat\_pump\_backup\_heating\_autosizing\_factor}, and
\texttt{heating\_system\_2\_heating\_autosizing\_factor} ResStock arguments. All are left blank for the ``None'' option and are not used. For argument definitions see Table \ref{table:hc_arg_def_ht_auto_size}.

\begin{customLongTable}{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{2.4cm}|p{5cm}| }
{The ResStock argument definitions set in the HVAC Heating Autosizing Factor characteristic} {table:hc_arg_def_ht_auto_size} 
{Name & Required & Units & Type & Choices & Description} \hline
\texttt{heating\_system\_heating\_autosizing\_factor} & false & & Double
& & The capacity scaling factor applied to the auto-sizing methodology.
If not provided, 1.0 is used. \\
\hline
\texttt{heat\_pump\_heating\_autosizing\_factor} & false & & Double & &
The capacity scaling factor applied to the auto-sizing methodology. If
not provided, 1.0 is used. \\
\hline
\texttt{heat\_pump\_backup\_heating\_autosizing\_factor} & false & &
Double & & The capacity scaling factor applied to the auto-sizing
methodology if Backup Type is
\textquotesingle integrated\textquotesingle. If not provided, 1.0 is
used. If Backup Type is \textquotesingle separate\textquotesingle, use
Heating System 2: Heating Autosizing Factor. \\
\hline
\texttt{heating\_system\_2\_heating\_autosizing\_factor} & false & &
Double & & The capacity scaling factor applied to the auto-sizing
methodology. If not provided, 1.0 is used. \\
\end{customLongTable}

\paragraph{Distribution Assumption(s)}
No assumptions are made. The capability is not used.


\subsection{Secondary Heating}
\subsubsection{Modeling Approach}
Many homes use a secondary heating source in addition to their primary heating source. Common examples include electric space heaters or a wood stove. ResStock has the capability to include these secondary heating sources in upgrade scenarios. Currently only Alaska is modeled with any use of secondary heating in the baseline. At any given time step the heating load needs to be met. A fraction of this load is assigned to the secondary system. This approach has some limitations. The secondary system is typically a second system supplying heating. They are often turned on during the coldest times of the coldest periods and may be off for a good portion of the year. We currently do not model this behavior in ResStock.

The next sections discuss the building stock characteristic distributions, their options, assumptions, conditional dependencies, arguments, and argument values assigned in these characteristics.

\subsubsection{HVAC Secondary Heating Type}
\paragraph{Description}
The efficiency and type of the secondary heating system.
\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by the Alaska Housing Finance Corporation. Not implemented in baseline for other states.
\end{itemize}
\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Custom State
    \item Geometry Building Type RECS
    \item HVAC Secondary Heating Fuel
    \item Vintage.
\end{itemize}
\paragraph{Options}
Only homes in Alaska have secondary heating, so most housing units receive a ``None'' assignment. No ResStock arguments are assigned from this input file. 

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For Alaska, we are using a field in ARIS that lumps multifamily 2--4 units and multifamily 5+ units buildings together. Data from the American Community Survey are used to distribute between these two building types.
    \item For Alaska, all heat pumps are assumed to be non-ducted mini-splits.
\end{itemize}

%%%%%%%%%%%%%%%%%%%%%%%%%
\subsubsection{HVAC Secondary Heating Fuel}
\paragraph{Description}
Secondary Heating Fuel for the housing unit. 
\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by Alaska Housing Finance Corporation. Secondary heating is not currently implemented in baseline for other states.
\end{itemize}
\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item County
    \item Geometry Building Type RECS
    \item Vintage.
\end{itemize}
\paragraph{Options}
The options for the secondary heating fuel are the fuels used in the secondary HVAC system (Table \ref{table:hc_opt_hvac_sec_heat_fuel}).

\begin{longtable}[]{ |p{3cm}|p{3cm}| } \caption{HVAC Secondary Heating Fuel options and arguments that vary for each option} \label{table:hc_opt_hvac_sec_heat_fuel} \\  

\toprule\noalign{}
Option name & \texttt{heating\_system\_2\_fuel} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Electricity & electricity \\
Fuel Oil & fuel oil \\
Natural Gas & natural gas \\
None & electricity \\
Other Fuel & wood \\
Propane & propane \\
Wood & wood \\
\end{longtable}

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_sec_heat_fuel}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-heating-systems}{heating systems} documentation for the available HPXML schema elements, default values, and constraints.


\begin{longtable}[]{|p{3.5cm}|p{1.1cm}|p{1.5cm}|p{3.3cm}|p{3.3cm}|} \caption{The ResStock argument definitions set in the HVAC Secondary Heating Fuel characteristic} \label{table:hc_arg_def_hvac_sec_heat_fuel} \\

\toprule\noalign{}
Name & Required & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{heating\_system\_2\_fuel} & true & Choice & electricity,
natural gas, fuel oil, propane, wood, wood pellets, coal & The fuel type
of the second heating system. Ignored for ElectricResistance. \\
\end{longtable}

\paragraph{Distribution Assumption(s)}

\begin{itemize}
    \item For Alaska, we are using a field in ARIS that lumps multifamily 2--4 units and multifamily 5+ units buildings together. Data from the American Community Survey are used to distribute between these two building types.
    \item For Alaska, all wood is modeled as cord wood.
    \item For Alaska, when heating uses more than one fuel, the fuel with highest consumption is considered the primary (heating) fuel, and fuel with second highest usage (provided it is at least 10\% of total energy use across all fuels) is considered secondary (heating) fuel---except in case of electric heating, which is always assumed as primary. The rest of the fuels are ignored.
\end{itemize}
 

\subsubsection{HVAC Secondary Heating Efficiency}
\paragraph{Description}
The efficiency of the secondary heating system.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by Alaska Housing Finance Corporation. Secondary heating is not currently implemented in baseline for other states.
\end{itemize}
\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Custom State
    \item Geometry Building Type RECS
    \item HVAC Secondary Heating Fuel
    \item Vintage.
\end{itemize}

\paragraph{Options}
The options of the HVAC Secondary Heating Efficiency are the secondary heating system efficiency (Table \ref{table:hc_opt_hvac_sec_eff}). The Shared Heating option is used for Shared Heating. The ``None'' option is used for systems without secondary heating systems. The characteristic sets the following ResStock arguments to ``auto'': \texttt{heating\_system\_2\_heating\_capacity}, \texttt{heating\_system\_2\_heating\_autosizing\_limit}, and \texttt{heating\_system\_2\_has\_flue\_or\_chimney}.

\begin{customLongTable}{|p{3cm}|p{3cm}|p{3cm}|}{HVAC Secondary Heating Efficiency options and arguments that vary for each option} {table:hc_opt_hvac_sec_eff}
{Option name & \texttt{heating\_system\_2\_type} &
\texttt{heating\_system\_2\_heating\_efficiency}}  
Fuel Boiler, 76\% AFUE & Boiler & 0.76 \\
Fuel Boiler, 80\% AFUE & Boiler & 0.8 \\
Fuel Boiler, 90\% AFUE & Boiler & 0.90 \\
Fuel Furnace, 60\% AFUE & Furnace & 0.6 \\
Fuel Furnace, 76\% AFUE & Furnace & 0.76\\
Fuel Furnace, 80\% AFUE & Furnace & 0.8 \\
Fuel Furnace, 92.5\% AFUE & Furnace & 0.925\\
None & none & 0 \\
Shared Heating & none & 0 \\
\end{customLongTable}

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_sec_eff}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-heating-systems}{Heating Systems} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|}\caption{The ResStock argument definitions set in the HVAC Secondary Heating Efficiency characteristic} \label{table:hc_arg_def_hvac_sec_eff} \\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{heating\_system\_2\_type} & true & & Choice & None, Furnace,
WallFurnace, FloorFurnace, Boiler, ElectricResistance, Stove,
SpaceHeater, Fireplace & The type of the second heating system. \\
\hline
\texttt{heating\_system\_2\_heating\_efficiency} & true & Frac & Double
& & The rated heating efficiency value of the second heating system. \\
\hline
\texttt{heating\_system\_2\_heating\_capacity} & false & Btu/hr & Double
& & The output heating capacity of the second heating system. \\
\hline
\texttt{heating\_system\_2\_heating\_autosizing\_limit} & false & Btu/hr
& Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{heating\_system\_2\_has\_flue\_or\_chimney} & true & & String &
& Whether the second heating system has a flue or chimney. \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For Alaska, we are using a field in ARIS that lumps multifamily 2--4 units and multifamily 5+ units buildings together. Data from the American Community Survey are used to distribute between these two building types.
    \item For Alaska, electric space heaters are modeled as electric baseboards.
    \item For Alaska, Toyo/monitor direct-vent devices and other fuel space heaters are not modeled.
    \item For Alaska, fireplace and stoves are not modeled.
    \item For Alaska, heat pumps are assumed to be non-ducted ASHPs.
\end{itemize}

\subsubsection{HVAC Secondary Heating Partial Space Conditioning}
\paragraph{Description}
The fraction of heating load served by secondary heating system. The remainder is served by the primary heating system.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by Alaska Housing Finance Corporation. Secondary heating partial space conditioning is not currently implemented in baseline for other states.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Custom State
    \item HVAC Secondary Heating Fuel
    \item HVAC Secondary Heating Type
    \item Vintage.
\end{itemize}

\paragraph{Options}
The options are the fraction of the load served for the secondary heating system (Table \ref{table:hc_opt_hvac_sec_par}). The characteristic sets the \texttt{heating\_system\_2\_fraction\_heat\_load\_served} ResStock argument.

\begin{longtable}[]{|p{1.5cm}|p{5cm}|} \caption{HVAC Secondary Heating Partial Space Conditioning options and arguments that vary for each option} \label{table:hc_opt_hvac_sec_par} \\
\toprule\noalign{}
Option name &
\texttt{heating\_system\_2\_fraction\_heat\_load\_served} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
0\% & 0 \\
10\% & 0.1 \\
20\% & 0.2 \\
30\% & 0.3 \\
40\% & 0.4 \\
49\% & 0.49 \\
\end{longtable}

For the argument definitions, see Table \ref{table:arg_def_hvac_sec_par}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-heating-systems}{Heating Systems} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{4cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.3cm}|}\caption{HVAC Secondary Heating Partial Space Conditioning options and arguments that vary for each option} \label{table:arg_def_hvac_sec_par} \\
\toprule\noalign{}
Name & Required & Units & Type &  Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{heating\_system\_2\_fraction\_heat\_load\_served} & true & Frac
& Double &  The heat load served fraction of the second heating system.
Ignored if this heating system serves as a backup system for a heat
pump. \\
\end{longtable}

\paragraph{Distribution Assumption(s)}

\begin{itemize}
    \item For Alaska, we are using a field in ARIS that lumps multifamily 2--4 units and multifamily 5+ units buildings together. Data from the American Community Survey are used to distribute between these two building types.
    \item For Alaska, the fraction of the load served by the secondary heating system is calculated as the ratio of annual energy used by secondary fuel and annual energy used by secondary and primary fuel.
\end{itemize}
 

\subsection{Cooling}
\subsubsection{Modeling Approach}
ResStock models various cooling equipment such as central air conditioners, room air conditioners, and heat pumps. Evaporative (swamp) coolers are an option as a cooling type but are not currently modeled. In ResStock, the cooling system is assigned after the heating system, so that if the heating system is a heat pump, the cooling system is also set to a heat pump. Central air conditioners are ducted systems; room air conditioners are equipment that often are in a window or mounted on the wall. Both room air conditioners and central air conditioners sometimes cool only a fraction of the floor area (more common with room air conditioners). This is represented by assigning a fraction of the cooling load to the cooling system. Heat pumps are assumed to serve the 100\% of the cooling load. ResStock also varies the efficiency of the cooling system to represent newer, more efficient systems along with older, less efficient systems.

Three input files inform cooling system selection in ResStock:
\begin{itemize}
    \item HVAC Cooling Type
    \item HVAC Cooling Efficiency
    \item HVAC Cooling Partial Space Conditioning.
\end{itemize}

Additionally, HVAC Cooling Autosizing Factor is related to cooling, but is not currently used in the ResStock baseline.

\subsubsection{HVAC Cooling Type}
\paragraph{Description}
The presence and type of primary cooling system in the housing unit.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item U.S.~EIA 2020 RECS microdata. 
\item Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by Alaska Housing Finance Corporation.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Geometry Building Type RECS
    \item HVAC Heating Type
    \item State
    \item Vintage ACS.
\end{itemize}

\paragraph{Options}
The options of HVAC Cooling Type are Central AC, Ducted Heat Pump, Evaporative or Swamp Cooler, Non-Ducted Heat Pump, None, and Room AC. The options do not assign any ResStock arguments but are used as dependencies in other characteristics.

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item Due to low sample sizes, fallback rules were applied, with coarsening of  (1) HVAC Heating type: Non-ducted heating and None, (2) Geometry building SF: Mobile, Single-family attached, Single-family detached, (3) Geometry building MF: Multifamily with 2--4 Units, Multifamily with 5+ Units, (4) Vintage Lump: 20-yr bins. 
    \item Homes having ducted heat pump for heating and electricity fuel are assumed to have ducted heat pump for cooling (separating from central AC category).
    \item Homes having non-ducted heat pump for heating are assumed to have non-ducted heat pump for cooling.
    \item For Alaska, we are using a field in ARIS that lumps multifamily 2--4 units and multifamily 5+ units buildings together. Data from the American Community Survey are used to distribute between these two building types.
    \item For Alaska, we are not modeling any central and room AC.
    \item For Alaska, cooling systems are never shared.
\end{itemize}
 
\subsubsection{HVAC Cooling Efficiency}
\paragraph{Description}
The presence and efficiency of primary cooling system in the housing unit.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item The sample counts and sample weights are constructed using U.S.~EIA 2020 RECS microdata 
    \item Efficiency data based on ENERGY STAR shipment and Home Energy Saver data combined with age of equipment data from RECS 2020.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Cooling Type
    \item HVAC Has Shared System
    \item Vintage.
\end{itemize}

\paragraph{Options}
ResStock includes four options for central air conditioners and four options for room air conditioners (Table \ref{table:hc_opt_hvac_cool_eff}). If a building has a heat pump, it is assumed that the heat pump is serving both the heating and cooling load. Buildings with heat pumps assigned in the HVAC Heating input files are flagged, but no ResStock arguments are passed to those building based on this file. Similarly, homes with a shared cooling system for the building are flagged, but the ResStock arguments for that system are assigned in the HVAC Shared Systems Efficiencies characteristic. 

Across options with ResStock arguments, many are the same and set to \textit{auto}:
\begin{itemize}
    \item \texttt{cooling\_system\_cooling\_compressor\_type} 
    \item \texttt{cooling\_system\_cooling\_sensible\_heat\_fraction}
    \item \texttt{cooling\_system\_cooling\_capacity} 
    \item \texttt{cooling\_system\_cooling\_autosizing\_limit} 
    \item \texttt{cooling\_system\_crankcase\_heater\_watts}
    \item \texttt{cooling\_system\_integrated\_heating\_system\_fuel}
    \item \texttt{cooling\_system\_integrated\_heating\_system\_efficiency\_percent}
    \item \texttt{cooling\_system\_integrated\_heating\_system\_capacity} 
    \item \texttt{cooling\_system\_integrated\_heating\_system\_fraction\_heat\_load\_served}. 
\end{itemize}

Additionally, \texttt{cooling\_system\_is\_ducted} is set to false since ducts are defined in separate input files, and mini-split heat pumps will not be assigned ducts.

\begin{customLongTable}{|p{3.5cm}|p{3.3cm}|p{4cm}|p{3.3cm}|}{HVAC Cooling Efficiency options and arguments that vary for each option} {table:hc_opt_hvac_cool_eff}
{Option name & \texttt{cooling\_system\_type} &
\texttt{cooling\_system\_cooling\_efficiency\_type} &
\texttt{cooling\_system\_cooling\_efficiency}} \hline
AC, SEER 8 & central air conditioner & SEER & 8 \\
AC, SEER 10 & central air conditioner & SEER & 10 \\
AC, SEER 13 & central air conditioner & SEER & 13 \\
AC, SEER 15 & central air conditioner & SEER & 15  \\
Ducted Heat Pump & none & SEER & 0  \\
Non-Ducted Heat Pump & none & SEER & 0  \\
None & none & SEER & 0  \\
Room AC, EER 8.5 & room air conditioner & EER & 8.5  \\
Room AC, EER 9.8 & room air conditioner & EER & 9.8 \\
Room AC, EER 10.7 & room air conditioner & EER & 10.7  \\
Room AC, EER 12.0 & room air conditioner & EER & 12 \\
Shared Cooling & & &    \\
\end{customLongTable}

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_cool_eff}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-cooling-systems}{Cooling Systems} documentation for the available HPXML schema elements, default values, and constraints.

\begin{customLongTable}{|p{3.2cm}|p{1.3cm}|p{1.1cm}|p{1.1cm}|p{2.5cm}|p{4.cm}|} {The ResStock argument definitions set in the HVAC Cooling Efficiency characteristic} {table:hc_arg_def_hvac_cool_eff}
{Name & Required & Units & Type & Choices & Description} 
\texttt{cooling\_system\_type} & true & & Choice & none, central air
conditioner, room air conditioner, evaporative cooler, mini-split,
packaged terminal air conditioner & The type of cooling system. Use
\textquotesingle none\textquotesingle{} if there is no cooling system or
if there is a heat pump serving a cooling load. \\
\hline
\texttt{cooling\_system\_cooling\_efficiency\_type} & true & & Choice &
SEER, SEER2, EER, CEER & The efficiency type of the cooling system.
System types central air conditioner and mini-split use SEER or SEER2.
System types room air conditioner and packaged terminal air conditioner
use EER or CEER. Ignored for system type evaporative cooler. \\
\hline
\texttt{cooling\_system\_cooling\_efficiency} & true & & Double & & The
rated efficiency value of the cooling system. Ignored for evaporative
cooler. \\
\hline
\texttt{cooling\_system\_cooling\_compressor\_type} & false & & Choice &
auto, single stage, two stage, variable speed & The compressor type of
the cooling system. Only applies to central air conditioner and
mini-split. \\
\hline
\texttt{cooling\_system\_cooling\_sensible\_heat\_fraction} & false &
Frac & Double & auto & The sensible heat fraction of the cooling system.
Ignored for evaporative cooler.  \\
\hline
\texttt{cooling\_system\_cooling\_autosizing\_limit} & false & Btu/hr &
Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{cooling\_system\_is\_ducted} & false & & Boolean & auto, true,
false & Whether the cooling system is ducted or not. Only used for
mini-split and evaporative cooler. It's assumed that
central air conditioner is ducted, and room air conditioner and packaged
terminal air conditioner are not ducted. \\
\hline
\texttt{cooling\_system\_crankcase\_heater\_watts} & false & W & Double
& auto & Cooling system crankcase heater power consumption in watts.
Applies only to central air conditioner, room air conditioner, packaged
terminal air conditioner and mini-split.  \\
\hline
\texttt{cooling\_system\_integrated\_heating\_system\_fuel} & false & &
Choice & auto, electricity, natural gas, fuel oil, propane, wood, wood
pellets, coal & The fuel type of the heating system integrated into
cooling system. Only used for packaged terminal air conditioner and room
air conditioner. \\
\hline
\texttt{cooling\_system\_integrated\_heating\_system\_efficiency\_percent}
& false & Frac & Double & & The rated heating efficiency value of the
heating system integrated into cooling system. Only used for packaged
terminal air conditioner and room air conditioner. \\
\hline
\texttt{cooling\_system\_integrated\_heating\_system\_capacity} & false
& Btu/hr & Double & & The output heating capacity of the heating system
integrated into cooling system. \\
\hline
\texttt{cooling\_system\_integrated\_heating\_system\_fraction\_heat\_load\_served}
& false & Frac & Double & & The heating load served by the heating
system integrated into cooling system. Only used for packaged terminal
air conditioner and room air conditioner. \\
\end{customLongTable}
\paragraph{Distribution Assumption(s)}
None

\subsubsection{HVAC Cooling Partial Space Conditioning}
\paragraph{Description}
The fraction of cooling load served by the cooling system. This is approximately equal to the fraction of finished floor area served by the cooling system. Cooling load must be met at every time step for the portion of floor area covered, and does not represent intermittent cooling overtime. 

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item Constructed using U.S.~EIA 2009 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Geometry Building Type RECS
    \item Geometry Floor Area Bin
    \item HVAC Cooling Type.
\end{itemize}

\paragraph{Options}
Six different levels of percent of floor area cooled are provided, plus an option for homes that have no cooling (Table \ref{table:hc_opt_hvac_cool_par}).

\begin{longtable}[]{|p{3.5cm}|p{3.3cm}|}\caption{HVAC Cooling Partial Space Conditioning options and arguments that vary for each option} \label{table:hc_opt_hvac_cool_par} \\
\toprule\noalign{}
Option name &
\texttt{cooling\_system\_fraction\_cool\_load\_served} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\textless10\% Conditioned & 0.1 \\
20\% Conditioned & 0.2 \\
40\% Conditioned & 0.4 \\
60\% Conditioned & 0.6 \\
80\% Conditioned & 0.8 \\
100\% Conditioned & 1 \\
None & 0 \\
\end{longtable}

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_cool_par}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-cooling-systems}{Cooling-Systems} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|} \caption{The ResStock argument definitions set in the HVAC Cooling Partial Conditioning characteristic} \label{table:hc_arg_def_hvac_cool_par}\\
\toprule\noalign{}
Name & Required & Units & Type & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{cooling\_system\_fraction\_cool\_load\_served} & true & Frac &
Double &  The cooling load served by the cooling system. \\
\end{longtable}
\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item Central AC systems need to serve at least 60\% of the floor area.
    \item Heat pumps serve 100\% of the floor area because the system serves 100\% of the heated floor area.
    \item Due to low sample count, this input is constructed by downscaling a core sub-input file with 3 sub-input files of different dependencies. The sub-input files have the following dependencies: 
    \begin{itemize}
        \item input1 : ‘HVAC Cooling Type’, ‘ASHRAE IECC Climate Zone 2004’
        \item input2 : ‘HVAC Cooling Type’, ‘Geometry Floor Area Bin’
        \item input3 : ‘HVAC Cooling Type’, ‘Geometry Building Type RECS’
    \end{itemize}
\end{itemize}
 

\subsubsection{HVAC Cooling Autosizing Factor}
\paragraph{Description}
The cooling capacity and airflow scaling factor applied to the auto-sizing methodology. Not currently used in baseline. 

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item N/A.
\end{itemize}
\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Cooling Efficiency
    \item HVAC System is Scaled.
\end{itemize}

\paragraph{Options}
Since this input file is not currently used, all homes are set to an option of ``None.''

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_cool_auto}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-cooling-systems}{Cooling Systems} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{4cm}|p{2cm}|p{2cm}|p{4cm}|} \caption{The ResStock argument definitions set in the HVAC Cooling Autosizing Factor characteristic} \label{table:hc_arg_def_hvac_cool_auto}\\
\toprule\noalign{}
Name & Required & Type &  Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{cooling\_system\_cooling\_autosizing\_factor} & false &  Double
&  The capacity scaling factor applied to the auto-sizing methodology.
If not provided, 1.0 is used. \\
\hline
\texttt{heat\_pump\_cooling\_autosizing\_factor} & false &  Double & 
The capacity scaling factor applied to the auto-sizing methodology. If
not provided, 1.0 is used. \\
\end{longtable}
\paragraph{Distribution Assumption(s)}
HVAC sizing follows ACCA Manual J and Manual S. There is no additional oversizing or undersizing the capacity and airflow of the HVAC system. 

\subsection{Shared Systems} \label{sec:shared_systems}
\subsubsection{Modeling Approach}
Shared systems in ResStock are heating and cooling systems that provide heating or cooling to more than one housing unit in a single-family attached or multifamily building. The types of systems that we model are boiler baseboard and fan coil systems. This is an area flagged for future improvement since more complex systems exist in reality, including systems that provide both heating and hot water. The shared systems currently in ResStock can provide heating, cooling, or heating and cooling to the unit. The boiler baseboard systems are heating-only systems. Fan coil systems that only provide cooling are modeled as a mini-split heat pump in ResStock. In reality, these systems are fan coils connected to central chillers. Fan coils that provide heating and cooling are modeled as a shared boiler with a ductless fan coil in ResStock. Currently, in ResStock these shared systems are modeled as equivalent in-unit systems (with adjusted efficiencies), not shared systems connected to multiple housing units (this may change in the future). As a result central distribution losses associated with supplying the water to multiple units are not currently captured in ResStock's shared system modeling.

Four input files determine the options and arguments for ResStock shared systems:
\begin{itemize}
    \item HVAC Has Shared System
    \item HVAC Shared Efficiencies
    \item HVAC System is Faulted
    \item HVAC System is Scaled.
\end{itemize}

\subsubsection{HVAC Has Shared System}
\paragraph{Description}
The presence of an HVAC system shared by multiple housing units.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item The sample counts and sample weights are constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Geometry Building Type RECS
    \item HVAC Cooling Type
    \item HVAC Heating Type
    \item Vintage.
\end{itemize}

\paragraph{Options}
Homes can be assigned to have shared cooling, shared heating, shared both heating and cooling, or no shared systems. No ResStock arguments are assigned based on this input file, but these options are used as dependencies in other ResStock input files, such as HVAC Shared Efficiencies, where arguments are assigned.

\paragraph{Distribution Assumption(s)}

\begin{itemize}
    \item Due to low sample sizes, the fallback rules are applied in following order:
    \begin{enumerate}
        \item Vintage: Vintage ACS 20-year bin
        \item HVAC Cooling Type: Lump (1) Central AC and Ducted Heat Pump, and (2) Non-Ducted Heat Pump and None
        \item HVAC Heating Type: Lump (1) Ducted Heating and Ducted Heat Pump, and (2) Non-Ducted Heat Pump and None
        \item HVAC Cooling Type: Lump (1) Central AC and Ducted Heat Pump, and (2) Non-Ducted Heat Pump, Non-Ducted Heating, and None
        \item HVAC Heating Type: Lump (1) Ducted Heating and Ducted Heat Pump, and (2) Non-Ducted Heat Pump, None, and Room AC
        \item Vintage: Vintage pre-1960s and post 2000
        \item Vintage: All vintages
    \end{enumerate}

    \item Ducted Heat Pump option (a non-shared system) assigned for both heating and cooling
    \item Non-Ducted Heat Pump option (a non-shared system) assigned for both heating and cooling.
\end{itemize}
 

\subsubsection{HVAC Shared Efficiencies}

\paragraph{Description}
The efficiency of a shared HVAC system.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item The sample counts and sample weights are constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Heating Fuel
    \item HVAC Has Shared System
\end{itemize}
\paragraph{Options}
For homes with shared systems, ResStock models one option for Cooling-Only shared systems (Fan Coil, Cooling Only); two options for heating-only shared systems (Boiler Baseboards Heating Only, Electricity; and Boiler Baseboards Heating Only, Fuel); and two options for homes that have both heating and cooling shared (Fan Coil Heating and Cooling, Electricity; Fan Coil Heating and Cooling, Fuel). 89\% of homes have no shared system.  

%%%%%%%%%%%%%%Cooling only

For homes that have only a cooling shared system (and in-unit heating or no heating), this in nominally labeled as Fan Coil, Cooling only. However, ResStock currently approximates this as a mini-split heat pump instead of modeling a Fan Coil. The ResStock arguments for the placeholder are:
\begin{itemize}
    \item \texttt{cooling\_system\_type}: mini-split
    \item \texttt{cooling\_system\_cooling\_efficiency\_type}: SEER
    \item \texttt{cooling\_system\_cooling\_efficiency}: 13
    \item \texttt{cooling\_system\_cooling\_capacity}: auto
    \item \texttt{cooling\_system\_cooling\_autosizing\_limit}: false
    \item \texttt{cooling\_system\_cooling\_efficiency\_type}: auto
    \item \texttt{cooling\_system\_is\_ducted}: false
\end{itemize}


%%%%%%%%%Heating Only

For homes with only heating shared (with cooling either in-unit or not installed), ResStock models two shared boilers with different fuel types (note: the \texttt{heating\_system\_fuel} argument is set by the Heating Fuel input file, which is why it's not listed here). 

The following arguments are constant across both options:
\begin{itemize}
    \item \texttt{heating\_system\_heating\_capacity}: auto
    \item \texttt{heating\_system\_heating\_autosizing\_limit}: auto
    \item \texttt{heating\_system\_fraction\_heat\_load\_served}: 1
    \item \texttt{heating\_system\_has\_flue\_or\_chimney}: auto.
\end{itemize}

Additionally, the shared heating system doesn't use an air-source or geothermal heat pump, or a heat pump backup, but the following arguments are supplied since they are required arguments:
\begin{itemize}
    \item \texttt{heat\_pump\_heating\_efficiency\_type}: none
    \item \texttt{heat\_pump\_heating\_efficiency}: HSPF
    \item \texttt{heat\_pump\_cooling\_efficiency\_type}: 0
    \item \texttt{heat\_pump\_cooling\_efficiency}: SEER
    \item \texttt{heat\_pump\_heating\_capacity}: 0
    \item \texttt{heat\_pump\_heating\_autosizing\_limit}: auto
    \item \texttt{heat\_pump\_cooling\_capacity}: auto
    \item \texttt{heat\_pump\_cooling\_autosizing\_limit}: auto
    \item \texttt{heat\_pump\_fraction\_heat\_load\_served}: 1
    \item \texttt{heat\_pump\_fraction\_cool\_load\_served}: 1
    \item \texttt{heat\_pump\_backup\_type}: none
    \item \texttt{heat\_pump\_backup\_heating\_autosizing\_limit}: auto
    \item \texttt{heat\_pump\_backup\_fuel}: electricity
    \item \texttt{heat\_pump\_backup\_heating\_efficiency}: 1
    \item \texttt{heat\_pump\_backup\_heating\_capacity}: auto
    \item \texttt{heat\_pump\_sizing\_methodology}: ACCA
    \item \texttt{heat\_pump\_backup\_sizing\_methodology}: auto
    \item \texttt{geothermal\_loop\_configuration}: none
    \item \texttt{geothermal\_loop\_borefield\_configuration}: auto
    \item \texttt{geothermal\_loop\_loop\_flow}: auto
    \item \texttt{geothermal\_loop\_boreholes\_count}: auto
    \item \texttt{geothermal\_loop\_boreholes\_length}: auto
    \item \texttt{geothermal\_loop\_boreholes\_spacing}: auto
    \item \texttt{geothermal\_loop\_boreholes\_diameter}:  auto
    \item \texttt{geothermal\_loop\_grout\_type}:  auto
    \item \texttt{geothermal\_loop\_pipe\_type}:  auto
    \item \texttt{geothermal\_loop\_pipe\_diameter}: auto.

\end{itemize}

\begin{longtable}[]{|p{3.5cm}|p{4cm}|p{3.5cm}|} 
\caption{The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic for Shared Heating} \label{table:hc_arg_def_hvac_shared_eff_heat}\\
\toprule\noalign{}
Option name & \texttt{heating\_system\_type} &
\texttt{heating\_system\_heating\_efficiency} 
 \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Boiler Baseboards Heating Only, Electricity & Shared Boiler w/
Baseboard & 1   \\ 
\hline
Boiler Baseboards Heating Only, Fuel & Shared Boiler w/
Baseboard & 0.78 \\
\end{longtable}


%%%%%Cooling and Heating

For homes that have both heating and cooling shared, the arguments are a combination of the homes with shared cooling and the homes with shared heating. These options are labeled Fan Coil Heating and Cooling, but they are modeled as a central boiler and a mini-split heat pump. The following options are constant across both options:

Heating arguments:
\begin{itemize}
    \item \texttt{heating\_system\_heating\_capacity}: auto
    \item \texttt{heating\_system\_heating\_autosizing\_limit}: auto
    \item \texttt{heating\_system\_fraction\_heat\_load\_served}: 1
    \item \texttt{heating\_system\_has\_flue\_or\_chimney}: auto.
\end{itemize}

Cooling arguments:
\begin{itemize}
    \item \texttt{cooling\_system\_type} mini-split
    \item \texttt{cooling\_system\_cooling\_efficiency\_type} SEER
    \item \texttt{cooling\_system\_cooling\_efficiency} 13
    \item \texttt{cooling\_system\_cooling\_capacity} auto
    \item \texttt{cooling\_system\_cooling\_autosizing\_limit} false
    \item \texttt{cooling\_system\_is\_ducted} none.
\end{itemize}

Required but unused heating arguments:
\begin{itemize}
    \item \texttt{heat\_pump\_type}: HSPF
    \item \texttt{heat\_pump\_heating\_efficiency\_type}: 0
    \item \texttt{heat\_pump\_heating\_efficiency}: SEER
    \item \texttt{heat\_pump\_cooling\_efficiency\_type}: 0
    \item \texttt{heat\_pump\_cooling\_efficiency}: auto
    \item \texttt{heat\_pump\_heating\_capacity}: auto
    \item \texttt{heat\_pump\_heating\_autosizing\_limit}: auto
    \item \texttt{heat\_pump\_cooling\_capacity}: auto
    \item \texttt{heat\_pump\_cooling\_autosizing\_limit}: auto
    \item \texttt{heat\_pump\_fraction\_heat\_load\_served}: 1
    \item \texttt{heat\_pump\_fraction\_cool\_load\_served}: 1
    \item \texttt{heat\_pump\_backup\_type}: none
    \item \texttt{heat\_pump\_backup\_heating\_autosizing\_limit}: auto
    \item \texttt{heat\_pump\_backup\_fuel}: electricity
    \item \texttt{heat\_pump\_backup\_heating\_efficiency}: 1
    \item \texttt{heat\_pump\_backup\_heating\_capacity}: auto
    \item \texttt{heat\_pump\_sizing\_methodology}: ACCA
    \item \texttt{heat\_pump\_backup\_sizing\_methodology}: auto
    \item \texttt{geothermal\_loop\_configuration}: none
    \item \texttt{geothermal\_loop\_borefield\_configuration}: auto
    \item \texttt{geothermal\_loop\_loop\_flow}: auto
    \item \texttt{geothermal\_loop\_boreholes\_count}: auto
    \item \texttt{geothermal\_loop\_boreholes\_length}: auto
    \item \texttt{geothermal\_loop\_boreholes\_spacing}: auto
    \item \texttt{geothermal\_loop\_boreholes\_diameter}: auto
    \item \texttt{geothermal\_loop\_grout\_type}: auto
    \item \texttt{geothermal\_loop\_pipe\_type}: auto
    \item \texttt{geothermal\_loop\_pipe\_diameter}: auto.
\end{itemize}

\begin{longtable}[]{|p{3cm}|p{3cm}|p{3cm}|p{4cm}|} 
\caption{The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic for Shared Heating and Cooling} \label{table:hc_arg_def_hvac_shared_eff_both}\\
\toprule\noalign{}
Option name & Stock saturation & \texttt{heating\_system\_type} &
\texttt{heating\_system\_heating\_efficiency} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Fan Coil Heating and Cooling, Electricity & 1.3\% & Shared Boiler w/
Ductless Fan Coil & 1 \\
\hline
Fan Coil Heating and Cooling, Fuel & 1.1\% & Shared Boiler w/ Ductless
Fan Coil & 0.78  \\
\end{longtable}


For the argument definitions, see Table \ref{table:hc_arg_def_hvac_shared_eff}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#boiler-shared}{Boiler-Shared} or \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#mini-split-heat-pump}{Mini-Split Heat Pumps} documentation for the available HPXML schema elements, default values, and constraints.

\begin{customLongTable}{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|} {The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic} {table:hc_arg_def_hvac_shared_eff}
{Name & Required & Units & Type & Choices & Description} 
\texttt{heating\_system\_type} & true & & Choice & none, Furnace,
WallFurnace, FloorFurnace, Boiler, ElectricResistance, Stove,
SpaceHeater, Fireplace, Shared Boiler w/ Baseboard, Shared Boiler w/
Ductless Fan Coil & The type of heating system. Use
\textquotesingle none\textquotesingle{} if there is no heating system or
if there is a heat pump serving a heating load. \\
\hline
\texttt{heating\_system\_heating\_efficiency} & true & Frac & Double & &
The rated heating efficiency value of the heating system. \\
\hline
\texttt{heating\_system\_heating\_capacity} & false & Btu/hr & Double &
& The output heating capacity of the heating system.  \\
\hline
\texttt{heating\_system\_heating\_autosizing\_limit} & false & Btu/hr &
Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{heating\_system\_fraction\_heat\_load\_served} & true & Frac &
Double & & The heating load served by the heating system. \\
\hline
\texttt{cooling\_system\_type} & true & & Choice & none, central air
conditioner, room air conditioner, evaporative cooler, mini-split,
packaged terminal air conditioner & The type of cooling system. Use
\textquotesingle none\textquotesingle{} if there is no cooling system or
if there is a heat pump serving a cooling load. \\
\hline
\texttt{cooling\_system\_cooling\_efficiency\_type} & true & & Choice &
SEER, SEER2, EER, CEER & The efficiency type of the cooling system.
System types central air conditioner and mini-split use SEER or SEER2.
System types room air conditioner and packaged terminal air conditioner
use EER or CEER. Ignored for system type evaporative cooler. \\
\hline
\texttt{cooling\_system\_cooling\_efficiency} & true & & Double & & The
rated efficiency value of the cooling system. Ignored for evaporative
cooler. \\
\hline
\texttt{cooling\_system\_cooling\_capacity} & false & Btu/hr & Double &
& The output cooling capacity of the cooling system.  \\
\hline
\texttt{cooling\_system\_cooling\_autosizing\_limit} & false & Btu/hr &
Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{cooling\_system\_is\_ducted} & false & & Boolean & auto, true,
false & Whether the cooling system is ducted or not. Only used for
mini-split and evaporative cooler. It's assumed that
central air conditioner is ducted, and room air conditioner and packaged
terminal air conditioner are not ducted. \\
\hline
\texttt{heat\_pump\_type} & true & & Choice & none, air-to-air,
mini-split, ground-to-air, packaged terminal heat pump, room air
conditioner with reverse cycle & The type of heat pump. Use
\textquotesingle none\textquotesingle{} if there is no heat pump. \\
\hline
\texttt{heat\_pump\_heating\_efficiency\_type} & true & & Choice & HSPF,
HSPF2, COP & The heating efficiency type of heat pump. System types
air-to-air and mini-split use HSPF or HSPF2. System types ground-to-air,
packaged terminal heat pump, and room air conditioner with reverse cycle
use COP. \\
\hline
\texttt{heat\_pump\_heating\_efficiency} & true & & Double & & The rated
heating efficiency value of the heat pump. \\
\hline
\texttt{heat\_pump\_cooling\_efficiency\_type} & true & & Choice & SEER,
SEER2, EER, CEER & The cooling efficiency type of heat pump. System
types air-to-air and mini-split use SEER or SEER2. System types
ground-to-air, packaged terminal heat pump and room air conditioner with
reverse cycle use EER. \\
\hline
\texttt{heat\_pump\_cooling\_efficiency} & true & & Double & & The rated
cooling efficiency value of the heat pump. \\
\hline
\texttt{heat\_pump\_heating\_capacity} & false & Btu/hr & Double & & The
output heating capacity of the heat pump.  \\
\hline
\texttt{heat\_pump\_heating\_autosizing\_limit} & false & Btu/hr &
Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{heat\_pump\_cooling\_capacity} & false & Btu/hr & Double & & The
output cooling capacity of the heat pump.  \\
\hline
\texttt{heat\_pump\_cooling\_autosizing\_limit} & false & Btu/hr &
Double & & The maximum capacity limit applied to the auto-sizing
methodology. If not provided, no limit is used. \\
\hline
\texttt{heat\_pump\_fraction\_heat\_load\_served} & true & Frac & Double
& & The heating load served by the heat pump. \\
\hline
\texttt{heat\_pump\_fraction\_cool\_load\_served} & true & Frac & Double
& & The cooling load served by the heat pump. \\
\hline
\texttt{heat\_pump\_backup\_type} & true & & Choice & none, integrated,
separate & The backup type of the heat pump. If
\textquotesingle integrated\textquotesingle, represents, e.g., built-in
electric strip heat or dual-fuel integrated furnace. If
\textquotesingle separate\textquotesingle, represents, e.g., electric
baseboard or boiler based on the Heating System 2 specified below. Use
\textquotesingle none\textquotesingle{} if there is no backup
heating. \\
\hline
\texttt{heat\_pump\_backup\_heating\_autosizing\_limit} & false & Btu/hr
& Double & & The maximum capacity limit applied to the auto-sizing
methodology if Backup Type is
\textquotesingle integrated\textquotesingle. If not provided, no limit
is used. If Backup Type is \textquotesingle separate\textquotesingle,
use Heating System 2: Heating Autosizing Limit. \\
\hline
\texttt{heat\_pump\_backup\_fuel} & true & & Choice & electricity,
natural gas, fuel oil, propane & The backup fuel type of the heat pump.
Only applies if Backup Type is
\textquotesingle integrated\textquotesingle. \\
\hline
\texttt{heat\_pump\_backup\_heating\_efficiency} & true & & Double & &
The backup rated efficiency value of the heat pump. Percent for
electricity fuel type. AFUE otherwise. Only applies if Backup Type is
\textquotesingle integrated\textquotesingle. \\
\hline
\texttt{heat\_pump\_backup\_heating\_capacity} & false & Btu/hr & Double
& & The backup output heating capacity of the heat pump. Only applies if Backup Type is
\textquotesingle integrated\textquotesingle. \\
\hline
\texttt{heat\_pump\_sizing\_methodology} & false & & Choice & auto,
ACCA, HERS, MaxLoad & The auto-sizing methodology to use when the heat
pump capacity is not provided.\\
\hline
\texttt{heat\_pump\_backup\_sizing\_methodology} & false & & Choice &
auto, emergency, supplemental & The auto-sizing methodology to use when
the heat pump backup capacity is not provided.  \\
\hline
\texttt{geothermal\_loop\_configuration} & false & & Choice & auto,
none, vertical & Configuration of the geothermal loop. Only applies to
ground-to-air heat pump type.\\
\hline
\texttt{geothermal\_loop\_borefield\_configuration} & false & & Choice &
auto, rectangle, open rectangle, C, L, U, lopsided U & Borefield
configuration of the geothermal loop. Only applies to ground-to-air heat
pump type. \\
\hline
\texttt{geothermal\_loop\_loop\_flow} & false & gpm & Double & & Water
flow rate through the geothermal loop. Only applies to ground-to-air
heat pump type. \\
\hline
\texttt{geothermal\_loop\_boreholes\_count} & false & \# & Integer & &
Number of boreholes. Only applies to ground-to-air heat pump type.\\
\texttt{geothermal\_loop\_boreholes\_length} & false & ft & Double & &
Average length of each borehole (vertical). Only applies to
ground-to-air heat pump type.\\
\hline
\texttt{geothermal\_loop\_boreholes\_spacing} & false & ft & Double &
auto & Distance between bores. Only applies to ground-to-air heat pump
type. \\
\hline
\texttt{geothermal\_loop\_boreholes\_diameter} & false & in & Double &
auto & Diameter of bores. Only applies to ground-to-air heat pump type.\\
\texttt{geothermal\_loop\_grout\_type} & false & & Choice & auto,
standard, thermally enhanced & Grout type of the geothermal loop. Only
applies to ground-to-air heat pump type. \\
\hline
\texttt{geothermal\_loop\_pipe\_type} & false & & Choice & auto,
standard, thermally enhanced & Pipe type of the geothermal loop. Only
applies to ground-to-air heat pump type.  \\
\hline
\texttt{geothermal\_loop\_pipe\_diameter} & false & in & Choice & auto,
3/4" pipe, 1" pipe, 1-1/4" pipe & Pipe diameter of the geothermal loop.
Only applies to ground-to-air heat pump type.  \\
\hline
\texttt{heating\_system\_has\_flue\_or\_chimney} & true & & String & &
Whether the heating system has a flue or chimney. \\
\end{customLongTable}
\paragraph{Distribution Assumption(s)}

\begin{itemize}
    \item Assume that all Heating and Cooling shared systems are fan coils in each housing unit served by a central chiller and boiler.
    \item Assume all Heating Only shared systems are hot water baseboards in each housing unit served by a central boiler.
    \item Assume all Cooling Only shared systems are fan coils in each housing unit served by a central chiller.
\end{itemize}
 

\subsection{Setpoints} \label{sec:setpoints}
\subsubsection{Setpoints Modeling Approach}
There are a set of characteristics that assign heating and cooling setpoint schedules in ResStock. The characteristics assign the setpoint, whether there is a setpoint offset, the magnitude of the setpoint offset, and the offset period. The heating and cooling setpoints determine the temperature past which heating and cooling systems run to condition the home. They can vary over time as occupants change their thermostat settings, often choosing different settings overnight or when they are away from home. The setpoint offset specifies whether there is a change in the setpoint at any point during the day. An example would be a heating setback where the heating setpoint temperature is decreased during the day when no one is home. The offset magnitude is the number of degrees of the offset. The offset period determines what hours of the day the offset applies. 

Every housing unit is assigned a heating setpoint and cooling setpoint, regardless of whether it has a heating system or a cooling system. If a sampled heating setpoint is greater than the cooling setpoint, the values are averaged and kept constant across heating and cooling seasons. Every housing unit is also assigned heating setpoint offsets, cooling setpoint offsets, or neither, and an offset magnitude and time period for any offsets it is assigned. The reason for the assignment of setpoint schedules for housing units without either heating or cooling systems is mainly for upgrades, as a diverse set of setpoint schedules can be applied to the unit without complicated upgrade apply logic. Another interpretation is that these setpoint schedules would be the preference of the housing units if they had a heating or cooling system.

The following describes the building stock characteristic distributions, their data sources, options, argument values, and assumptions.

\subsubsection{Heating Setpoint}
\paragraph{Description}
Base heating setpoint (prior to any offset applied).

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item Constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Geometry Building Type RECS
    \item HVAC Has Zonal Electric Heating
    \item HVAC Heating Type
    \item Tenure.
\end{itemize}

\paragraph{Options}
The options for the housing unit heating setpoint range between 55\degree F and 80\degree F (Table \ref{table:hc_opt_ht_stp}). All setpoints that are assigned 55\degree F are vacant units. The heating setpoint characteristic sets the \texttt{hvac\_control\_heating\_season\_period}, \texttt{hvac\_control\_heating\_weekday\_setpoint\_temp}, \texttt{hvac\_control\_heating\_weekend\_setpoint\_temp}, and \texttt{use\_auto\_heating\_season} arguments. Argument definitions are in Table \ref{table:hc_arg_def_ht_stp}. The \texttt{hvac\_control\_heating\_season\_period} is always set to ``auto,'' and the \texttt{use\_auto\_heating\_season} argument is always set to ``false,'' meaning the heating system will run as needed year-round. The heating set points are the same for weekdays and weekends.

\begin{longtable}[]{ |p{4.cm}|p{4cm}|p{4cm}| }
\caption{Heating Setpoint options and arguments that vary for each option} \label{table:hc_opt_ht_stp} \\  
\toprule\noalign{}
Option name &
\texttt{hvac\_control\_heating\_weekday\_setpoint\_temp} &
\texttt{hvac\_control\_heating\_weekend\_setpoint\_temp} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
55F & 55 & 55 \\
60F & 60 & 60 \\
62F & 62 & 62 \\
65F & 65 & 65 \\
67F & 67 & 67 \\
68F & 68 & 68 \\
70F & 70 & 70 \\
72F & 72 & 72 \\
75F & 75 & 75 \\
76F & 76 & 76 \\
78F & 78 & 78 \\
80F & 80 & 80 \\
\end{longtable}

\begin{customLongTable}{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{1.4cm}|p{6cm}| }
{The ResStock argument definitions set in the Heating Setpoint characteristic} {table:hc_arg_def_ht_stp} 
{Name & Required & Units & Type & Choices & Description} 
\texttt{hvac\_control\_heating\_season\_period} & false & & String &
auto & Enter a date like \textquotesingle Nov 1 - Jun
30\textquotesingle.  Can also provide
\textquotesingle BuildingAmerica\textquotesingle{} to use automatic
seasons from the Building America House Simulation Protocols. \\
\hline
\texttt{hvac\_control\_heating\_weekday\_setpoint\_temp} & true & deg-F
& Double & & Specify the weekday heating setpoint temperature. \\
\hline
\texttt{hvac\_control\_heating\_weekend\_setpoint\_temp} & true & deg-F
& Double & & Specify the weekend heating setpoint temperature. \\
\hline
\texttt{use\_auto\_heating\_season} & true & & Boolean & true, false &
Specifies whether to automatically define the heating season based on
the weather file. \\
\end{customLongTable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For dependency conditions with low samples, the dependency values are lumped together in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and separately 7AK and 8AK, and (3) lump all building types together, and lump climate zones within A/B regions and separately 7AK and 8AK.
    \item Heating type dependency is always lumped into Heat pump/Non-heat pumps.
    \item For vacant units (for which Tenure = ‘Not Available’), the heating setpoint is set to 55\degree F.
\end{itemize}


\subsubsection{Heating Setpoint Has Offset}
\paragraph{Description}
Presence of a heating setpoint offset.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item Constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Geometry Building Type RECS
    \item HVAC Has Zonal Electric Heating.
\end{itemize}

\paragraph{Options}
The options are either ``Yes'' or ``No.'' The options do not assign any ResStock arguments.

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For dependency conditions with low samples, the following dependency values are lumped together in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, and (2) lump all building types together.
\end{itemize}

\subsubsection{Heating Setpoint Offset Magnitude}
\paragraph{Description}
The magnitude of the heating setpoint offset.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item Constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Geometry Building Type RECS
    \item Heating Setpoint Has Offset
    \item HVAC Has Zonal Electric Heating.
\end{itemize}

\paragraph{Options}
The options for Heating Setpoint Offset Magnitude are 0F, 3F, 6F, and 12F (Table \ref{table:hc_opt_ht_stp_mag}). The options are the \degree F that the heating setpoint is decreased if a heating setpoint offset is selected. The heating offset magnitude is the same for weekdays and weekends. The Heating Setpoint Offset Magnitude characteristic sets the \texttt{hvac\_control\_heating\_weekday\_setpoint\_offset\_magnitude} and \texttt{hvac\_control\_heating\_weekend\_setpoint\_offset\_magnitude} arguments. Argument definitions are in Table \ref{table:hc_arg_def_ht_stp_mag}.

\begin{longtable}[]{ |p{4.cm}|p{4cm}|p{4cm}| }
\caption{Heating Setpoint Offset Magnitude options and arguments that vary for each option} \label{table:hc_opt_ht_stp_mag} \\  
\toprule\noalign{}
Option name &
\texttt{hvac\_control\_heating\_weekday\_setpoint\_offset\_magnitude} &
\texttt{hvac\_control\_heating\_weekend\_setpoint\_offset\_magnitude} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
0F & 0 & 0 \\
3F & 3 & 3 \\
6F & 6 & 6 \\
12F & 12 & 12 \\
\end{longtable}

\begin{longtable}[]{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{1.4cm}|p{6cm}| }
\caption{The ResStock argument definitions set in the Heating Setpoint Offset Magnitude characteristic} \label{table:hc_arg_def_ht_stp_mag} \\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{hvac\_control\_heating\_weekday\_setpoint\_offset\_magnitude} &
true & deg-F & Double & & Specify the weekday heating offset
magnitude. \\
\hline
\texttt{hvac\_control\_heating\_weekend\_setpoint\_offset\_magnitude} &
true & deg-F & Double & & Specify the weekend heating offset
magnitude. \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For dependency conditions with low samples, the following dependency values are lumped together in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and separately 7AK and 8AK, and (3) lump all building types together and lump climate zones within A/B regions and separately 7AK and 8AK.
\end{itemize}

\subsubsection{Heating Setpoint Offset Period}
\paragraph{Description}
The time period(s) for the housing unit's heating setpoint offset. 

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item Constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Geometry Building Type RECS
    \item Heating Setpoint Has Offset
    \item HVAC Has Zonal Electric Heating.
\end{itemize}

\paragraph{Options}
The options are a combination of day and night offset periods (Table \ref{table:hc_opt_ht_stp_per}). The default for the day is from 9 AM to 5 PM and for the night is 10 PM to 7 AM. The options then shift these periods randomly up to 5 hours in either direction. The shifting of the periods is mainly to avoid the synchronization of HVAC systems across the housing stock from all turning on and off at the same time. The characteristic sets the \texttt{hvac\_control\_heating\_weekday\_setpoint\_schedule} and \texttt{hvac\_control\_heating\_weekend\_setpoint\_schedule} ResStock arguments. The values for the arguments are 24-hour arrays for when the setback occurs (a value of -1) and when the setback does not occur (a value of 0). The argument definitions are in Table \ref{table:hc_arg_def_ht_stp_per}.

\begin{customLongTable}{ |p{4.cm}|p{6cm}|p{6cm}| }
{Heating Setpoint Offset Period options and arguments that vary for each option.} {table:hc_opt_ht_stp_per} 
{Option name &
\texttt{hvac\_control\_heating\_weekday\_setpoint\_schedule} &
\texttt{hvac\_control\_heating\_weekend\_setpoint\_schedule}} 
Day & 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1,
-1, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day -1h & 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1,
-1, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day -2h & 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1,
0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day -3h & 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day -4h & 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day -5h & 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day +1h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1,
-1, -1, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day +2h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1,
-1, -1, -1, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day +3h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1,
-1, -1, -1, -1, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day +4h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1,
-1, -1, -1, -1, -1, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day +5h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1,
-1, -1, -1, -1, -1, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day and Night &
-1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, -1, -1 &
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1 \\ \hline
Day and Night -1h &
-1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, -1, -1, -1 &
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1 \\ \hline
Day and Night -2h &
-1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, -1, -1, -1, -1 &
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1 \\ \hline
Day and Night -3h &
-1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1 &
-1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1 \\ \hline
Day and Night -4h &
-1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1 &
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1 \\ \hline
Day and Night -5h &
-1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1 &
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1 \\ \hline
Day and Night +1h &
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, -1 &
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1 \\ \hline
Day and Night +2h &
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0 &
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day and Night +3h &
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0 &
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day and Night +4h &
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0 &
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day and Night +5h &
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0 &
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night & -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1 & -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1 \\ \hline
Night -1h & -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1 & -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1 \\ \hline
Night -2h & -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, -1, -1, -1, -1 & -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1 \\ \hline
Night -3h & -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, -1, -1, -1, -1, -1 & -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1 \\ \hline
Night -4h & -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, -1, -1, -1, -1, -1, -1 & -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1 \\ \hline
Night -5h & -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
-1, -1, -1, -1, -1, -1, -1 & -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, -1, -1, -1, -1, -1, -1, -1 \\ \hline
Night +1h & -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1 & -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1 \\ \hline
Night +2h & -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0 & -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night +3h & 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night +4h & 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night +5h & 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1,
-1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
None & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0 \\
\end{customLongTable}

\begin{longtable}[]{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{1.4cm}|p{6cm}| }
\caption{The ResStock argument definitions set in the Heating Setpoint Offset Period characteristic} \label{table:hc_arg_def_ht_stp_per} \\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{hvac\_control\_heating\_weekday\_setpoint\_schedule} & true & &
String & & Specify the 24-hour comma-separated weekday heating schedule
of 0s and 1s. \\
\hline
\texttt{hvac\_control\_heating\_weekend\_setpoint\_schedule} & true & &
String & & Specify the 24-hour comma-separated weekend heating schedule
of 0s and 1s. \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For dependency conditions with low samples, the following dependency values are lumped in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and separately 7AK and 8AK, and (3) lump all building types together and lump climate zones within A/B regions and separately 7AK and 8AK.
\end{itemize}

\subsubsection{Cooling Setpoint}
\paragraph{Description}
Baseline cooling setpoint (prior to any offset applied).

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item Constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Geometry Building Type RECS
    \item HVAC Cooling Type
    \item Tenure.
\end{itemize}

\paragraph{Options}
The options for the Cooling Setpoint characteristic range between 60\degree F and 80\degree F (Table \ref{table:hc_opt_cl_stp}). The Cooling Setpoint characteristic sets the \texttt{hvac\_control\_cooling\_season\_period}, \texttt{hvac\_control\_cooling\_weekday\_setpoint\_temp}, \texttt{hvac\_control\_cooling\_weekend\_setpoint\_temp}, and \texttt{use\_auto\_cooling\_season} ResStock arguments. The \texttt{hvac\_control\_cooling\_season\_period} argument is always set to ``auto.'' The \texttt{use\_auto\_cooling\_season} argument is always set to ``false.'' These arguments allow the cooling system to run all year as needed. Argument definitions are in Table \ref{table:hc_arg_def_cl_stp}.

\begin{customLongTable}{ |p{4.cm}|p{4cm}|p{4cm}| }
{Cooling Setpoint options and arguments that vary for each option} {table:hc_opt_cl_stp} 
{Option name &
\texttt{hvac\_control\_cooling\_weekday\_setpoint\_temp} &
\texttt{hvac\_control\_cooling\_weekend\_setpoint\_temp}} 
60F & 60 & 60 \\
62F & 62 & 62 \\
65F & 65 & 65 \\
67F & 67 & 67 \\
68F & 68 & 68 \\
70F & 70 & 70 \\
72F & 72 & 72 \\
75F & 75 & 75 \\
76F & 76 & 76 \\
78F & 78 & 78 \\
80F & 80 & 80 \\
\end{customLongTable}

\begin{longtable}[]{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{1.4cm}|p{6cm}| }
\caption{The ResStock argument definitions set in the Cooling Setpoint characteristic} \label{table:hc_arg_def_cl_stp} \\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{hvac\_control\_cooling\_season\_period} & false & & String &
auto & Enter a date like \textquotesingle Jun 1 - Oct
31\textquotesingle.  Can also provide
\textquotesingle BuildingAmerica\textquotesingle{} to use automatic
seasons from the Building America House Simulation Protocols. \\
\hline
\texttt{hvac\_control\_cooling\_weekday\_setpoint\_temp} & true & deg-F
& Double & & Specify the weekday cooling setpoint temperature. \\
\hline
\texttt{hvac\_control\_cooling\_weekend\_setpoint\_temp} & true & deg-F
& Double & & Specify the weekend cooling setpoint temperature. \\
\hline
\texttt{use\_auto\_cooling\_season} & true & & Boolean & true, false &
Specifies whether to automatically define the cooling season based on
the weather file. \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For dependency conditions with low samples, the following dependency values are lumped together in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and separately 7AK and 8AK, (3) lump all building types together and lump climate zones within A/B regions and separately 7AK and 8AK, and (4) Owner and Renter are lumped together, which at this point only modifies AK distributions. Vacant units (for which Tenure = ‘Not Available’) are assumed to follow the same distribution as occupied units.
\end{itemize}

\subsubsection{Cooling Setpoint Has Offset}
\paragraph{Description}
Presence of a cooling setpoint offset.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item Constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Geometry Building Type RECS.
\end{itemize}

\paragraph{Options}
The options of the Cooling Setpoint Has Offset characteristic are ``Yes'' and ``No.'' An example of the offset for cooling is when the occupants leave the housing unit (e.g., commute to work), the cooling setpoint temperature is set up to a warmer temperature.

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For dependency conditions with low samples, the following dependency values are lumped in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, and (2) lump all building types together and lump climate zones within A/B regions and separately 7AK and 8AK.
\end{itemize}

\subsubsection{Cooling Setpoint Offset Magnitude}
\paragraph{Description}
The magnitude of cooling setpoint offset.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item Constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Cooling Setpoint Has Offset
    \item Geometry Building Type RECS.
\end{itemize}

\paragraph{Options}
The options of the Cooling Setpoint Offset Magnitude characteristic are 0\degree F, 2\degree F, 5\degree F, and 9\degree F (Table \ref{table:hc_opt_cl_stp_mag}). The characteristic set the \texttt{hvac\_control\_cooling\_weekday\_setpoint\_offset\_magnitude} and
\texttt{hvac\_control\_cooling\_weekend\_setpoint\_offset\_magnitude} ResStock arguments. A zero degree offset corresponds to the setpoint not having an offset. Argument definitions are in Table \ref{table:hc_arg_def_cl_stp_mag}. 

\begin{longtable}[]{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{1.4cm}|p{6cm}| }
\caption{The ResStock argument definitions set in the Cooling Setpoint Offset Magnitude characteristic} \label{table:hc_arg_def_cl_stp_mag} \\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{hvac\_control\_cooling\_weekday\_setpoint\_offset\_magnitude} &
true & deg-F & Double & & Specify the weekday cooling offset
magnitude. \\
\hline
\texttt{hvac\_control\_cooling\_weekend\_setpoint\_offset\_magnitude} &
true & deg-F & Double & & Specify the weekend cooling offset
magnitude. \\
\end{longtable}

\begin{longtable}[]{ |p{4.cm}|p{4cm}|p{4cm}| }
\caption{Cooling Setpoint Offset Magnitude options and arguments that vary for each option} \label{table:hc_opt_cl_stp_mag} \\  
\toprule\noalign{}
Option name &
\texttt{hvac\_control\_cooling\_weekday\_setpoint\_offset\_magnitude} &
\texttt{hvac\_control\_cooling\_weekend\_setpoint\_offset\_magnitude} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
0F & 0 & 0 \\
2F & 2 & 2 \\
5F & 5 & 5 \\
9F & 9 & 9 \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For dependency conditions with low samples, the following dependency values are lumped in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and separately 7AK and 8AK, and (3) lump all building types together and lumping climate zones within A/B and separately 7AK and 8AK regions.
\end{itemize}

\subsubsection{Cooling Setpoint Offset Period}
\paragraph{Description}
The time period(s) for the housing unit's heating setpoint offset.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
    \item Constructed using U.S.~EIA 2020 RECS microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item ASHRAE IECC Climate Zone 2004
    \item Cooling Setpoint Has Offset
    \item Geometry Building Type RECS.
\end{itemize}

\paragraph{Options}
The options combine day and night offset periods (Table \ref{table:hc_opt_cl_stp_per}). The default for the day is from 9 AM to 5 PM and for the night is 10 PM to 7 AM. The options then shift these periods randomly up to 5 hours in either direction. The shifting of the periods is mainly to avoid the synchronization of HVAC systems all turning on and off simultaneously. The characteristic set the \texttt{hvac\_control\_cooling\_weekday\_setpoint\_schedule} and \texttt{hvac\_control\_cooling\_weekdend\_setpoint\_schedule} ResStock arguments. The values for the arguments are hourly arrays for when the setup occurs (a value of 1), a setback (a value of -1), and when the setup or setback does not occur (a value of 0). The argument definitions are in Table \ref{table:hc_arg_def_cl_per}.

\begin{customLongTable}{ |p{4.cm}|p{6cm}|p{6cm}| }
{Cooling Setpoint Offset Period options and arguments that vary for each option} {table:hc_opt_cl_stp_per} 
{Option name &
\texttt{hvac\_control\_cooling\_weekday\_setpoint\_schedule} &
\texttt{hvac\_control\_cooling\_weekend\_setpoint\_schedule}} 
Day and Night Setup &
1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1,1, 1, 0, 0, 0, 0, 0, 1, 1 &
1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1 \\ \hline
Day and Night Setup -1h &
1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 1, 1, 1 &
1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1 \\ \hline
Day and Night Setup -2h &
1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 1, 1, 1, 1 &
1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1 \\ \hline
Day and Night Setup -3h &
1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1 &
1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1 \\ \hline
Day and Night Setup -4h &
1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1 &
1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1 \\ \hline
Day and Night Setup -5h &
1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1 &
1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1 \\ \hline
Day and Night Setup +1h &
1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 1 &
1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1 \\ \hline
Day and Night Setup +2h &
1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0 &
1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day and Night Setup +3h &
0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0 &
0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day and Night Setup +4h &
0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0 &
0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day and Night Setup +5h &
0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0 &
0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup & 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1,
0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup -1h & 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1,
0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup -2h & 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0,
0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup -3h & 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup -4h & 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup -5h & 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup +1h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1,
1, 1, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup +2h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1,
1, 1, 1, 0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup +3h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1,
1, 1, 1, 1, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup +4h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1,
1, 1, 1, 1, 1, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup +5h & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1,
1, 1, 1, 1, 1, 1, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup and Night Setback &
-1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, -1, -1 &
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1 \\ \hline
Day Setup and Night Setback -1h &
-1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, -1, -1, -1 &
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1 \\ \hline
Day Setup and Night Setback -2h &
-1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, -1, -1, -1, -1 &
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1 \\ \hline
Day Setup and Night Setback -3h &
-1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1 &
-1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1 \\ \hline
Day Setup and Night Setback -4h &
-1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1 &
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1 \\ \hline
Day Setup and Night Setback -5h &
-1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1 &
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1 \\ \hline
Day Setup and Night Setback +1h &
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, -1 &
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1 \\ \hline
Day Setup and Night Setback +2h &
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0 &
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup and Night Setback +3h &
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0 &
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup and Night Setback +4h &
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0 &
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Day Setup and Night Setback +5h &
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0 &
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night Setback & -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1, -1 & -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1 \\ \hline
Night Setback -1h & -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1 & -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1 \\ \hline
Night Setback -2h & -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1 & -1, -1, -1, -1, -1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1 \\ \hline
Night Setback -3h & -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1 & -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1 \\ \hline
Night Setback -4h & -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1, -1 & -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1 \\ \hline
Night Setback -5h & -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, -1, -1, -1, -1, -1, -1, -1 & -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1 \\ \hline
Night Setback +1h & -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1 & -1, -1, -1, -1, -1, -1, -1, -1, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1 \\ \hline
Night Setback +2h & -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 & -1, -1, -1, -1, -1, -1, -1, -1, -1,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night Setback +3h & 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, -1, -1, -1, -1, -1, -1, -1, -1,
-1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night Setback +4h & 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, -1, -1, -1, -1, -1, -1, -1,
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night Setback +5h & 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, -1, -1, -1, -1, -1, -1,
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night Setup & 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 1, 1 & 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 1, 1 \\ \hline
Night Setup -1h & 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 1, 1, 1 & 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 1, 1, 1 \\ \hline
Night Setup -2h & 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 1, 1, 1, 1 & 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 1, 1, 1, 1 \\ \hline
Night Setup -3h & 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 1, 1, 1, 1, 1 & 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 1, 1, 1, 1, 1 \\ \hline
Night Setup -4h & 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 1, 1, 1, 1, 1, 1 & 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 1, 1, 1, 1, 1, 1 \\ \hline
Night Setup -5h & 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 1, 1, 1, 1, 1, 1, 1 & 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 1, 1, 1, 1, 1, 1, 1 \\ \hline
Night Setup +1h & 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 1 & 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 1 \\ \hline
Night Setup +2h & 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 & 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night Setup +3h & 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night Setup +4h & 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
Night Setup +5h & 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 & 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0 \\ \hline
None & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0 & 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0 \\
\end{customLongTable}

\begin{longtable}[]{ |p{3.cm}|p{1.5cm}|p{1cm}|p{1.1cm}|p{1.4cm}|p{6cm}| }
\caption{The ResStock argument definitions set in the Cooling Setpoint Offset Period characteristic} \label{table:hc_arg_def_cl_per} \\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{hvac\_control\_cooling\_weekday\_setpoint\_schedule} & true & &
String & & Specify the 24-hour comma-separated weekday cooling schedule
of 0s and 1s. \\
\hline
\texttt{hvac\_control\_cooling\_weekend\_setpoint\_schedule} & true & &
String & & Specify the 24-hour comma-separated weekend cooling schedule
of 0s and 1s. \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item For dependency conditions with low samples, the following dependency values are lumped in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and separately 7AK and 8AK, and (3) lump all building types together and lump climate zones within A/B and separately 7AK and 8AK regions.
\end{itemize}
 
\subsection{Ducts}
\subsubsection{Modeling Approach}
ResStock assigns three characteristics related to air distribution ductwork for each housing unit: whether there are ducts present, where the ducts are located, and a combined characteristic that includes the level of duct insulation and the amount of leakage from the ducts to unconditioned space. The location of the ductwork depends on the building type, the foundation type, the attic type, and presence of an attached garage, and if the housing unit has ducts. This is a direct map for each space combination. Air leakage and heat gains and losses are calculated for the fraction of the ductwork outside conditioned space. OpenStudio-HPXML assigns the fraction of the duct area in the conditioned space. Currently, in single-family homes, if the number of floors above grade is one, 100\% of the duct surface area is outside the conditioned space. If the number of floors above grade is greater than one, then 75\% of the duct surface area is outside the conditioned space. OpenStudio-HPXML also assigns fractions of supply/return ducts with a rectangular and circular cross-section, which affects the effective R-value for a given nominal duct insulation R-value.

ResStock has three inputs that control specify the primary ductwork arguments in the model:
\begin{itemize}
    \item HVAC Has Ducts
    \item Duct Location
    \item Duct Leakage and Insulation.
\end{itemize}

\subsubsection{HVAC Has Ducts}

\paragraph{Description}

The presence of ducts in the housing unit.


\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item The sample counts and sample weights are constructed using RECS 2020 microdata.
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Cooling Type
    \item HVAC Has Shared System
    \item HVAC Heating Type
    \item HVAC Secondary Heating Type.
\end{itemize}


\paragraph{Options}
Two options are available for this input characteristic: yes or no. The presence of ductwork is dependent upon the heating and cooling systems. Both duct options set the \texttt{hvac\_blower\_fan\_watts\_per\_cfm} argument to auto.

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_has_duct}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#air-distribution}{Air Distribution} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|}\caption{The ResStock argument definitions set in the HVAC Has Ducts characteristic} \label{table:hc_arg_def_hvac_has_duct} \\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{hvac\_blower\_fan\_watts\_per\_cfm} & false & W/CFM & Double &
auto & The blower fan efficiency at maximum fan speed. Applies only to
split (not packaged) systems (i.e., applies to ducted systems as well as
ductless mini-split systems). \\
\end{longtable}
\paragraph{Distribution Assumption(s)}
\begin{itemize}
    \item Ducted Heat Pump HVAC type assumed to have ducts.
    \item Non-Ducted Heat Pump HVAC type assumed to have no ducts.
    \item There could be homes with non-ducted heat pump having ducts (Central AC with non-ducted heat pump), but due to structure of ResStock we are not accounting for those homes.
    \item None of the shared system options currently modeled (in HVAC Shared Efficiencies) are ducted, therefore where there are discrepancies between HVAC Heating Type, HVAC Cooling Type, and HVAC Has Shared System, HVAC Has Shared System takes precedence (e.g., Central AC + Ducted Heating + Shared Heating and Cooling = No (Ducts)). (This is a temporary fix and will change when ducted shared system options are introduced.)
\end{itemize}
 

\subsubsection{Duct Leakage and Insulation}

\paragraph{Description}
Duct insulation and leakage to outside for the portion of ducts in unconditioned spaces.
\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item Duct insulation as a function of location: IECC 2009 
\item Leakage 
distribution: Lucas and Cole (\href{https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-18545.pdf}{2009}). \textit{Impacts of the 2009 IECC for Residential Buildings at State Level}. 
\end{itemize}
\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Duct location
    \item Vintage.
\end{itemize}
\paragraph{Options}
ResStock uses 13 combinations of insulation and air leakage from ducts (Table \ref{table:hc_opt_duct_leak}). The following ResStock arguments are constant across all options:
\begin{itemize}
    \item \texttt{ducts\_leakage\_units}: percent
    \item \texttt{ducts\_supply\_buried\_insulation\_level}: auto
    \item \texttt{ducts\_supply\_fraction\_rectangular}: auto
    \item \texttt{ducts\_return\_buried\_insulation\_level}: auto
    \item \texttt{ducts\_return\_fraction\_rectangular}: auto.
\end{itemize}

\begin{customLongTable}{|p{4.3cm}|p{2cm}|p{2.5cm}|p{2cm}|p{2.5cm}|}{Duct Leakage and Insulation options and arguments that vary for each option}{table:hc_opt_duct_leak} 
{Option name & 
\texttt{ducts\_supply\_leakage\_to\_outside\_value} &
\texttt{ducts\_supply\_insulation\_r} & \texttt{ducts\_return\_leakage\_to\_outside\_value} &
\texttt{ducts\_return\_insulation\_r}} 
0\% Leakage to Outside, Uninsulated & 0 & 0 & 0 & 0   \\ \hline
10\% Leakage to Outside, R-4 & 0.067 & 4 
& 0.033 & 4\\ \hline
10\% Leakage to Outside, R-6 & 0.067 & 6  & 0.033 & 6  \\ \hline
10\% Leakage to Outside, R-8 & 0.067 & 8 
& 0.033 & 8   \\ \hline
10\% Leakage to Outside, Uninsulated & 0.067 & 0 &
0.033 & 0 \\ \hline
20\% Leakage to Outside, R-4 & 0.133 & 4 
& 0.067 & 4   \\ \hline
20\% Leakage to Outside, R-6 & 0.133 & 6 
& 0.067 & 6  \\ \hline
20\% Leakage to Outside, R-8 & 0.133 & 8 
& 0.067 & 8 \\\hline
20\% Leakage to Outside, Uninsulated & 0.133 & 0  & 0.067 & 0  \\ \hline
30\% Leakage to Outside, R-4 & 0.200 & 4  &
0.100 & 4  \\ \hline
30\% Leakage to Outside, R-6 & 0.200 & 6& 0.100 & 6   \\ \hline
30\% Leakage to Outside, R-8 & 0.200 & 8 
& 0.100 & 8  \\ \hline
30\% Leakage to Outside, Uninsulated & 0.200 & 0  & 0.100 & 0   \\ \hline
None & 0 & 0  & 0 & 0 \\
\end{customLongTable}

For the argument definitions, see Table \ref{table:hc_arg_def_duct_leak}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#air-distribution}{Air Distribution} documentation for the available HPXML schema elements, default values, and constraints.

\begin{customLongTable}{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{2cm}|p{4.3cm}|} {The ResStock argument definitions set in the Duct Leakage and Insulation characteristic} {table:hc_arg_def_duct_leak}
{Name & Required & Units & Type & Choices & Description} 
\texttt{ducts\_leakage\_units} & true & & Choice & CFM25, CFM50, Percent
& The leakage units of the ducts. \\
\hline
\texttt{ducts\_supply\_leakage\_to\_outside\_value} & true & & Double &
& The leakage value to outside for the supply ducts. \\
\hline
\texttt{ducts\_supply\_insulation\_r} & true & h-ft\textsuperscript{2}-R/Btu & Double
& & The nominal insulation r-value of the supply ducts excluding air
films. Use 0 for uninsulated ducts. \\
\hline
\texttt{ducts\_supply\_buried\_insulation\_level} & false & & Choice &
auto, not buried, partially buried, fully buried, deeply buried &
Whether the supply ducts are buried in, e.g., attic loose-fill
insulation. Partially buried ducts have insulation that does not cover
the top of the ducts. Fully buried ducts have insulation that just
covers the top of the ducts. Deeply buried ducts have insulation that
continues above the top of the ducts. \\
\hline
\texttt{ducts\_supply\_fraction\_rectangular} & false & frac & Double &
auto & The fraction of supply ducts that are rectangular (as opposed to
round); this affects the duct effective R-value used for modeling. \\
\hline
\texttt{ducts\_return\_leakage\_to\_outside\_value} & true & & Double &
& The leakage value to outside for the return ducts. \\
\hline
\texttt{ducts\_return\_insulation\_r} & true & h-ft\textsuperscript{2}-R/Btu & Double
& & The nominal insulation r-value of the return ducts excluding air
films. Use 0 for uninsulated ducts. \\
\hline
\texttt{ducts\_return\_buried\_insulation\_level} & false & & Choice &
auto, not buried, partially buried, fully buried, deeply buried &
Whether the return ducts are buried in, e.g., attic loose-fill
insulation. Partially buried ducts have insulation that does not cover
the top of the ducts. Fully buried ducts have insulation that just
covers the top of the ducts. Deeply buried ducts have insulation that
continues above the top of the ducts. \\
\hline
\texttt{ducts\_return\_fraction\_rectangular} & false & frac & Double &
auto & The fraction of return ducts that are rectangular (as opposed to
round); this affects the duct effective R-value used for modeling. \\
\end{customLongTable}

\paragraph{Distribution Assumption(s)}
Ducts entirely in conditioned spaces will not have any leakage to outside. Ducts with R-4/R-8 insulation were previously assigned to Geometry Foundation Type = Ambient or Slab. They now correspond to those with Duct Location = Garage, Unvented Attic, or Vented Attic. 

\subsubsection{Duct Location}

\paragraph{Description}
Primary location of duct system. As described earlier, a fraction of the ducts will also be assumed to be in conditioned space for homes with multiple stories.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item 

OpenStudio-HPXML v1.6.0 and Building America House Simulation Protocols (\cite{Wilson2014}). 
\end{itemize}


\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item Geometry Space Combination
    \item HVAC Has Ducts.
\end{itemize}

\paragraph{Options}
The duct location is a direct mapping of spaces from the hierarchical assignment in OpenStudio-HPXML. This is done to expose the duct location as an output in ResStock. The spaces available for the ducts are in Table \ref{table:hc_opt_duct_loc}. The ``None'' option is used for ducts that are located completely in the conditioned space. For all options of Duct Location, the following arguments are the same: 
\begin{itemize}
    \item \texttt{ducts\_supply\_surface\_area}: auto
    \item \texttt{ducts\_supply\_surface\_area\_fraction}: auto
    \item  \texttt{ducts\_return\_surface\_area}: auto
    \item \texttt{ducts\_return\_surface\_area\_fraction}: auto.
\end{itemize}

\begin{longtable}[]{|p{3cm}|p{3.75cm}|p{3.75cm}|p{2.5cm}|}\caption{Duct Location options and arguments that vary for each option} \label{table:hc_opt_duct_loc} \\
\toprule\noalign{}
Option name & \texttt{ducts\_supply\_location} &
\texttt{ducts\_return\_location}  &\texttt{ducts\_number\_of\_return\_registers}
 \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Attic & attic &  attic & auto \\
Crawlspace & crawlspace &  crawlspace & auto\\
Garage & garage &  garage & auto\\
Heated Basement & basement---conditioned & basement---conditioned& auto\\
Living Space & conditioned space & conditioned
space  & auto\\
Unheated Basement & basement---unconditioned &
basement---unconditioned & auto \\
None & conditioned space & conditioned space & 0 \\

\end{longtable}

For the argument definitions, see Table \ref{table:hc_arg_def_duct_loc}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-air-distribtuion}{Air Distribution} documentation for the available HPXML schema elements, default values, and constraints.

\begin{customLongTable}{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|}{The ResStock argument definitions set in the Duct Location characteristic} {table:hc_arg_def_duct_loc}
{Name & Required & Units & Type & Choices & Description} 
\texttt{ducts\_supply\_location} & false & & Choice & auto, conditioned
space, basement---conditioned, basement---unconditioned, crawlspace,
crawlspace---vented, crawlspace---unvented, crawlspace---conditioned,
attic, attic---vented, attic---unvented, garage, exterior wall, under
slab, roof deck, outside, other housing unit, other heated space, other
multifamily buffer space, other non-freezing space, manufactured home
belly & The location of the supply ducts.  \\
\hline
\texttt{ducts\_supply\_surface\_area} & false & ft\textsuperscript{2} & Double & auto
& The supply ducts surface area in the given location.\\
\hline
\texttt{ducts\_supply\_surface\_area\_fraction} & false & frac & Double
& auto & The fraction of supply ducts surface area in the given
location. Only used if Surface Area is not provided. If the fraction is
less than 1, the remaining duct area is assumed to be in conditioned
space.  \\
\hline
\texttt{ducts\_return\_location} & false & & Choice & auto, conditioned
space, basement---conditioned, basement---unconditioned, crawlspace,
crawlspace---vented, crawlspace---unvented, crawlspace---conditioned,
attic, attic---vented, attic---unvented, garage, exterior wall, under
slab, roof deck, outside, other housing unit, other heated space, other
multifamily buffer space, other non-freezing space, manufactured home
belly & The location of the return ducts.  \\
\hline
\texttt{ducts\_return\_surface\_area} & false & ft\textsuperscript{2} & Double & auto
& The return ducts surface area in the given location.  \\
\hline
\texttt{ducts\_return\_surface\_area\_fraction} & false & frac & Double
& auto & The fraction of return ducts surface area in the given
location. Only used if Surface Area is not provided. If the fraction is
less than 1, the remaining duct area is assumed to be in conditioned
space. \\
\hline
\texttt{ducts\_number\_of\_return\_registers} & false & \# & Integer &
auto & The number of return registers of the ducts. Only used to
calculate default return duct surface area. \\
\end{customLongTable}
\paragraph{Distribution Assumption(s)}
Based on default duct location assignment in OpenStudio-HPXML: the first present space type in the order of: basement---conditioned, basement---unconditioned, crawlspace---conditioned, crawlspace---vented, crawlspace---unvented, attic---vented, attic---unvented, garage, or living space. 


\subsection{HVAC Installation Quality}
\subsubsection{Modeling Approach}
ResStock includes features that allow users to account for the quality of HVAC installation. Two key factors that impact installation quality are the refrigeration charge and the airflow rate.

ResStock specifies the installed refrigerant charge as a percentage of the system's design charge for each option. It also sets the actual airflow rate per ton of cooling capacity, which may differ from the design airflow rate.

These variables, refrigerant charge fractions and airflow rates, can be adjusted for single-speed air conditioners and air-source heat pumps. However, despite these capabilities, ResStock currently does not make use of these options in the baseline model.

\subsubsection{HVAC System Single-Speed ASHP Airflow}

\paragraph{Description}
Single-speed ASHP actual airflow rates for faulted systems. This input file is currently not used since ResStock is still lacking data on faults. 
\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item 

\textit{Impact of installation faults in air conditioners and heat pumps in single-family homes on U.S.~energy usage} (\cite{Winkler2020}). 

\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Heating Efficiency
    \item HVAC System is Faulted.
\end{itemize}
\paragraph{Options}
 Thirteen options are available in ResStock, but currently none are used, and all homes as set to ``None'' (Table \ref{table:hc_opt_hvac_single_speed}). The \texttt{cooling\_system\_rated\_cfm\_per\_ton} for all 13 options is 400.0. 

\begin{longtable}[]{|p{3.5cm}|p{8.cm}|}\caption{HVAC System Single-Speed ASHP Airflow options and arguments that vary for each option} \label{table:hc_opt_hvac_single_speed} \\
\toprule\noalign{}
Option name &
\texttt{cooling\_system\_actual\_cfm\_per\_ton} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
154.8 cfm/ton  & 154.8 \\
204.4 cfm/ton & 204.4 \\
254.0 cfm/ton & 254.0 \\
303.5 cfm/ton & 303.5 \\
353.1 cfm/ton & 353.1 \\
402.7 cfm/ton & 402.7 \\
452.3 cfm/ton & 452.3 \\
501.9 cfm/ton & 501.9 \\
551.5 cfm/ton & 551.5 \\
601.0 cfm/ton & 601.0 \\
650.6 cfm/ton & 650.6 \\
700.2 cfm/ton & 700.2 \\
None & \\
\end{longtable}

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_single_speed}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#air-to-air-heat-pump}{Air-to-Air Heat Pump} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{4.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{4.3cm}|} \caption{The ResStock argument definitions set in the HVAC System Single-Speed ASHP characteristic} \label{table:hc_arg_def_hvac_single_speed}\\
\toprule\noalign{}
Name & Required & Units & Type &  Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{cooling\_system\_rated\_cfm\_per\_ton} & false & cfm/ton &
Double &  The rated cfm per ton of the cooling system. \\
\hline
\texttt{cooling\_system\_actual\_cfm\_per\_ton} & false & cfm/ton &
Double &  The actual cfm per ton of the cooling system. \\
\end{longtable}
\paragraph{Distribution Assumption(s)}
None

\subsubsection{HVAC System Single-Speed ASHP Charge}

\paragraph{Description}
ASHP deviation between design/installed charge. Not currently used because of lack of data on faulted HVAC. 

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item 

 \textit{Impact of installation faults in air conditioners and heat pumps in single-family homes on U.S.~energy usage} (\cite{Winkler2020}). 
\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Heating Efficiency
    \item HVAC System is Faulted.
\end{itemize}

\paragraph{Options}
Seven different options are available for faulted ASHP charges, but none are currently in use (Table \ref{table:hc_opt_ss_hp_charge}).

\begin{longtable}[]{|p{3.5cm}|p{8cm}|}\caption{HVAC System Single-Speed ASHP options and arguments that vary for each option} \label{table:hc_opt_ss_hp_charge} \\
\toprule\noalign{}
Option name &
\texttt{heat\_pump\_frac\_manufacturer\_charge} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
0.570 Charge Frac & 0.570 \\
0.709 Charge Frac & 0.709 \\
0.848 Charge Frac & 0.848 \\
0.988 Charge Frac & 0.988 \\
1.127 Charge Frac & 1.127 \\
1.266 Charge Frac & 1.266 \\
1.405 Charge Frac & 1.405 \\
None & \\
\end{longtable}
For the argument definitions, see Table \ref{table:hc_arg_def_ss_hp_charge}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#air-to-air-heat-pump}{Air-to-Air Heat Pumps} documentation for the available HPXML schema elements, default values, and constraints.
\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.5cm}|}\caption{The ResStock argument definitions set in the HVAC Secondary Heating characteristic} \label{table:hc_arg_def_ss_hp_charge}\\
\toprule\noalign{}
Name & Required & Units & Type &  Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{heat\_pump\_frac\_manufacturer\_charge} & false & Frac & Double
& The fraction of manufacturer recommended charge of the heat pump. \\
\end{longtable}

\subsubsection{HVAC System Single-Speed AC Airflow}

\paragraph{Description}
Single-speed central and room air conditioner actual air flow rates for faulted systems. Not currently used since ResStock lacks data on faulted systems. 

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item 

\textit{Impact of installation faults in air conditioners and heat pumps in single-family homes on U.S.~energy usage} (\cite{Winkler2020}). 
\end{itemize}
\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Cooling Efficiency
    \item HVAC System is Faulted.
\end{itemize}

\paragraph{Options}
Twelve options are given for real airflow, but none are currently in use (Table \ref{table:hc_opt_hvac_ss_ac_airflow}). The \texttt{heat\_pump\_rated\_cfm\_per\_ton} argument is set to 400 for all options.

\begin{longtable}[]{|p{3.5cm}|p{6cm}|}\caption{HVAC System Single-Speed AC Airflow options and arguments that vary for each option} \label{table:hc_opt_hvac_ss_ac_airflow} \\
\toprule\noalign{}
Option name &

\texttt{heat\_pump\_actual\_cfm\_per\_ton} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
154.8 cfm/ton & 154.8 \\
204.4 cfm/ton & 204.4 \\
254.0 cfm/ton & 254.0 \\
303.5 cfm/ton & 303.5 \\
353.1 cfm/ton & 353.1 \\
402.7 cfm/ton & 402.7 \\
452.3 cfm/ton & 452.3 \\
501.9 cfm/ton & 501.9 \\
551.5 cfm/ton & 551.5 \\
601.0 cfm/ton & 601.0 \\
650.6 cfm/ton & 650.6 \\
700.2 cfm/ton & 700.2 \\
None & 100\% \\
\end{longtable}

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_ss_ac_airflow}. See the OpenStudio-HPXML \href{-https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#central-air-conditioner}{Central Air Conditioner} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.5cm}|} \caption{The ResStock argument definitions set in the HVAC System Single-Speed AC Airflow characteristic} \label{table:hc_arg_def_hvac_ss_ac_airflow}\\
\toprule\noalign{}
Name & Required & Units & Type s & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{heat\_pump\_rated\_cfm\_per\_ton} & false & cfm/ton & Double & 
The rated cfm per ton of the heat pump. \\
\hline
\texttt{heat\_pump\_actual\_cfm\_per\_ton} & false & cfm/ton & Double 
& The actual cfm per ton of the heat pump. \\
\end{longtable}
\paragraph{Distribution Assumption(s)}
None

\subsubsection{HVAC System Single-Speed AC Charge}

\paragraph{Description}
Central and room air conditioner deviation between design/installed charge.

\paragraph{Distribution Data Source(s)}
\begin{itemize}
\item 

\textit{Impact of installation faults in air conditioners and heat pumps in single-family homes on U.S.~energy usage} (\cite{Winkler2020}).

\end{itemize}

\paragraph{Direct Conditional Dependencies}
\begin{itemize}
    \item HVAC Cooling Efficiency
    \item HVAC System is Faulted.
\end{itemize}

\paragraph{Options}
Seven different options are available for faulted AC charges, but none are currently in use (Table \ref{table:hc_opt_ss_ac_charge}). 

\begin{longtable}[]{|p{3.5cm}|p{6cm}|}\caption{HVAC System Single-Speed AC Charge options and arguments that vary for each option} \label{table:hc_opt_ss_ac_charge} \\
\toprule\noalign{}
Option name &
\texttt{cooling\_system\_frac\_manufacturer\_charge} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
0.570 Charge Frac & 0.570 \\
0.709 Charge Frac & 0.709 \\
0.848 Charge Frac & 0.848 \\
0.988 Charge Frac & 0.988 \\
1.127 Charge Frac & 1.127 \\
1.266 Charge Frac & 1.266 \\
1.405 Charge Frac & 1.405 \\
None & \\
\end{longtable}

For the argument definitions, see Table \ref{table:hc_arg_def_hvac_ss_ac_charge}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-air-distribution}{Air Distribution} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.3cm}|} \caption{The ResStock argument definitions set in the HVAC System Single-Speed AC Charge} \label{table:hc_arg_def_hvac_ss_ac_charge}\\
\toprule\noalign{}
Name & Required & Units & Type & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{cooling\_system\_frac\_manufacturer\_charge} & false & Frac &
Double & The fraction of manufacturer recommended charge of the
cooling system. \\
\end{longtable}
\paragraph{Distribution Assumption(s)}
None.


\paragraph{Distribution Assumption(s)}
None.


\subsubsection{HVAC System is Scaled}

\paragraph{Description}
Whether the HVAC system has been undersized or oversized (not used in baseline) compared to what was autosized using ACCA Manual J and Manual S.
\paragraph{Distribution Data Source(s)}
This is currently a capability that is not used. ResStock assumes no oversizing or undersizing, until we have the data necessary to characterize all types of systems.
\paragraph{Direct Conditional Dependencies}
None.
\paragraph{Options}
All buildings assigned an option of ``No'' with no associated ResStock arguments.
\paragraph{Distribution Assumption(s)}
None.

\subsubsection{HVAC System is Faulted}
\paragraph{Description}
The presence of an HVAC system giving a fault or error. Note: this is a capability but is not used in baseline ResStock.

\paragraph{Distribution Data Source(s)}
N/A.
\paragraph{Direct Conditional Dependencies}
None.
\paragraph{Options}
All homes currently set to ``No'' with no associated ResStock arguments.
\paragraph{Distribution Assumption(s)}
None.

\subsection{Ventilation}
\subsubsection{Modeling Approach}
Mechanical ventilation, natural ventilation, and local ventilation fans (bath fan, range fan) can be modeled in ResStock. There is currently no mechanical ventilation in the baseline.  The bath fan and range fan operate for one hour a day according to the daily hourly schedule specified in the Bathroom Spot Vent Hour and Range Spot Vent Hour characteristics. In aggregate, the distributions of the Bathroom Spot Vent Hour and Range Spot Vent Hour characteristics provide an average schedule for a group of housing units. For default, constraints, and notes about the modeling approach see \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-local-ventilation-fans}{OpenStudio-HPXML Local Ventilation Fans} documentation. Natural ventilation (through opening the windows) is allowed during the Cooling Season under certain outside conditions set by the 2010 House Simulation Protocols (\cite{bahsp_2010}). When ventilating, 1/3 of the operable windows are open for natural ventilation (\cite{bahsp_2010}). 

Four different input files influence ventilation in ResStock:
\begin{itemize}
    \item Mechanical Ventilation
    \item Natural Ventilation
    \item Bathroom Spot Vent Hour
    \item Range Spot Vent Hour.
\end{itemize}

Mechanical ventilation is currently not used in the baseline, and natural ventilation has a single option assigned to all homes. Bathroom Spot Vent Hour and Range Spot Vent Hour provide diversity in the schedules of operation of localized bathroom and cooking ventilation, respectively.


\subsubsection{Mechanical Ventilation}

\paragraph{Description}
Mechanical ventilation type and efficiency.

\paragraph{Distribution Data Source(s)}
Engineering judgment.

\paragraph{Direct Conditional Dependencies}
None.

\paragraph{Options}

In the baseline, no homes are assigned mechanical ventilation, so only the option ``None'' is used and all arguments are set to None or 0:
\begin{itemize}
    \item \texttt{mech\_vent\_fan\_type}: none
    \item \texttt{mech\_vent\_flow\_rate}: 0
    \item \texttt{mech\_vent\_hours\_in\_operation}: 0 
    \item \texttt{mech\_vent\_recovery\_efficiency\_type}: unadjusted
    \item \texttt{mech\_vent\_total\_recovery\_efficiency}: 0 
    \item \texttt{mech\_vent\_sensible\_recovery\_efficiency}: 0 
    \item \texttt{mech\_vent\_fan\_power}: 0
    \item \texttt{mech\_vent\_num\_units\_served}: 0
    \item \texttt{mech\_vent\_shared\_frac\_recirculation}: auto
    \item \texttt{mech\_vent\_shared\_preheating\_fuel}: auto
    \item \texttt{mech\_vent\_shared\_preheating\_efficiency}: auto
    \item \texttt{mech\_vent\_shared\_preheating\_fraction\_heat\_load\_served}: auto
    \item \texttt{mech\_vent\_shared\_precooling\_fuel}: auto
    \item \texttt{mech\_vent\_shared\_precooling\_efficiency}: auto
    \item \texttt{mech\_vent\_shared\_precooling\_fraction\_cool\_load\_served}: auto
    \item \texttt{mech\_vent\_2\_fan\_type} : none
    \item \texttt{mech\_vent\_2\_flow\_rate}: 0
    \item \texttt{mech\_vent\_2\_hours\_in\_operation}: 0 
    \item \texttt{mech\_vent\_2\_recovery\_efficiency\_type}: unadjusted
    \item \texttt{mech\_vent\_2\_total\_recovery\_efficiency}: 0
    \item \texttt{mech\_vent\_2\_sensible\_recovery\_efficiency}: 0
    \item \texttt{mech\_vent\_2\_fan\_power}: 0  
    \item \texttt{whole\_house\_fan\_present}: false
    \item \texttt{whole\_house\_fan\_flow\_rate}: 0 
    \item \texttt{whole\_house\_fan\_power}: 0.
\end{itemize}


For the argument definitions, see Table \ref{table:hc_arg_def_mech_vent}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-[https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-mechanical-ventilation-fans]}{Mechanical Ventilation Fans} and \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-local-ventilation-fans}{Local Ventilation Fans} documentation for the available HPXML schema elements, default values, and constraints.


\begin{customLongTable}{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|} {The ResStock argument definitions set in the Mechanical Ventilation characteristic} {table:hc_arg_def_mech_vent}
{Name & Required & Units & Type & Choices & Description} 
\texttt{mech\_vent\_fan\_type} & true & & Choice & none, exhaust only,
supply only, energy recovery ventilator, heat recovery ventilator,
balanced, central fan integrated supply & The type of the mechanical
ventilation. Use \textquotesingle none\textquotesingle{} if there is no
mechanical ventilation system. \\
\hline
\texttt{mech\_vent\_flow\_rate} & false & CFM & Double & auto & The flow
rate of the mechanical ventilation.  \\
\hline
\texttt{mech\_vent\_hours\_in\_operation} & false & hrs/day & Double &
auto & The hours in operation of the mechanical ventilation. \\
\hline
\texttt{mech\_vent\_recovery\_efficiency\_type} & true & & Choice &
Unadjusted, Adjusted & The total recovery efficiency type of the
mechanical ventilation. \\
\hline
\texttt{mech\_vent\_total\_recovery\_efficiency} & true & Frac & Double
& & The Unadjusted or Adjusted total recovery efficiency of the
mechanical ventilation. Applies to energy recovery ventilator. \\
\hline
\texttt{mech\_vent\_sensible\_recovery\_efficiency} & true & Frac &
Double & & The Unadjusted or Adjusted sensible recovery efficiency of
the mechanical ventilation. Applies to energy recovery ventilator and
heat recovery ventilator. \\
\hline
\texttt{mech\_vent\_fan\_power} & false & W & Double & auto & The fan
power of the mechanical ventilation.  \\
\hline
\texttt{mech\_vent\_num\_units\_served} & true & \# & Integer & & Number
of housing units served by the mechanical ventilation system. Must be 1
if single-family detached. Used to apportion flow rate and fan power to
the unit. \\
\hline
\texttt{mech\_vent\_shared\_frac\_recirculation} & false & Frac & Double
& & Fraction of the total supply air that is recirculated, with the
remainder assumed to be outdoor air. The value must be 0 for exhaust
only systems. Required for a shared mechanical ventilation system. \\
\hline
\texttt{mech\_vent\_shared\_preheating\_fuel} & false & & Choice & auto,
electricity, natural gas, fuel oil, propane, wood, wood pellets, coal &
Fuel type of the preconditioning heating equipment. Only used for a
shared mechanical ventilation system. If not provided, assumes no
preheating. \\
\hline
\texttt{mech\_vent\_shared\_preheating\_efficiency} & false & COP &
Double & & Efficiency of the preconditioning heating equipment. Only
used for a shared mechanical ventilation system. If not provided,
assumes no preheating. \\
\hline
\texttt{mech\_vent\_shared\_preheating\_fraction\_heat\_load\_served} &
false & Frac & Double & & Fraction of heating load introduced by the
shared ventilation system that is met by the preconditioning heating
equipment. If not provided, assumes no preheating. \\
\hline
\texttt{mech\_vent\_shared\_precooling\_fuel} & false & & Choice & auto,
electricity & Fuel type of the preconditioning cooling equipment. Only
used for a shared mechanical ventilation system. If not provided,
assumes no precooling. \\
\hline
\texttt{mech\_vent\_shared\_precooling\_efficiency} & false & COP &
Double & & Efficiency of the preconditioning cooling equipment. Only
used for a shared mechanical ventilation system. If not provided,
assumes no precooling. \\
\hline
\texttt{mech\_vent\_shared\_precooling\_fraction\_cool\_load\_served} &
false & Frac & Double & & Fraction of cooling load introduced by the
shared ventilation system that is met by the preconditioning cooling
equipment. If not provided, assumes no precooling. \\
\hline
\texttt{mech\_vent\_2\_fan\_type} & true & & Choice & none, exhaust
only, supply only, energy recovery ventilator, heat recovery ventilator,
balanced & The type of the second mechanical ventilation. Use
\textquotesingle none\textquotesingle{} if there is no second mechanical
ventilation system. \\
\hline
\texttt{mech\_vent\_2\_flow\_rate} & true & CFM & Double & & The flow
rate of the second mechanical ventilation. \\
\hline
\texttt{mech\_vent\_2\_hours\_in\_operation} & true & hrs/day & Double &
& The hours in operation of the second mechanical ventilation. \\
\hline
\texttt{mech\_vent\_2\_recovery\_efficiency\_type} & true & & Choice &
Unadjusted, Adjusted & The total recovery efficiency type of the second
mechanical ventilation. \\
\hline
\texttt{mech\_vent\_2\_total\_recovery\_efficiency} & true & Frac &
Double & & The Unadjusted or Adjusted total recovery efficiency of the
second mechanical ventilation. Applies to energy recovery ventilator. \\
\hline
\texttt{mech\_vent\_2\_sensible\_recovery\_efficiency} & true & Frac &
Double & & The Unadjusted or Adjusted sensible recovery efficiency of
the second mechanical ventilation. Applies to energy recovery ventilator
and heat recovery ventilator. \\
\hline
\texttt{mech\_vent\_2\_fan\_power} & true & W & Double & & The fan power
of the second mechanical ventilation. \\
\hline
\texttt{whole\_house\_fan\_present} & true & & Boolean & true, false &
Whether there is a whole house fan. \\
\hline
\texttt{whole\_house\_fan\_flow\_rate} & false & CFM & Double & auto &
The flow rate of the whole house fan.  \\
\end{customLongTable}
\paragraph{Distribution Assumption(s)}
None.

\subsubsection{Natural Ventilation}

\paragraph{Description}
Amount and schedule of natural ventilation through operable windows.

\paragraph{Distribution Data Source(s)}
Building America House Simulation Protocols (\cite{Wilson2014}).

\paragraph{Direct Conditional Dependencies}
None.

\paragraph{Options}
All homes are currently set to the same natural ventilation option. 
\begin{longtable}[]{|p{5cm}|p{6cm}|}\caption{Natural Ventilation options and arguments that vary for each option} \label{table:hc_opt_hvac_sec_ht} \\
\toprule\noalign{}
Option name & \texttt{window\_fraction\_operable} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Cooling Season, 7 days/wk & 0.67 \\
\end{longtable}

For the argument definitions, see Table \ref{table:hc_arg_def_nat_vent}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#natural-ventilation}{Natural Ventilation} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|} \caption{The ResStock argument definitions set in the Natural Ventilation characteristic} \label{table:hc_arg_def_nat_vent}\\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{window\_fraction\_operable} & false & Frac & Double & auto &
Fraction of windows that are operable. \\
\end{longtable}
\paragraph{Distribution Assumption(s)}
None.

\subsubsection{Bathroom Spot Vent Hour}

\paragraph{Description}
Bathroom spot ventilation daily start hour. In ResStock, the bathroom fan(s) operates for 1 hour everyday. A schedule is generated on the fly based on these inputs.

\paragraph{Distribution Data Source(s)}
Same as occupancy schedule from the Building America House Simulation Protocols (\cite{Wilson2014}).

\paragraph{Direct Conditional Dependencies}
None.

\paragraph{Options}
The start hours are spread out over all 24 hours of the day (Table \ref{table:hc_opt_bath_vent}). The following ResStock arguments are constant across all options:
\begin{itemize}
    \item \texttt{bathroom\_fans\_quantity}: auto
    \item \texttt{bathroom\_fans\_flow\_rate}: auto
    \item \texttt{bathroom\_fans\_hours\_in\_operation}: auto
    \item \texttt{bathroom\_fans\_power}: auto.
\end{itemize}
\begin{customLongTable}{|p{3.5cm}|p{6cm}|}{Bathroom Spot Vent Hour options and arguments that vary for each option} {table:hc_opt_bath_vent}
{Option name & \texttt{bathroom\_fans\_start\_hour}} 
Hour0 & 0 \\
Hour1 & 1 \\
Hour2 & 2 \\
Hour3 &  3 \\
Hour4 & 4 \\
Hour5 & 5 \\
Hour6 &  6 \\
Hour7 &  7 \\
Hour8 & 8 \\
Hour9 &  9 \\
Hour10 & 10 \\
Hour11 & 11 \\
Hour12 & 12 \\
Hour13 & 13 \\
Hour14 & 14 \\
Hour15 & 15 \\
Hour16 & 16 \\
Hour17 & 17 \\
Hour18 & 18 \\
Hour19 & 19 \\
Hour20 & 20 \\
Hour21 & 21 \\
Hour22 & 22 \\
Hour23 & 23 \\
\end{customLongTable}

For the argument definitions, see Table \ref{table:hc_arg_def_bath_vent}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-local-ventilation-fans}{Local Ventilation Fans} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|} \caption{The ResStock argument definitions set in the Bathroom Spot Vent Hour characteristic} \label{table:hc_arg_def_bath_vent}\\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{bathroom\_fans\_quantity} & false & \# & Integer & auto & The
quantity of the bathroom fans.  \\
\hline
\texttt{bathroom\_fans\_flow\_rate} & false & CFM & Double & auto & The
flow rate of the bathroom fans.  \\
\hline
\texttt{bathroom\_fans\_hours\_in\_operation} & false & hrs/day & Double
& auto & The hours in operation of the bathroom fans.  \\
\hline
\texttt{bathroom\_fans\_power} & false & W & Double & auto & The fan
power of the bathroom fans. \\
\hline
\texttt{bathroom\_fans\_start\_hour} & false & hr & Integer & auto & The
start hour of the bathroom fans.  \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
None.

\subsubsection{Range Spot Vent Hour} \label{range_spot_vent_hour}
\paragraph{Description}
Range spot ventilation daily start hour. In ResStock, the range hood operates for 1 hour every day. A schedule is generated on the fly for range spot ventilation based on these inputs.

\paragraph{Distribution Data Source(s)}
Derived from national average cooking range schedule in Building America House Simulation Protocols (\cite{Wilson2014}). 
\paragraph{Direct Conditional Dependencies}
None.
\paragraph{Options}
Start hours are spread across all hours of the day (Table \ref{table:hc_opt_range_vent}). Across the options the following ResStock arguments are constant: 
\begin{itemize}
    \item \texttt{kitchen\_fans\_quantity}: auto
    \item \texttt{kitchen\_fans\_flow\_rate}: auto
    \item \texttt{kitchen\_fans\_hours\_in\_operation}: auto
    \item \texttt{kitchen\_fans\_power}: auto.
\end{itemize}

\begin{longtable}[]{|p{3.5cm}|p{6cm}|}\caption{Range Spot Vent Hour options and arguments that vary for each option} \label{table:hc_opt_range_vent} \\
\toprule\noalign{}
Option name &  \texttt{kitchen\_fans\_start\_hour} \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
Hour0 & 0 \\
Hour1 &  1 \\
Hour2 & 2 \\
Hour3 &  3 \\
Hour4 &  4 \\
Hour5 & 5 \\
Hour6 &  6 \\
Hour7 & 7 \\
Hour8 & 8 \\
Hour9 &  9 \\
Hour10 & 10 \\
Hour11 & 11 \\
Hour12 & 12 \\
Hour13 &  13 \\
Hour14 & 14 \\
Hour15 & 15 \\
Hour16 & 16 \\
Hour17 &  17 \\
Hour18 & 18 \\
Hour19 & 19 \\
Hour20 & 20 \\
Hour21 & 21 \\
Hour22 & 22 \\
Hour23 &  23 \\
\end{longtable}

For the argument definitions, see Table \ref{table:hc_arg_def_range_fan}. See the OpenStudio-HPXML \href{https://openstudio-hpxml.readthedocs.io/en/v1.8.1/workflow_inputs.html#hpxml-local-ventilation-fans}{Local Ventilation} documentation for the available HPXML schema elements, default values, and constraints.

\begin{longtable}[]{|p{3.5cm}|p{1.5cm}|p{1.3cm}|p{1.1cm}|p{3.cm}|p{3.3cm}|} \caption{The ResStock argument definitions set in the Range Spot Vent Hour characteristic} \label{table:hc_arg_def_range_fan}\\
\toprule\noalign{}
Name & Required & Units & Type & Choices & Description \\
\midrule\noalign{}
\endhead
\bottomrule\noalign{}
\endlastfoot
\texttt{kitchen\_fans\_quantity} & false & \# & Integer & auto & The
quantity of the kitchen fans.  \\ \hline
\texttt{kitchen\_fans\_flow\_rate} & false & CFM & Double & auto & The
flow rate of the kitchen fan.  \\ \hline
\texttt{kitchen\_fans\_hours\_in\_operation} & false & hrs/day & Double
& auto &  Hours per day of operation.\\ \hline
\texttt{kitchen\_fans\_power} & false & W & Double & auto & The fan
power of the kitchen fan. \\ \hline
\texttt{kitchen\_fans\_start\_hour} & false & hr & Integer & auto & The
start hour of the kitchen fan.  \\
\end{longtable}

\paragraph{Distribution Assumption(s)}
None.
