!- NOTE: Auto-generated from /test/osw_files/SFD_1story_UB_UA_GRG_ACV_FuelFurnace_HPWH.osw

OS:Version,
  {2da5dc87-d959-4481-9ace-0714d18878ca}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:SimulationControl,
  {19a5685c-f618-451e-930b-66ed27cc404b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {9256e6dd-9fd4-401c-b992-e4b2c75c1b1d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {bfc4a543-7216-4f98-9995-c307a16b30d8}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {be24d4e4-9e75-415d-8610-17b3b43612f9}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {fc0597d3-6092-4272-a9d4-938654f31068}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {06574600-29d9-4dba-be33-25a1c698b6d0}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {6eaeebcc-0edd-4613-9f45-1c383eb8ae28}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {6e8182fb-c0c5-4054-9b22-1ac8321365e6}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/GitHub/OpenStudio-BuildStock/test/osw_files/weather/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {dfc59262-d31c-41fe-a6b5-5d8b892b3bf1}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {a7e46e15-7d74-4c6d-86bf-8fa3422f4644}, !- Handle
  {dfc59262-d31c-41fe-a6b5-5d8b892b3bf1}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  6.8000000000000007,                     !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  12,                                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.760000000000005,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  60.079999999999998,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.006050392196571398,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.2000000000000002,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  27.359999999999999,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.280000000000001,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012295426899271008,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {eb427b35-2934-4002-af58-334833321531}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:Site,
  {3832fe1d-9cbe-483f-9ab2-de06327c498d}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {7aa25743-ec2f-4ecd-ab19-b54e15cd3723}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {9c89e74b-5eac-4c67-87d2-c1499b103ef6}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {4d063406-ea78-4c45-af92-1219f1acb5e2}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {02d1465b-918b-4698-8a37-e0571608a9df}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {939a05b2-9cc7-4abb-974a-148c86028ee7}, !- Zone Air Inlet Port List
  {78c1ace0-84c8-4a11-b320-e7cd7e371334}, !- Zone Air Exhaust Port List
  {34f9096e-1d5c-4f0a-b55a-b8a6f9bacdd5}, !- Zone Air Node Name
  {ac168aa0-4e98-4256-a07f-f4dc1ff200d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {764995af-a4db-4a2f-b47b-cbced7c210bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d29b0d27-2167-4b93-996e-84b6211f73b7}, !- Handle
  Node 1,                                 !- Name
  {34f9096e-1d5c-4f0a-b55a-b8a6f9bacdd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34f9096e-1d5c-4f0a-b55a-b8a6f9bacdd5}, !- Handle
  {601705a0-47ca-4f9d-8dce-2db216aa8c48}, !- Name
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Source Object
  11,                                     !- Outlet Port
  {d29b0d27-2167-4b93-996e-84b6211f73b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {939a05b2-9cc7-4abb-974a-148c86028ee7}, !- Handle
  {88564918-d686-4c74-a14c-604d74613412}, !- Name
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- HVAC Component
  {46272392-5998-4e8d-9544-081518361993}; !- Port 1

OS:PortList,
  {78c1ace0-84c8-4a11-b320-e7cd7e371334}, !- Handle
  {4cb1c789-20e6-44b7-bba2-7e12ccd3f92a}, !- Name
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}; !- HVAC Component

OS:PortList,
  {ac168aa0-4e98-4256-a07f-f4dc1ff200d6}, !- Handle
  {6f6f186f-9f6f-444b-8ad6-553dd18d8464}, !- Name
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- HVAC Component
  {87f6dce0-3ee4-47f3-970b-5c53e7e1c4dc}; !- Port 1

OS:Sizing:Zone,
  {e6a839f9-43c0-4340-b63d-5e09f598c87b}, !- Handle
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0f05fd2-3b5b-4281-aa01-aa8d6f3de21d}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b25b5166-e6ab-4e9e-a784-164a60ebc3cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {63513784-8ba0-4e42-aa30-bccfebd468b6}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7dfc9626-c94b-45b3-80f0-026bf2e11110}, !- Zone Air Inlet Port List
  {0fcf4d5d-1198-4188-ae07-3e538b42c5db}, !- Zone Air Exhaust Port List
  {fa1ccd5a-8c08-4e5d-bf7d-311a2a4e6236}, !- Zone Air Node Name
  {ae65c443-0c09-4cca-b324-79d47cf6638b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cec6364d-0070-4741-8a2e-a171e7c1b9c1}, !- Handle
  Node 2,                                 !- Name
  {fa1ccd5a-8c08-4e5d-bf7d-311a2a4e6236}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa1ccd5a-8c08-4e5d-bf7d-311a2a4e6236}, !- Handle
  {1ab1ff00-cc6e-4081-bd04-84eb417cc4a4}, !- Name
  {63513784-8ba0-4e42-aa30-bccfebd468b6}, !- Source Object
  11,                                     !- Outlet Port
  {cec6364d-0070-4741-8a2e-a171e7c1b9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7dfc9626-c94b-45b3-80f0-026bf2e11110}, !- Handle
  {2f6efb07-6b07-4fac-baef-c872f6b4d45f}, !- Name
  {63513784-8ba0-4e42-aa30-bccfebd468b6}; !- HVAC Component

OS:PortList,
  {0fcf4d5d-1198-4188-ae07-3e538b42c5db}, !- Handle
  {197dee82-cc36-46fe-9713-88463f331dc0}, !- Name
  {63513784-8ba0-4e42-aa30-bccfebd468b6}; !- HVAC Component

OS:PortList,
  {ae65c443-0c09-4cca-b324-79d47cf6638b}, !- Handle
  {b003f664-d89e-470d-b312-e627414e9436}, !- Name
  {63513784-8ba0-4e42-aa30-bccfebd468b6}; !- HVAC Component

OS:Sizing:Zone,
  {0529ea9b-3724-462a-b62f-35a8b20d1a3a}, !- Handle
  {63513784-8ba0-4e42-aa30-bccfebd468b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0861ba08-a558-4a84-b197-3c6752465821}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {63513784-8ba0-4e42-aa30-bccfebd468b6}; !- Thermal Zone

OS:Space,
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Handle
  garage space,                           !- Name
  {2fe138ca-66da-41db-b018-cd0feb264c72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {63513784-8ba0-4e42-aa30-bccfebd468b6}; !- Thermal Zone Name

OS:Surface,
  {17a8493e-d16b-491c-bcdd-1753c108c2e6}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {55a1593b-e80a-4471-8077-f8ced3c4b149}, !- Construction Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {65bf0754-ba53-456d-b808-0961a3081071}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, -3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c80581-2fc6-465a-9aa5-70d637abff32}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {0a510c95-2092-48c4-9c3b-e3d4d26a39ce}, !- Construction Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98560d9e-0985-49d5-b6b5-f4a406ba4f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb4b247-35ef-4621-975a-bb838e9084d9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {0a510c95-2092-48c4-9c3b-e3d4d26a39ce}, !- Construction Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8de0bd5-42da-4201-adf0-722047e4a955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89a8de6-1715-42fa-92e8-01b43d3c033c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {629b0627-51fc-4433-89fe-d071d6ffee6d}, !- Construction Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  27.867455785701, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcbd900c-0868-41b9-82a8-ef72253281ac}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {629b0627-51fc-4433-89fe-d071d6ffee6d}, !- Construction Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  24.209855785701, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  27.867455785701, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5800f63a-9cb5-43ec-a6d8-1d09597ec0bd}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {2ecbd869-0ba8-46c7-abfe-000e42668252}, !- Construction Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8975185-cf0c-46ce-989e-c44ea7b6c282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {2fe138ca-66da-41db-b018-cd0feb264c72}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Handle
  living space,                           !- Name
  {e29e338b-46e4-4e50-99d0-0368b17508d1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4b01bb9b-c8c2-4151-8108-adec158b0544}; !- Building Unit Name

OS:Surface,
  {7f87635a-2a98-4172-8d0d-0d3295263cc7}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {09425b12-616b-4cd4-8616-1212b21a995a}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8371833a-2ba4-4ab2-868f-d556c2f986c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 4 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 5 {m}
  24.209855785701, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4603d32b-f8e6-4594-812e-4a270b2878e9}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {1d9c902c-b70e-4fde-a0b4-57eb8b1660f3}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.481919880945, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {1d9c902c-b70e-4fde-a0b4-57eb8b1660f3}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 2 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 15.481919880945, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d49195e3-6553-407b-a128-cfbfab400279}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {1d9c902c-b70e-4fde-a0b4-57eb8b1660f3}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8de0bd5-42da-4201-adf0-722047e4a955}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {c50eaed3-253c-427b-a477-21c0658bc687}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb4b247-35ef-4621-975a-bb838e9084d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98560d9e-0985-49d5-b6b5-f4a406ba4f3e}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {c50eaed3-253c-427b-a477-21c0658bc687}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c80581-2fc6-465a-9aa5-70d637abff32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {1d9c902c-b70e-4fde-a0b4-57eb8b1660f3}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d154b4-65ed-4c76-94ba-815740e437b2}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {956c0a25-ec6f-492b-8b04-8ba7b79a59ec}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {102d5369-3274-42a1-88fe-053ecfbf855e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 15.481919880945, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {e29e338b-46e4-4e50-99d0-0368b17508d1}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Surface,
  {c8975185-cf0c-46ce-989e-c44ea7b6c282}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {7b39e074-3482-421e-83c1-870dad0c6767}, !- Construction Name
  {6fc3e927-5d2c-443a-b634-524ff4a12d18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5800f63a-9cb5-43ec-a6d8-1d09597ec0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 1 {m}
  27.867455785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  24.209855785701, 3.6576, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046778ea-82d3-4e17-a2c3-a619b2fffb8f}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b72f57fc-380c-4594-808d-27dba50e218c}, !- Construction Name
  {6fc3e927-5d2c-443a-b634-524ff4a12d18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.7409599404725, 4.02287997023625,   !- X,Y,Z Vertex 1 {m}
  27.867455785701, 7.7409599404725, 4.02287997023625, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0.1524, !- X,Y,Z Vertex 3 {m}
  0, 15.481919880945, 0.1524;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1cf537-38b9-49d0-a89c-300d20fc78a8}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {629b0627-51fc-4433-89fe-d071d6ffee6d}, !- Construction Name
  {6fc3e927-5d2c-443a-b634-524ff4a12d18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.7409599404725, 3.87047997023625,   !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {18d086cc-0cd5-483a-b138-85b3ea32e3f1}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {629b0627-51fc-4433-89fe-d071d6ffee6d}, !- Construction Name
  {6fc3e927-5d2c-443a-b634-524ff4a12d18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 7.7409599404725, 3.87047997023625, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0;    !- X,Y,Z Vertex 3 {m}

OS:Space,
  {6fc3e927-5d2c-443a-b634-524ff4a12d18}, !- Handle
  unfinished attic space,                 !- Name
  {64f15d1e-7b4b-42c1-9f30-3fab11c38183}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}; !- Thermal Zone Name

OS:ThermalZone,
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {174b739d-bc76-43d5-bcb3-8a5ed71420e8}, !- Zone Air Inlet Port List
  {d554db7d-61b6-4a44-9c4f-3ba32389c5b4}, !- Zone Air Exhaust Port List
  {46e40449-6468-4ab4-ba94-bd944b2dca0f}, !- Zone Air Node Name
  {e1a9e818-5738-4da8-a830-b186635fdde9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {397343cb-52f9-4463-ae37-a000ab5d3d60}, !- Handle
  Node 3,                                 !- Name
  {46e40449-6468-4ab4-ba94-bd944b2dca0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46e40449-6468-4ab4-ba94-bd944b2dca0f}, !- Handle
  {010044a1-5bc4-4931-8923-33bf927a434d}, !- Name
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}, !- Source Object
  11,                                     !- Outlet Port
  {397343cb-52f9-4463-ae37-a000ab5d3d60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {174b739d-bc76-43d5-bcb3-8a5ed71420e8}, !- Handle
  {e2d9e5c5-9fbf-452e-a7d8-53dd41f7b128}, !- Name
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}; !- HVAC Component

OS:PortList,
  {d554db7d-61b6-4a44-9c4f-3ba32389c5b4}, !- Handle
  {f20f2d6b-7cf6-4e16-b557-8714b1efb928}, !- Name
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}; !- HVAC Component

OS:PortList,
  {e1a9e818-5738-4da8-a830-b186635fdde9}, !- Handle
  {60888b54-c80d-4845-9d12-91e1e1776d73}, !- Name
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}; !- HVAC Component

OS:Sizing:Zone,
  {7d366e76-8c10-4607-9440-89079f0de6c1}, !- Handle
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bcc3d9e-2925-4cd6-a737-8975cab675f3}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}; !- Thermal Zone

OS:SpaceType,
  {64f15d1e-7b4b-42c1-9f30-3fab11c38183}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {49925a14-2127-4d42-a03b-223025772983}, !- Handle
  unfinished basement zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6035ce6a-16a9-497e-938b-1326cd4ce32f}, !- Zone Air Inlet Port List
  {11a5ca19-2390-45e4-9d6d-6aca4a718ba6}, !- Zone Air Exhaust Port List
  {f7e0640a-9293-4a09-80e6-3aa550446d60}, !- Zone Air Node Name
  {5d88d6ea-35b2-47b2-b987-df9fd9d6e483}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8579760-af9d-4c16-b6f5-a40a1902a54f}, !- Handle
  Node 4,                                 !- Name
  {f7e0640a-9293-4a09-80e6-3aa550446d60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7e0640a-9293-4a09-80e6-3aa550446d60}, !- Handle
  {9d6b77f3-3521-48be-afe4-3bdcec53f4d8}, !- Name
  {49925a14-2127-4d42-a03b-223025772983}, !- Source Object
  11,                                     !- Outlet Port
  {f8579760-af9d-4c16-b6f5-a40a1902a54f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6035ce6a-16a9-497e-938b-1326cd4ce32f}, !- Handle
  {63eca727-c5d7-4af4-b8c9-e51a4cb41bc6}, !- Name
  {49925a14-2127-4d42-a03b-223025772983}; !- HVAC Component

OS:PortList,
  {11a5ca19-2390-45e4-9d6d-6aca4a718ba6}, !- Handle
  {53ce48e4-066b-461f-beb8-5766279ce40c}, !- Name
  {49925a14-2127-4d42-a03b-223025772983}; !- HVAC Component

OS:PortList,
  {5d88d6ea-35b2-47b2-b987-df9fd9d6e483}, !- Handle
  {ea7835b1-a05e-49d5-af6c-2c28961ad20e}, !- Name
  {49925a14-2127-4d42-a03b-223025772983}; !- HVAC Component

OS:Sizing:Zone,
  {9f4c699e-de38-4ba1-a6a8-8569f32595a2}, !- Handle
  {49925a14-2127-4d42-a03b-223025772983}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02721d4f-818b-4ea8-ab30-669c351a225e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {49925a14-2127-4d42-a03b-223025772983}; !- Thermal Zone

OS:Space,
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Handle
  unfinished basement space,              !- Name
  {9e539891-576b-4359-8215-706aa2938717}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {49925a14-2127-4d42-a03b-223025772983}; !- Thermal Zone Name

OS:Surface,
  {46ecad61-6b9b-40ef-849d-49a1f63b2bf9}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  {fbfba789-b932-41d5-b5d8-982e8550110e}, !- Construction Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bbabb413-b678-4be9-802b-0d5a52ac9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 4 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 5 {m}
  24.209855785701, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3c549a61-1b23-475a-9d24-b997f33ba529}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {5952af7a-e197-4ae6-beb7-51c99d226552}, !- Construction Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bbabb413-b678-4be9-802b-0d5a52ac9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.481919880945, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644dc511-960c-4416-ade3-f8201bbdec53}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {5952af7a-e197-4ae6-beb7-51c99d226552}, !- Construction Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bbabb413-b678-4be9-802b-0d5a52ac9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 2 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 15.481919880945, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfee6359-dcbc-494a-88f2-d31519e1de8b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {5952af7a-e197-4ae6-beb7-51c99d226552}, !- Construction Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bbabb413-b678-4be9-802b-0d5a52ac9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88b1d78-a048-4007-9f02-07e7a30c33ce}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {5952af7a-e197-4ae6-beb7-51c99d226552}, !- Construction Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bbabb413-b678-4be9-802b-0d5a52ac9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0e7ed8-b65d-4866-89da-fd75e6b25f4f}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {5952af7a-e197-4ae6-beb7-51c99d226552}, !- Construction Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bbabb413-b678-4be9-802b-0d5a52ac9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e51911-e067-4ae2-9784-5b708294ead7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {5952af7a-e197-4ae6-beb7-51c99d226552}, !- Construction Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {bbabb413-b678-4be9-802b-0d5a52ac9e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8371833a-2ba4-4ab2-868f-d556c2f986c8}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a8f06ce1-ae82-46af-b356-483883509522}, !- Construction Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f87635a-2a98-4172-8d0d-0d3295263cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 15.481919880945, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {9e539891-576b-4359-8215-706aa2938717}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished basement;                    !- Standards Space Type

OS:Surface,
  {2b5b13fe-34b5-425d-b4ef-e43f7ec7324d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {629b0627-51fc-4433-89fe-d071d6ffee6d}, !- Construction Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.209855785701, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  24.209855785701, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27bab2a4-9f7b-4970-8588-7d786867728b}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2ecbd869-0ba8-46c7-abfe-000e42668252}, !- Construction Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f790ff70-2e6a-46c8-95b3-5132ae8a6256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  27.867455785701, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {102d5369-3274-42a1-88fe-053ecfbf855e}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {1634edf0-f8c3-4087-8503-55d32e6ea8f2}, !- Construction Name
  {6fc3e927-5d2c-443a-b634-524ff4a12d18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d154b4-65ed-4c76-94ba-815740e437b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 15.481919880945, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a70f211f-f131-461f-b883-53cabd786d79}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b72f57fc-380c-4594-808d-27dba50e218c}, !- Construction Name
  {bcc22bdc-52d4-41cf-87b9-3fa083f82271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, -3.6576, 2.5908,       !- X,Y,Z Vertex 2 {m}
  26.038655785701, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  26.038655785701, 1.8288, 3.5052;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4fdcd61-1645-4f0a-b62e-ee517233166c}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b72f57fc-380c-4594-808d-27dba50e218c}, !- Construction Name
  {bcc22bdc-52d4-41cf-87b9-3fa083f82271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  26.038655785701, 1.8288, 3.5052,        !- X,Y,Z Vertex 2 {m}
  26.038655785701, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de061646-2e7a-44c4-8a5a-695d46477d81}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {629b0627-51fc-4433-89fe-d071d6ffee6d}, !- Construction Name
  {bcc22bdc-52d4-41cf-87b9-3fa083f82271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  27.867455785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  26.038655785701, -3.6576, 3.3528;       !- X,Y,Z Vertex 3 {m}

OS:Space,
  {bcc22bdc-52d4-41cf-87b9-3fa083f82271}, !- Handle
  garage attic space,                     !- Name
  {64f15d1e-7b4b-42c1-9f30-3fab11c38183}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ab8e3e76-f24c-4761-a3a9-d113ab075613}; !- Thermal Zone Name

OS:Surface,
  {f790ff70-2e6a-46c8-95b3-5132ae8a6256}, !- Handle
  Surface 29 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {7b39e074-3482-421e-83c1-870dad0c6767}, !- Construction Name
  {bcc22bdc-52d4-41cf-87b9-3fa083f82271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27bab2a4-9f7b-4970-8588-7d786867728b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee64d66-1df0-4269-8c75-2619c36a2b5c}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b72f57fc-380c-4594-808d-27dba50e218c}, !- Construction Name
  {6fc3e927-5d2c-443a-b634-524ff4a12d18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.7409599404725, 4.02287997023625,   !- X,Y,Z Vertex 1 {m}
  0, 0, 0.1524,                           !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 0.1524,             !- X,Y,Z Vertex 3 {m}
  26.038655785701, 1.8288, 1.0668,        !- X,Y,Z Vertex 4 {m}
  27.867455785701, 0, 0.1524,             !- X,Y,Z Vertex 5 {m}
  27.867455785701, 7.7409599404725, 4.02287997023625; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {4b01bb9b-c8c2-4151-8108-adec158b0544}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {48554e65-51ab-4fcf-b61d-f88f2434b257}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {8658b6a9-8fe9-489e-a063-a22fe12fa1da}, !- Handle
  {4b01bb9b-c8c2-4151-8108-adec158b0544}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  3,                                      !- Feature Value 2
  SizingInfoRoofColor|{046778ea-82d3-4e17-a2c3-a619b2fffb8f}, !- Feature Name 3
  String,                                 !- Feature Data Type 3
  medium,                                 !- Feature Value 3
  SizingInfoRoofMaterial|{046778ea-82d3-4e17-a2c3-a619b2fffb8f}, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  asphalt shingles,                       !- Feature Value 4
  SizingInfoRoofRigidInsRvalue|{046778ea-82d3-4e17-a2c3-a619b2fffb8f}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoRoofHasRadiantBarrier|{046778ea-82d3-4e17-a2c3-a619b2fffb8f}, !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false,                                  !- Feature Value 6
  SizingInfoRoofColor|{7ee64d66-1df0-4269-8c75-2619c36a2b5c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{7ee64d66-1df0-4269-8c75-2619c36a2b5c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{7ee64d66-1df0-4269-8c75-2619c36a2b5c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{7ee64d66-1df0-4269-8c75-2619c36a2b5c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{e4fdcd61-1645-4f0a-b62e-ee517233166c}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{e4fdcd61-1645-4f0a-b62e-ee517233166c}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{e4fdcd61-1645-4f0a-b62e-ee517233166c}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{e4fdcd61-1645-4f0a-b62e-ee517233166c}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{a70f211f-f131-461f-b883-53cabd786d79}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{a70f211f-f131-461f-b883-53cabd786d79}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{a70f211f-f131-461f-b883-53cabd786d79}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{a70f211f-f131-461f-b883-53cabd786d79}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoWallType|{6f7f4b2e-1161-4497-a8c6-c5938118defc}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  SteelStud,                              !- Feature Value 19
  SizingInfoStudWallCavityRvalue|{6f7f4b2e-1161-4497-a8c6-c5938118defc}, !- Feature Name 20
  Double,                                 !- Feature Data Type 20
  13,                                     !- Feature Value 20
  SizingInfoWallType|{3b96dca5-3e78-41f0-a069-5cfe77a705c2}, !- Feature Name 21
  String,                                 !- Feature Data Type 21
  SteelStud,                              !- Feature Value 21
  SizingInfoStudWallCavityRvalue|{3b96dca5-3e78-41f0-a069-5cfe77a705c2}, !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  13,                                     !- Feature Value 22
  SizingInfoWallType|{4603d32b-f8e6-4594-812e-4a270b2878e9}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  SteelStud,                              !- Feature Value 23
  SizingInfoStudWallCavityRvalue|{4603d32b-f8e6-4594-812e-4a270b2878e9}, !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  13,                                     !- Feature Value 24
  SizingInfoWallType|{25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  SteelStud,                              !- Feature Value 25
  SizingInfoStudWallCavityRvalue|{25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  13,                                     !- Feature Value 26
  SizingInfoWallType|{d49195e3-6553-407b-a128-cfbfab400279}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  SteelStud,                              !- Feature Value 27
  SizingInfoStudWallCavityRvalue|{d49195e3-6553-407b-a128-cfbfab400279}, !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  13,                                     !- Feature Value 28
  SizingInfoWallType|{458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  SteelStud,                              !- Feature Value 29
  SizingInfoStudWallCavityRvalue|{458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  13,                                     !- Feature Value 30
  SizingInfoWallType|{d8de0bd5-42da-4201-adf0-722047e4a955}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  SteelStud,                              !- Feature Value 31
  SizingInfoStudWallCavityRvalue|{d8de0bd5-42da-4201-adf0-722047e4a955}, !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  13,                                     !- Feature Value 32
  SizingInfoWallType|{98560d9e-0985-49d5-b6b5-f4a406ba4f3e}, !- Feature Name 33
  String,                                 !- Feature Data Type 33
  SteelStud,                              !- Feature Value 33
  SizingInfoStudWallCavityRvalue|{98560d9e-0985-49d5-b6b5-f4a406ba4f3e}, !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  13,                                     !- Feature Value 34
  SizingInfoWallType|{fcbd900c-0868-41b9-82a8-ef72253281ac}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{fcbd900c-0868-41b9-82a8-ef72253281ac}, !- Feature Name 36
  Integer,                                !- Feature Data Type 36
  0,                                      !- Feature Value 36
  SizingInfoWallType|{a89a8de6-1715-42fa-92e8-01b43d3c033c}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{a89a8de6-1715-42fa-92e8-01b43d3c033c}, !- Feature Name 38
  Integer,                                !- Feature Data Type 38
  0,                                      !- Feature Value 38
  SizingInfoWallType|{2b5b13fe-34b5-425d-b4ef-e43f7ec7324d}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{2b5b13fe-34b5-425d-b4ef-e43f7ec7324d}, !- Feature Name 40
  Integer,                                !- Feature Data Type 40
  0,                                      !- Feature Value 40
  SizingInfoWallType|{18d086cc-0cd5-483a-b138-85b3ea32e3f1}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{18d086cc-0cd5-483a-b138-85b3ea32e3f1}, !- Feature Name 42
  Integer,                                !- Feature Data Type 42
  0,                                      !- Feature Value 42
  SizingInfoWallType|{4b1cf537-38b9-49d0-a89c-300d20fc78a8}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{4b1cf537-38b9-49d0-a89c-300d20fc78a8}, !- Feature Name 44
  Integer,                                !- Feature Data Type 44
  0,                                      !- Feature Value 44
  SizingInfoWallType|{de061646-2e7a-44c4-8a5a-695d46477d81}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{de061646-2e7a-44c4-8a5a-695d46477d81}, !- Feature Name 46
  Integer,                                !- Feature Data Type 46
  0,                                      !- Feature Value 46
  SizingInfoWallType|{e2aed73f-30e9-4224-a931-3b65aa35d1df}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{e2aed73f-30e9-4224-a931-3b65aa35d1df}, !- Feature Name 48
  Integer,                                !- Feature Data Type 48
  0,                                      !- Feature Value 48
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 49
  String,                                 !- Feature Data Type 49
  0.36&#440.64&#441.0&#441.16,            !- Feature Value 49
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 50
  String,                                 !- Feature Data Type 50
  1.0&#441.0&#440.89&#440.89&#440.89,     !- Feature Value 50
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 51
  String,                                 !- Feature Data Type 51
  447.3833333333334&#44414.48749999999995&#44315.8&#44323.9672413793104, !- Feature Value 51
  SizingInfoMechVentType,                 !- Feature Name 52
  String,                                 !- Feature Data Type 52
  exhaust,                                !- Feature Value 52
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 53
  Double,                                 !- Feature Data Type 53
  0,                                      !- Feature Value 53
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  0,                                      !- Feature Value 54
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 55
  Double,                                 !- Feature Data Type 55
  0,                                      !- Feature Value 55
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  82.5,                                   !- Feature Value 56
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 57
  Double,                                 !- Feature Data Type 57
  1.7,                                    !- Feature Value 57
  SizingInfoDuctsReturnRvalue,            !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  1.7,                                    !- Feature Value 58
  SizingInfoDuctsSupplyLoss,              !- Feature Name 59
  Double,                                 !- Feature Data Type 59
  0.19990009990009988,                    !- Feature Value 59
  SizingInfoDuctsReturnLoss,              !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  0.10009990009990012,                    !- Feature Value 60
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 61
  Double,                                 !- Feature Data Type 61
  1215.0000000000002,                     !- Feature Value 61
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  450.00000000000011,                     !- Feature Value 62
  SizingInfoDuctsLocationZone,            !- Feature Name 63
  String,                                 !- Feature Data Type 63
  unfinished basement zone,               !- Feature Value 63
  SizingInfoDuctsLocationFrac,            !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  1,                                      !- Feature Value 64
  SizingInfoZoneInfiltrationELA|{1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Feature Name 65
  Double,                                 !- Feature Data Type 65
  1.5223347211841369,                     !- Feature Value 65
  SizingInfoZoneInfiltrationCFM|{1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  169.08917488208706,                     !- Feature Value 66
  SizingInfoZoneInfiltrationCFM|{49925a14-2127-4d42-a03b-223025772983}, !- Feature Name 67
  Double,                                 !- Feature Data Type 67
  60.000000000000007,                     !- Feature Value 67
  SizingInfoZoneInfiltrationCFM|{ab8e3e76-f24c-4761-a3a9-d113ab075613}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  1275.6744133597015;                     !- Feature Value 68

OS:Schedule:Ruleset,
  {10525669-074f-4713-a3bb-df49a725f054}, !- Handle
  residential occupants schedule,         !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  {02245205-ea2d-4518-bfcb-4faf43aa39cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02245205-ea2d-4518-bfcb-4faf43aa39cb}, !- Handle
  Schedule Day 1,                         !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1a3517c-7eb3-466a-9da8-3b494afb3da6}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {29e662c1-47d6-4300-8581-6c9fa5822228}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29e662c1-47d6-4300-8581-6c9fa5822228}, !- Handle
  residential occupants schedule allday1, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {59908e22-d93b-431a-a018-443ce9127ff9}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c272366b-8073-4c5a-9013-444ca5d2fb68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c272366b-8073-4c5a-9013-444ca5d2fb68}, !- Handle
  residential occupants schedule allday2, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {beeee05f-f9a1-44f5-820e-a3cf36fc7510}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4dae74c8-9e71-4150-ab6f-e11dc1326fb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dae74c8-9e71-4150-ab6f-e11dc1326fb3}, !- Handle
  residential occupants schedule allday3, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {cd177399-6d7c-49a3-adf4-96581a95452d}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c90f38aa-ccd8-4adb-818a-a757061a915a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c90f38aa-ccd8-4adb-818a-a757061a915a}, !- Handle
  residential occupants schedule allday4, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {c5c0f85c-b4d3-4351-a96c-fbc9856a5aaf}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2c5e1c83-64ec-4354-b916-32cf661fa252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c5e1c83-64ec-4354-b916-32cf661fa252}, !- Handle
  residential occupants schedule allday5, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {26ebd224-fdba-4a82-bc3f-eaf9ea2c5e3c}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8e44f84b-c6b2-4426-82e0-34a216f117e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e44f84b-c6b2-4426-82e0-34a216f117e5}, !- Handle
  residential occupants schedule allday6, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {11abc3ac-ad9f-43c6-8ee0-75871e5f1f3a}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9dceab2c-b5f1-4edd-a58a-d39a0aae32d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dceab2c-b5f1-4edd-a58a-d39a0aae32d4}, !- Handle
  residential occupants schedule allday7, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {011c6de5-331c-4d39-96c1-d6975a542275}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cb2f1605-0520-4cc3-b8a2-a3ff5d932c60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb2f1605-0520-4cc3-b8a2-a3ff5d932c60}, !- Handle
  residential occupants schedule allday8, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {67292e13-41f4-4138-b151-652564016852}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6c7820be-21cb-40c2-b1f7-7c37270c98fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c7820be-21cb-40c2-b1f7-7c37270c98fa}, !- Handle
  residential occupants schedule allday9, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {28005d03-b211-4ac3-a259-de37676b7b1c}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6fdb46b-752c-41e2-8022-f6201985b9b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6fdb46b-752c-41e2-8022-f6201985b9b3}, !- Handle
  residential occupants schedule allday10, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {e7289029-d018-482c-8d81-c61b80c9da04}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b75b2ae9-0178-41af-84aa-26751cacd19a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b75b2ae9-0178-41af-84aa-26751cacd19a}, !- Handle
  residential occupants schedule allday11, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {bc38a80e-2c9e-4e9a-9823-8dd5be295162}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7898ae1-b217-4820-ae2a-59ef28a9afa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7898ae1-b217-4820-ae2a-59ef28a9afa9}, !- Handle
  residential occupants schedule allday12, !- Name
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {8cf4a7a3-cd3e-4e37-86e9-6875b1ebe19f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c57e2b49-f257-41a5-be2b-b5c542b326b7}, !- Schedule Type Limits Name
  {92750032-c288-4e01-a653-99457575772a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92750032-c288-4e01-a653-99457575772a}, !- Handle
  Schedule Day 2,                         !- Name
  {c57e2b49-f257-41a5-be2b-b5c542b326b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {00e292da-71d1-4ceb-9c03-d53939bf9a04}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  3.23,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {bc5c39e3-9dd3-4a53-a039-d4e0eacaf31a}, !- Handle
  residential occupants|living space,     !- Name
  {00e292da-71d1-4ceb-9c03-d53939bf9a04}, !- People Definition Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space or SpaceType Name
  {10525669-074f-4713-a3bb-df49a725f054}, !- Number of People Schedule Name
  {8cf4a7a3-cd3e-4e37-86e9-6875b1ebe19f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {c57e2b49-f257-41a5-be2b-b5c542b326b7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7e332416-e775-4575-9e97-814aadfcab02}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurfaceGroup,
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3e66bee0-bb3c-4cfe-8d40-f487de9d1442}, !- Handle
  Surface 32 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.172255785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  28.172255785701, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 0, 2.5908,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc55fd81-adbd-4303-9bf7-fb0cfe8d50d7}, !- Handle
  Surface 32 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.038655785701, -3.9624, 3.5052,       !- X,Y,Z Vertex 1 {m}
  27.867455785701, -3.9624, 2.5908,       !- X,Y,Z Vertex 2 {m}
  27.867455785701, -3.6576, 2.5908,       !- X,Y,Z Vertex 3 {m}
  26.038655785701, -3.6576, 3.5052;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1c311db3-57c6-4e11-8de6-e2ba0ca60347}, !- Handle
  Surface 17 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3048, 15.481919880945, 2.5908,       !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  0, 7.7409599404725, 6.46127997023625,   !- X,Y,Z Vertex 3 {m}
  0, 15.481919880945, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d853ebe7-4977-4b69-8f67-621a18b80f18}, !- Handle
  Surface 17 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.172255785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  28.172255785701, 15.481919880945, 2.5908, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 2.5908, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 7.7409599404725, 6.46127997023625; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0424ac2e-d38f-428a-9e0e-8eb82de09cd7}, !- Handle
  Surface 17 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.867455785701, 15.786719880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  0, 15.786719880945, 2.4384,             !- X,Y,Z Vertex 2 {m}
  0, 15.481919880945, 2.5908,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1007b2f2-18d1-434e-a2f9-e69420635df4}, !- Handle
  Surface 35 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3048, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  -0.3048, 0, 2.5908,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5908,                           !- X,Y,Z Vertex 3 {m}
  0, 7.7409599404725, 6.46127997023625;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {57d1b11a-b12b-40f8-84f8-a9c9fa810348}, !- Handle
  Surface 35 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.3048, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  24.209855785701, -0.3048, 2.4384,       !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 2.5908,             !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5908;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f824e1cc-de74-4e87-bb50-7fd8028fe299}, !- Handle
  Surface 35 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.172255785701, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  28.172255785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 0, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {09dab085-5cf5-4aa8-a200-b8f2d7f6809a}, !- Handle
  Surface 31 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.905055785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  23.905055785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  24.209855785701, -3.6576, 2.5908,       !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0f1434d-ef34-41a0-b51c-bf37211e485e}, !- Handle
  Surface 31 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {0f7450bd-8d66-4e86-bca7-f9919d96cae1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.209855785701, -3.9624, 2.5908,       !- X,Y,Z Vertex 1 {m}
  26.038655785701, -3.9624, 3.5052,       !- X,Y,Z Vertex 2 {m}
  26.038655785701, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  24.209855785701, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {afd5d780-42b9-4d3f-952f-feb1539b034f}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b499c134-97f4-4de2-a7d9-2a4fe28a5e80}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {afd5d780-42b9-4d3f-952f-feb1539b034f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 6.30887997023625,      !- X,Y,Z Vertex 2 {m}
  -3.048, 15.481919880945, 6.30887997023625, !- X,Y,Z Vertex 3 {m}
  -3.048, 15.481919880945, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {74c3ab8d-8262-4209-b877-5a3961f37012}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {afd5d780-42b9-4d3f-952f-feb1539b034f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.915455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 1 {m}
  30.915455785701, 15.481919880945, 6.30887997023625, !- X,Y,Z Vertex 2 {m}
  30.915455785701, -3.6576, 6.30887997023625, !- X,Y,Z Vertex 3 {m}
  30.915455785701, -3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db728ac5-8f82-4278-a0e0-86178f042952}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {27fb6cce-59c5-4d5b-836e-f76ea5bd36ae}, !- Construction Name
  {6f7f4b2e-1161-4497-a8c6-c5938118defc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7f4b2e-1161-4497-a8c6-c5938118defc}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {1d9c902c-b70e-4fde-a0b4-57eb8b1660f3}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.126999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b96dca5-3e78-41f0-a069-5cfe77a705c2}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {1d9c902c-b70e-4fde-a0b4-57eb8b1660f3}, !- Construction Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.126999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d66c1526-433d-4c32-8cc5-55a8b7ce4ecb}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.96586076106556, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.96586076106556, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  6.80847680356811, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  6.80847680356811, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f734aa6-f6cc-477d-95d6-1af2cc01660e}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.86943680356811, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.86943680356811, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  7.71205284607065, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  7.71205284607065, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f075c3c5-2f03-4c19-9a62-c98842b6cbca}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7561604217765, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  11.7561604217765, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  12.5987764642791, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  12.5987764642791, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d52cfdd-88b4-4d36-a075-b5eabf074b88}, !- Handle
  Surface 13 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6597364642791, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  12.6597364642791, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  13.5023525067816, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  13.5023525067816, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b469f9e-e5e4-400a-8b53-6fd658aa0a6a}, !- Handle
  Surface 13 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5464600824875, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  17.5464600824875, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  18.38907612499, 0, 1.01039281534411,    !- X,Y,Z Vertex 3 {m}
  18.38907612499, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e03d3ef-19f9-4aca-a335-d5887cad8a65}, !- Handle
  Surface 13 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {458738a3-9b64-43ec-96e4-ba311ebfeba9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.45003612499, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  18.45003612499, 0, 1.01039281534411,    !- X,Y,Z Vertex 2 {m}
  19.2926521674926, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  19.2926521674926, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93c00c31-3f70-4d04-a4d7-d5536e96d77c}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2616906835309, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.2616906835309, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  25.3645307142736, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  25.3645307142736, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41aee5a1-9fe2-4db4-88ae-6a2533f73e91}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.3035707142736, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  25.3035707142736, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  24.4064107450164, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  24.4064107450164, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45680e55-5c96-4bb2-9753-f58c4500a5c3}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7282856121036, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  23.7282856121036, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  22.8311256428463, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  22.8311256428463, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95cd247d-3748-4008-af20-a82300fd3eeb}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7701656428463, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.7701656428463, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  21.873005673589, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  21.873005673589, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8fbc6b0-5b17-418c-b09a-fac4b33ff90a}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1948805406762, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  21.1948805406762, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  20.2977205714189, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  20.2977205714189, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbe523ff-bba1-4fd1-ac0b-17dec8dcb890}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2367605714189, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  20.2367605714189, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  19.3396006021616, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  19.3396006021616, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2c3186e-ed30-45a6-aba8-33abe209b9d6}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6614754692488, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  18.6614754692488, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  17.7643154999915, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  17.7643154999915, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e447a84e-68f3-42cb-84ce-73d9d06823d4}, !- Handle
  Surface 9 - Window 8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7033554999915, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  17.7033554999915, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  16.8061955307343, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  16.8061955307343, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69943e6d-5764-433f-8bac-f8ea5a0eb7d6}, !- Handle
  Surface 9 - Window 9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1280703978215, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.1280703978215, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  15.2309104285642, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  15.2309104285642, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a982933-b9cb-41cd-aa11-9f41a748f794}, !- Handle
  Surface 9 - Window 10,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1699504285642, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.1699504285642, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  14.2727904593069, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  14.2727904593069, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1ab4de7-90c9-495c-9853-b0c71d6a5448}, !- Handle
  Surface 9 - Window 11,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5946653263941, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.5946653263941, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  12.6975053571368, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  12.6975053571368, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {985781eb-31d4-4ecd-a817-b209a3a390cf}, !- Handle
  Surface 9 - Window 12,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6365453571368, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.6365453571368, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  11.7393853878795, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  11.7393853878795, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c63ea056-406b-42c1-8c4b-39302ee06974}, !- Handle
  Surface 9 - Window 13,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0612602549667, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.0612602549667, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  10.1641002857095, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  10.1641002857095, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beac1f30-7a42-4ec9-ae99-864dc06b0b6f}, !- Handle
  Surface 9 - Window 14,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1031402857095, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.1031402857095, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  9.20598031645218, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  9.20598031645218, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d289b6a2-aa0c-44b7-b3ba-77cf8f4b184e}, !- Handle
  Surface 9 - Window 15,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.52785518353937, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.52785518353937, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  7.63069521428209, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  7.63069521428209, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59db3b22-22a2-490f-bc9e-23f13ca76845}, !- Handle
  Surface 9 - Window 16,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.56973521428209, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.56973521428209, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  6.67257524502482, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  6.67257524502482, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5c1508c-1fca-4579-bee1-4c8b61265f2b}, !- Handle
  Surface 9 - Window 17,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.994450112112, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.994450112112, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  5.09729014285473, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  5.09729014285473, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c9d83da-3943-4d33-9dab-fb220cefa80c}, !- Handle
  Surface 9 - Window 18,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.03633014285473, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.03633014285473, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  4.13917017359745, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  4.13917017359745, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a885f35-26bd-4063-856d-efe3beb1de41}, !- Handle
  Surface 9 - Window 19,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {25e28cb9-6199-4cb3-aa01-d673fc0f0c8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.981985056056, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.981985056056, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  2.08482508679872, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  2.08482508679872, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d2c21d-51d4-4f7d-8fc5-67976814db3d}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {4603d32b-f8e6-4594-812e-4a270b2878e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.1931934471499, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 11.1931934471499, 1.01196910914899,  !- X,Y,Z Vertex 2 {m}
  0, 10.35175992063, 1.01196910914899,    !- X,Y,Z Vertex 3 {m}
  0, 10.35175992063, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0133ecf1-7f13-4f04-b762-a9c806797024}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {4603d32b-f8e6-4594-812e-4a270b2878e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.29079992063, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 10.29079992063, 1.01196910914899,    !- X,Y,Z Vertex 2 {m}
  0, 9.44936639411011, 1.01196910914899,  !- X,Y,Z Vertex 3 {m}
  0, 9.44936639411011, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {910e2513-bd8b-4812-9831-4c0db6f63492}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {4603d32b-f8e6-4594-812e-4a270b2878e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.03255348683489, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.03255348683489, 1.01196910914899,  !- X,Y,Z Vertex 2 {m}
  0, 5.191119960315, 1.01196910914899,    !- X,Y,Z Vertex 3 {m}
  0, 5.191119960315, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4698f95c-d0e2-4693-92e0-e7d83a40e23c}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {4603d32b-f8e6-4594-812e-4a270b2878e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.130159960315, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 5.130159960315, 1.01196910914899,    !- X,Y,Z Vertex 2 {m}
  0, 4.28872643379511, 1.01196910914899,  !- X,Y,Z Vertex 3 {m}
  0, 4.28872643379511, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e156970-877e-4ac6-a4d1-3e8deb4824e5}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {d49195e3-6553-407b-a128-cfbfab400279}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.867455785701, 6.71944819638794, 2.1336, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 6.71944819638794, 1.00173401868523, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 7.568559960315, 1.00173401868523, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 7.568559960315, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31c2b696-e615-4a1b-b109-cab0deae9dc9}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {d49195e3-6553-407b-a128-cfbfab400279}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.867455785701, 7.629519960315, 2.1336, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 7.629519960315, 1.00173401868523, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 8.47863172424206, 1.00173401868523, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 8.47863172424206, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3cdd9f-c688-4b3e-8682-3d51fb21c353}, !- Handle
  Surface 10 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Construction Name
  {d49195e3-6553-407b-a128-cfbfab400279}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.867455785701, 11.1159240386665, 2.1336, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 11.1159240386665, 1.00173401868523, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 11.9650358025935, 1.00173401868523, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 11.9650358025935, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7c44bb91-75e4-411e-b681-96930477e686}, !- Handle
  Surface 13 - Window 6 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7e03d3ef-19f9-4aca-a335-d5887cad8a65}; !- Shaded Object Name

OS:ShadingSurface,
  {442e855f-fd48-46e6-92f0-01cb6aa03ffa}, !- Handle
  Surface 13 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7c44bb91-75e4-411e-b681-96930477e686}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.4450521674926, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  18.29763612499, 0, 2.286,               !- X,Y,Z Vertex 2 {m}
  18.29763612499, -0.6096, 2.286,         !- X,Y,Z Vertex 3 {m}
  19.4450521674926, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7976ab78-6309-4903-879d-22154a097986}, !- Handle
  Surface 9 - Window 10 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3a982933-b9cb-41cd-aa11-9f41a748f794}; !- Shaded Object Name

OS:ShadingSurface,
  {d1c13955-c278-4433-a0e3-6fbf9b35710f}, !- Handle
  Surface 9 - Window 10 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7976ab78-6309-4903-879d-22154a097986}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.1203904593069, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  15.3223504285642, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  15.3223504285642, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  14.1203904593069, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a59e086d-532c-41db-b9ce-2033d1a6058f}, !- Handle
  Surface 13 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9b469f9e-e5e4-400a-8b53-6fd658aa0a6a}; !- Shaded Object Name

OS:ShadingSurface,
  {b3d6c4a5-1c14-4847-8e22-b509d98c073c}, !- Handle
  Surface 13 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a59e086d-532c-41db-b9ce-2033d1a6058f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.54147612499, 0, 2.286,               !- X,Y,Z Vertex 1 {m}
  17.3940600824875, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  17.3940600824875, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  18.54147612499, -0.6096, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8885b79b-40bd-491d-9c17-654087a912f4}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d66c1526-433d-4c32-8cc5-55a8b7ce4ecb}; !- Shaded Object Name

OS:ShadingSurface,
  {c1a4c7d4-72b4-4b81-8529-e6f83ec2dc56}, !- Handle
  Surface 13 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8885b79b-40bd-491d-9c17-654087a912f4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.96087680356811, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.81346076106556, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.81346076106556, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.96087680356811, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4603d13b-5bfe-4d7a-9865-04d516703786}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5f734aa6-f6cc-477d-95d6-1af2cc01660e}; !- Shaded Object Name

OS:ShadingSurface,
  {d0b9e370-aba8-4d79-bdbf-2f5b70e5c468}, !- Handle
  Surface 13 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4603d13b-5bfe-4d7a-9865-04d516703786}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.86445284607065, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.71703680356811, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.71703680356811, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.86445284607065, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e97a36fd-50c5-4b70-8707-43b693654f3f}, !- Handle
  Surface 9 - Window 11 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b1ab4de7-90c9-495c-9853-b0c71d6a5448}; !- Shaded Object Name

OS:ShadingSurface,
  {d6276d74-178e-4d7b-b39e-517fd47e1542}, !- Handle
  Surface 9 - Window 11 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e97a36fd-50c5-4b70-8707-43b693654f3f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5451053571368, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  13.7470653263941, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  13.7470653263941, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  12.5451053571368, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {40d3a5e5-0342-41cb-82f8-6b2d548f5fc9}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f075c3c5-2f03-4c19-9a62-c98842b6cbca}; !- Shaded Object Name

OS:ShadingSurface,
  {130875ca-5fa8-4001-9b5c-faa030d644d4}, !- Handle
  Surface 13 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {40d3a5e5-0342-41cb-82f8-6b2d548f5fc9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7511764642791, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  11.6037604217765, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  11.6037604217765, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  12.7511764642791, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7d6dd3a8-ce51-4935-814e-4256c9fc746c}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {93c00c31-3f70-4d04-a4d7-d5536e96d77c}; !- Shaded Object Name

OS:ShadingSurface,
  {6f578c02-7049-41c9-bb99-9e19bd817efc}, !- Handle
  Surface 9 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7d6dd3a8-ce51-4935-814e-4256c9fc746c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.2121307142736, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  26.4140906835309, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  26.4140906835309, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  25.2121307142736, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0ecdd69f-f9cb-48cc-95af-86c3c0cb01b4}, !- Handle
  Surface 13 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8d52cfdd-88b4-4d36-a075-b5eabf074b88}; !- Shaded Object Name

OS:ShadingSurface,
  {0bf7e6e9-a5f0-45b8-a210-7726c61f5372}, !- Handle
  Surface 13 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {0ecdd69f-f9cb-48cc-95af-86c3c0cb01b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6547525067816, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  12.5073364642791, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  12.5073364642791, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  13.6547525067816, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eb8829b5-fb12-4ddd-91b9-e4e554aa049b}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {41aee5a1-9fe2-4db4-88ae-6a2533f73e91}; !- Shaded Object Name

OS:ShadingSurface,
  {2c68dee9-c9e6-4e45-b1bb-755bd9a30320}, !- Handle
  Surface 9 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {eb8829b5-fb12-4ddd-91b9-e4e554aa049b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.2540107450164, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  25.4559707142736, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  25.4559707142736, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  24.2540107450164, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {49acb577-f0ec-4b64-8cb1-6b3952c56758}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {45680e55-5c96-4bb2-9753-f58c4500a5c3}; !- Shaded Object Name

OS:ShadingSurface,
  {aa6196f8-c0ea-4378-accb-feee8df88c20}, !- Handle
  Surface 9 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {49acb577-f0ec-4b64-8cb1-6b3952c56758}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.6787256428463, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  23.8806856121036, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  23.8806856121036, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  22.6787256428463, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e7c2abb4-95a6-4053-b643-7468badeed7e}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {95cd247d-3748-4008-af20-a82300fd3eeb}; !- Shaded Object Name

OS:ShadingSurface,
  {d8db1a86-6e17-4a27-8e41-9d49389a057a}, !- Handle
  Surface 9 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e7c2abb4-95a6-4053-b643-7468badeed7e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.720605673589, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  22.9225656428463, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  22.9225656428463, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  21.720605673589, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {03b11434-a8eb-4aa2-80f8-8b243f3e8782}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c8fbc6b0-5b17-418c-b09a-fac4b33ff90a}; !- Shaded Object Name

OS:ShadingSurface,
  {c2905065-57a5-4812-a9c7-11c5270f74c2}, !- Handle
  Surface 9 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {03b11434-a8eb-4aa2-80f8-8b243f3e8782}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.1453205714189, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  21.3472805406762, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  21.3472805406762, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  20.1453205714189, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1fac0277-c296-4142-b754-c5036c1da34b}, !- Handle
  Surface 9 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dbe523ff-bba1-4fd1-ac0b-17dec8dcb890}; !- Shaded Object Name

OS:ShadingSurface,
  {3afeb11b-186d-4468-a098-a9bd4e644407}, !- Handle
  Surface 9 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1fac0277-c296-4142-b754-c5036c1da34b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1872006021616, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  20.3891605714189, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  20.3891605714189, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  19.1872006021616, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ec9cf4bf-0139-4ae4-9c6c-3c174941a5b4}, !- Handle
  Surface 9 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e2c3186e-ed30-45a6-aba8-33abe209b9d6}; !- Shaded Object Name

OS:ShadingSurface,
  {92f26d3a-fa2f-4b90-9d95-81055016423f}, !- Handle
  Surface 9 - Window 7 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ec9cf4bf-0139-4ae4-9c6c-3c174941a5b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.6119154999915, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  18.8138754692488, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  18.8138754692488, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  17.6119154999915, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {009d78e9-83a5-41f3-b2dc-9315d7a746df}, !- Handle
  Surface 9 - Window 8 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e447a84e-68f3-42cb-84ce-73d9d06823d4}; !- Shaded Object Name

OS:ShadingSurface,
  {966e1de9-5e71-4851-98c9-25c6977deb8f}, !- Handle
  Surface 9 - Window 8 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {009d78e9-83a5-41f3-b2dc-9315d7a746df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6537955307343, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  17.8557554999915, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  17.8557554999915, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6537955307343, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {aa4f8be8-fd5b-46bf-a220-f2c7b2076f57}, !- Handle
  Surface 9 - Window 9 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {69943e6d-5764-433f-8bac-f8ea5a0eb7d6}; !- Shaded Object Name

OS:ShadingSurface,
  {2174055e-6979-456b-9fee-1244ec77e201}, !- Handle
  Surface 9 - Window 9 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {aa4f8be8-fd5b-46bf-a220-f2c7b2076f57}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.0785104285642, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  16.2804703978215, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  16.2804703978215, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  15.0785104285642, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8f3d46a2-74b4-41d3-aa2e-44b1cdf98dc3}, !- Handle
  Surface 9 - Window 12 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {985781eb-31d4-4ecd-a817-b209a3a390cf}; !- Shaded Object Name

OS:ShadingSurface,
  {0ecccd5b-c180-4e37-8dcd-5536a7a76e25}, !- Handle
  Surface 9 - Window 12 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8f3d46a2-74b4-41d3-aa2e-44b1cdf98dc3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5869853878795, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  12.7889453571368, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  12.7889453571368, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  11.5869853878795, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2102a5ca-648d-4e55-b0fb-4a0386eb1410}, !- Handle
  Surface 9 - Window 13 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c63ea056-406b-42c1-8c4b-39302ee06974}; !- Shaded Object Name

OS:ShadingSurface,
  {8156509e-e8eb-4157-8b2f-4b1f34c0fbb8}, !- Handle
  Surface 9 - Window 13 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2102a5ca-648d-4e55-b0fb-4a0386eb1410}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.0117002857095, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2136602549667, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  11.2136602549667, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  10.0117002857095, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {515b734d-01a9-4a11-b9aa-18041192a9bb}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0133ecf1-7f13-4f04-b762-a9c806797024}; !- Shaded Object Name

OS:ShadingSurface,
  {8fab6b08-f2d6-409e-9e8b-b2ff28d004a3}, !- Handle
  Surface 8 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {515b734d-01a9-4a11-b9aa-18041192a9bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.29696639411011, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 10.44319992063, 2.286,               !- X,Y,Z Vertex 2 {m}
  -0.6096, 10.44319992063, 2.286,         !- X,Y,Z Vertex 3 {m}
  -0.6096, 9.29696639411011, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f65a656b-5c6b-4262-8ddb-398f63f45e48}, !- Handle
  Surface 9 - Window 14 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {beac1f30-7a42-4ec9-ae99-864dc06b0b6f}; !- Shaded Object Name

OS:ShadingSurface,
  {e912134b-6fe3-4d99-8bcb-bb356b4542df}, !- Handle
  Surface 9 - Window 14 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {f65a656b-5c6b-4262-8ddb-398f63f45e48}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.05358031645218, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  10.2555402857095, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  10.2555402857095, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  9.05358031645218, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ae2de6a4-c060-4bcc-b28b-673aef8008c1}, !- Handle
  Surface 9 - Window 15 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d289b6a2-aa0c-44b7-b3ba-77cf8f4b184e}; !- Shaded Object Name

OS:ShadingSurface,
  {2eac6a35-d13d-48f0-8e0f-97879efaa47d}, !- Handle
  Surface 9 - Window 15 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ae2de6a4-c060-4bcc-b28b-673aef8008c1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.47829521428209, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  8.68025518353937, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  8.68025518353937, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  7.47829521428209, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e89a3c2d-6029-4b0d-9c3a-d6cc5791d55e}, !- Handle
  Surface 9 - Window 16 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {59db3b22-22a2-490f-bc9e-23f13ca76845}; !- Shaded Object Name

OS:ShadingSurface,
  {c1d40a96-cd36-4be4-b9a6-3f9dee699615}, !- Handle
  Surface 9 - Window 16 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e89a3c2d-6029-4b0d-9c3a-d6cc5791d55e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.52017524502482, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  7.72213521428209, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  7.72213521428209, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  6.52017524502482, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2ba5a55f-52a3-4e14-bd58-b431ebac7db6}, !- Handle
  Surface 9 - Window 17 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f5c1508c-1fca-4579-bee1-4c8b61265f2b}; !- Shaded Object Name

OS:ShadingSurface,
  {df998dd9-b08a-468e-8fae-52ff8d0c1d27}, !- Handle
  Surface 9 - Window 17 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2ba5a55f-52a3-4e14-bd58-b431ebac7db6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.94489014285473, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  6.146850112112, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  6.146850112112, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  4.94489014285473, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1cdcb439-efb5-40ff-9f5b-c5ae159b1788}, !- Handle
  Surface 9 - Window 18 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2c9d83da-3943-4d33-9dab-fb220cefa80c}; !- Shaded Object Name

OS:ShadingSurface,
  {b6179624-3c79-4d10-b04d-783602f516bb}, !- Handle
  Surface 9 - Window 18 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1cdcb439-efb5-40ff-9f5b-c5ae159b1788}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.98677017359745, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  5.18873014285473, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  5.18873014285473, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  3.98677017359745, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3221bc76-a3d0-4718-b909-649b0ea5eb61}, !- Handle
  Surface 9 - Window 19 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6a885f35-26bd-4063-856d-efe3beb1de41}; !- Shaded Object Name

OS:ShadingSurface,
  {1658dfe4-249c-473b-8caa-783c9c76c29f}, !- Handle
  Surface 9 - Window 19 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {3221bc76-a3d0-4718-b909-649b0ea5eb61}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93242508679872, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  3.134385056056, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  3.134385056056, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  1.93242508679872, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {30b45daa-c19b-4f78-b029-624befe5f039}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e7d2c21d-51d4-4f7d-8fc5-67976814db3d}; !- Shaded Object Name

OS:ShadingSurface,
  {8382014b-dd54-4e19-bc32-b60ff4f04a18}, !- Handle
  Surface 8 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {30b45daa-c19b-4f78-b029-624befe5f039}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 10.19935992063, 2.286,               !- X,Y,Z Vertex 1 {m}
  0, 11.3455934471499, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 11.3455934471499, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 10.19935992063, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d3399446-8bfd-4657-a4e4-27f551803961}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {910e2513-bd8b-4812-9831-4c0db6f63492}; !- Shaded Object Name

OS:ShadingSurface,
  {96fe2978-63fd-4405-9420-bed90f5f34ae}, !- Handle
  Surface 8 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {d3399446-8bfd-4657-a4e4-27f551803961}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.038719960315, 2.286,               !- X,Y,Z Vertex 1 {m}
  0, 6.18495348683489, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.18495348683489, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.038719960315, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ca320579-e87a-408b-b0b1-457556997c1c}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4698f95c-d0e2-4693-92e0-e7d83a40e23c}; !- Shaded Object Name

OS:ShadingSurface,
  {e6bd9672-e4ae-4dbc-9126-c5705b5fe9c0}, !- Handle
  Surface 8 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ca320579-e87a-408b-b0b1-457556997c1c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.13632643379511, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.282559960315, 2.286,               !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.282559960315, 2.286,         !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.13632643379511, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ee484abc-08e6-4454-9064-c730104d4a53}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1e156970-877e-4ac6-a4d1-3e8deb4824e5}; !- Shaded Object Name

OS:ShadingSurface,
  {aea1a4b2-a709-496c-920d-cc1eb47d58a0}, !- Handle
  Surface 10 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ee484abc-08e6-4454-9064-c730104d4a53}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.867455785701, 7.720959960315, 2.286, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 6.56704819638794, 2.286, !- X,Y,Z Vertex 2 {m}
  28.477055785701, 6.56704819638794, 2.286, !- X,Y,Z Vertex 3 {m}
  28.477055785701, 7.720959960315, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9bb1edf0-8717-4f16-8688-011ba47ceb2b}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {31c2b696-e615-4a1b-b109-cab0deae9dc9}; !- Shaded Object Name

OS:ShadingSurface,
  {a0d0f7c1-7d4a-4239-b556-13684b6da6a6}, !- Handle
  Surface 10 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {9bb1edf0-8717-4f16-8688-011ba47ceb2b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.867455785701, 8.63103172424206, 2.286, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 7.477119960315, 2.286, !- X,Y,Z Vertex 2 {m}
  28.477055785701, 7.477119960315, 2.286, !- X,Y,Z Vertex 3 {m}
  28.477055785701, 8.63103172424206, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4cbe6867-9603-4df7-8f82-e7e748a42c51}, !- Handle
  Surface 10 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5b3cdd9f-c688-4b3e-8682-3d51fb21c353}; !- Shaded Object Name

OS:ShadingSurface,
  {10e43cdb-f740-4e85-b1d9-0885055ac673}, !- Handle
  Surface 10 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4cbe6867-9603-4df7-8f82-e7e748a42c51}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.867455785701, 12.1174358025935, 2.286, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 10.9635240386665, 2.286, !- X,Y,Z Vertex 2 {m}
  28.477055785701, 10.9635240386665, 2.286, !- X,Y,Z Vertex 3 {m}
  28.477055785701, 12.1174358025935, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {c9ff41d0-05d7-4386-a4b4-9d6e882e0c20}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {fe0529cd-8c47-48c4-8263-9be31f012a8b}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {b4f483ba-de84-4930-9148-4f3a7822c0bc}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {1634edf0-f8c3-4087-8503-55d32e6ea8f2}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {c9ff41d0-05d7-4386-a4b4-9d6e882e0c20}, !- Layer 1
  {fe0529cd-8c47-48c4-8263-9be31f012a8b}, !- Layer 2
  {b4f483ba-de84-4930-9148-4f3a7822c0bc}; !- Layer 3

OS:Construction,
  {956c0a25-ec6f-492b-8b04-8ba7b79a59ec}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {b4f483ba-de84-4930-9148-4f3a7822c0bc}, !- Layer 1
  {fe0529cd-8c47-48c4-8263-9be31f012a8b}, !- Layer 2
  {c9ff41d0-05d7-4386-a4b4-9d6e882e0c20}; !- Layer 3

OS:Material,
  {73f02747-882d-407d-84b6-cc3aafe596ef}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {37dffd5a-c5af-42f3-b5fd-02a339f09a52}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {69ee2df3-f6bf-4ee8-b1ba-644cf2bb3f74}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {b72f57fc-380c-4594-808d-27dba50e218c}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {73f02747-882d-407d-84b6-cc3aafe596ef}, !- Layer 1
  {37dffd5a-c5af-42f3-b5fd-02a339f09a52}, !- Layer 2
  {69ee2df3-f6bf-4ee8-b1ba-644cf2bb3f74}; !- Layer 3

OS:Foundation:Kiva,
  {bbabb413-b678-4be9-802b-0d5a52ac9e9f}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {9b16bcda-3e5d-467b-8a08-c19b6c51def0}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {9b16bcda-3e5d-467b-8a08-c19b6c51def0}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {af0d80aa-6093-4383-b627-c181a9201616}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {ce7f5339-eb6e-4c11-ab52-d5807ebeec49}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {5952af7a-e197-4ae6-beb7-51c99d226552}, !- Handle
  WallFndGrndUnfinB,                      !- Name
  ,                                       !- Surface Rendering Name
  {ce7f5339-eb6e-4c11-ab52-d5807ebeec49}; !- Layer 1

OS:Material,
  {603d2628-2e84-48da-bcbb-c925e381368c}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {fbfba789-b932-41d5-b5d8-982e8550110e}, !- Handle
  FloorFndGrndUnfinB,                     !- Name
  ,                                       !- Surface Rendering Name
  {603d2628-2e84-48da-bcbb-c925e381368c}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {07e6414a-f1c0-4688-b255-b1084a0ce36c}, !- Handle
  {46ecad61-6b9b-40ef-849d-49a1f63b2bf9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  79.383551333292;                        !- Total Exposed Perimeter {m}

OS:Material,
  {4eb90e05-be62-4aad-892f-9d1ac6b0cb9d}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {1936869a-69a5-465e-aefb-814746f5286c}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {4fa6df4f-b700-469e-8fe9-f26fdad8e29e}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {a8f06ce1-ae82-46af-b356-483883509522}, !- Handle
  FloorUnfinBInsFin,                      !- Name
  ,                                       !- Surface Rendering Name
  {4eb90e05-be62-4aad-892f-9d1ac6b0cb9d}, !- Layer 1
  {37dffd5a-c5af-42f3-b5fd-02a339f09a52}, !- Layer 2
  {1936869a-69a5-465e-aefb-814746f5286c}, !- Layer 3
  {4fa6df4f-b700-469e-8fe9-f26fdad8e29e}; !- Layer 4

OS:Construction,
  {09425b12-616b-4cd4-8616-1212b21a995a}, !- Handle
  FloorUnfinBInsFin Reversed,             !- Name
  ,                                       !- Surface Rendering Name
  {4fa6df4f-b700-469e-8fe9-f26fdad8e29e}, !- Layer 1
  {1936869a-69a5-465e-aefb-814746f5286c}, !- Layer 2
  {37dffd5a-c5af-42f3-b5fd-02a339f09a52}, !- Layer 3
  {4eb90e05-be62-4aad-892f-9d1ac6b0cb9d}; !- Layer 4

OS:Foundation:Kiva,
  {65bf0754-ba53-456d-b808-0961a3081071}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {a6a873f5-c4ff-433a-8df5-a6bb7cdf3e68}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {e880a1a0-e21f-47e7-8ccf-e70a52199672}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {a6a873f5-c4ff-433a-8df5-a6bb7cdf3e68}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {e880a1a0-e21f-47e7-8ccf-e70a52199672}; !- Layer 1

OS:Construction,
  {55a1593b-e80a-4471-8077-f8ced3c4b149}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {603d2628-2e84-48da-bcbb-c925e381368c}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {933fb1a8-e28b-4a47-9f60-8d35d860c583}, !- Handle
  {17a8493e-d16b-491c-bcdd-1753c108c2e6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.6304;                                !- Total Exposed Perimeter {m}

OS:Material,
  {7e55fd19-2012-4483-a38d-01b76fdf5e6d}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.606274377584023,                      !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {7b39e074-3482-421e-83c1-870dad0c6767}, !- Handle
  FloorUnfinUninsUnfin,                   !- Name
  ,                                       !- Surface Rendering Name
  {7e55fd19-2012-4483-a38d-01b76fdf5e6d}, !- Layer 1
  {37dffd5a-c5af-42f3-b5fd-02a339f09a52}; !- Layer 2

OS:Construction,
  {2ecbd869-0ba8-46c7-abfe-000e42668252}, !- Handle
  FloorUnfinUninsUnfin Reversed,          !- Name
  ,                                       !- Surface Rendering Name
  {37dffd5a-c5af-42f3-b5fd-02a339f09a52}, !- Layer 1
  {7e55fd19-2012-4483-a38d-01b76fdf5e6d}; !- Layer 2

OS:Material,
  {c229af55-7e05-4723-86c5-dc7445bca0eb}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {57032688-ffd6-4c2a-8f6a-71d8219e5187}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {ceb8df54-3e78-4438-ae74-9411b3542580}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0844272575250836,                     !- Conductivity {W/m-K}
  45.657,                                 !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {1d9c902c-b70e-4fde-a0b4-57eb8b1660f3}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {c229af55-7e05-4723-86c5-dc7445bca0eb}, !- Layer 1
  {57032688-ffd6-4c2a-8f6a-71d8219e5187}, !- Layer 2
  {ceb8df54-3e78-4438-ae74-9411b3542580}, !- Layer 3
  {b4f483ba-de84-4930-9148-4f3a7822c0bc}; !- Layer 4

OS:Construction,
  {c50eaed3-253c-427b-a477-21c0658bc687}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {57032688-ffd6-4c2a-8f6a-71d8219e5187}, !- Layer 1
  {ceb8df54-3e78-4438-ae74-9411b3542580}; !- Layer 2

OS:Construction,
  {0a510c95-2092-48c4-9c3b-e3d4d26a39ce}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {ceb8df54-3e78-4438-ae74-9411b3542580}, !- Layer 1
  {57032688-ffd6-4c2a-8f6a-71d8219e5187}; !- Layer 2

OS:Material,
  {c22ed8d2-3a97-4c2c-b26d-0788c76b3257}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {629b0627-51fc-4433-89fe-d071d6ffee6d}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {c229af55-7e05-4723-86c5-dc7445bca0eb}, !- Layer 1
  {57032688-ffd6-4c2a-8f6a-71d8219e5187}, !- Layer 2
  {c22ed8d2-3a97-4c2c-b26d-0788c76b3257}; !- Layer 3

OS:InternalMass:Definition,
  {e2aed73f-30e9-4224-a931-3b65aa35d1df}, !- Handle
  living space Partition,                 !- Name
  {aef9322d-a2fe-444e-aeb3-23bf36003cb0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  418.06368,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c0ab9648-b15e-4760-ad2d-1b89b4f2b2f6}, !- Handle
  living space Partition,                 !- Name
  {e2aed73f-30e9-4224-a931-3b65aa35d1df}, !- Internal Mass Definition Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {2f79150b-95b6-4d73-9280-95e44daf06c8}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {aef9322d-a2fe-444e-aeb3-23bf36003cb0}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {2f79150b-95b6-4d73-9280-95e44daf06c8}, !- Layer 1
  {b4f483ba-de84-4930-9148-4f3a7822c0bc}; !- Layer 2

OS:InternalMass:Definition,
  {dbb93615-480d-4259-98cd-13277c80dd76}, !- Handle
  residential furniture mass garage space, !- Name
  {d93c34e7-bb3b-4eec-b117-59f95cc07c88}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.675607552,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cab16c95-9232-4465-a7a6-cdd944da5431}, !- Handle
  residential furniture mass garage space, !- Name
  {dbb93615-480d-4259-98cd-13277c80dd76}, !- Internal Mass Definition Name
  {b1d12588-8379-4c39-8d59-d77efa3aa69e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {ed4c2b9a-9aa6-4e9f-8da3-8eecfc7aa16f}, !- Handle
  residential furniture material garage space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {d93c34e7-bb3b-4eec-b117-59f95cc07c88}, !- Handle
  residential furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {ed4c2b9a-9aa6-4e9f-8da3-8eecfc7aa16f}; !- Layer 1

OS:InternalMass:Definition,
  {a027f9cd-adfc-4d2b-aba6-285a6ae4b714}, !- Handle
  residential furniture mass living space, !- Name
  {9bb9f0db-b6d9-4c02-b5f3-dfcb05cfd076}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  167.225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {097c74a8-c11c-4e51-9194-db602cb5fb24}, !- Handle
  residential furniture mass living space, !- Name
  {a027f9cd-adfc-4d2b-aba6-285a6ae4b714}, !- Internal Mass Definition Name
  {634a307a-4c37-407f-af8d-e165b0767e85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {9bb9f0db-b6d9-4c02-b5f3-dfcb05cfd076}, !- Handle
  residential furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {ed4c2b9a-9aa6-4e9f-8da3-8eecfc7aa16f}; !- Layer 1

OS:InternalMass:Definition,
  {deff3a1a-0b4a-4277-905c-4fe982c9d9a0}, !- Handle
  residential furniture mass unfinished basement space, !- Name
  {099cc383-5166-43a7-bd43-cc9389a09330}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  167.225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {863bd728-44db-49dd-a070-399b895e5b57}, !- Handle
  residential furniture mass unfinished basement space, !- Name
  {deff3a1a-0b4a-4277-905c-4fe982c9d9a0}, !- Internal Mass Definition Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {099cc383-5166-43a7-bd43-cc9389a09330}, !- Handle
  residential furniture construction unfinished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {ed4c2b9a-9aa6-4e9f-8da3-8eecfc7aa16f}; !- Layer 1

OS:ScheduleTypeLimits,
  {d8b05f51-5141-4614-a565-2877101ad256}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {5c704e2c-4353-4d40-830e-f6c5bdda0bde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c704e2c-4353-4d40-830e-f6c5bdda0bde}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46cd27b4-c4b9-4203-b948-43948737b3b4}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6ec78c99-8f9b-4b43-8348-57b3ac09a247}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ec78c99-8f9b-4b43-8348-57b3ac09a247}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b84cd87-4a1a-4cdc-beb2-fe76e212b8e5}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {55c65150-6934-4bd6-9474-67e705532a88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {55c65150-6934-4bd6-9474-67e705532a88}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49613fdf-d5cd-4d84-bbaf-e2098d667ca8}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {eb066698-f875-4060-b4d5-6e763376eb1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb066698-f875-4060-b4d5-6e763376eb1c}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb9ba806-b921-4407-92ee-2e08ddfbbbe9}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {68234632-c40e-43f8-b8ac-c147d8c4aa56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {68234632-c40e-43f8-b8ac-c147d8c4aa56}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c2c0a88-cc08-45f9-bbcd-8f0d3e2b9f59}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {886ffb0c-2e72-4dcb-b827-a4286d5d40ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {886ffb0c-2e72-4dcb-b827-a4286d5d40ad}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93b7cfcc-5d54-49ae-b4e1-53b7324ebc94}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {128db4d1-878b-4331-bd44-c44ed2a0f4c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {128db4d1-878b-4331-bd44-c44ed2a0f4c7}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d590f72c-8526-4f62-8c1d-bdccbe16a8bc}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {066d0591-7e58-45b1-9a67-ee0a3111c7e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {066d0591-7e58-45b1-9a67-ee0a3111c7e3}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {677d20f2-c33a-4dac-958d-1025484b8cfb}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6cf2ee79-6dd2-4dba-b952-58665659fd0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cf2ee79-6dd2-4dba-b952-58665659fd0c}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {543f6997-ec82-4bac-a241-b3b3085f9724}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {28189943-0cd2-4bc1-b9ec-0e360af6c494}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {28189943-0cd2-4bc1-b9ec-0e360af6c494}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b949db99-5c1c-48d9-9c8f-b25639606cdc}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {045d3432-c036-4de3-a73a-214324132c1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {045d3432-c036-4de3-a73a-214324132c1c}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {432835cd-775d-4388-af7f-99937206c215}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f09ed83e-9f75-4c3b-9086-bf2cb1da70c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f09ed83e-9f75-4c3b-9086-bf2cb1da70c7}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9164913-d325-4847-870e-a3d6cb1ea095}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96748ae3-c497-4eb6-bdae-0aca7301139c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96748ae3-c497-4eb6-bdae-0aca7301139c}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {1d6e7d58-ca15-4a43-9433-3350e34a5a89}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {4e73aa72-dc2d-4888-b62f-b95bc257b9e4}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {1d6e7d58-ca15-4a43-9433-3350e34a5a89}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {66b02de3-ad4c-485f-b761-8929d89e28e6}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {e9e9f09b-6f3f-4c2c-b878-cc80347fb34d}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {e5b8c3da-2555-41a1-a4e3-4b59a14c0670}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {e9e9f09b-6f3f-4c2c-b878-cc80347fb34d}; !- Layer 1

OS:Material,
  {c50ec3a4-37f4-4637-91b5-687fde92eafe}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {27fb6cce-59c5-4d5b-836e-f76ea5bd36ae}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {c50ec3a4-37f4-4637-91b5-687fde92eafe}; !- Layer 1

OS:PlantLoop,
  {e560a8b9-448c-454e-a68c-ea49ef813d03}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5eae5104-c78a-425e-9361-a7d3d5d45005}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {9d616900-9bb7-4a86-9ea0-de2757498fe4}, !- Plant Side Inlet Node Name
  {2fc4f833-4554-46a9-9c2b-91b7b448a047}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b822ec6e-2664-4024-a6ce-44b80ea17549}, !- Demand Side Inlet Node Name
  {ab5709c7-804b-4ea6-ada7-ed653abadf21}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {78fb3949-3c97-495a-9c6e-80dbb2b76644}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b92fdc12-316f-4cae-ba28-5b6579c3a577}, !- Demand Mixer Name
  {832d0656-0da5-4f4f-ab5a-380ee1cf7fce}, !- Demand Splitter Name
  {2454ad3e-9fcb-4a63-bf80-115b437c852d}, !- Supply Mixer Name
  {7d9541cb-b144-4b33-8691-48912010c668}; !- Supply Splitter Name

OS:Sizing:Plant,
  {9adccf8d-f7fb-4e1b-bbb9-a55934ecd4ba}, !- Handle
  {e560a8b9-448c-454e-a68c-ea49ef813d03}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {77ab0660-b592-420c-93b0-355cff1e950a}, !- Handle
  Node 5,                                 !- Name
  {9d616900-9bb7-4a86-9ea0-de2757498fe4}, !- Inlet Port
  {8204bfb4-b4e4-4680-ac6d-b66c7a4aa639}; !- Outlet Port

OS:Node,
  {5eae5104-c78a-425e-9361-a7d3d5d45005}, !- Handle
  Node 6,                                 !- Name
  {a81be317-80dc-4422-87d0-46727b45ed75}, !- Inlet Port
  {2fc4f833-4554-46a9-9c2b-91b7b448a047}; !- Outlet Port

OS:Node,
  {f26df72e-c9f2-43d7-a0fc-ec55013c22ba}, !- Handle
  Node 7,                                 !- Name
  {00a890a1-4275-45b7-928e-6fe45112b644}, !- Inlet Port
  {5e8940ea-caed-4b73-b7c5-3a34ed86022c}; !- Outlet Port

OS:Connector:Mixer,
  {2454ad3e-9fcb-4a63-bf80-115b437c852d}, !- Handle
  Connector Mixer 1,                      !- Name
  {e144ea22-c462-43a5-a116-3812491db3c2}, !- Outlet Branch Name
  {835e2f0c-bc28-4098-91da-de49a3046804}, !- Inlet Branch Name 1
  {81379c97-ac29-4394-bd22-c19b9e29e97a}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {7d9541cb-b144-4b33-8691-48912010c668}, !- Handle
  Connector Splitter 1,                   !- Name
  {93bbde29-c71c-45e0-9b16-db76bafe7d5b}, !- Inlet Branch Name
  {00a890a1-4275-45b7-928e-6fe45112b644}, !- Outlet Branch Name 1
  {566e6e65-cc85-4cc9-9f5e-a8a441ae0cd4}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {9d616900-9bb7-4a86-9ea0-de2757498fe4}, !- Handle
  {ff07f4e1-d045-4b3d-875c-b7ffecdef1dc}, !- Name
  {e560a8b9-448c-454e-a68c-ea49ef813d03}, !- Source Object
  14,                                     !- Outlet Port
  {77ab0660-b592-420c-93b0-355cff1e950a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a890a1-4275-45b7-928e-6fe45112b644}, !- Handle
  {b331a56e-8ff0-402e-8ee1-45a66ddffd39}, !- Name
  {7d9541cb-b144-4b33-8691-48912010c668}, !- Source Object
  3,                                      !- Outlet Port
  {f26df72e-c9f2-43d7-a0fc-ec55013c22ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc4f833-4554-46a9-9c2b-91b7b448a047}, !- Handle
  {414bf35f-e9a7-4d34-848a-b0de9bfbff1d}, !- Name
  {5eae5104-c78a-425e-9361-a7d3d5d45005}, !- Source Object
  3,                                      !- Outlet Port
  {e560a8b9-448c-454e-a68c-ea49ef813d03}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {57021f8e-0449-4b9f-8f40-d607dd6c2603}, !- Handle
  Node 8,                                 !- Name
  {b822ec6e-2664-4024-a6ce-44b80ea17549}, !- Inlet Port
  {f915a60c-6cdc-478c-ba6f-23703492d1b1}; !- Outlet Port

OS:Node,
  {9274d964-b7e0-4b91-9588-a097e372083d}, !- Handle
  Node 9,                                 !- Name
  {a7d63d98-3f7c-462e-92e2-b4c5bf10885a}, !- Inlet Port
  {ab5709c7-804b-4ea6-ada7-ed653abadf21}; !- Outlet Port

OS:Node,
  {8c13b6b0-cbd1-4abf-af27-060b06fa7631}, !- Handle
  Node 10,                                !- Name
  {4b2b8367-953d-4fc1-8608-1e8c99e3c66f}, !- Inlet Port
  {4035a163-758a-4e10-a16f-04a683ab1c1a}; !- Outlet Port

OS:Connector:Mixer,
  {b92fdc12-316f-4cae-ba28-5b6579c3a577}, !- Handle
  Connector Mixer 2,                      !- Name
  {a7d63d98-3f7c-462e-92e2-b4c5bf10885a}, !- Outlet Branch Name
  {4035a163-758a-4e10-a16f-04a683ab1c1a}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {832d0656-0da5-4f4f-ab5a-380ee1cf7fce}, !- Handle
  Connector Splitter 2,                   !- Name
  {f915a60c-6cdc-478c-ba6f-23703492d1b1}, !- Inlet Branch Name
  {4b2b8367-953d-4fc1-8608-1e8c99e3c66f}; !- Outlet Branch Name 1

OS:Connection,
  {b822ec6e-2664-4024-a6ce-44b80ea17549}, !- Handle
  {cb7724b1-e5d1-425f-8aed-6ecd3e4e2c04}, !- Name
  {e560a8b9-448c-454e-a68c-ea49ef813d03}, !- Source Object
  17,                                     !- Outlet Port
  {57021f8e-0449-4b9f-8f40-d607dd6c2603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f915a60c-6cdc-478c-ba6f-23703492d1b1}, !- Handle
  {c970b5bd-3dd7-4bde-82f5-b8fea7b1616d}, !- Name
  {57021f8e-0449-4b9f-8f40-d607dd6c2603}, !- Source Object
  3,                                      !- Outlet Port
  {832d0656-0da5-4f4f-ab5a-380ee1cf7fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2b8367-953d-4fc1-8608-1e8c99e3c66f}, !- Handle
  {d60dfc1a-9ddd-4c60-ae48-492d3abf8f31}, !- Name
  {832d0656-0da5-4f4f-ab5a-380ee1cf7fce}, !- Source Object
  3,                                      !- Outlet Port
  {8c13b6b0-cbd1-4abf-af27-060b06fa7631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4035a163-758a-4e10-a16f-04a683ab1c1a}, !- Handle
  {75ca5bca-f903-4c90-916a-18bc0d7c68b2}, !- Name
  {8c13b6b0-cbd1-4abf-af27-060b06fa7631}, !- Source Object
  3,                                      !- Outlet Port
  {b92fdc12-316f-4cae-ba28-5b6579c3a577}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7d63d98-3f7c-462e-92e2-b4c5bf10885a}, !- Handle
  {2df66347-0416-4e7d-8d33-633bd313e1a6}, !- Name
  {b92fdc12-316f-4cae-ba28-5b6579c3a577}, !- Source Object
  2,                                      !- Outlet Port
  {9274d964-b7e0-4b91-9588-a097e372083d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5709c7-804b-4ea6-ada7-ed653abadf21}, !- Handle
  {4f4f704d-019a-49ed-abd9-df222e481f79}, !- Name
  {9274d964-b7e0-4b91-9588-a097e372083d}, !- Source Object
  3,                                      !- Outlet Port
  {e560a8b9-448c-454e-a68c-ea49ef813d03}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {78fb3949-3c97-495a-9c6e-80dbb2b76644}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {4841c365-b074-4559-b40b-ba714445cde9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5e8940ea-caed-4b73-b7c5-3a34ed86022c}, !- Inlet Node Name
  {f8509c11-af07-4818-a7bb-11e6fbe4704c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {17c31539-55e5-486f-a3c8-780d6fef36dd}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {701497ac-db98-423d-a87d-0f564c945d5f}, !- Inlet Node Name
  {a81be317-80dc-4422-87d0-46727b45ed75}; !- Outlet Node Name

OS:Node,
  {85cbc58c-1f0e-46a1-8bba-386aea85e6db}, !- Handle
  Node 11,                                !- Name
  {f8509c11-af07-4818-a7bb-11e6fbe4704c}, !- Inlet Port
  {835e2f0c-bc28-4098-91da-de49a3046804}; !- Outlet Port

OS:Connection,
  {5e8940ea-caed-4b73-b7c5-3a34ed86022c}, !- Handle
  {09154762-f753-47c8-b743-fd9ddaa2d21e}, !- Name
  {f26df72e-c9f2-43d7-a0fc-ec55013c22ba}, !- Source Object
  3,                                      !- Outlet Port
  {4841c365-b074-4559-b40b-ba714445cde9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8509c11-af07-4818-a7bb-11e6fbe4704c}, !- Handle
  {a3444165-78db-46e6-bfbe-feb30ffbf7df}, !- Name
  {4841c365-b074-4559-b40b-ba714445cde9}, !- Source Object
  3,                                      !- Outlet Port
  {85cbc58c-1f0e-46a1-8bba-386aea85e6db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835e2f0c-bc28-4098-91da-de49a3046804}, !- Handle
  {a75f93c9-aae1-4966-a74e-245db7a6d21a}, !- Name
  {85cbc58c-1f0e-46a1-8bba-386aea85e6db}, !- Source Object
  3,                                      !- Outlet Port
  {2454ad3e-9fcb-4a63-bf80-115b437c852d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a29aca5b-da9b-443b-9362-d90a00628e35}, !- Handle
  Node 12,                                !- Name
  {e144ea22-c462-43a5-a116-3812491db3c2}, !- Inlet Port
  {701497ac-db98-423d-a87d-0f564c945d5f}; !- Outlet Port

OS:Connection,
  {e144ea22-c462-43a5-a116-3812491db3c2}, !- Handle
  {5d731c53-7f1d-4bf9-b17a-da446be19537}, !- Name
  {2454ad3e-9fcb-4a63-bf80-115b437c852d}, !- Source Object
  2,                                      !- Outlet Port
  {a29aca5b-da9b-443b-9362-d90a00628e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701497ac-db98-423d-a87d-0f564c945d5f}, !- Handle
  {3f121afb-b509-449c-be54-c5f63ffab669}, !- Name
  {a29aca5b-da9b-443b-9362-d90a00628e35}, !- Source Object
  3,                                      !- Outlet Port
  {17c31539-55e5-486f-a3c8-780d6fef36dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81be317-80dc-4422-87d0-46727b45ed75}, !- Handle
  {c6a684fa-d604-4bbb-82fb-2e163261864d}, !- Name
  {17c31539-55e5-486f-a3c8-780d6fef36dd}, !- Source Object
  3,                                      !- Outlet Port
  {5eae5104-c78a-425e-9361-a7d3d5d45005}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {ad8cf603-267a-46cd-af2e-59841807dbd8}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {8204bfb4-b4e4-4680-ac6d-b66c7a4aa639}, !- Inlet Node Name
  {7a17674f-251b-4d4f-add4-80b5b1ed38bc}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {be6a5377-299c-4807-a32b-65ad2d06e022}, !- Handle
  Node 13,                                !- Name
  {7a17674f-251b-4d4f-add4-80b5b1ed38bc}, !- Inlet Port
  {93bbde29-c71c-45e0-9b16-db76bafe7d5b}; !- Outlet Port

OS:Connection,
  {8204bfb4-b4e4-4680-ac6d-b66c7a4aa639}, !- Handle
  {2baeab3c-d02f-499f-9f8e-9872091361a3}, !- Name
  {77ab0660-b592-420c-93b0-355cff1e950a}, !- Source Object
  3,                                      !- Outlet Port
  {ad8cf603-267a-46cd-af2e-59841807dbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a17674f-251b-4d4f-add4-80b5b1ed38bc}, !- Handle
  {78e6174d-1766-47e7-8370-e371fddfbee0}, !- Name
  {ad8cf603-267a-46cd-af2e-59841807dbd8}, !- Source Object
  3,                                      !- Outlet Port
  {be6a5377-299c-4807-a32b-65ad2d06e022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bbde29-c71c-45e0-9b16-db76bafe7d5b}, !- Handle
  {5988600c-0926-4e14-a09b-becb64b4a83d}, !- Name
  {be6a5377-299c-4807-a32b-65ad2d06e022}, !- Source Object
  3,                                      !- Outlet Port
  {7d9541cb-b144-4b33-8691-48912010c668}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {20dca6c1-737a-43af-8a41-c6a73e1aeaeb}, !- Handle
  dhw temp,                               !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {5f8e2a63-a2ef-487c-80c9-bab446e467e9}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {20dca6c1-737a-43af-8a41-c6a73e1aeaeb}, !- Schedule Name
  {5eae5104-c78a-425e-9361-a7d3d5d45005}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Constant,
  {82483986-6677-489e-8ef9-757c130bd0d5}, !- Handle
  res wh_1 Tamb act,                      !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {c391d62b-cbe8-46e2-adf3-fa52b8657dec}, !- Handle
  res wh_1 RHamb act,                     !- Name
  {fa6a38a5-239a-47d5-a588-96a9fff9a36d}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {2dba955d-26c7-4ab6-8bd0-4e97fda01123}, !- Handle
  res wh_1 WaterHeaterHPSchedule,         !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {1427bc68-7fec-4179-b004-df851c4500b5}, !- Handle
  res wh_1 BottomElementSetpoint,         !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {6aa676eb-e94a-4a4d-ab44-89a096b833bb}, !- Handle
  res wh_1 TopElementSetpoint,            !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {df12986c-5eff-41c9-bfa3-1ee04d0c5864}, !- Handle
  res wh_1 hpwh,                          !- Name
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Availability Schedule Name
  {2dba955d-26c7-4ab6-8bd0-4e97fda01123}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {82483986-6677-489e-8ef9-757c130bd0d5}, !- Inlet Air Temperature Schedule Name
  {c391d62b-cbe8-46e2-adf3-fa52b8657dec}, !- Inlet Air Humidity Schedule Name
  {54755f4f-1a49-4c79-9ad9-464233c62f17}, !- Tank Name
  {d8db632e-8ccb-44b7-aadf-3af4c55cc07c}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {82483986-6677-489e-8ef9-757c130bd0d5}, !- Compressor Ambient Temperature Schedule Name
  {69f4f55e-3cbf-48ce-9c27-379cac82a364}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {d8db632e-8ccb-44b7-aadf-3af4c55cc07c}, !- Handle
  res wh_1 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {83485a3f-b3cb-41f1-a6f1-29f394fd79cf}, !- Heating Capacity Function of Temperature Curve Name
  {653179cf-4103-4db0-98f3-0e34cfe279d3}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {1c800e0e-1df0-4c02-91e3-c063be9fe82c}, !- Heating COP Function of Temperature Curve Name
  {65b8f245-2413-4977-9ced-41c22002328a}, !- Heating COP Function of Air Flow Fraction Curve Name
  {c604de92-304b-4189-b483-c04da5169489}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {49ed104f-b721-4400-bf19-3fad4eae86a4}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {653179cf-4103-4db0-98f3-0e34cfe279d3}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0a2adfa-296f-4963-8926-b408f635345d}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {65b8f245-2413-4977-9ced-41c22002328a}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c604de92-304b-4189-b483-c04da5169489}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {54755f4f-1a49-4c79-9ad9-464233c62f17}, !- Handle
  res wh_1 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {6aa676eb-e94a-4a4d-ab44-89a096b833bb}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {1427bc68-7fec-4179-b004-df851c4500b5}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {82483986-6677-489e-8ef9-757c130bd0d5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {51179a54-0a94-4e64-b9c4-20854eebfd37}, !- Use Side Inlet Node Name
  {a83b881d-5d25-4b75-99df-7dc0d37e2c3f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {59a9c686-15dd-498f-b5b9-18be0c63fa0b}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  {88ba80c6-e5bf-4b90-96cd-9000b8cc9b9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88ba80c6-e5bf-4b90-96cd-9000b8cc9b9f}, !- Handle
  Schedule Day 4,                         !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {6634a5b1-3042-485b-b0cc-c3114bc0fde2}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  {26b0fd05-2b74-45f5-9b9b-8ce4f651cd98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26b0fd05-2b74-45f5-9b9b-8ce4f651cd98}, !- Handle
  Schedule Day 5,                         !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc37acb3-c787-4f81-a8b6-65f2f579755f}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  {372b436b-facd-4bf4-81f6-2e37b38183a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {372b436b-facd-4bf4-81f6-2e37b38183a3}, !- Handle
  Schedule Day 6,                         !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {69f4f55e-3cbf-48ce-9c27-379cac82a364}, !- Handle
  res wh_1 fan,                           !- Name
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf56f075-72fb-408d-89f2-554aed747a62}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a444499-bdc6-4185-8e3a-2a47ae600c31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Schedule:Constant,
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Handle
  Always On Discrete,                     !- Name
  {92ff1346-f4f8-4403-9f84-d4e93acd8ac1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {92ff1346-f4f8-4403-9f84-d4e93acd8ac1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {cf56f075-72fb-408d-89f2-554aed747a62}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a444499-bdc6-4185-8e3a-2a47ae600c31}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {fb3a80db-999f-4c42-a585-1fca5170eec9}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  {5827650a-9aac-4e12-a611-6f51cb77dbf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5827650a-9aac-4e12-a611-6f51cb77dbf0}, !- Handle
  Schedule Day 7,                         !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {311ccc66-92ab-4f7d-bd00-655d9d8ecc70}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  {663a79ba-63cb-43c3-be43-d0d35819537d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {663a79ba-63cb-43c3-be43-d0d35819537d}, !- Handle
  Schedule Day 8,                         !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b17bf3f-a264-4bea-894f-a9a789df8bd1}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {fa6a38a5-239a-47d5-a588-96a9fff9a36d}, !- Schedule Type Limits Name
  {37d9b567-e826-4a08-83e8-504ba3896caf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37d9b567-e826-4a08-83e8-504ba3896caf}, !- Handle
  Schedule Day 9,                         !- Name
  {fa6a38a5-239a-47d5-a588-96a9fff9a36d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fa6a38a5-239a-47d5-a588-96a9fff9a36d}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {ea20fd9d-4cd5-492c-bf4a-0c0f1b95a308}, !- Handle
  Schedule Ruleset 8,                     !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  {c1c3d031-e0cd-470b-93a2-2612d6066203}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1c3d031-e0cd-470b-93a2-2612d6066203}, !- Handle
  Schedule Day 10,                        !- Name
  {efb319cb-6839-4d80-adcd-95c4151ac9e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {83485a3f-b3cb-41f1-a6f1-29f394fd79cf}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {1c800e0e-1df0-4c02-91e3-c063be9fe82c}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {76cc5556-d5ea-4e4a-a955-fc14457beb41}, !- Handle
  res wh_1 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {7fb0ef01-3278-42c7-b44a-7c50025089f6}, !- Handle
  res wh_1 sens,                          !- Name
  {76cc5556-d5ea-4e4a-a955-fc14457beb41}, !- Other Equipment Definition Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space or SpaceType Name
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {216d5e39-c22e-4736-a37a-8d1f13828401}, !- Handle
  res wh_1 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c1a1fc65-997d-440f-a40b-8f51c02a8968}, !- Handle
  res wh_1 lat,                           !- Name
  {216d5e39-c22e-4736-a37a-8d1f13828401}, !- Other Equipment Definition Name
  {ef026acd-9e9a-4b50-aabd-a82a338d62d6}, !- Space or SpaceType Name
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {749702ea-afc2-4743-a8e2-8b8bd6553c16}, !- Handle
  res_wh_1_amb_temp,                      !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2d534bea-5fe7-4438-9d01-df17fe6773c3}, !- Handle
  res_wh_1_amb_rh,                        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {de3c45dc-4c3f-42a5-8a90-75a4b49e1e73}, !- Handle
  res_wh_1_tl,                            !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9d2cc03d-1d32-4a3a-8e75-9641ca0fee18}, !- Handle
  res_wh_1_sens_cool,                     !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d5d11d60-be09-4fd6-9dfd-4ef3ea7d88c7}, !- Handle
  res_wh_1_lat_cool,                      !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8f77770-6e03-47db-a61d-1ebf395ea39a}, !- Handle
  res_wh_1_fan_pwr,                       !- Name
  res wh_1 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6941b65d-1abc-443c-8060-b7c03375548d}, !- Handle
  res_wh_1_Tamb_act,                      !- Name
  {82483986-6677-489e-8ef9-757c130bd0d5}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {44dd8bb8-d31d-4722-8189-ccbdb986eeca}, !- Handle
  res_wh_1_RHamb_act,                     !- Name
  {c391d62b-cbe8-46e2-adf3-fa52b8657dec}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {bede5a76-1a75-42ba-b02f-fde4142685bf}, !- Handle
  res_wh_1_sens_act,                      !- Name
  {7fb0ef01-3278-42c7-b44a-7c50025089f6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1c7ca5ba-fa77-4e17-b4dc-79e6583a05e4}, !- Handle
  res_wh_1_lat_act,                       !- Name
  {c1a1fc65-997d-440f-a40b-8f51c02a8968}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {84b5cf45-eb19-46a8-9584-6460ea2dbb02}, !- Handle
  res_wh_1_on_off,                        !- Name
  {9d2cc03d-1d32-4a3a-8e75-9641ca0fee18}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {66d2fffd-dadd-4ea9-8453-d5d6e1bb1a3a}, !- Handle
  res_wh_1_InletAir,                      !- Name
  Set T_hpwh_inlet_0 = res_wh_1_amb_temp, !- Program Line 1
  Set res_wh_1_Tamb_act = T_hpwh_inlet_0, !- Program Line 2
  Set res_wh_1_RHamb_act = res_wh_1_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_1_tl*1.0)+res_wh_1_fan_pwr*1.0, !- Program Line 4
  Set res_wh_1_sens_act = 0-(res_wh_1_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_1_lat_act = 0 - res_wh_1_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {6bea11ed-3e2e-443a-baa5-9232f705ff70}, !- Handle
  res_wh_1_LESchedOverride,               !- Name
  {1427bc68-7fec-4179-b004-df851c4500b5}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {6392dda0-8f8b-42ae-9855-327f1e3481f4}, !- Handle
  res_wh_1_T_ctrl,                        !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5ee54807-13e9-4150-b890-67c5635b7e82}, !- Handle
  res_wh_1_LE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {313ebb80-f037-4f0c-b07a-e9093e69b803}, !- Handle
  res_wh_1_UE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {27e2b987-f2bc-4331-82dd-abd467b70e0e}, !- Handle
  res_wh_1_HPSchedOverride,               !- Name
  {2dba955d-26c7-4ab6-8bd0-4e97fda01123}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {76902942-3c65-4630-8369-40fef176d427}, !- Handle
  res_wh_1_UESchedOverride,               !- Name
  {6aa676eb-e94a-4a4d-ab44-89a096b833bb}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {075f29bc-064a-4dcb-8f4e-98611acc4f03}, !- Handle
  res_wh_1_UETrend,                       !- Name
  {313ebb80-f037-4f0c-b07a-e9093e69b803}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {97c1daa4-3cd8-4144-b72a-864d7d4732cd}, !- Handle
  res_wh_1_LETrend,                       !- Name
  {5ee54807-13e9-4150-b890-67c5635b7e82}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {49708ef8-14f4-4715-847a-ebbf06b61fcc}, !- Handle
  res_wh_1_Control,                       !- Name
  Set res_wh_1_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_0 = (@TrendMax res_wh_1_UETrend 2), !- Program Line 3
  Set LEMax_0 = (@TrendMax res_wh_1_LETrend 2), !- Program Line 4
  Set ElemOn_0 = (@Max UEMax_0 LEMax_0),  !- Program Line 5
  If (res_wh_1_T_ctrl<40.38) || ((ElemOn_0>0) && (res_wh_1_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_1_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_1_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_1_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {31b11fb3-1e57-4e0e-87e0-a81fe0ee6b3b}, !- Handle
  res wh_1 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {49708ef8-14f4-4715-847a-ebbf06b61fcc}, !- Program Name 1
  {66d2fffd-dadd-4ea9-8453-d5d6e1bb1a3a}; !- Program Name 2

OS:PlantLoop,
  {80d7ff39-45b5-425a-823b-0870fec08cf3}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4c30231b-9934-4818-af10-73be35a4aba8}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {812d719f-7104-4534-889a-c04806747822}, !- Plant Side Inlet Node Name
  {7711e9b3-5d2a-49cf-8950-9eb74e018b16}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c8a21270-1256-41e3-a0fe-ace164148192}, !- Demand Side Inlet Node Name
  {b787052d-cf83-4b7b-87e7-1f6cdd83d0c8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fba6b171-71ec-49b6-9183-25796346a45f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e89ca90d-94cd-4691-8483-4fdca5292b97}, !- Demand Mixer Name
  {b4ab23da-3ec9-4bb4-aaef-cd53de7e1044}, !- Demand Splitter Name
  {39510bf8-fb5d-4e3c-aaf8-a70a9f9934f9}, !- Supply Mixer Name
  {ec23f8e5-c67d-4dd3-925f-6860231c9ec5}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4fd89612-110c-454e-8c09-5530e54c1f39}, !- Handle
  {80d7ff39-45b5-425a-823b-0870fec08cf3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {145999bf-6da2-4639-8289-10883ee67b88}, !- Handle
  Node 16,                                !- Name
  {812d719f-7104-4534-889a-c04806747822}, !- Inlet Port
  {7bd574ca-0125-43f2-9efe-259d33a486bb}; !- Outlet Port

OS:Node,
  {4c30231b-9934-4818-af10-73be35a4aba8}, !- Handle
  Node 17,                                !- Name
  {3728fc01-286f-4836-9d15-9cc54e56a518}, !- Inlet Port
  {7711e9b3-5d2a-49cf-8950-9eb74e018b16}; !- Outlet Port

OS:Node,
  {e67ed0d8-432f-443c-a659-ee9ba4e4215e}, !- Handle
  Node 18,                                !- Name
  {bcbcf8a3-7a7a-4553-ab0b-c90ad3879c56}, !- Inlet Port
  {fb987129-0b4c-4f68-84f2-c0866a148398}; !- Outlet Port

OS:Connector:Mixer,
  {39510bf8-fb5d-4e3c-aaf8-a70a9f9934f9}, !- Handle
  Connector Mixer 3,                      !- Name
  {ba67abfc-d2df-459b-bfbd-27902dfe4a8a}, !- Outlet Branch Name
  {15e63095-890e-4c3a-bacf-73b6cd12a06c}, !- Inlet Branch Name 1
  {f3da3795-7922-42cb-b4c6-a363f3452f54}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ec23f8e5-c67d-4dd3-925f-6860231c9ec5}, !- Handle
  Connector Splitter 3,                   !- Name
  {dba4bbf6-fa61-49f3-8a61-3fc55094c100}, !- Inlet Branch Name
  {bcbcf8a3-7a7a-4553-ab0b-c90ad3879c56}, !- Outlet Branch Name 1
  {f9d1c334-a29b-4a72-b4f6-f63e57ad1534}; !- Outlet Branch Name 2

OS:Connection,
  {812d719f-7104-4534-889a-c04806747822}, !- Handle
  {f59b0c03-61b6-4285-bb7f-e35eb1aa94d8}, !- Name
  {80d7ff39-45b5-425a-823b-0870fec08cf3}, !- Source Object
  14,                                     !- Outlet Port
  {145999bf-6da2-4639-8289-10883ee67b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcbcf8a3-7a7a-4553-ab0b-c90ad3879c56}, !- Handle
  {f5068dee-9675-476a-9bac-530c8da65d8e}, !- Name
  {ec23f8e5-c67d-4dd3-925f-6860231c9ec5}, !- Source Object
  3,                                      !- Outlet Port
  {e67ed0d8-432f-443c-a659-ee9ba4e4215e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7711e9b3-5d2a-49cf-8950-9eb74e018b16}, !- Handle
  {b0defa7d-95f0-4f7f-b51a-05786bd682d3}, !- Name
  {4c30231b-9934-4818-af10-73be35a4aba8}, !- Source Object
  3,                                      !- Outlet Port
  {80d7ff39-45b5-425a-823b-0870fec08cf3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e9953d12-f2f6-46dd-98e5-82e2e282c8b9}, !- Handle
  Node 19,                                !- Name
  {c8a21270-1256-41e3-a0fe-ace164148192}, !- Inlet Port
  {a109cca5-f39b-4398-aa16-376848776592}; !- Outlet Port

OS:Node,
  {c9035904-0f33-4264-a765-5e8dbb965d58}, !- Handle
  Node 20,                                !- Name
  {dc9ed977-c5f8-4b6f-b552-30915bc08d7d}, !- Inlet Port
  {b787052d-cf83-4b7b-87e7-1f6cdd83d0c8}; !- Outlet Port

OS:Node,
  {a64cba1e-6797-450f-a789-cc304dd809b4}, !- Handle
  Node 21,                                !- Name
  {9522c235-2b78-4e1d-b5a1-8744da8a8651}, !- Inlet Port
  {22c8f673-a5df-4b67-a2be-a1e03aadf663}; !- Outlet Port

OS:Connector:Mixer,
  {e89ca90d-94cd-4691-8483-4fdca5292b97}, !- Handle
  Connector Mixer 4,                      !- Name
  {f8651405-26cb-4e6b-8894-27cf0f10e373}, !- Outlet Branch Name
  {5a378241-531f-4afb-90a3-d132fdd19fac}, !- Inlet Branch Name 1
  {1fa392a2-0e81-4c2a-ad3f-cb81c5ced05a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b4ab23da-3ec9-4bb4-aaef-cd53de7e1044}, !- Handle
  Connector Splitter 4,                   !- Name
  {9df9c61d-46ed-417b-bf4f-688b3921ed2b}, !- Inlet Branch Name
  {9522c235-2b78-4e1d-b5a1-8744da8a8651}, !- Outlet Branch Name 1
  {ccc28c4d-7331-4b44-88ce-7c2056b8019b}; !- Outlet Branch Name 2

OS:Connection,
  {c8a21270-1256-41e3-a0fe-ace164148192}, !- Handle
  {2c1c9ced-e5fe-4b23-93ba-c6a3e8a71090}, !- Name
  {80d7ff39-45b5-425a-823b-0870fec08cf3}, !- Source Object
  17,                                     !- Outlet Port
  {e9953d12-f2f6-46dd-98e5-82e2e282c8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9522c235-2b78-4e1d-b5a1-8744da8a8651}, !- Handle
  {be2d58b4-836d-41f4-9f3c-5135256bd4a4}, !- Name
  {b4ab23da-3ec9-4bb4-aaef-cd53de7e1044}, !- Source Object
  3,                                      !- Outlet Port
  {a64cba1e-6797-450f-a789-cc304dd809b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b787052d-cf83-4b7b-87e7-1f6cdd83d0c8}, !- Handle
  {9d93611c-f58b-4d98-a6d9-c174d515d707}, !- Name
  {c9035904-0f33-4264-a765-5e8dbb965d58}, !- Source Object
  3,                                      !- Outlet Port
  {80d7ff39-45b5-425a-823b-0870fec08cf3}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {fba6b171-71ec-49b6-9183-25796346a45f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {3758a906-a935-4012-926a-9f6bd41549ae}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {3d290ba7-80b7-4ffa-baa6-54f086627117}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {20dca6c1-737a-43af-8a41-c6a73e1aeaeb}, !- Schedule Name
  {4c30231b-9934-4818-af10-73be35a4aba8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f0543c4a-80a6-4616-9d9f-530287e86db2}, !- Handle
  res solar hot water pump,               !- Name
  {7bd574ca-0125-43f2-9efe-259d33a486bb}, !- Inlet Node Name
  {89910087-8016-4239-841f-1935bc633efb}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {b6a2b9f5-d9e3-453c-a019-76cb00ee4737}, !- Handle
  Node 22,                                !- Name
  {89910087-8016-4239-841f-1935bc633efb}, !- Inlet Port
  {dba4bbf6-fa61-49f3-8a61-3fc55094c100}; !- Outlet Port

OS:Connection,
  {7bd574ca-0125-43f2-9efe-259d33a486bb}, !- Handle
  {3b4cd9f7-b7cb-47c2-92f2-604764eba00a}, !- Name
  {145999bf-6da2-4639-8289-10883ee67b88}, !- Source Object
  3,                                      !- Outlet Port
  {f0543c4a-80a6-4616-9d9f-530287e86db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89910087-8016-4239-841f-1935bc633efb}, !- Handle
  {d61b6f13-7507-4f41-b68e-1b3b592b7c66}, !- Name
  {f0543c4a-80a6-4616-9d9f-530287e86db2}, !- Source Object
  3,                                      !- Outlet Port
  {b6a2b9f5-d9e3-453c-a019-76cb00ee4737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba4bbf6-fa61-49f3-8a61-3fc55094c100}, !- Handle
  {2b5ed8ec-f948-4bea-83b1-f2ac3eb614ad}, !- Name
  {b6a2b9f5-d9e3-453c-a019-76cb00ee4737}, !- Source Object
  3,                                      !- Outlet Port
  {ec23f8e5-c67d-4dd3-925f-6860231c9ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {bcd47df1-e627-434c-ba27-6f6369f6fb3a}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a5a424c3-6971-47fe-8324-bde811024647}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {bcd47df1-e627-434c-ba27-6f6369f6fb3a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416409, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416409; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {7382edca-ea0a-47b7-a607-ccd8c4b1ea7d}, !- Handle
  res solar hot water coll plate,         !- Name
  {79d47cf7-3d2e-4435-b4d6-1e87f4cf8491}, !- SolarCollectorPerformance Name
  {a5a424c3-6971-47fe-8324-bde811024647}, !- Surface Name
  {fb987129-0b4c-4f68-84f2-c0866a148398}, !- Inlet Node Name
  {26ab8932-ba53-4b61-b742-96d2c7490d33}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {79d47cf7-3d2e-4435-b4d6-1e87f4cf8491}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {c3ccbd4e-067b-4e25-83a5-3e5361ce1e55}, !- Handle
  Node 23,                                !- Name
  {26ab8932-ba53-4b61-b742-96d2c7490d33}, !- Inlet Port
  {15e63095-890e-4c3a-bacf-73b6cd12a06c}; !- Outlet Port

OS:Connection,
  {fb987129-0b4c-4f68-84f2-c0866a148398}, !- Handle
  {52dcc04b-42b0-46ad-857b-32cf391f0ac8}, !- Name
  {e67ed0d8-432f-443c-a659-ee9ba4e4215e}, !- Source Object
  3,                                      !- Outlet Port
  {7382edca-ea0a-47b7-a607-ccd8c4b1ea7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {26ab8932-ba53-4b61-b742-96d2c7490d33}, !- Handle
  {016ada00-db31-4ccf-ae4e-c7dc6ed52433}, !- Name
  {7382edca-ea0a-47b7-a607-ccd8c4b1ea7d}, !- Source Object
  5,                                      !- Outlet Port
  {c3ccbd4e-067b-4e25-83a5-3e5361ce1e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e63095-890e-4c3a-bacf-73b6cd12a06c}, !- Handle
  {c6e42b80-8d55-4646-8399-3da82caf27aa}, !- Name
  {c3ccbd4e-067b-4e25-83a5-3e5361ce1e55}, !- Source Object
  3,                                      !- Outlet Port
  {39510bf8-fb5d-4e3c-aaf8-a70a9f9934f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae958719-3533-4642-aee4-f46ff4182f61}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {69919fb7-2b19-49be-82d8-e765bdf45b23}, !- Inlet Node Name
  {32b6dcfd-54b9-499b-86e0-3d9157081176}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f8effe92-a5ff-4fea-aa2e-528216b2114c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {58795756-7153-4682-a39e-eab65bfc5fd1}, !- Inlet Node Name
  {3728fc01-286f-4836-9d15-9cc54e56a518}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5c4080ce-330d-4848-9a34-cce29d87924a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {22c8f673-a5df-4b67-a2be-a1e03aadf663}, !- Inlet Node Name
  {dd32e471-deef-45d7-9f05-17df14f98093}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {be5dc1ab-f7c4-4008-ac9e-a735d0cd182b}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a109cca5-f39b-4398-aa16-376848776592}, !- Inlet Node Name
  {afd32dba-2bed-4a86-a04c-b350312a0c5f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c5e00382-7fed-4839-8e07-5fb844ba7c5f}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {37b466ef-611b-4efd-aa51-d311569d0b10}, !- Inlet Node Name
  {dc9ed977-c5f8-4b6f-b552-30915bc08d7d}; !- Outlet Node Name

OS:Node,
  {526e49a9-2d56-41eb-9505-9bf5807359d3}, !- Handle
  Node 24,                                !- Name
  {f9d1c334-a29b-4a72-b4f6-f63e57ad1534}, !- Inlet Port
  {69919fb7-2b19-49be-82d8-e765bdf45b23}; !- Outlet Port

OS:Connection,
  {f9d1c334-a29b-4a72-b4f6-f63e57ad1534}, !- Handle
  {84855655-fad3-4b2f-ad97-dff9cb0ebac6}, !- Name
  {ec23f8e5-c67d-4dd3-925f-6860231c9ec5}, !- Source Object
  4,                                      !- Outlet Port
  {526e49a9-2d56-41eb-9505-9bf5807359d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {746fd844-4d9b-4eb0-8f77-6ca338bd2e20}, !- Handle
  Node 25,                                !- Name
  {32b6dcfd-54b9-499b-86e0-3d9157081176}, !- Inlet Port
  {f3da3795-7922-42cb-b4c6-a363f3452f54}; !- Outlet Port

OS:Connection,
  {69919fb7-2b19-49be-82d8-e765bdf45b23}, !- Handle
  {dd40228f-6d1e-4807-abff-86b5fff45246}, !- Name
  {526e49a9-2d56-41eb-9505-9bf5807359d3}, !- Source Object
  3,                                      !- Outlet Port
  {ae958719-3533-4642-aee4-f46ff4182f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b6dcfd-54b9-499b-86e0-3d9157081176}, !- Handle
  {93a6c63f-b909-4864-b9fe-503f39b42b23}, !- Name
  {ae958719-3533-4642-aee4-f46ff4182f61}, !- Source Object
  3,                                      !- Outlet Port
  {746fd844-4d9b-4eb0-8f77-6ca338bd2e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3da3795-7922-42cb-b4c6-a363f3452f54}, !- Handle
  {cebbe410-1b8d-4b0f-a83f-3a57ed2b74d2}, !- Name
  {746fd844-4d9b-4eb0-8f77-6ca338bd2e20}, !- Source Object
  3,                                      !- Outlet Port
  {39510bf8-fb5d-4e3c-aaf8-a70a9f9934f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f3708cf5-f10a-442f-8648-c55456605315}, !- Handle
  Node 26,                                !- Name
  {ba67abfc-d2df-459b-bfbd-27902dfe4a8a}, !- Inlet Port
  {58795756-7153-4682-a39e-eab65bfc5fd1}; !- Outlet Port

OS:Connection,
  {ba67abfc-d2df-459b-bfbd-27902dfe4a8a}, !- Handle
  {0a951331-84d8-479c-9d9c-daf2f8a04010}, !- Name
  {39510bf8-fb5d-4e3c-aaf8-a70a9f9934f9}, !- Source Object
  2,                                      !- Outlet Port
  {f3708cf5-f10a-442f-8648-c55456605315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58795756-7153-4682-a39e-eab65bfc5fd1}, !- Handle
  {527c89a1-4e7e-4d8f-9768-260547ac94e8}, !- Name
  {f3708cf5-f10a-442f-8648-c55456605315}, !- Source Object
  3,                                      !- Outlet Port
  {f8effe92-a5ff-4fea-aa2e-528216b2114c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3728fc01-286f-4836-9d15-9cc54e56a518}, !- Handle
  {ab0456ad-ecd9-425f-8c7d-36d16e8caed4}, !- Name
  {f8effe92-a5ff-4fea-aa2e-528216b2114c}, !- Source Object
  3,                                      !- Outlet Port
  {4c30231b-9934-4818-af10-73be35a4aba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3550820f-b3ca-4d35-af07-936de532c0b9}, !- Handle
  Node 27,                                !- Name
  {dd32e471-deef-45d7-9f05-17df14f98093}, !- Inlet Port
  {5a378241-531f-4afb-90a3-d132fdd19fac}; !- Outlet Port

OS:Connection,
  {22c8f673-a5df-4b67-a2be-a1e03aadf663}, !- Handle
  {206d5088-cc7a-4810-9bdf-0d92704c4155}, !- Name
  {a64cba1e-6797-450f-a789-cc304dd809b4}, !- Source Object
  3,                                      !- Outlet Port
  {5c4080ce-330d-4848-9a34-cce29d87924a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd32e471-deef-45d7-9f05-17df14f98093}, !- Handle
  {81e9d5a7-0c4e-41df-bb23-61a0b6277b55}, !- Name
  {5c4080ce-330d-4848-9a34-cce29d87924a}, !- Source Object
  3,                                      !- Outlet Port
  {3550820f-b3ca-4d35-af07-936de532c0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a378241-531f-4afb-90a3-d132fdd19fac}, !- Handle
  {0d167d0f-7720-4120-829d-58ee68b13ecf}, !- Name
  {3550820f-b3ca-4d35-af07-936de532c0b9}, !- Source Object
  3,                                      !- Outlet Port
  {e89ca90d-94cd-4691-8483-4fdca5292b97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3d88622-b12d-48a8-a784-a89193ff3653}, !- Handle
  Node 28,                                !- Name
  {afd32dba-2bed-4a86-a04c-b350312a0c5f}, !- Inlet Port
  {9df9c61d-46ed-417b-bf4f-688b3921ed2b}; !- Outlet Port

OS:Connection,
  {a109cca5-f39b-4398-aa16-376848776592}, !- Handle
  {cf1512fe-0e49-4273-8a7e-0f57fc3f283e}, !- Name
  {e9953d12-f2f6-46dd-98e5-82e2e282c8b9}, !- Source Object
  3,                                      !- Outlet Port
  {be5dc1ab-f7c4-4008-ac9e-a735d0cd182b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd32dba-2bed-4a86-a04c-b350312a0c5f}, !- Handle
  {c4288344-ef3d-41db-9070-6504addef85b}, !- Name
  {be5dc1ab-f7c4-4008-ac9e-a735d0cd182b}, !- Source Object
  3,                                      !- Outlet Port
  {b3d88622-b12d-48a8-a784-a89193ff3653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df9c61d-46ed-417b-bf4f-688b3921ed2b}, !- Handle
  {3a87a71a-9091-45d7-9b46-7249713c093f}, !- Name
  {b3d88622-b12d-48a8-a784-a89193ff3653}, !- Source Object
  3,                                      !- Outlet Port
  {b4ab23da-3ec9-4bb4-aaef-cd53de7e1044}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1eef159-95ae-462c-8058-247eab669831}, !- Handle
  Node 29,                                !- Name
  {f8651405-26cb-4e6b-8894-27cf0f10e373}, !- Inlet Port
  {37b466ef-611b-4efd-aa51-d311569d0b10}; !- Outlet Port

OS:Connection,
  {f8651405-26cb-4e6b-8894-27cf0f10e373}, !- Handle
  {fb865f9f-57ed-4753-9b3d-5a02de2fbf80}, !- Name
  {e89ca90d-94cd-4691-8483-4fdca5292b97}, !- Source Object
  2,                                      !- Outlet Port
  {e1eef159-95ae-462c-8058-247eab669831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b466ef-611b-4efd-aa51-d311569d0b10}, !- Handle
  {761cbc14-143f-4fad-89fa-0be943f0b6e6}, !- Name
  {e1eef159-95ae-462c-8058-247eab669831}, !- Source Object
  3,                                      !- Outlet Port
  {c5e00382-7fed-4839-8e07-5fb844ba7c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9ed977-c5f8-4b6f-b552-30915bc08d7d}, !- Handle
  {5a491e19-f92f-476d-a353-440524c10e78}, !- Name
  {c5e00382-7fed-4839-8e07-5fb844ba7c5f}, !- Source Object
  3,                                      !- Outlet Port
  {c9035904-0f33-4264-a765-5e8dbb965d58}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {e6d15f06-afe0-4b1a-9f00-2e740cf4a1ce}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {6aa676eb-e94a-4a4d-ab44-89a096b833bb}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {1427bc68-7fec-4179-b004-df851c4500b5}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2b704187-1d5c-4a0d-9d7d-19077325e3d5}, !- Use Side Inlet Node Name
  {ab8a50d4-e8d4-4301-ab21-b74f60cacd53}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {374d309f-9f18-4bb5-b4ad-2be0470a65c1}, !- Source Side Inlet Node Name
  {7206013b-1f6a-403c-b48d-b8332f44dcc9}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {48e87711-5110-4ecd-83e0-957138fcc859}, !- Handle
  Node 30,                                !- Name
  {ccc28c4d-7331-4b44-88ce-7c2056b8019b}, !- Inlet Port
  {374d309f-9f18-4bb5-b4ad-2be0470a65c1}; !- Outlet Port

OS:Connection,
  {ccc28c4d-7331-4b44-88ce-7c2056b8019b}, !- Handle
  {89b44bef-242c-40e9-ae87-53aaca4ab64a}, !- Name
  {b4ab23da-3ec9-4bb4-aaef-cd53de7e1044}, !- Source Object
  4,                                      !- Outlet Port
  {48e87711-5110-4ecd-83e0-957138fcc859}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5e0d78b-9543-480a-971f-c3d7fb72f59b}, !- Handle
  Node 31,                                !- Name
  {7206013b-1f6a-403c-b48d-b8332f44dcc9}, !- Inlet Port
  {1fa392a2-0e81-4c2a-ad3f-cb81c5ced05a}; !- Outlet Port

OS:Connection,
  {374d309f-9f18-4bb5-b4ad-2be0470a65c1}, !- Handle
  {16cc2ae0-a68a-4bf4-9297-f5f7a5bb0adb}, !- Name
  {48e87711-5110-4ecd-83e0-957138fcc859}, !- Source Object
  3,                                      !- Outlet Port
  {e6d15f06-afe0-4b1a-9f00-2e740cf4a1ce}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {7206013b-1f6a-403c-b48d-b8332f44dcc9}, !- Handle
  {17380221-1023-4972-8ede-90a38ef88a0a}, !- Name
  {e6d15f06-afe0-4b1a-9f00-2e740cf4a1ce}, !- Source Object
  44,                                     !- Outlet Port
  {f5e0d78b-9543-480a-971f-c3d7fb72f59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa392a2-0e81-4c2a-ad3f-cb81c5ced05a}, !- Handle
  {4c48e262-fb86-46cb-84bc-6e76378cedde}, !- Name
  {f5e0d78b-9543-480a-971f-c3d7fb72f59b}, !- Source Object
  3,                                      !- Outlet Port
  {e89ca90d-94cd-4691-8483-4fdca5292b97}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7eb69e33-77ab-4a1c-9439-31c8ca6cb942}, !- Handle
  Node 32,                                !- Name
  {566e6e65-cc85-4cc9-9f5e-a8a441ae0cd4}, !- Inlet Port
  {2b704187-1d5c-4a0d-9d7d-19077325e3d5}; !- Outlet Port

OS:Node,
  {1a69551e-b3ec-49a6-884a-b2fe65cf4e53}, !- Handle
  Node 33,                                !- Name
  {ab8a50d4-e8d4-4301-ab21-b74f60cacd53}, !- Inlet Port
  {51179a54-0a94-4e64-b9c4-20854eebfd37}; !- Outlet Port

OS:Connection,
  {2b704187-1d5c-4a0d-9d7d-19077325e3d5}, !- Handle
  {585df983-56eb-44e6-9a9f-81017dda68eb}, !- Name
  {7eb69e33-77ab-4a1c-9439-31c8ca6cb942}, !- Source Object
  3,                                      !- Outlet Port
  {e6d15f06-afe0-4b1a-9f00-2e740cf4a1ce}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {ab8a50d4-e8d4-4301-ab21-b74f60cacd53}, !- Handle
  {e0925e44-16a5-49bf-bd76-8449435c9a49}, !- Name
  {e6d15f06-afe0-4b1a-9f00-2e740cf4a1ce}, !- Source Object
  39,                                     !- Outlet Port
  {1a69551e-b3ec-49a6-884a-b2fe65cf4e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566e6e65-cc85-4cc9-9f5e-a8a441ae0cd4}, !- Handle
  {baaaab74-b0e2-4aa5-888a-c7cf22ca131a}, !- Name
  {7d9541cb-b144-4b33-8691-48912010c668}, !- Source Object
  4,                                      !- Outlet Port
  {7eb69e33-77ab-4a1c-9439-31c8ca6cb942}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76468db8-f68f-4da7-af14-a79d51ccb06e}, !- Handle
  Node 14,                                !- Name
  {a83b881d-5d25-4b75-99df-7dc0d37e2c3f}, !- Inlet Port
  {81379c97-ac29-4394-bd22-c19b9e29e97a}; !- Outlet Port

OS:Connection,
  {51179a54-0a94-4e64-b9c4-20854eebfd37}, !- Handle
  {755f2d1b-0527-44e4-af13-9d8a1db5b7a0}, !- Name
  {1a69551e-b3ec-49a6-884a-b2fe65cf4e53}, !- Source Object
  3,                                      !- Outlet Port
  {54755f4f-1a49-4c79-9ad9-464233c62f17}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {a83b881d-5d25-4b75-99df-7dc0d37e2c3f}, !- Handle
  {257bd407-46e3-4ab0-a47e-93d6e4c573eb}, !- Name
  {54755f4f-1a49-4c79-9ad9-464233c62f17}, !- Source Object
  39,                                     !- Outlet Port
  {76468db8-f68f-4da7-af14-a79d51ccb06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81379c97-ac29-4394-bd22-c19b9e29e97a}, !- Handle
  {e031ea56-c85a-4a64-ba6d-423388d0e448}, !- Name
  {76468db8-f68f-4da7-af14-a79d51ccb06e}, !- Source Object
  3,                                      !- Outlet Port
  {2454ad3e-9fcb-4a63-bf80-115b437c852d}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {3758a906-a935-4012-926a-9f6bd41549ae}, !- Handle
  res solar hot water useful energy,      !- Name
  {c3ccbd4e-067b-4e25-83a5-3e5361ce1e55}, !- Hot Node
  {f5e0d78b-9543-480a-971f-c3d7fb72f59b}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

OS:Curve:Biquadratic,
  {7a008275-1c14-43cd-8e03-46bff0fb852a}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {6d043925-cc94-4171-8ba4-f4c4b0155cd3}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.790226088881,                         !- Coefficient1 Constant
  -0.0772146982404,                       !- Coefficient2 x
  0.00299548780452,                       !- Coefficient3 x**2
  0.0026270330994,                        !- Coefficient4 y
  -6.81238188e-005,                       !- Coefficient5 y**2
  -0.00062105857056,                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2d963163-3203-4a5c-b0eb-d7b73e0e6957}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.1450569952,                          !- Coefficient1 Constant
  0.062239559472,                         !- Coefficient2 x
  -0.00190953288,                         !- Coefficient3 x**2
  -0.012608055432,                        !- Coefficient4 y
  0.0010591834752,                        !- Coefficient5 y**2
  -0.0003311985672,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {99aa06c4-cc46-4b15-a939-2465929e3ddb}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6a212cf7-0ef8-40de-b0b2-d66a8f9054fd}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9a350367-d724-4bf7-85d7-024a1333df20}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {4305be07-1a5d-43d9-a5fc-74f3d378f7e4}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.189356223401,                         !- Coefficient1 Constant
  -0.0251898606522,                       !- Coefficient2 x
  0.0018013099626,                        !- Coefficient3 x**2
  0.004151872233,                         !- Coefficient4 y
  -4.332993588e-005,                      !- Coefficient5 y**2
  -0.0006851085138,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {c7eaa5c3-bbad-4804-9f53-33fdd221e6f9}, !- Handle
  Cool-EIR-fT2,                           !- Name
  1.21042990764,                          !- Coefficient1 Constant
  -0.076844452176,                        !- Coefficient2 x
  0.00151658244,                          !- Coefficient3 x**2
  -0.002526115752,                        !- Coefficient4 y
  0.0007214803488,                        !- Coefficient5 y**2
  -0.0001603816524,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5f1cfec6-9df0-4f44-b9f4-8561c558eda1}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8f9d115f-d62e-433b-954b-9b8c120889b6}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {249f32a4-3a88-4022-9860-82487d0b383f}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {bb531fda-0bfd-4b53-82c8-332c0f7f8687}, !- Handle
  Cool-Cap-fT3,                           !- Name
  -0.300216325722,                        !- Coefficient1 Constant
  0.1194562230534,                        !- Coefficient2 x
  -0.001862843184,                        !- Coefficient3 x**2
  0.000730227277800001,                   !- Coefficient4 y
  -3.753475524e-005,                      !- Coefficient5 y**2
  -0.00043911348696,                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {557620b0-f93a-4fea-8d46-d2d81cb2ab91}, !- Handle
  Cool-EIR-fT3,                           !- Name
  0.70183064548,                          !- Coefficient1 Constant
  -0.049235917464,                        !- Coefficient2 x
  0.00126482472,                          !- Coefficient3 x**2
  0.031408426368,                         !- Coefficient4 y
  0.0003622673484,                        !- Coefficient5 y**2
  -0.0011050729236,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3cea0307-8805-4d91-bfaa-30c65c7f81fe}, !- Handle
  Cool-PLF-fPLR3,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ad5dee93-fbd3-4222-909e-60b37e454de2}, !- Handle
  Cool-Cap-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {12d82f69-2438-41e6-bda8-8a3688e140d3}, !- Handle
  Cool-EIR-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {b9e67f93-38d7-411a-970f-5ce27a82c2b9}, !- Handle
  Cool-Cap-fT4,                           !- Name
  0.962249880784,                         !- Coefficient1 Constant
  -0.0039087090378,                       !- Coefficient2 x
  0.00132934689648,                       !- Coefficient3 x**2
  0.0016072565382,                        !- Coefficient4 y
  -8.342352e-008,                         !- Coefficient5 y**2
  -0.00065486142576,                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {8f368d64-bcc3-40b3-95ca-c00f7219b553}, !- Handle
  Cool-EIR-fT4,                           !- Name
  -0.74798782608,                         !- Coefficient1 Constant
  0.099914996016,                         !- Coefficient2 x
  -0.00272789532,                         !- Coefficient3 x**2
  0.026966547,                            !- Coefficient4 y
  0.0002513297808,                        !- Coefficient5 y**2
  -0.0006019728516,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3f1afa90-d3cf-44e3-bddd-b580263371a9}, !- Handle
  Cool-PLF-fPLR4,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d87e3507-17d4-440f-bbfd-0f272ba8bca4}, !- Handle
  Cool-Cap-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f7fe9586-1a44-4055-8d28-cec0a0d8e01a}, !- Handle
  Cool-EIR-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Exponent,
  {89a7e0da-9e8c-4860-b60d-845692353bab}, !- Handle
  residential central ac fan power curve, !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {334fedb7-5053-47c1-a8a9-38772834b2c8}, !- Handle
  residential central ac fan eff curve,   !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {80ebc54b-db6e-4893-b63c-2bd99a33613f}, !- Handle
  Always Off Discrete,                    !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {234d66b3-5006-49ab-96f6-fda64e87a9df}, !- Handle
  {c328b801-83d1-4fec-9d9b-835c963b2f97}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {939a05b2-9cc7-4abb-974a-148c86028ee7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94695c39-7a1c-4f10-bedd-c36e745af717}, !- Handle
  {32cd27b2-695a-476e-b8fa-d8b37e68a493}, !- Name
  {ac168aa0-4e98-4256-a07f-f4dc1ff200d6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:MultiSpeed,
  {8ae02a6c-eef9-43af-b264-5f7cbfe514dd}, !- Handle
  residential central ac cooling coil,    !- Name
  {5b83f716-8b79-4776-9c28-6232f935e406}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  ,                                       !- Stage 1
  ,                                       !- Stage 2
  ,                                       !- Stage 3
  ,                                       !- Stage 4
  {468893fa-2b86-4080-bb9f-20d24f11184e}, !- Stage 5
  {91fa6bb9-6908-42ee-ab90-96cd8a362c8c}, !- Stage 6
  {774bc52e-43f1-48ea-adcb-4a2ec7e38223}, !- Stage 7
  {084c826b-b7ca-46cc-b94f-7ec4c3d9f129}; !- Stage 8

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {468893fa-2b86-4080-bb9f-20d24f11184e}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 5, !- Name
  6330.33511571399,                       !- Gross Rated Total Cooling Capacity {W}
  0.842150793933333,                      !- Gross Rated Sensible Heat Ratio
  5.59873669377243,                       !- Gross Rated Cooling COP {W/W}
  0.380054556534167,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6d043925-cc94-4171-8ba4-f4c4b0155cd3}, !- Total Cooling Capacity Function of Temperature Curve
  {6a212cf7-0ef8-40de-b0b2-d66a8f9054fd}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {2d963163-3203-4a5c-b0eb-d7b73e0e6957}, !- Energy Input Ratio Function of Temperature Curve
  {9a350367-d724-4bf7-85d7-024a1333df20}, !- Energy Input Ratio Function of Flow Fraction Curve
  {99aa06c4-cc46-4b15-a939-2465929e3ddb}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {7a008275-1c14-43cd-8e03-46bff0fb852a}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {91fa6bb9-6908-42ee-ab90-96cd8a362c8c}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 6, !- Name
  11253.9290946026,                       !- Gross Rated Total Cooling Capacity {W}
  0.80758872085,                          !- Gross Rated Sensible Heat Ratio
  5.31135930211785,                       !- Gross Rated Cooling COP {W/W}
  0.625972210762157,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4305be07-1a5d-43d9-a5fc-74f3d378f7e4}, !- Total Cooling Capacity Function of Temperature Curve
  {8f9d115f-d62e-433b-954b-9b8c120889b6}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {c7eaa5c3-bbad-4804-9f53-33fdd221e6f9}, !- Energy Input Ratio Function of Temperature Curve
  {249f32a4-3a88-4022-9860-82487d0b383f}, !- Energy Input Ratio Function of Flow Fraction Curve
  {5f1cfec6-9df0-4f44-b9f4-8561c558eda1}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {7a008275-1c14-43cd-8e03-46bff0fb852a}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {774bc52e-43f1-48ea-adcb-4a2ec7e38223}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 7, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.7039025016,                           !- Gross Rated Sensible Heat Ratio
  4.74458742931593,                       !- Gross Rated Cooling COP {W/W}
  0.745205012812092,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bb531fda-0bfd-4b53-82c8-332c0f7f8687}, !- Total Cooling Capacity Function of Temperature Curve
  {ad5dee93-fbd3-4222-909e-60b37e454de2}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {557620b0-f93a-4fea-8d46-d2d81cb2ab91}, !- Energy Input Ratio Function of Temperature Curve
  {12d82f69-2438-41e6-bda8-8a3688e140d3}, !- Energy Input Ratio Function of Flow Fraction Curve
  {3cea0307-8805-4d91-bfaa-30c65c7f81fe}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {7a008275-1c14-43cd-8e03-46bff0fb852a}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {084c826b-b7ca-46cc-b94f-7ec4c3d9f129}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 8, !- Name
  20397.7464839673,                       !- Gross Rated Total Cooling Capacity {W}
  0.712483430089655,                      !- Gross Rated Sensible Heat Ratio
  4.15760492602952,                       !- Gross Rated Cooling COP {W/W}
  0.88679396524639,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b9e67f93-38d7-411a-970f-5ce27a82c2b9}, !- Total Cooling Capacity Function of Temperature Curve
  {d87e3507-17d4-440f-bbfd-0f272ba8bca4}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {8f368d64-bcc3-40b3-95ca-c00f7219b553}, !- Energy Input Ratio Function of Temperature Curve
  {f7fe9586-1a44-4055-8d28-cec0a0d8e01a}, !- Energy Input Ratio Function of Flow Fraction Curve
  {3f1afa90-d3cf-44e3-bddd-b580263371a9}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {7a008275-1c14-43cd-8e03-46bff0fb852a}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:UnitarySystemPerformance:Multispeed,
  {042a2c19-7006-438b-9c1e-7018611848ed}, !- Handle
  Unitary System Performance Multispeed 2, !- Name
  No,                                     !- Single Mode Operation
  autosize,                               !- Heating Speed Supply Air Flow Ratio 1
  0.51,                                   !- Cooling Speed Supply Air Flow Ratio 1
  autosize,                               !- Heating Speed Supply Air Flow Ratio 2
  0.84,                                   !- Cooling Speed Supply Air Flow Ratio 2
  autosize,                               !- Heating Speed Supply Air Flow Ratio 3
  1,                                      !- Cooling Speed Supply Air Flow Ratio 3
  autosize,                               !- Heating Speed Supply Air Flow Ratio 4
  1.19;                                   !- Cooling Speed Supply Air Flow Ratio 4

OS:Coil:Heating:Gas,
  {8f4018c5-27ec-41e4-ba97-39dad664849b}, !- Handle
  residential furnace oil heating coil,   !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  220,                                    !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  FuelOil#1;                              !- Fuel Type

OS:Fan:OnOff,
  {a3bafabf-be69-40ae-930e-451ef9e16dfd}, !- Handle
  residential furnace oil and central ac supply fan, !- Name
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.24003790273638,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {162f5708-b9e3-4a0c-8660-30014eb57bc8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {72064c8e-c023-4ba4-bd12-50f6f0923570}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {162f5708-b9e3-4a0c-8660-30014eb57bc8}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {72064c8e-c023-4ba4-bd12-50f6f0923570}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a5811da0-7e7b-4951-a71c-5c68cc6202a3}, !- Handle
  residential furnace oil and central ac unitary system, !- Name
  Load,                                   !- Control Type
  {1e7b9c03-ec1b-4838-8a8b-b8edf0933608}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Availability Schedule Name
  {4f5f4c75-3aa5-4f7b-9f78-7b54e61a044e}, !- Air Inlet Node Name
  {8e2b2e30-cd3f-4251-9238-60b5285f364d}, !- Air Outlet Node Name
  {a3bafabf-be69-40ae-930e-451ef9e16dfd}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {80ebc54b-db6e-4893-b63c-2bd99a33613f}, !- Supply Air Fan Operating Mode Schedule Name
  {8f4018c5-27ec-41e4-ba97-39dad664849b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8ae02a6c-eef9-43af-b264-5f7cbfe514dd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.516260035662916,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.04204393828723,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {042a2c19-7006-438b-9c1e-7018611848ed}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {6bf462d9-96eb-4e79-8f1e-6a2e037775c3}, !- Handle
  residential furnace oil and central ac central air system, !- Name
  ,                                       !- Controller List Name
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Availability Schedule
  {6f114fc6-762b-4f1c-9883-6d9e22c32200}, !- Availability Manager List Name
  1.2400322865618,                        !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef43b62a-c1b0-4c72-9c03-84c50b270262}, !- Supply Side Inlet Node Name
  {a9b17565-baba-491a-9790-5c76250219af}, !- Demand Side Outlet Node Name
  {12de0744-1599-4cdb-88d3-668b7c908141}, !- Demand Side Inlet Node A
  {19bce4ce-3c25-44a3-aa6f-e43dbab56035}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7bece95c-559d-41e4-8181-a72733540615}, !- Demand Mixer Name
  {592eb5ad-b8c8-47ba-b942-cf041030a624}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bc401ac3-1026-4c57-901d-8c1713271130}, !- Handle
  Node 15,                                !- Name
  {ef43b62a-c1b0-4c72-9c03-84c50b270262}, !- Inlet Port
  {4f5f4c75-3aa5-4f7b-9f78-7b54e61a044e}; !- Outlet Port

OS:Node,
  {53f04301-ca19-4e9e-9957-ee946ab0df0b}, !- Handle
  Node 34,                                !- Name
  {8e2b2e30-cd3f-4251-9238-60b5285f364d}, !- Inlet Port
  {19bce4ce-3c25-44a3-aa6f-e43dbab56035}; !- Outlet Port

OS:Connection,
  {ef43b62a-c1b0-4c72-9c03-84c50b270262}, !- Handle
  {5fa87141-df31-4465-9722-d36e2af74379}, !- Name
  {6bf462d9-96eb-4e79-8f1e-6a2e037775c3}, !- Source Object
  8,                                      !- Outlet Port
  {bc401ac3-1026-4c57-901d-8c1713271130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19bce4ce-3c25-44a3-aa6f-e43dbab56035}, !- Handle
  {3ce48acf-f3f1-4300-88a4-485f2791b14b}, !- Name
  {53f04301-ca19-4e9e-9957-ee946ab0df0b}, !- Source Object
  3,                                      !- Outlet Port
  {6bf462d9-96eb-4e79-8f1e-6a2e037775c3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e9999a1d-e925-4425-8893-922d0b34e149}, !- Handle
  Node 35,                                !- Name
  {12de0744-1599-4cdb-88d3-668b7c908141}, !- Inlet Port
  {30c5e066-cad8-41a3-aef6-23987824f01f}; !- Outlet Port

OS:Node,
  {0299a9ca-17bb-4942-a19b-83381fa1b117}, !- Handle
  Node 36,                                !- Name
  {3ebf0886-e5c1-4deb-ad7a-6a0bbaa9fb88}, !- Inlet Port
  {a9b17565-baba-491a-9790-5c76250219af}; !- Outlet Port

OS:Node,
  {3556cb57-6b9c-4d7d-9068-6755738447cd}, !- Handle
  Node 37,                                !- Name
  {ac4bae65-a106-45f2-9f45-9c5d1c715dc4}, !- Inlet Port
  {46272392-5998-4e8d-9544-081518361993}; !- Outlet Port

OS:Connection,
  {12de0744-1599-4cdb-88d3-668b7c908141}, !- Handle
  {44d8e7b5-c5dc-47e2-a26b-f81af53f334c}, !- Name
  {6bf462d9-96eb-4e79-8f1e-6a2e037775c3}, !- Source Object
  10,                                     !- Outlet Port
  {e9999a1d-e925-4425-8893-922d0b34e149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b17565-baba-491a-9790-5c76250219af}, !- Handle
  {86100a1a-2fbc-45b2-8b43-3410724e58a8}, !- Name
  {0299a9ca-17bb-4942-a19b-83381fa1b117}, !- Source Object
  3,                                      !- Outlet Port
  {6bf462d9-96eb-4e79-8f1e-6a2e037775c3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {592eb5ad-b8c8-47ba-b942-cf041030a624}, !- Handle
  residential furnace oil and central ac zone splitter, !- Name
  {30c5e066-cad8-41a3-aef6-23987824f01f}, !- Inlet Node Name
  {79c6dd02-7637-4df3-ba69-6e9fefcffd2a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7bece95c-559d-41e4-8181-a72733540615}, !- Handle
  residential furnace oil and central ac zone mixer, !- Name
  {3ebf0886-e5c1-4deb-ad7a-6a0bbaa9fb88}, !- Outlet Node Name
  {f6e1ad3e-48a9-42e5-b5ae-4808e0a057ab}; !- Inlet Node Name 1

OS:Connection,
  {30c5e066-cad8-41a3-aef6-23987824f01f}, !- Handle
  {eb0601d9-a87d-462e-9c12-9b03bcae19cd}, !- Name
  {e9999a1d-e925-4425-8893-922d0b34e149}, !- Source Object
  3,                                      !- Outlet Port
  {592eb5ad-b8c8-47ba-b942-cf041030a624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ebf0886-e5c1-4deb-ad7a-6a0bbaa9fb88}, !- Handle
  {506510de-926a-42e6-bd9e-1163a9a30d50}, !- Name
  {7bece95c-559d-41e4-8181-a72733540615}, !- Source Object
  2,                                      !- Outlet Port
  {0299a9ca-17bb-4942-a19b-83381fa1b117}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {57113e7b-dd43-4a89-9d1f-c856aa9366b0}, !- Handle
  {6bf462d9-96eb-4e79-8f1e-6a2e037775c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6f114fc6-762b-4f1c-9883-6d9e22c32200}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {4f5f4c75-3aa5-4f7b-9f78-7b54e61a044e}, !- Handle
  {615d73fd-4ed9-41fd-b34c-3ab8abbc784b}, !- Name
  {bc401ac3-1026-4c57-901d-8c1713271130}, !- Source Object
  3,                                      !- Outlet Port
  {a5811da0-7e7b-4951-a71c-5c68cc6202a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8e2b2e30-cd3f-4251-9238-60b5285f364d}, !- Handle
  {29b530a6-6cbe-4d7e-a4ee-2448edf76a1d}, !- Name
  {a5811da0-7e7b-4951-a71c-5c68cc6202a3}, !- Source Object
  7,                                      !- Outlet Port
  {53f04301-ca19-4e9e-9957-ee946ab0df0b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b25b5166-e6ab-4e9e-a784-164a60ebc3cb}, !- Handle
  residential furnace oil and central ac living zone direct air, !- Name
  {5b91feea-ffae-46d5-b70b-fe45efdcb3ef}, !- Availability Schedule Name
  {9e1b16e7-8d10-4863-87e4-f54b527d1501}, !- Air Inlet Node Name
  {ac4bae65-a106-45f2-9f45-9c5d1c715dc4}, !- Air Outlet Node Name
  1.04204393828723;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8514450b-8d0a-4e99-80ba-e9498b32b297}, !- Handle
  Node 38,                                !- Name
  {87f6dce0-3ee4-47f3-970b-5c53e7e1c4dc}, !- Inlet Port
  {f6586cec-c7b1-42ae-8fea-afcd6c7e4d3b}; !- Outlet Port

OS:Connection,
  {46272392-5998-4e8d-9544-081518361993}, !- Handle
  {7a034db5-23e1-4d70-96ef-1f4371d402a0}, !- Name
  {3556cb57-6b9c-4d7d-9068-6755738447cd}, !- Source Object
  3,                                      !- Outlet Port
  {939a05b2-9cc7-4abb-974a-148c86028ee7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87f6dce0-3ee4-47f3-970b-5c53e7e1c4dc}, !- Handle
  {478dd691-60b0-4b7a-aa83-58bff63c3690}, !- Name
  {ac168aa0-4e98-4256-a07f-f4dc1ff200d6}, !- Source Object
  3,                                      !- Outlet Port
  {8514450b-8d0a-4e99-80ba-e9498b32b297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d601b72a-9d69-4d07-bca6-5137213e3ec3}, !- Handle
  Node 39,                                !- Name
  {79c6dd02-7637-4df3-ba69-6e9fefcffd2a}, !- Inlet Port
  {9e1b16e7-8d10-4863-87e4-f54b527d1501}; !- Outlet Port

OS:Connection,
  {79c6dd02-7637-4df3-ba69-6e9fefcffd2a}, !- Handle
  {dbe5bdc6-080c-475b-8066-8d92edb661c8}, !- Name
  {592eb5ad-b8c8-47ba-b942-cf041030a624}, !- Source Object
  3,                                      !- Outlet Port
  {d601b72a-9d69-4d07-bca6-5137213e3ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1b16e7-8d10-4863-87e4-f54b527d1501}, !- Handle
  {c57b2810-fd55-4175-bc8d-005e46413c8e}, !- Name
  {d601b72a-9d69-4d07-bca6-5137213e3ec3}, !- Source Object
  3,                                      !- Outlet Port
  {b25b5166-e6ab-4e9e-a784-164a60ebc3cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac4bae65-a106-45f2-9f45-9c5d1c715dc4}, !- Handle
  {eba690c4-d4fe-4d43-99bc-5c1a67ea6cd0}, !- Name
  {b25b5166-e6ab-4e9e-a784-164a60ebc3cb}, !- Source Object
  4,                                      !- Outlet Port
  {3556cb57-6b9c-4d7d-9068-6755738447cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Handle
  residential heating season,             !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  {b69a012f-1072-4a87-88ff-828562aa4906}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b69a012f-1072-4a87-88ff-828562aa4906}, !- Handle
  Schedule Day 11,                        !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7c47bd2-cdf6-4754-aebb-e98cdf9b9c7c}, !- Handle
  residential heating season allday ruleset1, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {183b1aac-f8c4-4680-8f5f-676c67f10b19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {183b1aac-f8c4-4680-8f5f-676c67f10b19}, !- Handle
  residential heating season allday1,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86a1e9e5-ee83-4a0f-b3dd-223178eda8ff}, !- Handle
  residential heating season allday ruleset2, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b9e1b22a-6534-42fd-825e-3b5b70d48d58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b9e1b22a-6534-42fd-825e-3b5b70d48d58}, !- Handle
  residential heating season allday2,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea859fd6-2c6a-4e7a-abac-591cf30c7c4c}, !- Handle
  residential heating season allday ruleset3, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0874be33-785c-452b-ad89-4900aaeef5ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0874be33-785c-452b-ad89-4900aaeef5ef}, !- Handle
  residential heating season allday3,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1579f388-6aa8-40f9-beec-962afda8ca82}, !- Handle
  residential heating season allday ruleset4, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ed099361-b355-4293-aaa9-623bd5744de6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ed099361-b355-4293-aaa9-623bd5744de6}, !- Handle
  residential heating season allday4,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5103d641-5dec-438b-b20e-29803599da9d}, !- Handle
  residential heating season allday ruleset5, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e9a5185c-5488-4ff0-84fa-ef5c7b8a31c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9a5185c-5488-4ff0-84fa-ef5c7b8a31c5}, !- Handle
  residential heating season allday5,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c764a4d-e93c-4650-8ac4-5689a7c39c73}, !- Handle
  residential heating season allday ruleset6, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ffde6e50-bbed-4f8c-9409-bea27966f0fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ffde6e50-bbed-4f8c-9409-bea27966f0fd}, !- Handle
  residential heating season allday6,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b298fbd-989c-4e43-89a1-0ddbb23f6ea9}, !- Handle
  residential heating season allday ruleset7, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c3b5ce1a-a83e-41fe-9dab-19861b9656fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3b5ce1a-a83e-41fe-9dab-19861b9656fd}, !- Handle
  residential heating season allday7,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7df2f7a-7a9c-4771-b85d-adafd9003ecd}, !- Handle
  residential heating season allday ruleset8, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {37720e69-cead-4e6a-b041-e18641c8398d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37720e69-cead-4e6a-b041-e18641c8398d}, !- Handle
  residential heating season allday8,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81a3957a-0672-4dc0-b356-60cceb6cc29e}, !- Handle
  residential heating season allday ruleset9, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {05a8917f-1238-4beb-930f-98ae991aaf0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05a8917f-1238-4beb-930f-98ae991aaf0a}, !- Handle
  residential heating season allday9,     !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9213421-5a01-4afe-9966-7c80189beef4}, !- Handle
  residential heating season allday ruleset10, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d85c97f0-2160-4539-9eee-cba570898002}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d85c97f0-2160-4539-9eee-cba570898002}, !- Handle
  residential heating season allday10,    !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1150c87-f86d-4baa-b372-d6401859b719}, !- Handle
  residential heating season allday ruleset11, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bdd2cf3-f43a-4b59-ab32-cab67f5b27bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bdd2cf3-f43a-4b59-ab32-cab67f5b27bf}, !- Handle
  residential heating season allday11,    !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efed88b2-b6f5-421a-8594-69720e45a237}, !- Handle
  residential heating season allday ruleset12, !- Name
  {4526c5ec-ff3b-487f-baaf-c6fba8e4cf55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebbcf49f-fa21-4fb4-8cdc-efedc4766468}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebbcf49f-fa21-4fb4-8cdc-efedc4766468}, !- Handle
  residential heating season allday12,    !- Name
  {720e67e9-676d-4f7f-b357-f78709fe0b63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
