  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {5ddeae02-a9cc-4daa-bfb8-c19afd4704c3}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {72c1f35f-1b1b-40d9-b19b-a310fa1eef26}, !- Handle
  res ashp clg coil,                      !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {33c34105-89d7-4eb9-838e-710f65e9588e}, !- Stage 1
  {c2e9b59b-25dc-44fa-8a34-515c37f29237}, !- Stage 2
  {2e75246d-4dd0-4cc4-82fa-aee9c949b5dc}, !- Stage 3
  {0a7bc899-085f-4def-9c6d-683d428dd5bc}; !- Stage 4

OS:Curve:Exponent,
  {56cab13a-c4c3-4bc6-8286-81f7817fbd86}, !- Handle
  res ashp fan power curve 1,             !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f014450-58e2-4c0a-8444-4c684ce07687}, !- Handle
  res ashp fan eff curve 1,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c3bcf5d9-b01a-47bb-8f4b-7797dcb744a0}, !- Handle
  res ashp clg supply fan,                !- Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.48366712372422,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56cab13a-c4c3-4bc6-8286-81f7817fbd86}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f014450-58e2-4c0a-8444-4c684ce07687}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res hvac cooling fan;                   !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {344571ba-928a-4aa3-8b37-0c3000ba0d9d}, !- Handle
  Unitary System Performance Multispeed 2, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.7,                                    !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  0.9,                                    !- Cooling Speed Supply Air Flow Ratio 2
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 3
  1,                                      !- Cooling Speed Supply Air Flow Ratio 3
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 4
  1.26;                                   !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC:UnitarySystem,
  {27f1a72e-e203-4a92-b9a0-d00a9adfd791}, !- Handle
  res ashp clg unitary system,            !- Name
  Load,                                   !- Control Type
  {49aff841-6a5e-475f-8808-f63699f2658e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Availability Schedule Name
  {39e8ec03-9767-4e53-8b2d-9dd013b0674c}, !- Air Inlet Node Name
  {18a15e9e-3e3e-4de2-9469-c766ca63380b}, !- Air Outlet Node Name
  {c3bcf5d9-b01a-47bb-8f4b-7797dcb744a0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {0e1d4bf2-9c9a-468f-9784-12fcfb06ea27}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {72c1f35f-1b1b-40d9-b19b-a310fa1eef26}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1e-005,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {344571ba-928a-4aa3-8b37-0c3000ba0d9d}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {beb780db-806d-45de-84a6-2bb7daf2abe2}, !- Handle
  res ashp central clg air system,        !- Name
  ,                                       !- Controller List Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Availability Schedule
  {0681489e-2474-4109-8942-697ec99ce0c7}, !- Availability Manager List Name
  1.48366117718643,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f8f0b501-abd1-44bf-b603-e1bbe426e0fc}, !- Supply Side Inlet Node Name
  {824b0ef4-3444-45c7-affb-35166eb7e7d2}, !- Demand Side Outlet Node Name
  {24414837-06c4-409c-8ad8-b3899c9d6f00}, !- Demand Side Inlet Node A
  {db1e44d9-9590-4718-84a5-59b2879a56b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e1afc4f7-75a5-4082-a23f-e9eec926b9a1}, !- Demand Mixer Name
  {77dfc073-d9c1-4834-a88d-2bdb160b14a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c8cec502-de2b-46d0-a597-aff2ea3c8eae}, !- Handle
  Node 40,                                !- Name
  {f8f0b501-abd1-44bf-b603-e1bbe426e0fc}, !- Inlet Port
  {39e8ec03-9767-4e53-8b2d-9dd013b0674c}; !- Outlet Port

OS:Node,
  {399ecb0a-08e1-47bf-9116-e0e22dc1bb5d}, !- Handle
  Node 41,                                !- Name
  {18a15e9e-3e3e-4de2-9469-c766ca63380b}, !- Inlet Port
  {db1e44d9-9590-4718-84a5-59b2879a56b0}; !- Outlet Port

OS:Connection,
  {f8f0b501-abd1-44bf-b603-e1bbe426e0fc}, !- Handle
  {c655f864-0643-4722-90b2-badfb26c9b18}, !- Name
  {beb780db-806d-45de-84a6-2bb7daf2abe2}, !- Source Object
  8,                                      !- Outlet Port
  {c8cec502-de2b-46d0-a597-aff2ea3c8eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db1e44d9-9590-4718-84a5-59b2879a56b0}, !- Handle
  {05ac3af0-9e37-403f-88fd-8ca652400d8b}, !- Name
  {399ecb0a-08e1-47bf-9116-e0e22dc1bb5d}, !- Source Object
  3,                                      !- Outlet Port
  {beb780db-806d-45de-84a6-2bb7daf2abe2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {19186c8e-aef5-4d02-bf24-4f44b388782c}, !- Handle
  Node 42,                                !- Name
  {24414837-06c4-409c-8ad8-b3899c9d6f00}, !- Inlet Port
  {7ecfe098-8249-4168-81bf-cf4b6a9b4c5f}; !- Outlet Port

OS:Node,
  {15d456e8-b18f-4254-8c64-32381ddff432}, !- Handle
  Node 43,                                !- Name
  {8004b3e6-6674-4722-86a1-0325d660a464}, !- Inlet Port
  {824b0ef4-3444-45c7-affb-35166eb7e7d2}; !- Outlet Port

OS:Node,
  {aea8e6d1-febf-4a59-b410-c13efc30f4b2}, !- Handle
  Node 44,                                !- Name
  {6775cc3a-55e4-4975-9e45-a1cd38bd112b}, !- Inlet Port
  {673a0843-474a-451a-a7ba-6c904a50d413}; !- Outlet Port

OS:Connection,
  {24414837-06c4-409c-8ad8-b3899c9d6f00}, !- Handle
  {af6a82ec-68f5-4b75-b0c7-6866abf8046a}, !- Name
  {beb780db-806d-45de-84a6-2bb7daf2abe2}, !- Source Object
  10,                                     !- Outlet Port
  {19186c8e-aef5-4d02-bf24-4f44b388782c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824b0ef4-3444-45c7-affb-35166eb7e7d2}, !- Handle
  {adee87f8-86de-4771-964e-e458e758d10b}, !- Name
  {15d456e8-b18f-4254-8c64-32381ddff432}, !- Source Object
  3,                                      !- Outlet Port
  {beb780db-806d-45de-84a6-2bb7daf2abe2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {77dfc073-d9c1-4834-a88d-2bdb160b14a6}, !- Handle
  res ashp clg zone splitter,             !- Name
  {7ecfe098-8249-4168-81bf-cf4b6a9b4c5f}, !- Inlet Node Name
  {5b0fb464-99f6-4329-900a-b1f903a13813}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e1afc4f7-75a5-4082-a23f-e9eec926b9a1}, !- Handle
  res ashp clg zone mixer,                !- Name
  {8004b3e6-6674-4722-86a1-0325d660a464}, !- Outlet Node Name
  {f7c5d788-2387-403a-af2a-ed46eabbe045}; !- Inlet Node Name 1

OS:Connection,
  {7ecfe098-8249-4168-81bf-cf4b6a9b4c5f}, !- Handle
  {74465ef9-061c-4ae0-a7d1-5ed4276e9704}, !- Name
  {19186c8e-aef5-4d02-bf24-4f44b388782c}, !- Source Object
  3,                                      !- Outlet Port
  {77dfc073-d9c1-4834-a88d-2bdb160b14a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8004b3e6-6674-4722-86a1-0325d660a464}, !- Handle
  {2428dbfb-0dce-484a-8966-9dbb91cbbd65}, !- Name
  {e1afc4f7-75a5-4082-a23f-e9eec926b9a1}, !- Source Object
  2,                                      !- Outlet Port
  {15d456e8-b18f-4254-8c64-32381ddff432}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca84237f-1c2a-40b6-a753-e7b991c7f19c}, !- Handle
  {beb780db-806d-45de-84a6-2bb7daf2abe2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0681489e-2474-4109-8942-697ec99ce0c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {39e8ec03-9767-4e53-8b2d-9dd013b0674c}, !- Handle
  {1fcc9db1-5633-4fe2-938e-48fb891cae42}, !- Name
  {c8cec502-de2b-46d0-a597-aff2ea3c8eae}, !- Source Object
  3,                                      !- Outlet Port
  {27f1a72e-e203-4a92-b9a0-d00a9adfd791}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {18a15e9e-3e3e-4de2-9469-c766ca63380b}, !- Handle
  {56c063d1-67d6-4605-8640-57fba469168c}, !- Name
  {27f1a72e-e203-4a92-b9a0-d00a9adfd791}, !- Source Object
  7,                                      !- Outlet Port
  {399ecb0a-08e1-47bf-9116-e0e22dc1bb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {05aa3d0a-9c48-4744-bdc2-9f1f7d58c7ed}, !- Handle
  res ashp living zone clg direct air,    !- Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Availability Schedule Name
  {852ce5c6-6c05-49e5-96c1-364e48c3ef17}, !- Air Inlet Node Name
  {6775cc3a-55e4-4975-9e45-a1cd38bd112b}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05b6a5d0-68e8-427f-a82b-f070d6f1b0fb}, !- Handle
  Node 45,                                !- Name
  {6097a1cf-6804-40ae-bb2b-ef5218927df6}, !- Inlet Port
  {908898b5-978c-4f0d-8cd7-c8f18a82f8ef}; !- Outlet Port

OS:Connection,
  {673a0843-474a-451a-a7ba-6c904a50d413}, !- Handle
  {d21f6164-f990-4920-ae81-4c087663ab07}, !- Name
  {aea8e6d1-febf-4a59-b410-c13efc30f4b2}, !- Source Object
  3,                                      !- Outlet Port
  {0ab87fe6-8819-4591-92b5-acb1c420f10b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6097a1cf-6804-40ae-bb2b-ef5218927df6}, !- Handle
  {2ae4b147-4119-443c-a96d-699cad08e68e}, !- Name
  {1692256f-62e8-40ff-a93b-3392e3a0d82c}, !- Source Object
  4,                                      !- Outlet Port
  {05b6a5d0-68e8-427f-a82b-f070d6f1b0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {786828db-32d8-4a57-99a1-f80569319255}, !- Handle
  Node 46,                                !- Name
  {5b0fb464-99f6-4329-900a-b1f903a13813}, !- Inlet Port
  {852ce5c6-6c05-49e5-96c1-364e48c3ef17}; !- Outlet Port

OS:Connection,
  {5b0fb464-99f6-4329-900a-b1f903a13813}, !- Handle
  {0351515f-d8a2-4cb3-b31e-304735fd24eb}, !- Name
  {77dfc073-d9c1-4834-a88d-2bdb160b14a6}, !- Source Object
  3,                                      !- Outlet Port
  {786828db-32d8-4a57-99a1-f80569319255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {852ce5c6-6c05-49e5-96c1-364e48c3ef17}, !- Handle
  {33894209-b760-40e8-9404-a59cd190370c}, !- Name
  {786828db-32d8-4a57-99a1-f80569319255}, !- Source Object
  3,                                      !- Outlet Port
  {05aa3d0a-9c48-4744-bdc2-9f1f7d58c7ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6775cc3a-55e4-4975-9e45-a1cd38bd112b}, !- Handle
  {6c137d7e-1e52-4223-994d-2f6f600e53bd}, !- Name
  {05aa3d0a-9c48-4744-bdc2-9f1f7d58c7ed}, !- Source Object
  4,                                      !- Outlet Port
  {aea8e6d1-febf-4a59-b410-c13efc30f4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {5e9519c0-1b80-4168-82e0-e5540612d473}, !- Handle
  {27f1a72e-e203-4a92-b9a0-d00a9adfd791}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.49&#440.67&#441.0&#441.2,             !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#440.95&#440.95&#440.95,     !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  451.14285714285717&#44424.2089552238806&#44315.8&#44331.59000000000003, !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {80879e0c-44d3-4228-bba2-808c5ccce90a}, !- Handle
  {273f0111-cae9-408f-8bbe-269b3930c487}, !- Object Name
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  448.3795918367347&#44407.68358208955215&#44296.9&#44301.8483333333333, !- Feature Value 3
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:Schedule:Ruleset,
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Handle
  res heating season,                     !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  {17bf22af-5b56-4405-9f70-43e858228782}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17bf22af-5b56-4405-9f70-43e858228782}, !- Handle
  Schedule Day 4,                         !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0335b458-ca83-4fce-8d3f-95afb1cb3e3d}, !- Handle
  res heating season allday ruleset1,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a9a6e076-914a-4af0-91e8-80531089b3a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9a6e076-914a-4af0-91e8-80531089b3a1}, !- Handle
  res heating season allday1,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {891a03f3-88ee-49b8-a5c5-0f708398e7a2}, !- Handle
  res heating season allday ruleset2,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1a33b4aa-e4da-46bf-955a-374f26b3dcf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1a33b4aa-e4da-46bf-955a-374f26b3dcf6}, !- Handle
  res heating season allday2,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb3c1132-610c-46e0-a9ef-f8072c097b93}, !- Handle
  res heating season allday ruleset3,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {00355d92-d253-4677-8ff1-c945a55f4ce3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00355d92-d253-4677-8ff1-c945a55f4ce3}, !- Handle
  res heating season allday3,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55465f8b-6f1a-4c9a-a23f-e236fa464285}, !- Handle
  res heating season allday ruleset4,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d4f4b26f-e953-46ee-bf4d-2107b1a9747b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4f4b26f-e953-46ee-bf4d-2107b1a9747b}, !- Handle
  res heating season allday4,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {314f7504-bd93-4b5e-a6fe-31b873b4dce2}, !- Handle
  res heating season allday ruleset5,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {969030d8-b4e3-46e0-ac32-c56831055fdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {969030d8-b4e3-46e0-ac32-c56831055fdd}, !- Handle
  res heating season allday5,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a94c7e5b-59c6-467b-bfd8-b6c6258c10e8}, !- Handle
  res heating season allday ruleset6,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {04c40fbe-2886-41d2-a106-089880bab907}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04c40fbe-2886-41d2-a106-089880bab907}, !- Handle
  res heating season allday6,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8ff8ea4-170f-49b6-86c3-3f7001150c89}, !- Handle
  res heating season allday ruleset7,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a0fb9b3d-bc73-46bc-91a9-227ec1bd7e01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0fb9b3d-bc73-46bc-91a9-227ec1bd7e01}, !- Handle
  res heating season allday7,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f79994e-7dd1-4c36-9eb9-c1ec0eb1493c}, !- Handle
  res heating season allday ruleset8,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c5fd4d9c-0eac-48a1-ab28-4e29d32251ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5fd4d9c-0eac-48a1-ab28-4e29d32251ec}, !- Handle
  res heating season allday8,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9889e7b4-2823-4968-ab2e-3e89442c0042}, !- Handle
  res heating season allday ruleset9,     !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eda0e46d-3dfc-4bc6-9775-a587c671cda6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eda0e46d-3dfc-4bc6-9775-a587c671cda6}, !- Handle
  res heating season allday9,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b124650-2e81-47f7-a197-a57d82e09625}, !- Handle
  res heating season allday ruleset10,    !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e453912-3df5-4d46-a336-d421242a5de8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e453912-3df5-4d46-a336-d421242a5de8}, !- Handle
  res heating season allday10,            !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad9bcbd4-986a-4cf9-82a4-63a46da3acec}, !- Handle
  res heating season allday ruleset11,    !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {379c2a8c-fbec-495b-abfd-060645c63279}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {379c2a8c-fbec-495b-abfd-060645c63279}, !- Handle
  res heating season allday11,            !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b16c6573-8902-4633-a859-74b5bcaab747}, !- Handle
  res heating season allday ruleset12,    !- Name
  {e94c15db-6fbc-4447-a37a-516ab7341d0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d94efe5f-22f2-4c78-ab22-16b586dc0d86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d94efe5f-22f2-4c78-ab22-16b586dc0d86}, !- Handle
  res heating season allday12,            !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {793afa8f-bde0-49d1-bfa6-a0ad47b5a812}, !- Handle
  living zone temperature setpoint,       !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Heating Setpoint Temperature Schedule Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Handle
  res cooling season,                     !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  {31585907-81cd-4d41-8981-c5a9ec150805}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31585907-81cd-4d41-8981-c5a9ec150805}, !- Handle
  Schedule Day 7,                         !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e9c76e0-682b-4fad-855d-962a5fe096c7}, !- Handle
  res cooling season allday ruleset1,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dc7bd056-1b3e-4ee6-800e-dc91ebcb43c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc7bd056-1b3e-4ee6-800e-dc91ebcb43c6}, !- Handle
  res cooling season allday1,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea262cc9-45ef-41d2-8d5a-3288abd2da50}, !- Handle
  res cooling season allday ruleset2,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8a2480c0-5c6e-45fd-bfd8-fc368545a002}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8a2480c0-5c6e-45fd-bfd8-fc368545a002}, !- Handle
  res cooling season allday2,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ebf86bd-bfbd-48f4-bf60-2157ae7a50aa}, !- Handle
  res cooling season allday ruleset3,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b2d30086-b82e-402a-8df5-415b06bd1b98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2d30086-b82e-402a-8df5-415b06bd1b98}, !- Handle
  res cooling season allday3,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ede7fc08-a3f4-4a62-82f4-38f553735db0}, !- Handle
  res cooling season allday ruleset4,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d1b6aa43-00c6-419b-97ec-c4f02094d1b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1b6aa43-00c6-419b-97ec-c4f02094d1b1}, !- Handle
  res cooling season allday4,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {146524f0-5204-4b02-8478-ef166739a1ef}, !- Handle
  res cooling season allday ruleset5,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {43698ae1-5063-4567-9c00-139e5dcc5590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43698ae1-5063-4567-9c00-139e5dcc5590}, !- Handle
  res cooling season allday5,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c57d9f6f-a1d8-4491-b80c-7dba0d6df2da}, !- Handle
  res cooling season allday ruleset6,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2e29bea1-67e4-4141-8cb6-2d54efaa9847}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e29bea1-67e4-4141-8cb6-2d54efaa9847}, !- Handle
  res cooling season allday6,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55646358-77d1-4714-bfee-ed392c7cf599}, !- Handle
  res cooling season allday ruleset7,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5ad280aa-73cb-4b55-ba2d-ab8816709ef2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ad280aa-73cb-4b55-ba2d-ab8816709ef2}, !- Handle
  res cooling season allday7,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7f14866-8ba2-44cf-99df-03c46ed4664c}, !- Handle
  res cooling season allday ruleset8,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fc2b96d2-17a6-4ac3-843c-51b78707eaed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc2b96d2-17a6-4ac3-843c-51b78707eaed}, !- Handle
  res cooling season allday8,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d533e832-f3fa-49fd-bf1d-cfd206991887}, !- Handle
  res cooling season allday ruleset9,     !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d99ebb12-2f0b-4300-bb4d-41cd2bd13a1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d99ebb12-2f0b-4300-bb4d-41cd2bd13a1a}, !- Handle
  res cooling season allday9,             !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62a2dd07-6fe1-4a51-8737-d9144f981d4f}, !- Handle
  res cooling season allday ruleset10,    !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {72233107-e8bc-42e0-8c7b-375a3405519c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72233107-e8bc-42e0-8c7b-375a3405519c}, !- Handle
  res cooling season allday10,            !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {416b91b4-6347-4929-8af2-8ec3b0c10094}, !- Handle
  res cooling season allday ruleset11,    !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44db4826-9ff0-4f8a-ad10-6a9a7c350eca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {44db4826-9ff0-4f8a-ad10-6a9a7c350eca}, !- Handle
  res cooling season allday11,            !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02ae895d-42c0-41f2-b7b5-bef661e605f5}, !- Handle
  res cooling season allday ruleset12,    !- Name
  {9ff91681-adde-4e53-9785-ce4c643d23fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb5c0a35-4cb8-4173-93ef-a123f17f0322}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb5c0a35-4cb8-4173-93ef-a123f17f0322}, !- Handle
  res cooling season allday12,            !- Name
  {66461754-5cb0-4353-8e52-b05dba6145fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Handle
  res heating setpoint,                   !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  {86584d2a-6f2e-4060-99e2-9b2afc3c8462}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86584d2a-6f2e-4060-99e2-9b2afc3c8462}, !- Handle
  Schedule Day 5,                         !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b373d40e-1650-40a7-b59f-7ac1ae942ed8}, !- Handle
  res heating setpoint allday ruleset1,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1d54f06b-0f1a-4000-8708-995b03bcc859}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d54f06b-0f1a-4000-8708-995b03bcc859}, !- Handle
  res heating setpoint allday1,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {11d97041-071c-4321-96eb-1523c91b0ade}, !- Handle
  res heating setpoint allday ruleset2,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ab7dca95-e4ef-4b24-965d-aadcd02d7745}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ab7dca95-e4ef-4b24-965d-aadcd02d7745}, !- Handle
  res heating setpoint allday2,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f025dcb8-88de-4811-a39a-32697616d700}, !- Handle
  res heating setpoint allday ruleset3,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {164b495d-c655-46be-9045-72ead8fb4bb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {164b495d-c655-46be-9045-72ead8fb4bb1}, !- Handle
  res heating setpoint allday3,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {208440dd-089f-4568-96db-c0c066d18310}, !- Handle
  res heating setpoint allday ruleset4,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3f5bc046-a5e9-49f2-9df2-74fb5e4e4b3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3f5bc046-a5e9-49f2-9df2-74fb5e4e4b3a}, !- Handle
  res heating setpoint allday4,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1bb6072e-66da-41dd-be3c-bc73b72b3660}, !- Handle
  res heating setpoint allday ruleset5,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a039019a-c390-47e6-b96c-aa37d7f80582}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a039019a-c390-47e6-b96c-aa37d7f80582}, !- Handle
  res heating setpoint allday5,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {56166e81-666d-4f7e-9153-1f65799b44e8}, !- Handle
  res heating setpoint allday ruleset6,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4f3c5cd0-f80f-48c4-bcd1-ac96f8d47f37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f3c5cd0-f80f-48c4-bcd1-ac96f8d47f37}, !- Handle
  res heating setpoint allday6,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {939f14f5-3495-4438-abb8-4d513e26883f}, !- Handle
  res heating setpoint allday ruleset7,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {05b69f44-a330-4db7-8e8d-98cd0f3f1217}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05b69f44-a330-4db7-8e8d-98cd0f3f1217}, !- Handle
  res heating setpoint allday7,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4424d799-09e2-4d23-8f8c-0c86815d3043}, !- Handle
  res heating setpoint allday ruleset8,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6bf4843e-503f-4a73-94e7-4d91f5a48dd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bf4843e-503f-4a73-94e7-4d91f5a48dd0}, !- Handle
  res heating setpoint allday8,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {39873564-92b8-4111-8a02-3193412c2c0f}, !- Handle
  res heating setpoint allday ruleset9,   !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fb810c51-bd3f-41b2-ae12-015749b9e634}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb810c51-bd3f-41b2-ae12-015749b9e634}, !- Handle
  res heating setpoint allday9,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {90ee9c65-73b0-4796-a22d-8b0d38255aac}, !- Handle
  res heating setpoint allday ruleset10,  !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a20a2db6-04e6-4c85-95bb-f5b1eb7dc784}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a20a2db6-04e6-4c85-95bb-f5b1eb7dc784}, !- Handle
  res heating setpoint allday10,          !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7e358f91-0805-4fe2-83e4-13018a52c8db}, !- Handle
  res heating setpoint allday ruleset11,  !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c1e2450-00c1-4859-86a9-ef037be8631e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c1e2450-00c1-4859-86a9-ef037be8631e}, !- Handle
  res heating setpoint allday11,          !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7a6d8454-e182-4ea6-80f3-ce51359e88fd}, !- Handle
  res heating setpoint allday ruleset12,  !- Name
  {ca2732fb-bf92-4f12-82f1-6b94535a4bd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b584845c-bfe3-4629-8774-cac09efa14cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b584845c-bfe3-4629-8774-cac09efa14cf}, !- Handle
  res heating setpoint allday12,          !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Handle
  res cooling setpoint,                   !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  {ce0ee33d-8dbe-4f83-a576-eda280fefcb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce0ee33d-8dbe-4f83-a576-eda280fefcb8}, !- Handle
  Schedule Day 6,                         !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fea358a4-3948-4dd1-924d-d1e8f742aee8}, !- Handle
  res cooling setpoint allday ruleset1,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {87cd94fb-495a-434d-a8a7-94c4bc2802b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87cd94fb-495a-434d-a8a7-94c4bc2802b6}, !- Handle
  res cooling setpoint allday1,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {663cadea-37d9-4f84-8417-920622dc0b35}, !- Handle
  res cooling setpoint allday ruleset2,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a95e84cd-a401-41c2-afec-c32b2a5b199b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a95e84cd-a401-41c2-afec-c32b2a5b199b}, !- Handle
  res cooling setpoint allday2,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8ecb9801-80bc-4649-afd9-0f7fbe3a6a5f}, !- Handle
  res cooling setpoint allday ruleset3,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2c3a5278-a6f5-4a15-93d5-46e57142a9a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c3a5278-a6f5-4a15-93d5-46e57142a9a0}, !- Handle
  res cooling setpoint allday3,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5d337324-5222-4422-b2a1-db33afdd7eaf}, !- Handle
  res cooling setpoint allday ruleset4,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4ef8eeb2-05d7-4929-aa67-ffc1013c5774}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ef8eeb2-05d7-4929-aa67-ffc1013c5774}, !- Handle
  res cooling setpoint allday4,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f584e49f-59d5-4575-a5e7-3ee0d6c5cca7}, !- Handle
  res cooling setpoint allday ruleset5,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a3fc03b0-d854-4dd1-8c14-a753e241eabd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3fc03b0-d854-4dd1-8c14-a753e241eabd}, !- Handle
  res cooling setpoint allday5,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f7211a63-c176-4637-b5f6-3caac0c2c5a8}, !- Handle
  res cooling setpoint allday ruleset6,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8ce77df7-7287-463d-9508-7a0b2eb9eabe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ce77df7-7287-463d-9508-7a0b2eb9eabe}, !- Handle
  res cooling setpoint allday6,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0e61c990-0209-46ee-ae56-61783c17dcf0}, !- Handle
  res cooling setpoint allday ruleset7,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc0b848a-ec42-4375-a0dc-bf81c1c8657a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc0b848a-ec42-4375-a0dc-bf81c1c8657a}, !- Handle
  res cooling setpoint allday7,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bfc9df34-75dd-4800-a51e-d4a3327a4338}, !- Handle
  res cooling setpoint allday ruleset8,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4b859151-6f92-49fa-9485-12d6c9707f87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b859151-6f92-49fa-9485-12d6c9707f87}, !- Handle
  res cooling setpoint allday8,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e9b7df8e-e07f-414b-9dea-ad4fedeacd98}, !- Handle
  res cooling setpoint allday ruleset9,   !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {52980f9a-494b-42c1-936a-1ab744b0490a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52980f9a-494b-42c1-936a-1ab744b0490a}, !- Handle
  res cooling setpoint allday9,           !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f14b0110-7bc0-48b7-823d-c55734d27dfc}, !- Handle
  res cooling setpoint allday ruleset10,  !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {94e78f06-de6d-47f7-81f1-97c083676f21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94e78f06-de6d-47f7-81f1-97c083676f21}, !- Handle
  res cooling setpoint allday10,          !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {211fcc39-91ed-4abd-b4f8-febbc0a70a74}, !- Handle
  res cooling setpoint allday ruleset11,  !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7835fc96-9ec1-4e0a-82a5-fc98fa9781f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7835fc96-9ec1-4e0a-82a5-fc98fa9781f1}, !- Handle
  res cooling setpoint allday11,          !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c318bd43-834d-4e7b-9ca9-251e5b8d53be}, !- Handle
  res cooling setpoint allday ruleset12,  !- Name
  {71416a8c-dc6e-447e-b85e-f0f2e09ae0a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e797175-a1b0-417e-b5f8-88504f98544a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e797175-a1b0-417e-b5f8-88504f98544a}, !- Handle
  res cooling setpoint allday12,          !- Name
  {83067f21-e4ef-4aa5-b33b-bb1c01ca38f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Handle
  res refrig schedule,                    !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  {657cf283-b668-43b7-8d7e-538dc4bffe77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {657cf283-b668-43b7-8d7e-538dc4bffe77}, !- Handle
  Schedule Day 8,                         !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d341eb44-63ac-4665-a57d-19b6a9faa4a2}, !- Handle
  res refrig schedule allday ruleset1,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dca40f56-a6c9-4672-8942-fe2d8b70ea51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dca40f56-a6c9-4672-8942-fe2d8b70ea51}, !- Handle
  res refrig schedule allday1,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {9a9070db-3e2a-4f7e-805c-b59e0d7d594d}, !- Handle
  res refrig schedule allday ruleset2,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c0f026e1-3809-4980-9b8f-ed175eba6d7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c0f026e1-3809-4980-9b8f-ed175eba6d7b}, !- Handle
  res refrig schedule allday2,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {1393fd72-dc9f-4b35-9710-5589d7dca9d8}, !- Handle
  res refrig schedule allday ruleset3,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8f4db99c-baf0-48c9-bd4f-97ff81b50dfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f4db99c-baf0-48c9-bd4f-97ff81b50dfc}, !- Handle
  res refrig schedule allday3,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {98b9a7f8-be2a-4599-b666-371ca747b142}, !- Handle
  res refrig schedule allday ruleset4,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ca579167-f3ec-4de9-9359-22a2af464536}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca579167-f3ec-4de9-9359-22a2af464536}, !- Handle
  res refrig schedule allday4,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {054cf668-f94a-408f-a597-cf76009d35d3}, !- Handle
  res refrig schedule allday ruleset5,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5d17cc20-900f-4b06-9f43-08de1076308c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d17cc20-900f-4b06-9f43-08de1076308c}, !- Handle
  res refrig schedule allday5,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {70dc04a6-fb0d-4aed-8d5e-c3abf9883ff9}, !- Handle
  res refrig schedule allday ruleset6,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {26590416-810b-4aee-a010-2a6de4159ae8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {26590416-810b-4aee-a010-2a6de4159ae8}, !- Handle
  res refrig schedule allday6,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {0fc2e713-e195-4d97-8921-c218e567e21a}, !- Handle
  res refrig schedule allday ruleset7,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a0bd265c-e33a-4e8d-a9a2-dbab813a8c44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0bd265c-e33a-4e8d-a9a2-dbab813a8c44}, !- Handle
  res refrig schedule allday7,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {da4023fd-2b8b-402d-a854-d22b2ff6f9af}, !- Handle
  res refrig schedule allday ruleset8,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {782bcfbf-f9fe-448d-8d80-ee1c94e2db9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {782bcfbf-f9fe-448d-8d80-ee1c94e2db9d}, !- Handle
  res refrig schedule allday8,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {9d95695c-9c6c-49e0-a1cb-eb2bea780d19}, !- Handle
  res refrig schedule allday ruleset9,    !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8637b70f-0c86-44ce-8e55-9f5eda83f48b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8637b70f-0c86-44ce-8e55-9f5eda83f48b}, !- Handle
  res refrig schedule allday9,            !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {ff46e7bf-03c8-4339-b55b-0d71ea876225}, !- Handle
  res refrig schedule allday ruleset10,   !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89bcc11a-9804-453d-8f92-573aea6810a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89bcc11a-9804-453d-8f92-573aea6810a5}, !- Handle
  res refrig schedule allday10,           !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985402,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {f997d351-6a02-436a-bd43-bf814faa229e}, !- Handle
  res refrig schedule allday ruleset11,   !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0ca86c0-2466-454a-9a41-eb671a03bac6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d0ca86c0-2466-454a-9a41-eb671a03bac6}, !- Handle
  res refrig schedule allday11,           !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {bda22225-6f87-4f70-978a-b0fa9a29b3ac}, !- Handle
  res refrig schedule allday ruleset12,   !- Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {648505b1-17c6-4efb-8541-91a1cc92b4be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {648505b1-17c6-4efb-8541-91a1cc92b4be}, !- Handle
  res refrig schedule allday12,           !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {515eab60-8c53-49e0-a6b8-eb02e22a2422}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0095a46a-0617-441f-9ab2-09bdc141d7ed}, !- Handle
  res refrig,                             !- Name
  {515eab60-8c53-49e0-a6b8-eb02e22a2422}, !- Electric Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {5a3eb2fb-b9ec-48d9-a14e-cb08cdcf6bc3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:Ruleset,
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Handle
  res range gas|false schedule,           !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  {93a1fefa-c00b-48ff-a71a-7a62fb663cf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93a1fefa-c00b-48ff-a71a-7a62fb663cf5}, !- Handle
  Schedule Day 9,                         !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bf00e83-49cd-4536-b315-db78c5be08a5}, !- Handle
  res range gas|false schedule allday ruleset1, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4242b923-6f98-40ef-95e1-0b3e4e19422c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4242b923-6f98-40ef-95e1-0b3e4e19422c}, !- Handle
  res range gas|false schedule allday1,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {45ca9d72-f8e0-4207-bab7-ce0294ea344a}, !- Handle
  res range gas|false schedule allday ruleset2, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {846de2ac-2edb-490b-aa97-9f99b2d8c210}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {846de2ac-2edb-490b-aa97-9f99b2d8c210}, !- Handle
  res range gas|false schedule allday2,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:Schedule:Rule,
  {43f17ca6-2f68-477e-81f7-b077a885d835}, !- Handle
  res range gas|false schedule allday ruleset3, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {038c3092-32f5-40cd-b9b0-2f176adf7eff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {038c3092-32f5-40cd-b9b0-2f176adf7eff}, !- Handle
  res range gas|false schedule allday3,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {55f1ef06-6c3a-4dae-a954-493b3aa9fd72}, !- Handle
  res range gas|false schedule allday ruleset4, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b98d50e7-de17-4175-9318-82699b9e5f79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b98d50e7-de17-4175-9318-82699b9e5f79}, !- Handle
  res range gas|false schedule allday4,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0419872379216044,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0239927073837739,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0419872379216044,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0659799453053783,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149954421148587,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.251923427529626,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2759161349134,                        !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.287912488605287,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.251923427529626,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.299908842297174,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341896080218778,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2759161349134,                        !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.341896080218778,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.263919781221513,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5518322698268,                        !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.899726526891522,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.701786690975387,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.359890610756609,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.209936189608022,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.149954421148587,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0959708295350957,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0659799453053783;                     !- Value Until Time 22

OS:Schedule:Rule,
  {e12dac36-4486-4ce5-9315-f8366331f283}, !- Handle
  res range gas|false schedule allday ruleset5, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7dbd1f01-ec46-43e1-8984-439bd6ac215b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dbd1f01-ec46-43e1-8984-439bd6ac215b}, !- Handle
  res range gas|false schedule allday5,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0421573989668794,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0240899422667882,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0421573989668794,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0662473412336676,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150562139167426,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.252944393801276,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.277034336068064,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.289079307201459,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.252944393801276,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.301124278334853,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.343281677301732,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.277034336068064,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.343281677301732,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26498936493467,                       !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.554068672136129,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.903372835004558,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.704630811303555,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.361349134001823,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.210786994834397,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.150562139167426,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963597690671529,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0662473412336676;                     !- Value Until Time 22

OS:Schedule:Rule,
  {1994b81d-8339-4569-a5e5-4fca75101ca3}, !- Handle
  res range gas|false schedule allday ruleset6, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2af3e45e-d5d2-4452-a038-5ad70b0aeb56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2af3e45e-d5d2-4452-a038-5ad70b0aeb56}, !- Handle
  res range gas|false schedule allday6,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {e0768a5b-c4fb-412d-aa84-468253570e12}, !- Handle
  res range gas|false schedule allday ruleset7, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d2677871-00d8-420c-b145-cf3435c961ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2677871-00d8-420c-b145-cf3435c961ef}, !- Handle
  res range gas|false schedule allday7,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707992,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {2fe4fd77-f190-4ecb-8fc3-a00fe3d8f316}, !- Handle
  res range gas|false schedule allday ruleset8, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ad439373-265b-421a-8f7f-6e715ee49be4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad439373-265b-421a-8f7f-6e715ee49be4}, !- Handle
  res range gas|false schedule allday8,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0381160741415983,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021780613795199,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0381160741415983,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598966879367973,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.136128836219994,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.22869644484959,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.250477058644789,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.261367365542388,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.22869644484959,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.272257672439988,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.310373746581586,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.250477058644789,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310373746581586,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.239586751747189,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.500954117289578,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.816773017319964,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.637082953509572,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.326709206927985,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.190580370707992,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.136128836219994,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0871224551807961,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0598966879367973;                     !- Value Until Time 22

OS:Schedule:Rule,
  {b3bd46c1-fd5b-4634-b19e-da9a721218a9}, !- Handle
  res range gas|false schedule allday ruleset9, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e677cf68-1191-4903-a755-de0e44631302}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e677cf68-1191-4903-a755-de0e44631302}, !- Handle
  res range gas|false schedule allday9,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0378608325736858,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0216347614706776,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0378608325736858,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0594955940443634,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135217259191735,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.227164995442115,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.248799756912792,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.259617137648131,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.227164995442115,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27043451838347,                       !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.308295350957156,                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.248799756912792,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.308295350957156,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.237982376177454,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.497599513825585,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.81130355515041,                       !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.63281677301732,                       !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.324521422060164,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.189304162868429,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.135217259191735,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0865390458827104,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0594955940443634;                     !- Value Until Time 22

OS:Schedule:Rule,
  {b2d22f85-5f04-4bfe-8aee-6782f8525e20}, !- Handle
  res range gas|false schedule allday ruleset10, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d7c6be74-e5d6-4db5-9335-e09b6e84759d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7c6be74-e5d6-4db5-9335-e09b6e84759d}, !- Handle
  res range gas|false schedule allday10,  !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {6b8cfa4c-de99-4b11-b99c-428d3a7d695f}, !- Handle
  res range gas|false schedule allday ruleset11, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51641f53-bb4f-4ae7-a4db-c36136a4f803}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51641f53-bb4f-4ae7-a4db-c36136a4f803}, !- Handle
  res range gas|false schedule allday11,  !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0461561835308417,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0263749620176238,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0461561835308417,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0725311455484655,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.164843512610149,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.27693710118505,                       !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.303312063202674,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.316499544211486,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.27693710118505,                       !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.329687025220298,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37584320875114,                       !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.303312063202674,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37584320875114,                       !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.290124582193862,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.606624126405348,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.989061075660893,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771467639015497,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.395624430264357,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.230780917654208,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.164843512610149,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.105499848070495,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0725311455484655;                     !- Value Until Time 22

OS:Schedule:Rule,
  {24c168c2-4db7-46f1-9962-b8bdcd3700d7}, !- Handle
  res range gas|false schedule allday ruleset12, !- Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5cb796da-f4e7-47d6-8cf2-ea64d8afe8b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cb796da-f4e7-47d6-8cf2-ea64d8afe8b5}, !- Handle
  res range gas|false schedule allday12,  !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0466666666666667,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0466666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0733333333333333,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.306666666666667,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.32,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.28,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.38,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.306666666666667,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.38,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.293333333333333,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.613333333333333,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.78,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.106666666666667,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733333333333333;                     !- Value Until Time 22

OS:ElectricEquipment:Definition,
  {bf0e3f15-29cd-44bc-820c-7f620ef83ad2}, !- Handle
  res range electric,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  41.8839492916611,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.24,                                   !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5cade5da-85cf-45f0-90a4-38416a04a914}, !- Handle
  res range electric,                     !- Name
  {bf0e3f15-29cd-44bc-820c-7f620ef83ad2}, !- Electric Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Name
  ,                                       !- Multiplier
  res range electric;                     !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {35edf4d7-699d-45ca-95d4-0964cdc4e5ab}, !- Handle
  res range gas,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  438.988815880761,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.2,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:OtherEquipment,
  {0407101c-d50f-408f-9574-d285d0a26e70}, !- Handle
  res range gas,                          !- Name
  {35edf4d7-699d-45ca-95d4-0964cdc4e5ab}, !- Other Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {6f490d54-383c-470c-a6eb-ac8af2e19b16}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  res range gas;                          !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Handle
  res lighting schedule,                  !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  {8c22d229-a101-4e93-8f14-20b580dd5c72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c22d229-a101-4e93-8f14-20b580dd5c72}, !- Handle
  Schedule Day 10,                        !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77faa49e-830d-4337-96aa-d04bdf2813af}, !- Handle
  res lighting schedule allday ruleset1,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4924cb63-58ae-4e46-bfc1-a47a58a64206}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4924cb63-58ae-4e46-bfc1-a47a58a64206}, !- Handle
  res lighting schedule allday1,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c5af61f8-b2f6-4b4d-9d39-317f7d41b22a}, !- Handle
  res lighting schedule allday ruleset2,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c232b621-4f9e-455a-9acb-c2cc62045400}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c232b621-4f9e-455a-9acb-c2cc62045400}, !- Handle
  res lighting schedule allday2,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {f971d8d6-09cf-44eb-9760-11d5299b48c5}, !- Handle
  res lighting schedule allday ruleset3,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e3fa8bb3-75ca-43d1-9861-c4e2b547b98b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3fa8bb3-75ca-43d1-9861-c4e2b547b98b}, !- Handle
  res lighting schedule allday3,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {1b58f527-be08-4d2a-8b58-52cc6fe764f2}, !- Handle
  res lighting schedule allday ruleset4,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {eda165ba-952d-4c90-a520-35d239007062}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eda165ba-952d-4c90-a520-35d239007062}, !- Handle
  res lighting schedule allday4,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {388a464e-37dd-47e0-9edb-de2dbafecef2}, !- Handle
  res lighting schedule allday ruleset5,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d77e3dad-e301-4a6e-b2f7-18cedfc27d3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d77e3dad-e301-4a6e-b2f7-18cedfc27d3c}, !- Handle
  res lighting schedule allday5,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {13eae50b-c3f5-4294-be36-68d1b79dde86}, !- Handle
  res lighting schedule allday ruleset6,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {590d5777-48fb-405d-ab3f-2a59c696c089}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {590d5777-48fb-405d-ab3f-2a59c696c089}, !- Handle
  res lighting schedule allday6,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {40ad91f2-4384-45a5-9cac-f4adcea8bb09}, !- Handle
  res lighting schedule allday ruleset7,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {21acf061-9a06-4eeb-b4d8-04948ae91a39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21acf061-9a06-4eeb-b4d8-04948ae91a39}, !- Handle
  res lighting schedule allday7,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {67a2131e-8943-4ce8-846c-0365461d8e77}, !- Handle
  res lighting schedule allday ruleset8,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {92a31dfe-d769-4c23-8cb9-6c082e473d21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92a31dfe-d769-4c23-8cb9-6c082e473d21}, !- Handle
  res lighting schedule allday8,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {3a0bce45-2ef7-48ef-a678-3476d036f1be}, !- Handle
  res lighting schedule allday ruleset9,  !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {32e514bb-b69c-4009-b669-d0e15044ce3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32e514bb-b69c-4009-b669-d0e15044ce3b}, !- Handle
  res lighting schedule allday9,          !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c930b3c5-820b-46cb-9aa4-fa091ea61473}, !- Handle
  res lighting schedule allday ruleset10, !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0dda5765-c2fb-48da-962d-2bc468ac56d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dda5765-c2fb-48da-962d-2bc468ac56d9}, !- Handle
  res lighting schedule allday10,         !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {aad8ef05-34c1-4582-8dcc-8e87dde06389}, !- Handle
  res lighting schedule allday ruleset11, !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70a33220-9e78-4f96-81cf-9c57703e376a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {70a33220-9e78-4f96-81cf-9c57703e376a}, !- Handle
  res lighting schedule allday11,         !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {78c1b1c4-37bc-4f3d-b396-30a620f0b18e}, !- Handle
  res lighting schedule allday ruleset12, !- Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20b78d34-45f6-45fc-8611-0ac13b59dfae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20b78d34-45f6-45fc-8611-0ac13b59dfae}, !- Handle
  res lighting schedule allday12,         !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Lights:Definition,
  {2b0228c0-0967-4d53-99c8-86b0b195687b}, !- Handle
  res lighting living space|story 2,      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  323.55923597089,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ae921dc8-150c-467c-ac47-e2e566e58978}, !- Handle
  res lighting living space|story 2,      !- Name
  {2b0228c0-0967-4d53-99c8-86b0b195687b}, !- Lights Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8bd252e9-7111-4d8e-a3fc-929c895f227b}, !- Handle
  res lighting living space,              !- Name
  LightingLevel,                          !- Design Level Calculation Method
  266.877326019785,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {11059a12-86b3-4ec4-b7df-9182fb91a668}, !- Handle
  res lighting living space,              !- Name
  {8bd252e9-7111-4d8e-a3fc-929c895f227b}, !- Lights Definition Name
  {11015053-b5fe-4dea-b880-ad66da679477}, !- Space or SpaceType Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4e209d23-6592-4642-a6a3-7771ecf469e0}, !- Handle
  res lighting garage space,              !- Name
  LightingLevel,                          !- Design Level Calculation Method
  9.35058718581152,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e55a9fe4-a92b-4e23-88d0-4b2cffb3c516}, !- Handle
  res lighting garage space,              !- Name
  {4e209d23-6592-4642-a6a3-7771ecf469e0}, !- Lights Definition Name
  {1cda6fd2-48de-4928-9b5d-9bec899ab73b}, !- Space or SpaceType Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {57532136-6294-44bb-8299-1bba5a09cf83}, !- Handle
  res lighting exterior,                  !- Name
  131.040767584665;                       !- Design Level {W}

OS:Exterior:Lights,
  {f1ce9640-2540-429e-aa99-180fbf98d0f5}, !- Handle
  res lighting exterior,                  !- Name
  {57532136-6294-44bb-8299-1bba5a09cf83}, !- Exterior Lights Definition Name
  {cb73875c-bd20-4eca-ae21-c9b5f7460546}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Handle
  res misc plug loads schedule,           !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  {883c16f8-b739-4d1c-b760-72277eb44ba7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {883c16f8-b739-4d1c-b760-72277eb44ba7}, !- Handle
  Schedule Day 11,                        !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88687cca-f79b-4b91-af18-10a2188532ae}, !- Handle
  res misc plug loads schedule allday ruleset1, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {998c4e99-7758-4e67-956b-905d3df2b1dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {998c4e99-7758-4e67-956b-905d3df2b1dc}, !- Handle
  res misc plug loads schedule allday1,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a2c181f6-3cbe-4cd0-8542-a7d372dd4f16}, !- Handle
  res misc plug loads schedule allday ruleset2, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {83b607cd-61f3-4017-9e27-022eb5780bdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {83b607cd-61f3-4017-9e27-022eb5780bdc}, !- Handle
  res misc plug loads schedule allday2,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {70a19010-97c1-446d-b83a-da975b7beda4}, !- Handle
  res misc plug loads schedule allday ruleset3, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1df632d5-4601-4ad7-ac1e-067d12004a2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1df632d5-4601-4ad7-ac1e-067d12004a2d}, !- Handle
  res misc plug loads schedule allday3,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {0a2bdd90-d2d3-49d1-8f6c-bc3fdc675948}, !- Handle
  res misc plug loads schedule allday ruleset4, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {80996f55-faa2-49e1-9882-1ada7a10676e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {80996f55-faa2-49e1-9882-1ada7a10676e}, !- Handle
  res misc plug loads schedule allday4,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917669,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {a3743336-354f-45da-b069-0ea3ff811342}, !- Handle
  res misc plug loads schedule allday ruleset5, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bd55111b-32a8-4463-8502-534745b18a66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd55111b-32a8-4463-8502-534745b18a66}, !- Handle
  res misc plug loads schedule allday5,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4b1b6cb3-2832-46a9-89ef-403f13b0662b}, !- Handle
  res misc plug loads schedule allday ruleset6, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {89ca36ed-b030-472f-9452-0fd1d58a884e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {89ca36ed-b030-472f-9452-0fd1d58a884e}, !- Handle
  res misc plug loads schedule allday6,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4d1c3e05-ce40-4cb9-8ad8-d46187bbf672}, !- Handle
  res misc plug loads schedule allday ruleset7, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {47f92b8f-69f6-4201-917f-0cf87f02a9c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47f92b8f-69f6-4201-917f-0cf87f02a9c2}, !- Handle
  res misc plug loads schedule allday7,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {bf8d2b0a-4bce-4a48-96f9-0f418824771e}, !- Handle
  res misc plug loads schedule allday ruleset8, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a6a62b66-8af0-40b5-98f9-792ecfd9af8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6a62b66-8af0-40b5-98f9-792ecfd9af8b}, !- Handle
  res misc plug loads schedule allday8,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {8242d9cc-df77-40ad-ae19-9cd89df763f9}, !- Handle
  res misc plug loads schedule allday ruleset9, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {17db9acd-d9ce-4c91-855b-85e591d45491}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {17db9acd-d9ce-4c91-855b-85e591d45491}, !- Handle
  res misc plug loads schedule allday9,   !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f944abdb-fa13-4388-984b-f584990c4435}, !- Handle
  res misc plug loads schedule allday ruleset10, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da447808-74df-42d0-b8ec-e42bc37b3bf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da447808-74df-42d0-b8ec-e42bc37b3bf1}, !- Handle
  res misc plug loads schedule allday10,  !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905796,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579007,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ab291b82-5fcb-4cde-aaa6-e927ac8893fc}, !- Handle
  res misc plug loads schedule allday ruleset11, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b14651a1-187c-409a-a793-a71df6eaaf5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b14651a1-187c-409a-a793-a71df6eaaf5b}, !- Handle
  res misc plug loads schedule allday11,  !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ed3a353c-8f9a-4c4e-8f3d-70b4c4f7527b}, !- Handle
  res misc plug loads schedule allday ruleset12, !- Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a02c0f3b-3b38-4438-acaf-df9c35237340}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a02c0f3b-3b38-4438-acaf-df9c35237340}, !- Handle
  res misc plug loads schedule allday12,  !- Name
  {b55642fa-c3ff-46db-ad96-049cf2a308a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:ElectricEquipment:Definition,
  {c31e84bf-bcd0-466a-87ed-5055b7ca9d36}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  266.745184771975,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {ec9a7638-55df-47c6-a55c-9babb345f020}, !- Handle
  res misc plug loads|living space|story 2, !- Name
  {c31e84bf-bcd0-466a-87ed-5055b7ca9d36}, !- Electric Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {304c04db-a503-4bf9-bea4-4a056281f7cb}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  220.016101308272,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {342f76d7-bfb1-4074-bda7-424ff5360b77}, !- Handle
  res misc plug loads|living space,       !- Name
  {304c04db-a503-4bf9-bea4-4a056281f7cb}, !- Electric Equipment Definition Name
  {11015053-b5fe-4dea-b880-ad66da679477}, !- Space or SpaceType Name
  {2b3fedc7-2bc5-4ae7-b01e-f59dd3284e50}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:EffectiveLeakageArea,
  {f499ef3a-3af2-4e8f-8116-3041845cdeb8}, !- Handle
  res infil|garage space,                 !- Name
  {1cda6fd2-48de-4928-9b5d-9bec899ab73b}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  90.5148950371576,                       !- Effective Air Leakage Area {cm2}
  0.000129067493608247,                   !- Stack Coefficient
  4.38082605935681e-005;                  !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {7d1d96f8-50f6-43d8-983c-d8fe6246c2c9}, !- Handle
  res infil|unfinished attic space,       !- Name
  {830ba2f5-5fc1-40ab-8bf0-a48df6121173}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  5085.995505408,                         !- Effective Air Leakage Area {cm2}
  0.000163459982683724,                   !- Stack Coefficient
  2.40025665586574e-005;                  !- Wind Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {20b9e0aa-9a35-4321-b97b-15c76daef471}, !- Handle
  res infil|garage attic space,           !- Name
  {36480621-2e8d-4bee-abc4-79316f49b909}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  5085.995505408,                         !- Effective Air Leakage Area {cm2}
  0.000163459982683724,                   !- Stack Coefficient
  2.40025665586574e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {a4605f20-c738-4201-8d04-0231a8583cc8}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7c415530-06b3-4346-bca8-c145f122979c}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {256cc63d-ddf8-4b7c-bbad-5615c6d53cdf}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {469d56b3-c115-4970-9954-38fe029b803f}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {469d56b3-c115-4970-9954-38fe029b803f}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {f0ace25b-1a4a-4f04-bb9f-e285cca8e2ce}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d93c9439-1e72-4d40-ace5-e9f83cd7aa05}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Handle
  res nv_1 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {0019317a-88e7-4088-84d4-e2e432a722cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0019317a-88e7-4088-84d4-e2e432a722cf}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cd35103-aed9-4eb9-9141-941720b3e64f}, !- Handle
  res nv_1 temp schedule allday ruleset1, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3ebd0ae5-a5c7-4348-b4e0-fd81fd84885d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ebd0ae5-a5c7-4348-b4e0-fd81fd84885d}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {b51eebc7-0a87-4fd4-b583-efc77e47a907}, !- Handle
  res nv_1 temp schedule allday ruleset2, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6fe71951-4f57-4500-8956-0cfaf70a3a56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6fe71951-4f57-4500-8956-0cfaf70a3a56}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {04b05d31-14ba-4636-b504-1aad1f9fc399}, !- Handle
  res nv_1 temp schedule allday ruleset3, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {856308cf-5781-4e6e-91a0-fc73d824e3e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {856308cf-5781-4e6e-91a0-fc73d824e3e7}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {3ce1c3d5-86d1-44bb-85a4-bc0a1ef6617f}, !- Handle
  res nv_1 temp schedule allday ruleset4, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8772f3bb-8d8b-4645-be9b-e4b436a62ca0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8772f3bb-8d8b-4645-be9b-e4b436a62ca0}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {8f4d5307-b3d9-4d04-8370-d691e319c5d1}, !- Handle
  res nv_1 temp schedule allday ruleset5, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {582330cc-34ea-4ad6-9592-63eb82ec740d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {582330cc-34ea-4ad6-9592-63eb82ec740d}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9422ae7b-fda3-4f90-9437-8f8392df72de}, !- Handle
  res nv_1 temp schedule allday ruleset6, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f4c6451b-41ca-480a-9840-cb02a12bc872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4c6451b-41ca-480a-9840-cb02a12bc872}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7159a4c8-c5ee-44e8-81e2-79ca858cf9f8}, !- Handle
  res nv_1 temp schedule allday ruleset7, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ab46e040-37be-410a-8bc7-aa35ee446933}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab46e040-37be-410a-8bc7-aa35ee446933}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {b8d4b33d-f1a9-44c2-b126-607cb78444e7}, !- Handle
  res nv_1 temp schedule allday ruleset8, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8c44a927-5323-4ce8-b97e-c9f0d370292c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c44a927-5323-4ce8-b97e-c9f0d370292c}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {c47cff68-2ffa-461a-b808-a75eafd2d014}, !- Handle
  res nv_1 temp schedule allday ruleset9, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cfc8a793-4948-43d7-8169-7572bf4a7f86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cfc8a793-4948-43d7-8169-7572bf4a7f86}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {a3cac052-9886-4da3-9f7f-3810efe0e15b}, !- Handle
  res nv_1 temp schedule allday ruleset10, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d02a62e-269e-492a-b612-8dbbe7c005fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d02a62e-269e-492a-b612-8dbbe7c005fa}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b462238b-0db3-432e-bc4c-596cbbf68f1a}, !- Handle
  res nv_1 temp schedule allday ruleset11, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e17c6eff-88ba-4c1c-95c4-60bceb890867}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e17c6eff-88ba-4c1c-95c4-60bceb890867}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {ec4d31ba-a4d4-4687-8d10-fc0098ccdcdc}, !- Handle
  res nv_1 temp schedule allday ruleset12, !- Name
  {fb703b27-76fe-450d-a469-5a6726dd9e6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {156f2959-34d0-47e5-b823-e965eabc3d8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {156f2959-34d0-47e5-b823-e965eabc3d8f}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Handle
  res nv_1 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {3e31abba-9d06-47c8-bfbe-3a8b080c7700}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e31abba-9d06-47c8-bfbe-3a8b080c7700}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75f6c10e-05b8-4728-ad07-e46b3289e124}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d3ad610b-5dd0-4c81-881d-394f01de5df6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3ad610b-5dd0-4c81-881d-394f01de5df6}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {29e6d5af-c63c-4c30-aa44-eae66294be9b}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3603c899-55d0-414d-962a-df3e3a163b41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3603c899-55d0-414d-962a-df3e3a163b41}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d447545a-79c7-4ac2-b1ab-8a8e53a666a8}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {13ee2206-c884-4358-8f21-ef782af19c2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13ee2206-c884-4358-8f21-ef782af19c2b}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e0e444c6-7a46-4ba4-a5c1-858b68c1d1a0}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {69fd2f46-6239-43ec-be3a-2d1b924e5213}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69fd2f46-6239-43ec-be3a-2d1b924e5213}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4521675c-9e10-4114-ac9e-64d392bb197f}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5f15dbf3-15c5-4768-85b5-9469c1c16226}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f15dbf3-15c5-4768-85b5-9469c1c16226}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {faca9766-ce23-476b-a85b-17fcf40b7da8}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {aa56d4d9-6cab-4db7-b875-af07a66eb2b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa56d4d9-6cab-4db7-b875-af07a66eb2b9}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bc827c46-8e89-4fca-8cd0-905a08caeda0}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {40920173-9295-409f-89e1-ed40247ba6d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40920173-9295-409f-89e1-ed40247ba6d3}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {92b7a09c-2038-4b3e-a6ef-179d975a2b5e}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f921d876-a4bd-48f5-94d4-dccedf06fc11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f921d876-a4bd-48f5-94d4-dccedf06fc11}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {12483b11-64dc-4ab3-b4af-e55e00a55cac}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {131f9c69-fc22-4102-8204-21e0d941e08e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {131f9c69-fc22-4102-8204-21e0d941e08e}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {eaa36763-3b89-4dab-a1b4-80f5485e0088}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {667b404a-3d5f-4d2f-a180-b3359c959416}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {667b404a-3d5f-4d2f-a180-b3359c959416}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ad03107c-e4a1-475c-9195-09f6da42eb0e}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9c13b3b-0b09-458f-944a-92e4f9fb0c4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c9c13b3b-0b09-458f-944a-92e4f9fb0c4b}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2b54e3a6-529b-4d3a-87ed-eb4ff6e63373}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {ce9fd048-36a1-4cb4-ba7f-7fcf061f6dcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83e38445-ea44-4931-84d9-70ed9a9623b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83e38445-ea44-4931-84d9-70ed9a9623b5}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {aeef3f60-83a4-40ad-bb60-c79868de0206}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6915de49-6b49-4b60-a2b6-0529d6402cc3}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {cdbc7c9f-80be-4524-b80d-0d2dbb040c3e}, !- Handle
  res nv_1 flow,                          !- Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {f69f9b30-3ce4-4f16-bb8e-8384e9467299}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {cdbc7c9f-80be-4524-b80d-0d2dbb040c3e}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {96b8e5ef-6a9c-45e6-9b5e-8c207b8fc00a}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 15544.003129202243,           !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 3.7755795455999985,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {90bc2ad1-3db2-4988-9c81-9d77354bf675}, !- Handle
  res_ds_res_ashp_central_htg_air_system_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {157b5e80-bb46-4280-9f35-ff152afd10f6}, !- Handle
  res_ds_res_ashp_central_htg_air_system_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {8eda37d8-b0ab-4636-a7cf-a543fe9c8ca9}, !- Handle
  res_ds_res_ashp_central_htg_air_system_win_s, !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}, !- Handle
  res ds res ashp central htg air system ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  3.82277428992,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6273d982-5489-43ec-95f6-6246319d0537}, !- Zone Air Inlet Port List
  {fe0a78cc-f35f-4b19-9016-334d4dd96a72}, !- Zone Air Exhaust Port List
  {c9e2e864-cd21-4211-ac80-e288a6b9e514}, !- Zone Air Node Name
  {064f1505-2880-4568-88d0-d06ec5c06c6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fed6e811-481b-4daa-8bd0-cd9b9f2cca60}, !- Handle
  Node 47,                                !- Name
  {c9e2e864-cd21-4211-ac80-e288a6b9e514}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9e2e864-cd21-4211-ac80-e288a6b9e514}, !- Handle
  {c0cd019a-cf52-418b-bb01-7f30c66d12be}, !- Name
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}, !- Source Object
  11,                                     !- Outlet Port
  {fed6e811-481b-4daa-8bd0-cd9b9f2cca60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6273d982-5489-43ec-95f6-6246319d0537}, !- Handle
  {7efa92fb-4d7b-463f-a225-1696ddf7c087}, !- Name
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}; !- HVAC Component

OS:PortList,
  {fe0a78cc-f35f-4b19-9016-334d4dd96a72}, !- Handle
  {d5efa93e-9069-4f64-afbc-291b38e0fee9}, !- Name
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}; !- HVAC Component

OS:PortList,
  {064f1505-2880-4568-88d0-d06ec5c06c6e}, !- Handle
  {196ce165-9ccf-4b12-b102-1a02167091d0}, !- Name
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}; !- HVAC Component

OS:Sizing:Zone,
  {78a62189-cd4c-4e31-85a8-daef3aaa3588}, !- Handle
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f11addf-10d6-4511-af84-6eaf98cd0609}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}; !- Thermal Zone

OS:Space,
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Handle
  res ds res ashp central htg air system ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}; !- Thermal Zone Name

OS:Surface,
  {f13cd7c8-e2fe-4b0f-8827-2efa7067ca06}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc930cf8-8442-4616-84c8-7ab492153539}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666286cb-a09f-465b-95b5-3d83c9160b85}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43653bb9-7bb4-451d-b97d-534caeffa9a2}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f089c5c4-0f56-4959-8cf4-6f84c2c62875}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb9b8cb5-d7fb-4779-8da0-1b79acf823b4}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {f9813e62-2310-48ff-97da-e3ad71b9aa27}, !- Handle
  {eb9b8cb5-d7fb-4779-8da0-1b79acf823b4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {33054efd-2238-4faa-910a-eecd62e2c21a}, !- Handle
  {666286cb-a09f-465b-95b5-3d83c9160b85}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {321ae2ad-d337-4c8d-9be5-b81ab25b8252}, !- Handle
  {f089c5c4-0f56-4959-8cf4-6f84c2c62875}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2a990266-85a6-4bf0-bf9c-2871a4d94665}, !- Handle
  {f13cd7c8-e2fe-4b0f-8827-2efa7067ca06}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7e0accc0-747f-4fa2-a0ca-9ff64aef8f65}, !- Handle
  {43653bb9-7bb4-451d-b97d-534caeffa9a2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2588c6e4-b4d4-4ec9-a935-19bfbe4ecc44}, !- Handle
  {cc930cf8-8442-4616-84c8-7ab492153539}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {e6bd68a8-c700-40b2-b602-65354d8e3a06}, !- Handle
  res ashp central htg air system return plenum, !- Name
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}, !- ThermalZone
  {2aea9990-8336-4949-9f8f-8afb75a498bd}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {d425b647-f208-4e31-b6ed-ca02cea20e1a}; !- Inlet Node 1

OS:Node,
  {2d4d7399-e069-45c1-9924-13c4290fdc76}, !- Handle
  Node 49,                                !- Name
  {2aea9990-8336-4949-9f8f-8afb75a498bd}, !- Inlet Port
  {494d3f85-6180-43d9-8bca-83f9a8b934d5}; !- Outlet Port

OS:Connection,
  {d425b647-f208-4e31-b6ed-ca02cea20e1a}, !- Handle
  {d52e1317-ce84-4407-9926-7b265639f602}, !- Name
  {1f2a8980-5503-4646-9a43-75621ee4ced1}, !- Source Object
  3,                                      !- Outlet Port
  {e6bd68a8-c700-40b2-b602-65354d8e3a06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2aea9990-8336-4949-9f8f-8afb75a498bd}, !- Handle
  {410380f3-c388-4473-bb0d-b32dfc84681e}, !- Name
  {e6bd68a8-c700-40b2-b602-65354d8e3a06}, !- Source Object
  3,                                      !- Outlet Port
  {2d4d7399-e069-45c1-9924-13c4290fdc76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494d3f85-6180-43d9-8bca-83f9a8b934d5}, !- Handle
  {d41717c8-bfa1-428c-bbc6-744ec64b3a6a}, !- Name
  {2d4d7399-e069-45c1-9924-13c4290fdc76}, !- Source Object
  3,                                      !- Outlet Port
  {0d14fae5-3245-4416-a4df-41e641a8ff0f}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {2f64bc20-6d99-460a-9df4-ee10d85104fa}, !- Handle
  res ds res ashp central htg air system SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c394fef8-6f2f-4ba2-8361-fdd33938632a}, !- Handle
  res ds res ashp central htg air system SupSLkToLvEq, !- Name
  {2f64bc20-6d99-460a-9df4-ee10d85104fa}, !- Other Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e85984be-e802-473b-b75a-7b58ef654156}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupSLkToLvEq_act, !- Name
  {c394fef8-6f2f-4ba2-8361-fdd33938632a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {149be061-b002-4c18-bdb3-b668b8dcb098}, !- Handle
  res ds res ashp central htg air system SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7b168ad2-9838-46e8-a981-13f2c39f26fb}, !- Handle
  res ds res ashp central htg air system SupLatLkToLvEq, !- Name
  {149be061-b002-4c18-bdb3-b668b8dcb098}, !- Other Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0058b955-74f4-4ac3-9bf7-55996752f135}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupLatLkToLvEq_act, !- Name
  {7b168ad2-9838-46e8-a981-13f2c39f26fb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cbf2ad99-c199-4503-9fda-8b0fb454ed85}, !- Handle
  res ds res ashp central htg air system SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d149c71d-4c58-4cf1-9230-30815d303a33}, !- Handle
  res ds res ashp central htg air system SupDCnToLvEq, !- Name
  {cbf2ad99-c199-4503-9fda-8b0fb454ed85}, !- Other Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e9df5828-2d85-4b5f-8b42-77558d2727ac}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupDCnToLvEq_act, !- Name
  {d149c71d-4c58-4cf1-9230-30815d303a33}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4b79c520-bb67-4549-8650-23589364115d}, !- Handle
  res ds res ashp central htg air system SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {93f3d75b-fa10-4586-89e1-a70a0f30d81a}, !- Handle
  res ds res ashp central htg air system SupDCnToAhEq, !- Name
  {4b79c520-bb67-4549-8650-23589364115d}, !- Other Equipment Definition Name
  {567e8448-1b45-45dd-9f21-4afe038cef17}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f97a5649-a5e2-4f0b-b5b7-3a9ba7589770}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupDCnToAhEq_act, !- Name
  {93f3d75b-fa10-4586-89e1-a70a0f30d81a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7a1d792e-dbde-48ff-ab36-32fd27383585}, !- Handle
  res ds res ashp central htg air system RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dbd43268-7550-4652-9087-2afbe72130ed}, !- Handle
  res ds res ashp central htg air system RetDCnToPlEq, !- Name
  {7a1d792e-dbde-48ff-ab36-32fd27383585}, !- Other Equipment Definition Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dbf7a0c2-a7e1-4570-b240-a30595117c9d}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetDCnToPlEq_act, !- Name
  {dbd43268-7550-4652-9087-2afbe72130ed}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c3c99711-6cbe-4e50-9e1a-f46449aae0f8}, !- Handle
  res ds res ashp central htg air system RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {16248523-1749-4a4b-9418-ff4e7b11c19f}, !- Handle
  res ds res ashp central htg air system RetDCnToAhEquip, !- Name
  {c3c99711-6cbe-4e50-9e1a-f46449aae0f8}, !- Other Equipment Definition Name
  {567e8448-1b45-45dd-9f21-4afe038cef17}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8161bb3b-2c6c-4a20-b40d-7f7b1da6aa62}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetDCnToAhEquip_act, !- Name
  {16248523-1749-4a4b-9418-ff4e7b11c19f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7f07ed15-c5ea-45ab-8639-5f9fed44dd6a}, !- Handle
  res ds res ashp central htg air system SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c5eadfef-566c-46af-84e8-c1fd0d4757b4}, !- Handle
  res ds res ashp central htg air system SupSLkToAhEq, !- Name
  {7f07ed15-c5ea-45ab-8639-5f9fed44dd6a}, !- Other Equipment Definition Name
  {567e8448-1b45-45dd-9f21-4afe038cef17}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dcef29fe-8e39-41ae-ab87-bcb98e6e3651}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupSLkToAhEq_act, !- Name
  {c5eadfef-566c-46af-84e8-c1fd0d4757b4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3b710d1f-bf2f-4f1f-a2ff-e335051ad71a}, !- Handle
  res ds res ashp central htg air system SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e58f89c4-89cd-4440-b949-f8283d6a5193}, !- Handle
  res ds res ashp central htg air system SupLatLkToAhEq, !- Name
  {3b710d1f-bf2f-4f1f-a2ff-e335051ad71a}, !- Other Equipment Definition Name
  {567e8448-1b45-45dd-9f21-4afe038cef17}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a4a68d7e-9c1a-45c4-a1f5-43934375c863}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupLatLkToAhEq_act, !- Name
  {e58f89c4-89cd-4440-b949-f8283d6a5193}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7db1037b-d570-41fc-8934-3c94bb6f9703}, !- Handle
  res ds res ashp central htg air system RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e25c78b9-24c3-4a6a-a586-b41084cac7a6}, !- Handle
  res ds res ashp central htg air system RetSLkEq, !- Name
  {7db1037b-d570-41fc-8934-3c94bb6f9703}, !- Other Equipment Definition Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b8a0484d-93b2-4bea-b949-cde3091bfa74}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetSLkEq_act, !- Name
  {e25c78b9-24c3-4a6a-a586-b41084cac7a6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {679c709e-4cb2-4cbc-acd8-4eacafbd3f85}, !- Handle
  res ds res ashp central htg air system RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3a6a61fa-935e-4b90-a3d6-ce246d70f2f4}, !- Handle
  res ds res ashp central htg air system RetLatLkEq, !- Name
  {679c709e-4cb2-4cbc-acd8-4eacafbd3f85}, !- Other Equipment Definition Name
  {1e5dcc0a-04a8-408d-ad27-55e7c077dade}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {efe40b9e-7235-4532-b547-e8eca5686494}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetLatLkEq_act, !- Name
  {3a6a61fa-935e-4b90-a3d6-ce246d70f2f4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {565853a5-329f-441c-8d48-cf6998c11719}, !- Handle
  res ds res ashp central htg air system AhToLivMix, !- Name
  {49aff841-6a5e-475f-8808-f63699f2658e}, !- Zone Name
  {d40d676d-049d-4bb2-a367-b578d2644074}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {2b2a37d6-9a41-4693-b5ac-1624ae30b90a}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {d40d676d-049d-4bb2-a367-b578d2644074}, !- Handle
  Always On Continuous,                   !- Name
  {b511fc8e-57cb-4bca-9940-baadb96a1fb8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b511fc8e-57cb-4bca-9940-baadb96a1fb8}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {7f622961-8af5-419c-81f1-08274801724e}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhToLivMix_act, !- Name
  {565853a5-329f-441c-8d48-cf6998c11719}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {ab99864a-4b8b-449c-b47e-a6e9afab7f6c}, !- Handle
  res ds res ashp central htg air system LivToAhMix, !- Name
  {2b2a37d6-9a41-4693-b5ac-1624ae30b90a}, !- Zone Name
  {d40d676d-049d-4bb2-a367-b578d2644074}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {49aff841-6a5e-475f-8808-f63699f2658e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {2b4a60d9-34fb-4c91-b5f7-2c0157ef17f7}, !- Handle
  res_ds_res_ashp_central_htg_air_system_LivToAhMix_act, !- Name
  {ab99864a-4b8b-449c-b47e-a6e9afab7f6c}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {7611e06e-e069-493f-84e9-c14d9b19e57c}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_mfr_s, !- Name
  Node 35,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1c29c52c-df6f-4216-9182-b7bb97f4bb0e}, !- Handle
  res_ds_res_ashp_central_htg_air_system_fan_rtf_s, !- Name
  res ashp htg supply fan,                !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3cc080c5-ac16-4430-b89f-01cb392358f1}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_vfr_s, !- Name
  Node 35,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c528f95f-860e-49ae-b636-66ca04c943d4}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_tt_s, !- Name
  Node 35,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f80a983d-0837-47fa-a786-bbee0ba9fe31}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ra_t_s, !- Name
  Node 38,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c95ff9a-0434-4233-a978-4e12304c8746}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_wt_s, !- Name
  Node 35,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7685204e-c0d3-4695-aa0c-ce71a6d0707b}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ra_w_s, !- Name
  Node 38,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba2214ba-d3b3-4a91-b2d4-f30173a7d109}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_t_s, !- Name
  crawl zone,                             !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fec312be-bbc8-4fea-af47-d178019e062a}, !- Handle
  res_ds_res_ashp_central_htg_air_system_ah_w_s, !- Name
  crawl zone,                             !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5ba7f038-6afe-4bd6-b237-8f6c7e3cf08f}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhMfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {355ee78d-c542-42d7-a71f-f252415210f5}, !- Handle
  res_ds_res_ashp_central_htg_air_system_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a0369e66-c3bc-42ab-a7dd-70939aee8171}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhVfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aefa9655-b3a8-4587-913d-8bab520b4018}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhTt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e87a5fa0-d80b-45ad-a18d-bffb461ef083}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RaT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {392fd463-da97-4d2e-982f-d58ea7ef2486}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhWt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {783c30b9-7598-4d23-ac96-ac9651b54fde}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RaW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7774f76d-4808-4644-a63a-da4745734a00}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c8537a72-70b9-4f19-8f94-f752fd78de4b}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {48fa6599-f2dd-4c30-b60d-fc3d073a7cbf}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e90cb18d-415d-4bbc-bea1-aac8363cb040}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2281b947-c718-4fe1-8219-21450f84d57a}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7c01e5cf-9bf7-4b9c-a197-31b8e151d872}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f046d2b6-c67e-4ca8-9d2e-746555120617}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5435e477-4078-44b2-bbf4-be3a6e6b207b}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b5c5f90-f8cb-4a18-ad7b-fbdbafee2e3b}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c047f354-888a-4d93-9ce5-ba9672731383}, !- Handle
  res_ds_res_ashp_central_htg_air_system_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f41a683f-5cab-427c-ab5c-4bbde8579060}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ebe4592c-2b11-435a-9ec8-d453138f00fd}, !- Handle
  res_ds_res_ashp_central_htg_air_system_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {96fefbca-c7cf-4364-ae1c-606869b0a952}, !- Handle
  res_ds_res_ashp_central_htg_air_system_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {09ebbbd5-5343-4374-bc7d-66f9b7e4a20b}, !- Handle
  res_ds_res_ashp_central_htg_air_system_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {52e0ee22-c275-4482-b4fa-c13407efad6d}, !- Handle
  res_ds_res_ashp_central_htg_air_system_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_central_htg_air_system_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_central_htg_air_system_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_central_htg_air_system_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_central_htg_air_system_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_central_htg_air_system_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_central_htg_air_system_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_central_htg_air_system_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_central_htg_air_system_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_central_htg_air_system_AhTt res_ds_res_ashp_central_htg_air_system_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_central_htg_air_system_AhT res_ds_res_ashp_central_htg_air_system_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_central_htg_air_system_RaT res_ds_res_ashp_central_htg_air_system_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_central_htg_air_system_AhWt res_ds_res_ashp_central_htg_air_system_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_central_htg_air_system_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_central_htg_air_system_RaW-res_ds_res_ashp_central_htg_air_system_AhWt), !- Program Line 17
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToLv = f_sup*res_ds_res_ashp_central_htg_air_system_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToLv = SALkQtot-res_ds_res_ashp_central_htg_air_system_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_central_htg_air_system_FanRtf/(res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0))*121.015, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_central_htg_air_system_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_central_htg_air_system_AhTt-res_ds_res_ashp_central_htg_air_system_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_central_htg_air_system_AhTt, !- Program Line 24
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToLv = res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToAh = 0-res_ds_res_ashp_central_htg_air_system_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_central_htg_air_system_FanRtf/(res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0))*111.706, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_central_htg_air_system_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_central_htg_air_system_RaT-res_ds_res_ashp_central_htg_air_system_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_central_htg_air_system_RaT, !- Program Line 31
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToPl=res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToAh=0-res_ds_res_ashp_central_htg_air_system_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_central_htg_air_system_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_central_htg_air_system_AhT-res_ds_res_ashp_central_htg_air_system_RaT), !- Program Line 35
  Set res_ds_res_ashp_central_htg_air_system_RetSLk=f_ret*res_ds_res_ashp_central_htg_air_system_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_central_htg_air_system_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_central_htg_air_system_AhWt-res_ds_res_ashp_central_htg_air_system_AhW), !- Program Line 38
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToAh=f_sup*res_ds_res_ashp_central_htg_air_system_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToAh=res_ds_res_ashp_central_htg_air_system_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_central_htg_air_system_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_central_htg_air_system_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_central_htg_air_system_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {8c9127a6-fd80-498e-b108-43d042b35744}, !- Handle
  res_ds_res_ashp_central_htg_air_system_program, !- Name
  Set res_ds_res_ashp_central_htg_air_system_AhMfr = res_ds_res_ashp_central_htg_air_system_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_central_htg_air_system_FanRtf = res_ds_res_ashp_central_htg_air_system_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_central_htg_air_system_AhVfr = res_ds_res_ashp_central_htg_air_system_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_central_htg_air_system_AhTt = res_ds_res_ashp_central_htg_air_system_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_central_htg_air_system_AhWt = res_ds_res_ashp_central_htg_air_system_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_central_htg_air_system_RaT = res_ds_res_ashp_central_htg_air_system_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_central_htg_air_system_RaW = res_ds_res_ashp_central_htg_air_system_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_central_htg_air_system_AhT = res_ds_res_ashp_central_htg_air_system_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_central_htg_air_system_AhW = res_ds_res_ashp_central_htg_air_system_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_central_htg_air_system_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToLvEq_act = res_ds_res_ashp_central_htg_air_system_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToLvEq_act = res_ds_res_ashp_central_htg_air_system_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToLvEq_act = res_ds_res_ashp_central_htg_air_system_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_central_htg_air_system_SupDCnToAhEq_act = res_ds_res_ashp_central_htg_air_system_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_central_htg_air_system_SupSLkToAhEq_act = res_ds_res_ashp_central_htg_air_system_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_central_htg_air_system_SupLatLkToAhEq_act = res_ds_res_ashp_central_htg_air_system_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_central_htg_air_system_RetSLkEq_act = res_ds_res_ashp_central_htg_air_system_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_central_htg_air_system_RetLatLkEq_act = res_ds_res_ashp_central_htg_air_system_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToPlEq_act = res_ds_res_ashp_central_htg_air_system_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_central_htg_air_system_RetDCnToAhEquip_act = res_ds_res_ashp_central_htg_air_system_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_central_htg_air_system_AhToLivMix_act = res_ds_res_ashp_central_htg_air_system_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_central_htg_air_system_LivToAhMix_act = res_ds_res_ashp_central_htg_air_system_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:GlobalVariable,
  {f02a9700-bf91-40bf-ad8d-ac7bf591dea7}, !- Handle
  res_ds_res_ashp_central_clg_air_system_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f6ceb8b7-8ae5-481a-b769-5932896f1595}, !- Handle
  res_ds_res_ashp_central_clg_air_system_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {5ec3d6dd-5d33-4e85-af68-0bfee17171bf}, !- Handle
  res_ds_res_ashp_central_clg_air_system_win_s, !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}, !- Handle
  res ds res ashp central clg air system ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  3.82277428992,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {deeeea69-c282-408e-a0f7-05a0d52c76c2}, !- Zone Air Inlet Port List
  {30323bbe-5cd6-479f-9560-cd54ceb514cf}, !- Zone Air Exhaust Port List
  {d0fcbc61-8423-4ef2-ad70-69afcf6f7620}, !- Zone Air Node Name
  {5b2ad459-108a-4244-96e3-6aefaa504a5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4918ab3-0eb8-4cad-8ade-98dda7cab2e9}, !- Handle
  Node 48,                                !- Name
  {d0fcbc61-8423-4ef2-ad70-69afcf6f7620}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0fcbc61-8423-4ef2-ad70-69afcf6f7620}, !- Handle
  {14b88f7c-00d1-480f-a3fd-1265964ee758}, !- Name
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}, !- Source Object
  11,                                     !- Outlet Port
  {f4918ab3-0eb8-4cad-8ade-98dda7cab2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {deeeea69-c282-408e-a0f7-05a0d52c76c2}, !- Handle
  {9139dedb-daa1-4c96-8ae7-a6910e91def4}, !- Name
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}; !- HVAC Component

OS:PortList,
  {30323bbe-5cd6-479f-9560-cd54ceb514cf}, !- Handle
  {d9e5dd4f-5fc3-4b1e-93f2-87caef393142}, !- Name
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}; !- HVAC Component

OS:PortList,
  {5b2ad459-108a-4244-96e3-6aefaa504a5e}, !- Handle
  {243d6fa3-7550-4171-bb19-e11793db9927}, !- Name
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}; !- HVAC Component

OS:Sizing:Zone,
  {36965344-4077-4cab-a0f9-548e6e3cb454}, !- Handle
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9119193c-2bbc-49e8-ba6e-dc77ec522b62}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}; !- Thermal Zone

OS:Space,
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Handle
  res ds res ashp central clg air system ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}; !- Thermal Zone Name

OS:Surface,
  {9459b17f-941e-41db-a190-060c466fc9a5}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2d41cd-7778-46d1-808e-3e4fa9f703be}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3917729-b43c-4426-9ba8-5a166991a363}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293fcbbe-d749-4d17-a29e-3740031d7158}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d760b96-bc42-489e-aa88-b093b60d3185}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1cf01a-f67d-4f15-80ab-1f6d9955b6fd}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  {06bc0e8d-38ce-44ad-a3b2-8e5d2743a25b}, !- Construction Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {572aa13b-d82b-4975-9dab-9f725dddcabe}, !- Handle
  {cc2d41cd-7778-46d1-808e-3e4fa9f703be}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e98d7893-0e7b-4cdb-8715-cf2e209293ba}, !- Handle
  {c3917729-b43c-4426-9ba8-5a166991a363}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f87d2a9c-b7ad-4564-b066-b8fcf9d2318d}, !- Handle
  {3d1cf01a-f67d-4f15-80ab-1f6d9955b6fd}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f42f51cf-c913-4986-a37a-0f0e7c105716}, !- Handle
  {0d760b96-bc42-489e-aa88-b093b60d3185}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {06d7aa76-7a2c-445c-a4b8-d6869c028371}, !- Handle
  {293fcbbe-d749-4d17-a29e-3740031d7158}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7b8ea1fb-baf9-4fd7-98c6-9518ea337841}, !- Handle
  {9459b17f-941e-41db-a190-060c466fc9a5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a58256b8-ae67-4f04-bb3f-ba61cc99e108}, !- Handle
  res ashp central clg air system return plenum, !- Name
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}, !- ThermalZone
  {559b6376-c261-427e-9077-6e8fee0ae74a}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {908898b5-978c-4f0d-8cd7-c8f18a82f8ef}; !- Inlet Node 1

OS:Node,
  {af370ab4-b7b0-4221-ba1d-b51d3a5dac2c}, !- Handle
  Node 51,                                !- Name
  {559b6376-c261-427e-9077-6e8fee0ae74a}, !- Inlet Port
  {f7c5d788-2387-403a-af2a-ed46eabbe045}; !- Outlet Port

OS:Connection,
  {908898b5-978c-4f0d-8cd7-c8f18a82f8ef}, !- Handle
  {ddced8ec-8c03-459f-95af-56d33c5ee73c}, !- Name
  {05b6a5d0-68e8-427f-a82b-f070d6f1b0fb}, !- Source Object
  3,                                      !- Outlet Port
  {a58256b8-ae67-4f04-bb3f-ba61cc99e108}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {559b6376-c261-427e-9077-6e8fee0ae74a}, !- Handle
  {ca3fd4b5-ad08-4ea9-924c-6ade7221b968}, !- Name
  {a58256b8-ae67-4f04-bb3f-ba61cc99e108}, !- Source Object
  3,                                      !- Outlet Port
  {af370ab4-b7b0-4221-ba1d-b51d3a5dac2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c5d788-2387-403a-af2a-ed46eabbe045}, !- Handle
  {78f5c614-d554-40e7-a318-fe635492babc}, !- Name
  {af370ab4-b7b0-4221-ba1d-b51d3a5dac2c}, !- Source Object
  3,                                      !- Outlet Port
  {e1afc4f7-75a5-4082-a23f-e9eec926b9a1}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {90e7bab3-2281-4bc2-9b8a-f72d0ab45f6b}, !- Handle
  res ds res ashp central clg air system SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {86c22382-0a92-4415-8f80-8d37e18c259e}, !- Handle
  res ds res ashp central clg air system SupSLkToLvEq, !- Name
  {90e7bab3-2281-4bc2-9b8a-f72d0ab45f6b}, !- Other Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dc394953-c7da-424d-8347-8628a91c471e}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupSLkToLvEq_act, !- Name
  {86c22382-0a92-4415-8f80-8d37e18c259e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d771ca36-f9fd-4546-a703-4c08aff0e876}, !- Handle
  res ds res ashp central clg air system SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {39fdb511-d5ab-4bf6-b870-f5db50194d17}, !- Handle
  res ds res ashp central clg air system SupLatLkToLvEq, !- Name
  {d771ca36-f9fd-4546-a703-4c08aff0e876}, !- Other Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cac72efd-d4f6-4346-bb43-3656a3b4378e}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupLatLkToLvEq_act, !- Name
  {39fdb511-d5ab-4bf6-b870-f5db50194d17}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8eb9af4f-ff5a-4aba-8e05-25ca55e33bcc}, !- Handle
  res ds res ashp central clg air system SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b1d7320f-4dc8-4f2e-bb80-2a0e6543ea90}, !- Handle
  res ds res ashp central clg air system SupDCnToLvEq, !- Name
  {8eb9af4f-ff5a-4aba-8e05-25ca55e33bcc}, !- Other Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7cc35465-d62b-4a63-bc7c-ed48a368f5ea}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupDCnToLvEq_act, !- Name
  {b1d7320f-4dc8-4f2e-bb80-2a0e6543ea90}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d0696b47-b2c2-4da6-9aa0-170c0e15431e}, !- Handle
  res ds res ashp central clg air system SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1a8b6f04-57aa-4e48-8705-9c183d26a896}, !- Handle
  res ds res ashp central clg air system SupDCnToAhEq, !- Name
  {d0696b47-b2c2-4da6-9aa0-170c0e15431e}, !- Other Equipment Definition Name
  {567e8448-1b45-45dd-9f21-4afe038cef17}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {531310ca-d8d6-4d34-a9ed-877d4688e29d}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupDCnToAhEq_act, !- Name
  {1a8b6f04-57aa-4e48-8705-9c183d26a896}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b18b3b34-5d00-435d-ae49-864ca7e68ca3}, !- Handle
  res ds res ashp central clg air system RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {278d7b2f-23f3-4a3f-924c-4eb5bbe7caab}, !- Handle
  res ds res ashp central clg air system RetDCnToPlEq, !- Name
  {b18b3b34-5d00-435d-ae49-864ca7e68ca3}, !- Other Equipment Definition Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d122d4d3-394f-473b-88c6-9c290c7ec02f}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetDCnToPlEq_act, !- Name
  {278d7b2f-23f3-4a3f-924c-4eb5bbe7caab}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ecc77ed8-dcea-4a55-8a88-045a5212a005}, !- Handle
  res ds res ashp central clg air system RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f6ab7ade-a77a-49a2-b641-d4d70d97a8e6}, !- Handle
  res ds res ashp central clg air system RetDCnToAhEquip, !- Name
  {ecc77ed8-dcea-4a55-8a88-045a5212a005}, !- Other Equipment Definition Name
  {567e8448-1b45-45dd-9f21-4afe038cef17}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9011ba8f-9d2c-4173-b589-6c02bf89d930}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetDCnToAhEquip_act, !- Name
  {f6ab7ade-a77a-49a2-b641-d4d70d97a8e6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d30ab770-1455-44ba-afe4-395bde008413}, !- Handle
  res ds res ashp central clg air system SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6fc8859e-5ff4-4362-b28e-47fe848110e3}, !- Handle
  res ds res ashp central clg air system SupSLkToAhEq, !- Name
  {d30ab770-1455-44ba-afe4-395bde008413}, !- Other Equipment Definition Name
  {567e8448-1b45-45dd-9f21-4afe038cef17}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {06d77b2b-c786-43e9-8c5f-92fda1279520}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupSLkToAhEq_act, !- Name
  {6fc8859e-5ff4-4362-b28e-47fe848110e3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {30099b92-7350-4e9a-9975-0c5b9f5edcaa}, !- Handle
  res ds res ashp central clg air system SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {14299d05-cdaa-4ed3-9290-8c8dcc4ee5e1}, !- Handle
  res ds res ashp central clg air system SupLatLkToAhEq, !- Name
  {30099b92-7350-4e9a-9975-0c5b9f5edcaa}, !- Other Equipment Definition Name
  {567e8448-1b45-45dd-9f21-4afe038cef17}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c17bd027-e733-46d7-bf62-efb468cb6c81}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupLatLkToAhEq_act, !- Name
  {14299d05-cdaa-4ed3-9290-8c8dcc4ee5e1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5165d3d9-ba9a-4511-bf0f-7b58b4f904a8}, !- Handle
  res ds res ashp central clg air system RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {fff86c0c-ca89-40ef-bede-00afc5f15a44}, !- Handle
  res ds res ashp central clg air system RetSLkEq, !- Name
  {5165d3d9-ba9a-4511-bf0f-7b58b4f904a8}, !- Other Equipment Definition Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ab281f6a-b2ae-4214-a6bd-5ee41d7ef88b}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetSLkEq_act, !- Name
  {fff86c0c-ca89-40ef-bede-00afc5f15a44}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {330c9622-1d9e-4cff-a269-0492e78a0c1f}, !- Handle
  res ds res ashp central clg air system RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {475285d9-8991-4b19-8604-14412dc52729}, !- Handle
  res ds res ashp central clg air system RetLatLkEq, !- Name
  {330c9622-1d9e-4cff-a269-0492e78a0c1f}, !- Other Equipment Definition Name
  {85239249-f39f-4411-9dd7-db912ca2c4c5}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7fab22ec-33c9-4a2b-8c6e-c0d249330a99}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetLatLkEq_act, !- Name
  {475285d9-8991-4b19-8604-14412dc52729}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {68e7a37b-bd5d-494f-87f4-00d6cd5fa303}, !- Handle
  res ds res ashp central clg air system AhToLivMix, !- Name
  {49aff841-6a5e-475f-8808-f63699f2658e}, !- Zone Name
  {d40d676d-049d-4bb2-a367-b578d2644074}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {2b2a37d6-9a41-4693-b5ac-1624ae30b90a}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {ce6e6530-3f38-4de1-b352-2ec95463c100}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhToLivMix_act, !- Name
  {68e7a37b-bd5d-494f-87f4-00d6cd5fa303}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {87ec5375-e6c9-4b70-be9d-a1daa9dfd994}, !- Handle
  res ds res ashp central clg air system LivToAhMix, !- Name
  {2b2a37d6-9a41-4693-b5ac-1624ae30b90a}, !- Zone Name
  {d40d676d-049d-4bb2-a367-b578d2644074}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {49aff841-6a5e-475f-8808-f63699f2658e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {f112060e-6bde-48e3-abed-9ff7f3da7439}, !- Handle
  res_ds_res_ashp_central_clg_air_system_LivToAhMix_act, !- Name
  {87ec5375-e6c9-4b70-be9d-a1daa9dfd994}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {0a47869e-e77e-4d32-9943-a0d156c0e39d}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_mfr_s, !- Name
  Node 42,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6417f470-339f-4601-9eac-f63dad8cc8f1}, !- Handle
  res_ds_res_ashp_central_clg_air_system_fan_rtf_s, !- Name
  res ashp clg supply fan,                !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {503fc213-b839-437d-80fe-c9bd5cd38d51}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_vfr_s, !- Name
  Node 42,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9686d26c-3385-444e-987f-c7e532c0db04}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_tt_s, !- Name
  Node 42,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {43a8f9a0-84d3-4cf3-a935-26051113bb35}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ra_t_s, !- Name
  Node 45,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {868bc7f4-1014-4cce-8417-0de697817ad8}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_wt_s, !- Name
  Node 42,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a10916d-679b-4812-a500-0eea03290814}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ra_w_s, !- Name
  Node 45,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {79da7234-fe58-4f09-8232-0b36425abcca}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_t_s, !- Name
  crawl zone,                             !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5bdd4608-a04e-4cce-880f-b66b6dc9ea26}, !- Handle
  res_ds_res_ashp_central_clg_air_system_ah_w_s, !- Name
  crawl zone,                             !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {28fa96de-01ee-4eb6-a37d-7bbee3ba939c}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhMfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1409af95-2116-4024-bacc-2e70dc71da43}, !- Handle
  res_ds_res_ashp_central_clg_air_system_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {230dd3e4-cbc3-40be-8e36-0a00ef6fc923}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhVfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {12f8c150-96a6-4f69-b49b-fb98e5165fd6}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhTt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {88c7e9e3-614a-4daf-9e3e-ee9638938eb8}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RaT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {815e7898-db0e-4770-826e-6936c264db4e}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhWt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {936d960b-b7cf-4047-acda-fc935fe52e1a}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RaW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e194f216-6934-4b46-9845-c650cd49b02a}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e5d896b5-0306-4223-972a-c39301bcd378}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b9ac12d4-0cd5-4dc2-90cd-79e39e1da777}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {10ebf181-9016-4669-9665-06b3e3cb645f}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {47feeffc-399f-4cc4-9203-ea109085ee67}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b33e933-4f5f-4190-ac52-078fcc173713}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa6c63fa-6dad-40fe-bf48-f87e8a27d377}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {28b6cb40-0b7a-4499-85a5-9843ee264be0}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1b66134b-59e2-48de-ad14-737bc083c2eb}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {71e93fdb-9575-4d01-9f82-717343c8a156}, !- Handle
  res_ds_res_ashp_central_clg_air_system_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {38366023-7057-4976-8e27-f94980a553ad}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aade5d2e-f23e-41e4-8430-9a470b4cf581}, !- Handle
  res_ds_res_ashp_central_clg_air_system_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fb480416-e58e-4484-892e-b40d4b26907c}, !- Handle
  res_ds_res_ashp_central_clg_air_system_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {437702b6-1a0b-4c76-abed-7e7eded500da}, !- Handle
  res_ds_res_ashp_central_clg_air_system_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {57de0ac2-3f09-4ce4-8681-662ec60198dd}, !- Handle
  res_ds_res_ashp_central_clg_air_system_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_central_clg_air_system_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_central_clg_air_system_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_central_clg_air_system_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_central_clg_air_system_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_central_clg_air_system_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_central_clg_air_system_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_central_clg_air_system_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_central_clg_air_system_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_central_clg_air_system_AhTt res_ds_res_ashp_central_clg_air_system_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_central_clg_air_system_AhT res_ds_res_ashp_central_clg_air_system_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_central_clg_air_system_RaT res_ds_res_ashp_central_clg_air_system_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_central_clg_air_system_AhWt res_ds_res_ashp_central_clg_air_system_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_central_clg_air_system_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_central_clg_air_system_RaW-res_ds_res_ashp_central_clg_air_system_AhWt), !- Program Line 17
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToLv = f_sup*res_ds_res_ashp_central_clg_air_system_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToLv = SALkQtot-res_ds_res_ashp_central_clg_air_system_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_central_clg_air_system_FanRtf/(res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0))*121.015, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_central_clg_air_system_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_central_clg_air_system_AhTt-res_ds_res_ashp_central_clg_air_system_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_central_clg_air_system_AhTt, !- Program Line 24
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToLv = res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToAh = 0-res_ds_res_ashp_central_clg_air_system_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_central_clg_air_system_FanRtf/(res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0))*111.706, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_central_clg_air_system_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_central_clg_air_system_RaT-res_ds_res_ashp_central_clg_air_system_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_central_clg_air_system_RaT, !- Program Line 31
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToPl=res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToAh=0-res_ds_res_ashp_central_clg_air_system_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_central_clg_air_system_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_central_clg_air_system_AhT-res_ds_res_ashp_central_clg_air_system_RaT), !- Program Line 35
  Set res_ds_res_ashp_central_clg_air_system_RetSLk=f_ret*res_ds_res_ashp_central_clg_air_system_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_central_clg_air_system_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_central_clg_air_system_AhWt-res_ds_res_ashp_central_clg_air_system_AhW), !- Program Line 38
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToAh=f_sup*res_ds_res_ashp_central_clg_air_system_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToAh=res_ds_res_ashp_central_clg_air_system_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_central_clg_air_system_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_central_clg_air_system_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_central_clg_air_system_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {61016867-2f64-4758-9119-332e26396fec}, !- Handle
  res_ds_res_ashp_central_clg_air_system_program, !- Name
  Set res_ds_res_ashp_central_clg_air_system_AhMfr = res_ds_res_ashp_central_clg_air_system_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_central_clg_air_system_FanRtf = res_ds_res_ashp_central_clg_air_system_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_central_clg_air_system_AhVfr = res_ds_res_ashp_central_clg_air_system_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_central_clg_air_system_AhTt = res_ds_res_ashp_central_clg_air_system_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_central_clg_air_system_AhWt = res_ds_res_ashp_central_clg_air_system_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_central_clg_air_system_RaT = res_ds_res_ashp_central_clg_air_system_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_central_clg_air_system_RaW = res_ds_res_ashp_central_clg_air_system_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_central_clg_air_system_AhT = res_ds_res_ashp_central_clg_air_system_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_central_clg_air_system_AhW = res_ds_res_ashp_central_clg_air_system_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_central_clg_air_system_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToLvEq_act = res_ds_res_ashp_central_clg_air_system_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToLvEq_act = res_ds_res_ashp_central_clg_air_system_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToLvEq_act = res_ds_res_ashp_central_clg_air_system_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_central_clg_air_system_SupDCnToAhEq_act = res_ds_res_ashp_central_clg_air_system_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_central_clg_air_system_SupSLkToAhEq_act = res_ds_res_ashp_central_clg_air_system_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_central_clg_air_system_SupLatLkToAhEq_act = res_ds_res_ashp_central_clg_air_system_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_central_clg_air_system_RetSLkEq_act = res_ds_res_ashp_central_clg_air_system_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_central_clg_air_system_RetLatLkEq_act = res_ds_res_ashp_central_clg_air_system_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToPlEq_act = res_ds_res_ashp_central_clg_air_system_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_central_clg_air_system_RetDCnToAhEquip_act = res_ds_res_ashp_central_clg_air_system_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_central_clg_air_system_AhToLivMix_act = res_ds_res_ashp_central_clg_air_system_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_central_clg_air_system_LivToAhMix_act = res_ds_res_ashp_central_clg_air_system_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {637211e4-d516-4cc1-aa3f-a1e083aa3437}; !- Default Day Schedule Name

OS:Schedule:Day,
  {637211e4-d516-4cc1-aa3f-a1e083aa3437}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40c37578-dc76-424f-92af-a982a28b331b}, !- Handle
  res mv_1 range exhaust schedule allday ruleset1, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c24799a7-bd05-49ad-83ad-be58daa9a4cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c24799a7-bd05-49ad-83ad-be58daa9a4cb}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {826f2b71-fb62-4d2b-9c2c-4392b739d2e9}, !- Handle
  res mv_1 range exhaust schedule allday ruleset2, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {806eb0b6-7bf5-4eaf-b07a-f0b0b37fbc74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {806eb0b6-7bf5-4eaf-b07a-f0b0b37fbc74}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1b767b0-df5e-468c-a50e-e5cac7e49e67}, !- Handle
  res mv_1 range exhaust schedule allday ruleset3, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {23ae3afb-8830-4854-972d-8885b7f570db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23ae3afb-8830-4854-972d-8885b7f570db}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98e1780c-e405-4847-897b-43bac0423642}, !- Handle
  res mv_1 range exhaust schedule allday ruleset4, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b23d5336-9d16-4539-ac3a-3437ecf2c62b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b23d5336-9d16-4539-ac3a-3437ecf2c62b}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91ae0c5a-f32a-4eb2-85af-ec0dd535bb14}, !- Handle
  res mv_1 range exhaust schedule allday ruleset5, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3e872899-d667-40b6-96c5-6fd86454ca08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e872899-d667-40b6-96c5-6fd86454ca08}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a398d39-e1af-4f68-a45f-ff85a2f8865e}, !- Handle
  res mv_1 range exhaust schedule allday ruleset6, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {af18b568-7a62-483a-a184-8d0e12f5f3f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af18b568-7a62-483a-a184-8d0e12f5f3f2}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c75f0b7-e85c-441c-a64d-e30fcf68f2d1}, !- Handle
  res mv_1 range exhaust schedule allday ruleset7, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7581b431-029f-46bd-888a-fd1f64c88bcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7581b431-029f-46bd-888a-fd1f64c88bcf}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d314d1dc-fa4a-4cc4-9434-53d804863d66}, !- Handle
  res mv_1 range exhaust schedule allday ruleset8, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {04111c19-3a66-4a17-976f-d8d5081ca6cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04111c19-3a66-4a17-976f-d8d5081ca6cc}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a36f634-a40d-4e15-8a62-a4bba3426c06}, !- Handle
  res mv_1 range exhaust schedule allday ruleset9, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {64fcd236-b07e-41f4-9436-b4a53f735f2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {64fcd236-b07e-41f4-9436-b4a53f735f2f}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b99590b9-07f5-46bd-af34-ec07f57dfbcc}, !- Handle
  res mv_1 range exhaust schedule allday ruleset10, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2cc169d1-a8ce-42e5-bd6b-ba7b80dd2de8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cc169d1-a8ce-42e5-bd6b-ba7b80dd2de8}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a324158-5d71-4983-8ffc-74a3b5038656}, !- Handle
  res mv_1 range exhaust schedule allday ruleset11, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55e65258-af17-4695-a5a3-b36202a8c8e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55e65258-af17-4695-a5a3-b36202a8c8e9}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1c4a2e2-0ea6-48fe-8037-17ea41b731c7}, !- Handle
  res mv_1 range exhaust schedule allday ruleset12, !- Name
  {739b34c4-399c-4ef5-b561-0b094466ad28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fd36e76-475e-4ba6-8e44-6743f26eaad7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fd36e76-475e-4ba6-8e44-6743f26eaad7}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {c60a6a88-774f-4b2a-bd19-83a5b3d957f7}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {92bfb6cf-8d79-4a1e-9158-edde7cb1aa11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92bfb6cf-8d79-4a1e-9158-edde7cb1aa11}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e32766a5-e7fc-4443-9237-49c71fa28366}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset1, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6e0a3a93-5f1a-4431-8f76-e73124fa0d6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e0a3a93-5f1a-4431-8f76-e73124fa0d6a}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {08c1a204-5e98-4f0f-84cb-278b4da15977}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset2, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {83192702-431e-4427-88dc-d749216bf00a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {83192702-431e-4427-88dc-d749216bf00a}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1208d85e-4ed5-4931-b2f0-47336256e853}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset3, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6585e92d-c61d-4e54-b239-77d5fe481b2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6585e92d-c61d-4e54-b239-77d5fe481b2d}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe50e45d-17b1-4c26-8731-ac00bf710c42}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset4, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c3064c3c-064d-44dd-9c75-25a7da454f8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3064c3c-064d-44dd-9c75-25a7da454f8d}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4888bbf-c4ba-4119-b402-57a647059dc9}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset5, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {05fbe50b-6888-46de-85cd-6de781754d82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05fbe50b-6888-46de-85cd-6de781754d82}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4a62af7-be0f-4813-af74-0aa01fd96224}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset6, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {83229b63-f694-4278-9920-1cd50102bfe7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83229b63-f694-4278-9920-1cd50102bfe7}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dda4e6c1-3167-426f-b257-462d1eac155e}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset7, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bbe8b984-1076-4490-b033-fb317741d242}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbe8b984-1076-4490-b033-fb317741d242}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {48b82104-31c6-4c9a-a45a-f38afa03f51d}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset8, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d684c927-2327-4a55-bec6-693d91de0417}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d684c927-2327-4a55-bec6-693d91de0417}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {afedc361-8229-427a-ab44-921952f1fe59}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset9, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8beaa7f2-8832-4ac3-80c0-26ffd331668d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8beaa7f2-8832-4ac3-80c0-26ffd331668d}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5cc71bd9-4c23-4f04-82e9-3f1e6b9c26e6}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset10, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8dc65db-1696-422e-a8f6-6062f9c9c8bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8dc65db-1696-422e-a8f6-6062f9c9c8bb}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a37a5d85-4575-4940-b945-ebeb5cfc68b6}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset11, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2777d989-986c-40eb-853e-ffe1df563522}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2777d989-986c-40eb-853e-ffe1df563522}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {82400a7e-8c72-41a9-b38e-9f98d8825684}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset12, !- Name
  {c033c915-427f-4eab-a118-07ebbe8959ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d75f7482-093e-41ec-b6b7-b729475e1634}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d75f7482-093e-41ec-b6b7-b729475e1634}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {6790ed1c-d0c2-4e6a-972f-4c000b297e85}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {95901a82-4a0c-460a-918e-bd4100e3d169}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {22516699-3b58-45df-ad08-4f856515a9af}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {baf5adf8-8b1d-4bb6-8b1a-a6548ef42b61}, !- Handle
  res infil_1 house fan,                  !- Name
  {22516699-3b58-45df-ad08-4f856515a9af}, !- Electric Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  res mech vent fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ad383c2c-24e0-4440-aeb2-0fb4197d75be}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {baf5adf8-8b1d-4bb6-8b1a-a6548ef42b61}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {bf74c5fc-5c0c-4ab8-889c-73cb71ff6946}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {629d522b-1811-49b6-92a9-799b98b6a80d}, !- Handle
  res infil_1 range fan,                  !- Name
  {bf74c5fc-5c0c-4ab8-889c-73cb71ff6946}, !- Electric Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  res mech vent fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9e99a74f-759a-451d-b065-98aa03242c3c}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {629d522b-1811-49b6-92a9-799b98b6a80d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {9fa116f8-0523-4523-bc68-39f1e9eeb465}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {08d0dda6-e93d-4370-af66-e6e8f0d9efd8}, !- Handle
  res infil_1 bath fan,                   !- Name
  {9fa116f8-0523-4523-bc68-39f1e9eeb465}, !- Electric Equipment Definition Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  ,                                       !- Multiplier
  res mech vent fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {89dd60d4-e808-41b8-ab62-0922e3a48217}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {08d0dda6-e93d-4370-af66-e6e8f0d9efd8}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {08c297f9-5429-4336-94e2-b624251c66a8}, !- Handle
  res infil_1 flow,                       !- Name
  {b822012e-e46b-45bf-9224-7682a0b4b65e}, !- Space or SpaceType Name
  {b2cf9785-b84e-4aa5-aa62-fc12861e40c5}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {b1c29187-d253-457d-9fed-9c9d2f1c9222}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {08c297f9-5429-4336-94e2-b624251c66a8}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e368c85c-8210-454b-b585-fc9372d53d26}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1045,                         !- Program Line 10
  Set Cs = 0.0749,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0319, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.059, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ashp_central_htg_air_system_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ashp_central_htg_air_system_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ashp_central_clg_air_system_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ashp_central_clg_air_system_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {9816bca2-5473-48bf-948a-e41061e950c0}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e368c85c-8210-454b-b585-fc9372d53d26}, !- Program Name 1
  {96b8e5ef-6a9c-45e6-9b5e-8c207b8fc00a}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {c6ca35e4-ab32-4a6a-8784-caef54b95864}, !- Handle
  res ds res ashp central htg air system program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {8c9127a6-fd80-498e-b108-43d042b35744}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {1a1bb8c6-549d-471d-9b60-690ebeba3895}, !- Handle
  res ds res ashp central clg air system program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {61016867-2f64-4758-9119-332e26396fec}; !- Program Name 1

OS:AdditionalProperties,
  {b5d761b7-2b19-4e5c-841d-c787a84c6fbf}, !- Handle
  {49aff841-6a5e-475f-8808-f63699f2658e}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0148898141227571,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  138.78212867545525;                     !- Feature Value 2

OS:AdditionalProperties,
  {61465d01-640d-4af7-a57e-781195ade84a}, !- Handle
  {2b2a37d6-9a41-4693-b5ac-1624ae30b90a}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:AdditionalProperties,
  {59288eb7-adde-43bb-87f9-ac72283372d9}, !- Handle
  {71b6d460-252d-4a56-bb9c-e4e5a6ff1edc}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  268.99431210701965;                     !- Feature Value 1

OS:AdditionalProperties,
  {71950c4b-53e1-4e5e-a977-63ed03307dfc}, !- Handle
  {3c95da2f-df93-460d-95fc-c9bb0e1b3d87}; !- Object Name

OS:AdditionalProperties,
  {506a65f9-582f-43e4-a955-1d2629afc602}, !- Handle
  {e2dd6051-bcf9-4033-b2fd-5c3adb18ff17}; !- Object Name

