!- NOTE: Auto-generated from /test/osw_files/SFD_2story_FB_UA_GRG_AC1_ElecBaseboard_FuelTankWH.osw

OS:Version,
  {8aac2dd8-f0ab-4732-84d4-1326f23080e8}, !- Handle
  2.7.1;                                  !- Version Identifier

OS:SimulationControl,
  {9f39e40f-40e9-44f3-aae1-331380babc81}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {35725ec3-d8e1-4998-b385-fcaa26c56413}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7e6fa99c-6c64-4d31-a906-68c22542a22f}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {d1f7a3dd-5cdd-4851-bb13-de716b8ea92b}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {fe1be26f-0536-4c04-978f-a77e380ecd15}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {669c7ef0-b923-465d-9114-4f33f69ef03c}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {79edfe72-6c52-410f-80fa-4f0603a6ad9a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {36cec748-106c-4cf0-ab31-407ad5b31738}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {2fdb2743-a36e-4fe1-b00c-ca652475a9bc}, !- Handle
  {36cec748-106c-4cf0-ab31-407ad5b31738}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  6.8000000000000007,                     !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  12,                                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.760000000000005,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  60.079999999999998,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.006050392196571398,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.2000000000000002,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  27.359999999999999,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.280000000000001,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012295426899271008,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {ea7f60dc-e083-41fb-9ff4-65cec1b1aaf5}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:Site,
  {bddbf8e3-fe67-434d-96fe-d47bb2717f77}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {a921a58e-655d-4be0-a1df-1d2190dec9b4}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {36501bad-2765-4c57-a3e6-d13c8d67659c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {b1143a09-0e1f-4b91-a851-de9e28f1b58f}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {b8b86886-3e82-45dd-8572-8b2a856e9e82}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {045fc659-b3c1-4633-83d6-444849e10be5}, !- Zone Air Inlet Port List
  {426c5750-5f0b-4347-9937-680311ea0f13}, !- Zone Air Exhaust Port List
  {321477a8-71d4-4c49-b65b-dde7f763b3db}, !- Zone Air Node Name
  {e16e169c-2e61-468b-a7fe-eb74b97bd949}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b505ed9e-c643-4893-96a2-1178a81158df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fd88dd9-895c-4aa0-b298-483cb26f0574}, !- Handle
  Node 1,                                 !- Name
  {321477a8-71d4-4c49-b65b-dde7f763b3db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {321477a8-71d4-4c49-b65b-dde7f763b3db}, !- Handle
  {0c5b3cbb-ca0f-4807-bd43-3803aababe06}, !- Name
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- Source Object
  11,                                     !- Outlet Port
  {0fd88dd9-895c-4aa0-b298-483cb26f0574}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {045fc659-b3c1-4633-83d6-444849e10be5}, !- Handle
  {7c2c20f6-54df-4b33-acd1-9b85f4c8d012}, !- Name
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- HVAC Component
  {d5007f91-9501-4014-af6d-d737bac4509b}; !- Port 1

OS:PortList,
  {426c5750-5f0b-4347-9937-680311ea0f13}, !- Handle
  {951b6315-85e0-4b7a-bdff-1932537909b0}, !- Name
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}; !- HVAC Component

OS:PortList,
  {e16e169c-2e61-468b-a7fe-eb74b97bd949}, !- Handle
  {315e8684-8f3e-40fd-9416-e37fc610bcdf}, !- Name
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- HVAC Component
  {796ff95d-fb48-485f-96f0-6951b3ef8883}; !- Port 1

OS:Sizing:Zone,
  {f5fb692d-75a0-426f-9bbd-2bc66a228c34}, !- Handle
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2564efad-eff2-4476-8acd-025438a27866}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {2ef50b4d-45fd-4f06-80c2-036cea3fcd87}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b8faf339-5b17-4c88-ae43-b4fa12e935e8}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {51668b0f-d917-4b43-8b27-3b5b5c5e0055}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f9761d3-6406-42b2-b2aa-5b0a5b042b95}, !- Zone Air Inlet Port List
  {681be1fd-d677-4071-986d-63e22a794d12}, !- Zone Air Exhaust Port List
  {4a5bdbbc-e7f2-4f88-af2b-199def40ceeb}, !- Zone Air Node Name
  {455647aa-2628-4a90-b1c7-9fcfee901460}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a3e4ec3-8dc0-411c-a968-e5913c904b2c}, !- Handle
  Node 2,                                 !- Name
  {4a5bdbbc-e7f2-4f88-af2b-199def40ceeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a5bdbbc-e7f2-4f88-af2b-199def40ceeb}, !- Handle
  {0849ecf4-8dda-4ebf-8f95-e92f834b474c}, !- Name
  {51668b0f-d917-4b43-8b27-3b5b5c5e0055}, !- Source Object
  11,                                     !- Outlet Port
  {7a3e4ec3-8dc0-411c-a968-e5913c904b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f9761d3-6406-42b2-b2aa-5b0a5b042b95}, !- Handle
  {e40c8e43-4c8f-4e1c-bd68-bdc37c10aa49}, !- Name
  {51668b0f-d917-4b43-8b27-3b5b5c5e0055}; !- HVAC Component

OS:PortList,
  {681be1fd-d677-4071-986d-63e22a794d12}, !- Handle
  {a0cbefb6-1d17-4033-b32b-6d9f2963878b}, !- Name
  {51668b0f-d917-4b43-8b27-3b5b5c5e0055}; !- HVAC Component

OS:PortList,
  {455647aa-2628-4a90-b1c7-9fcfee901460}, !- Handle
  {44732905-050b-41e1-b2c8-4c664cba5d47}, !- Name
  {51668b0f-d917-4b43-8b27-3b5b5c5e0055}; !- HVAC Component

OS:Sizing:Zone,
  {98f5bc41-73eb-4a03-b60f-af26387fe851}, !- Handle
  {51668b0f-d917-4b43-8b27-3b5b5c5e0055}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf9a51bd-4502-4f14-9631-ae6bd0c0ca33}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {51668b0f-d917-4b43-8b27-3b5b5c5e0055}; !- Thermal Zone

OS:Space,
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Handle
  garage space,                           !- Name
  {2634237c-050e-4de0-96bf-e7fa2ec8dac2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {51668b0f-d917-4b43-8b27-3b5b5c5e0055}; !- Thermal Zone Name

OS:Surface,
  {be4cc9c3-9663-4b37-9f1a-841ffa5a492c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {8f247871-0876-4441-8255-1ef1063a3a41}, !- Construction Name
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e839f605-6edd-415b-a30c-881c38f43f0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30419b59-31eb-4fa5-b715-030e16fec60e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {910c0eae-dfb9-497c-abc1-710437648711}, !- Construction Name
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05422b8e-7592-4105-aa09-edbfb099aa41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a2f331-9464-4d0b-8eaf-9c0fe49a16e6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {910c0eae-dfb9-497c-abc1-710437648711}, !- Construction Name
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fe69630-807b-4618-9f9a-b4f71ca7971d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c624459-4bdc-4a9c-819c-3ef008f98f65}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {a35bb4ba-4c5d-40c2-8bf6-bde0aca67fcc}, !- Construction Name
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b80135dd-be73-476b-bb17-e4563901cd8d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {a35bb4ba-4c5d-40c2-8bf6-bde0aca67fcc}, !- Construction Name
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ce2e1f-bd71-49ed-bed3-b94c43e775d8}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {12e04ab5-64ef-4887-8adc-da4a5575623f}, !- Construction Name
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3abd8657-2ccf-4e7c-a967-49614f4e0040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {2634237c-050e-4de0-96bf-e7fa2ec8dac2}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Handle
  living space,                           !- Name
  {1611c8d2-54c8-4b1c-aae5-c6d03d477345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {29d867a1-b612-499e-ba7f-8ec7f27888aa}; !- Building Unit Name

OS:Surface,
  {3f4d52c0-353c-47b8-a057-ff374f9ec19c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {69c0866f-dce7-4064-b452-de7db82bd608}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b95df6f-5434-4636-9858-b8d1723da7db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.4316830995045, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {065cd609-4b58-4e3f-bb6f-e682ec683de0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa7b5f3-e12d-433c-bbfd-3269222a163d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe69630-807b-4618-9f9a-b4f71ca7971d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {c4c33e17-3099-4874-9cbc-11daf6d7369b}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1a2f331-9464-4d0b-8eaf-9c0fe49a16e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05422b8e-7592-4105-aa09-edbfb099aa41}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {c4c33e17-3099-4874-9cbc-11daf6d7369b}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30419b59-31eb-4fa5-b715-030e16fec60e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c8847b2-f268-4232-ba37-fafca606e064}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccae3ee9-6db6-4612-b89c-4d3c11566138}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d68ced3-5d7f-4981-98ab-8f4b3d35a86f}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15b09b19-1f8e-4cd7-ab34-c5b31957b4a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {1611c8d2-54c8-4b1c-aae5-c6d03d477345}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Handle
  living space|story 2,                   !- Name
  {1611c8d2-54c8-4b1c-aae5-c6d03d477345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {29d867a1-b612-499e-ba7f-8ec7f27888aa}; !- Building Unit Name

OS:Surface,
  {15b09b19-1f8e-4cd7-ab34-c5b31957b4a8}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {69c0866f-dce7-4064-b452-de7db82bd608}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccae3ee9-6db6-4612-b89c-4d3c11566138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 8.93849061083582, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ebb1aed0-4b7c-4c03-a45b-942da2026f83}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7c560a-efab-46e2-9caa-fd247388dcf3}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddfbe180-2294-4eec-bcce-383f7e59d81b}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20010cfa-1885-4582-bf72-49387fd90af6}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c140d7a4-5bfc-4199-84b8-b75ebf3c06ba}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd76a09-eeec-45be-b029-b68ba471a54b}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7a7d56dc-af3d-451e-848b-87e9a9903064}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900f76b5-bcdd-4a00-8c03-f4cfbe0e13ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900f76b5-bcdd-4a00-8c03-f4cfbe0e13ed}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {f99da956-2f60-41a2-87d2-b53556325ed6}, !- Construction Name
  {09429ef5-1bac-4c3c-94c1-0aa16c5d88c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd76a09-eeec-45be-b029-b68ba471a54b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c1a70e-e2ec-44f9-9905-6a6f3b798984}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e5c14bcb-5c3f-4172-bc9b-1f8675ec8416}, !- Construction Name
  {09429ef5-1bac-4c3c-94c1-0aa16c5d88c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.53942265270895,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 4.46924530541791, 2.53942265270895, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 0.304799999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8068e90d-25c7-40e1-800f-c22b4e7f675f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {a35bb4ba-4c5d-40c2-8bf6-bde0aca67fcc}, !- Construction Name
  {09429ef5-1bac-4c3c-94c1-0aa16c5d88c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.23462265270895,  !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {4b9d511c-2901-4b0e-b2c4-48a9422b6ab0}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {a35bb4ba-4c5d-40c2-8bf6-bde0aca67fcc}, !- Construction Name
  {09429ef5-1bac-4c3c-94c1-0aa16c5d88c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 4.46924530541791, 2.23462265270895, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {09429ef5-1bac-4c3c-94c1-0aa16c5d88c7}, !- Handle
  unfinished attic space,                 !- Name
  {cdb50dc9-ef2f-47bb-ab42-4e2674cced9e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {f28275f9-6316-4009-a2de-05da9ce7b554}; !- Thermal Zone Name

OS:ThermalZone,
  {f28275f9-6316-4009-a2de-05da9ce7b554}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcc325f3-618d-4385-9e41-fff53b393d5a}, !- Zone Air Inlet Port List
  {51c8b2a0-2944-496c-9ded-81d15357d94b}, !- Zone Air Exhaust Port List
  {511da611-206e-4840-8433-1c5238e70167}, !- Zone Air Node Name
  {69ff1ace-f0e2-4bd7-87ee-8cb3f8f5fe0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6179174-bd0b-478f-8f28-4651eff615cf}, !- Handle
  Node 3,                                 !- Name
  {511da611-206e-4840-8433-1c5238e70167}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {511da611-206e-4840-8433-1c5238e70167}, !- Handle
  {9efc192d-99a2-4ebb-a499-34e5ffb97032}, !- Name
  {f28275f9-6316-4009-a2de-05da9ce7b554}, !- Source Object
  11,                                     !- Outlet Port
  {c6179174-bd0b-478f-8f28-4651eff615cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcc325f3-618d-4385-9e41-fff53b393d5a}, !- Handle
  {4e27cd7d-3e3c-46d2-b481-61c1a9b6d6b3}, !- Name
  {f28275f9-6316-4009-a2de-05da9ce7b554}; !- HVAC Component

OS:PortList,
  {51c8b2a0-2944-496c-9ded-81d15357d94b}, !- Handle
  {e1f5e7ef-4716-441e-ad9e-c03e7635eafc}, !- Name
  {f28275f9-6316-4009-a2de-05da9ce7b554}; !- HVAC Component

OS:PortList,
  {69ff1ace-f0e2-4bd7-87ee-8cb3f8f5fe0a}, !- Handle
  {70485b75-4e42-4acc-b05f-707a61be431d}, !- Name
  {f28275f9-6316-4009-a2de-05da9ce7b554}; !- HVAC Component

OS:Sizing:Zone,
  {876251f3-19d3-43c6-89b6-9c3b05029162}, !- Handle
  {f28275f9-6316-4009-a2de-05da9ce7b554}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0cd4f56-f38b-4d9e-b92c-a96deb9aa893}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f28275f9-6316-4009-a2de-05da9ce7b554}; !- Thermal Zone

OS:SpaceType,
  {cdb50dc9-ef2f-47bb-ab42-4e2674cced9e}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b71666e-8262-4d83-959e-fd183fe32c23}, !- Zone Air Inlet Port List
  {afb87438-51e5-4b65-a426-f75c526c9952}, !- Zone Air Exhaust Port List
  {6c37ff08-44f3-48ba-ac0c-24aba947e7b1}, !- Zone Air Node Name
  {860cfb23-9024-4b89-80ec-fcc2cf32f32e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c037194e-b7da-4502-9891-9fa4c7e6f052}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ed3d3a9-9927-4b34-982b-09301d278625}, !- Handle
  Node 4,                                 !- Name
  {6c37ff08-44f3-48ba-ac0c-24aba947e7b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c37ff08-44f3-48ba-ac0c-24aba947e7b1}, !- Handle
  {84e74d35-0f09-42bc-b8ba-791194ba3ccd}, !- Name
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}, !- Source Object
  11,                                     !- Outlet Port
  {6ed3d3a9-9927-4b34-982b-09301d278625}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b71666e-8262-4d83-959e-fd183fe32c23}, !- Handle
  {f05df948-c08c-4ea3-ab79-46ef1fcceb3a}, !- Name
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}, !- HVAC Component
  {53a8a8da-3328-4332-8c4b-d73dfc151ac5}; !- Port 1

OS:PortList,
  {afb87438-51e5-4b65-a426-f75c526c9952}, !- Handle
  {833e0ba3-f8fa-4446-b440-1340b7425cd4}, !- Name
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}; !- HVAC Component

OS:PortList,
  {860cfb23-9024-4b89-80ec-fcc2cf32f32e}, !- Handle
  {1fe2c247-95bb-4787-b528-2746f24c439a}, !- Name
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}, !- HVAC Component
  {81ec144b-be15-47d9-8726-b96c4f09c692}; !- Port 1

OS:Sizing:Zone,
  {6a3136d1-5fa8-491c-8ef5-38e8cdf63cf0}, !- Handle
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63202fd3-a8d5-498b-84ff-32e38021e0f1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {36dc0b69-059e-424c-8684-4aa012eba709}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {541c6320-0c6f-473b-ae49-8ec5aa8e6fab}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Handle
  finished basement space,                !- Name
  {6b92a68d-16b6-450f-8249-8126a28462bf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {29d867a1-b612-499e-ba7f-8ec7f27888aa}; !- Building Unit Name

OS:Surface,
  {ac1799f0-5525-4901-83fa-c47f7853a6d0}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {297d6abb-197d-4269-a685-142fefc14baf}, !- Construction Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2f5b9caa-3b8c-49d1-932f-2f7674a6bc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.4316830995045, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {32d7a7ad-1b98-46d5-8728-85b138d57474}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {c7808fb9-2d5e-40ab-9c84-3f07533e0c8c}, !- Construction Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2f5b9caa-3b8c-49d1-932f-2f7674a6bc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d80ca4-57d6-4d12-947a-55b31f00bfdb}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {c7808fb9-2d5e-40ab-9c84-3f07533e0c8c}, !- Construction Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2f5b9caa-3b8c-49d1-932f-2f7674a6bc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d0756e-ce09-4b69-9b5e-f5b4468efd49}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {c7808fb9-2d5e-40ab-9c84-3f07533e0c8c}, !- Construction Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2f5b9caa-3b8c-49d1-932f-2f7674a6bc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2437f662-c0bf-4d6f-bd11-e366c7576df8}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {c7808fb9-2d5e-40ab-9c84-3f07533e0c8c}, !- Construction Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2f5b9caa-3b8c-49d1-932f-2f7674a6bc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1f32e8-3ffd-4e6a-83ee-e6994a3ce982}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {c7808fb9-2d5e-40ab-9c84-3f07533e0c8c}, !- Construction Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2f5b9caa-3b8c-49d1-932f-2f7674a6bc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc6f511b-825e-4613-8c93-62e1af0dcf46}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {c7808fb9-2d5e-40ab-9c84-3f07533e0c8c}, !- Construction Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2f5b9caa-3b8c-49d1-932f-2f7674a6bc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b95df6f-5434-4636-9858-b8d1723da7db}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1d68ced3-5d7f-4981-98ab-8f4b3d35a86f}, !- Construction Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f4d52c0-353c-47b8-a057-ff374f9ec19c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {6b92a68d-16b6-450f-8249-8126a28462bf}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {dc6f05c4-ba62-494a-b7fc-87702b997ab2}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {a35bb4ba-4c5d-40c2-8bf6-bde0aca67fcc}, !- Construction Name
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3abd8657-2ccf-4e7c-a967-49614f4e0040}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {d944ae17-bd47-48c7-9965-ea695d08fb8a}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ce2e1f-bd71-49ed-bed3-b94c43e775d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42e58eb-2a15-4f59-8fe9-a31dc76e4fc1}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7a7d56dc-af3d-451e-848b-87e9a9903064}, !- Construction Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32fe5f83-c54e-4042-a17b-c1cb8a869522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014024f4-aa56-4d9b-b79f-21ed9a1a9d80}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e5c14bcb-5c3f-4172-bc9b-1f8675ec8416}, !- Construction Name
  {9fab9a9e-a7c3-4e41-ad63-c198499311ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 5.1816,      !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  14.2604830995045, 1.8288, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {796794b0-3fb3-44af-a413-4b7fda91efa8}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e5c14bcb-5c3f-4172-bc9b-1f8675ec8416}, !- Construction Name
  {9fab9a9e-a7c3-4e41-ad63-c198499311ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  14.2604830995045, 1.8288, 6.096,        !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13755b96-0bfc-4357-b0e9-d1f4eeb62873}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {a35bb4ba-4c5d-40c2-8bf6-bde0aca67fcc}, !- Construction Name
  {9fab9a9e-a7c3-4e41-ad63-c198499311ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 5.7912;      !- X,Y,Z Vertex 3 {m}

OS:Space,
  {9fab9a9e-a7c3-4e41-ad63-c198499311ec}, !- Handle
  garage attic space,                     !- Name
  {cdb50dc9-ef2f-47bb-ab42-4e2674cced9e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f28275f9-6316-4009-a2de-05da9ce7b554}; !- Thermal Zone Name

OS:Surface,
  {32fe5f83-c54e-4042-a17b-c1cb8a869522}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {f99da956-2f60-41a2-87d2-b53556325ed6}, !- Construction Name
  {9fab9a9e-a7c3-4e41-ad63-c198499311ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42e58eb-2a15-4f59-8fe9-a31dc76e4fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2034d56d-22a0-4bae-b4b9-0f2ab797b0b7}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e5c14bcb-5c3f-4172-bc9b-1f8675ec8416}, !- Construction Name
  {09429ef5-1bac-4c3c-94c1-0aa16c5d88c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.53942265270895,  !- X,Y,Z Vertex 1 {m}
  0, 1.28277114264033e-016, 0.304799999999999, !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 1.28277114264033e-016, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  14.2604830995045, 1.8288, 1.2192,       !- X,Y,Z Vertex 4 {m}
  16.0892830995045, 1.28277114264033e-016, 0.304799999999999, !- X,Y,Z Vertex 5 {m}
  16.0892830995045, 4.46924530541791, 2.53942265270895; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {29d867a1-b612-499e-ba7f-8ec7f27888aa}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {593d61cb-abfc-4697-a0eb-3024a3ae99a7}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {3055ba77-3b30-4b06-95ab-453189b96128}, !- Handle
  {29d867a1-b612-499e-ba7f-8ec7f27888aa}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  3,                                      !- Feature Value 2
  SizingInfoMechVentType,                 !- Feature Name 3
  String,                                 !- Feature Data Type 3
  exhaust,                                !- Feature Value 3
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  82.500000000000142,                     !- Feature Value 7
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  1.7,                                    !- Feature Value 8
  SizingInfoDuctsReturnRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsSupplyLoss,              !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.13696303696303697,                    !- Feature Value 10
  SizingInfoDuctsReturnLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.10009990009990012,                    !- Feature Value 11
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  900.00000000000273,                     !- Feature Value 12
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  720.00000000000216,                     !- Feature Value 13
  SizingInfoDuctsLocationZone,            !- Feature Name 14
  String,                                 !- Feature Data Type 14
  finished basement zone,                 !- Feature Value 14
  SizingInfoDuctsLocationFrac,            !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  0.65000000000000002;                    !- Feature Value 15

OS:Schedule:Ruleset,
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Handle
  res occupants schedule,                 !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  {c5a079ae-7cdc-4a2a-8243-f326b076b192}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5a079ae-7cdc-4a2a-8243-f326b076b192}, !- Handle
  Schedule Day 1,                         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3823a059-8765-42fe-8587-4ff769005ec6}, !- Handle
  res occupants schedule allday ruleset1, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7d964e93-56ae-48ab-8fb5-74da7ddd818e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d964e93-56ae-48ab-8fb5-74da7ddd818e}, !- Handle
  res occupants schedule allday1,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {3508a444-35fc-4743-8f0f-f0d10e96a477}, !- Handle
  res occupants schedule allday ruleset2, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a03540bc-2dc4-4199-8dbe-9862af7ab656}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a03540bc-2dc4-4199-8dbe-9862af7ab656}, !- Handle
  res occupants schedule allday2,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {405464aa-0513-49d2-a407-5d691c027bd1}, !- Handle
  res occupants schedule allday ruleset3, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f50aef1d-ef31-4017-a007-9753bb4adea6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f50aef1d-ef31-4017-a007-9753bb4adea6}, !- Handle
  res occupants schedule allday3,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {37b49cf0-b025-4e86-982f-549aa7bef0ab}, !- Handle
  res occupants schedule allday ruleset4, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0f21476b-f496-4b4b-b1f7-4fe6c1f667f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f21476b-f496-4b4b-b1f7-4fe6c1f667f1}, !- Handle
  res occupants schedule allday4,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {992e2a4e-c801-412e-9e3a-eb57dbf2c3e8}, !- Handle
  res occupants schedule allday ruleset5, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {40c9d297-fd2e-4f6b-aeb8-5e160488fd28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40c9d297-fd2e-4f6b-aeb8-5e160488fd28}, !- Handle
  res occupants schedule allday5,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {cd340a86-1288-4359-a562-6b5da53121e0}, !- Handle
  res occupants schedule allday ruleset6, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3da7c44d-0047-4c22-ad64-c17c2999af98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3da7c44d-0047-4c22-ad64-c17c2999af98}, !- Handle
  res occupants schedule allday6,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {867f696d-c24f-4f65-8982-d7419108178b}, !- Handle
  res occupants schedule allday ruleset7, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {67a9fb4a-94ed-4bf1-855b-348d9f156dd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67a9fb4a-94ed-4bf1-855b-348d9f156dd8}, !- Handle
  res occupants schedule allday7,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1e0a2465-5863-4325-b6f7-fdb5e03b4707}, !- Handle
  res occupants schedule allday ruleset8, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7d1c71b6-a742-447d-932a-626666d8e2e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d1c71b6-a742-447d-932a-626666d8e2e8}, !- Handle
  res occupants schedule allday8,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {ae956475-9956-4847-8a9c-a37565aa0cb5}, !- Handle
  res occupants schedule allday ruleset9, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ec698c4-b91a-4a62-ba9a-cebfeec479c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0ec698c4-b91a-4a62-ba9a-cebfeec479c7}, !- Handle
  res occupants schedule allday9,         !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {98f9b296-d5c4-4e99-b896-5fc52867f113}, !- Handle
  res occupants schedule allday ruleset10, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e24838f9-d86f-4eb0-8c2b-a4872cd20586}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e24838f9-d86f-4eb0-8c2b-a4872cd20586}, !- Handle
  res occupants schedule allday10,        !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {69a6ecea-f688-47b7-ac48-d96b0cea5177}, !- Handle
  res occupants schedule allday ruleset11, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ce95859-e9ae-4477-8b48-69016d99fe7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ce95859-e9ae-4477-8b48-69016d99fe7e}, !- Handle
  res occupants schedule allday11,        !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {aff0f503-7f73-4080-84fe-95e2f2b723a8}, !- Handle
  res occupants schedule allday ruleset12, !- Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cbb6d66-96a3-46b5-bd32-7e6e6677e82b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cbb6d66-96a3-46b5-bd32-7e6e6677e82b}, !- Handle
  res occupants schedule allday12,        !- Name
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {5f8c267a-6d58-4a29-a765-2228787be0ff}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {2477151a-4d26-45f2-98f8-77b2e6c2c181}, !- Schedule Type Limits Name
  {e4ec53c3-53ab-4ffa-974c-36e4439e3003}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4ec53c3-53ab-4ffa-974c-36e4439e3003}, !- Handle
  Schedule Day 2,                         !- Name
  {2477151a-4d26-45f2-98f8-77b2e6c2c181}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {770e7437-1d63-4457-9bb1-4f80fe842754}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  1.00776,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {9270b3e0-a712-43ae-ae8b-d1b39c2ad472}, !- Handle
  res occupants|living space,             !- Name
  {770e7437-1d63-4457-9bb1-4f80fe842754}, !- People Definition Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space or SpaceType Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Number of People Schedule Name
  {5f8c267a-6d58-4a29-a765-2228787be0ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {2477151a-4d26-45f2-98f8-77b2e6c2c181}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {48c9ccdf-a2ba-4cf8-9bcc-c33fe73f7fd1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {4c0b498c-ca2a-451f-91e2-3cad789664c6}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  1.21448,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {a37794fa-0aa9-41c2-bd58-007b3de1e8aa}, !- Handle
  res occupants|living space|story 2,     !- Name
  {4c0b498c-ca2a-451f-91e2-3cad789664c6}, !- People Definition Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space or SpaceType Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Number of People Schedule Name
  {5f8c267a-6d58-4a29-a765-2228787be0ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {03e5a5a3-2699-4bb5-805a-7820f3b600e6}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  1.00776,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f1cb6b70-0128-45c0-8b56-90895ed11c3f}, !- Handle
  res occupants|finished basement space,  !- Name
  {03e5a5a3-2699-4bb5-805a-7820f3b600e6}, !- People Definition Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space or SpaceType Name
  {3bbda5fc-fde4-4670-9edb-b6a17fb734dd}, !- Number of People Schedule Name
  {5f8c267a-6d58-4a29-a765-2228787be0ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {20e86e6b-449b-4684-977d-01da43522936}, !- Handle
  Surface 43 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  -0.6096, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, 1.28277114264033e-016, 5.1816,       !- X,Y,Z Vertex 3 {m}
  0, 4.46924530541791, 7.41622265270895;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1062739c-8dea-44b3-a5bd-2b99a982daf3}, !- Handle
  Surface 43 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, 1.28277114264033e-016, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6138730d-ff12-46cf-abba-2702ad6eb968}, !- Handle
  Surface 43 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 1.28277114264033e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {557acc11-270b-45d1-9799-0ae72d0ae1a4}, !- Handle
  Surface 40 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e6e70a1-1aa2-43f9-b516-c7c2556f9145}, !- Handle
  Surface 40 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.2604830995045, -4.2672, 6.096,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -4.2672, 5.1816,      !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  14.2604830995045, -3.6576, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {20d92859-8ecd-4390-ac94-85383ad19bb5}, !- Handle
  Surface 25 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 8.93849061083582, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  0, 4.46924530541791, 7.41622265270895,  !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {caa34e95-8aa9-407d-8b83-af33317dcc42}, !- Handle
  Surface 25 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {17f126e2-0972-4e91-a534-192f89155a6e}, !- Handle
  Surface 25 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 9.54809061083582, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 9.54809061083582, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 5.1816,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {759e6208-df0e-4535-9544-1c8d854b774b}, !- Handle
  Surface 39 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8220830995045, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  11.8220830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {da4bcf25-4170-4de2-85d1-d3cd1de755d2}, !- Handle
  Surface 39 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {abead0b3-5574-46fa-8ac3-008992355ea1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4316830995045, -4.2672, 5.1816,      !- X,Y,Z Vertex 1 {m}
  14.2604830995045, -4.2672, 6.096,       !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {189928c1-8cf7-4271-a14b-ae108f353bb3}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7acd4359-cb97-4a50-be60-f29394c23a76}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {189928c1-8cf7-4271-a14b-ae108f353bb3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 7.11142265270895,      !- X,Y,Z Vertex 2 {m}
  -3.048, 8.93849061083582, 7.11142265270895, !- X,Y,Z Vertex 3 {m}
  -3.048, 8.93849061083582, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0971aca9-ade8-4442-ae04-9d9f6a77e9a5}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {189928c1-8cf7-4271-a14b-ae108f353bb3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 8.93849061083582, 7.11142265270895, !- X,Y,Z Vertex 2 {m}
  19.1372830995045, -3.6576, 7.11142265270895, !- X,Y,Z Vertex 3 {m}
  19.1372830995045, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ba87904-d7f7-4f11-8abf-12f4fbe3d883}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {fc9f82f8-79e4-4f6e-8451-c695203d231a}, !- Construction Name
  {cdd3e361-6daa-4225-9f84-aee88f4fe43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd3e361-6daa-4225-9f84-aee88f4fe43c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1243c51-a5de-47b2-bc60-5579dff5c40f}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Construction Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcde5ff2-0657-4fd4-bdde-11482873ea94}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {4c8847b2-f268-4232-ba37-fafca606e064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.9961348491407, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  2.9961348491407, 0, 0.97682422242326,   !- X,Y,Z Vertex 2 {m}
  3.86393363201898, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  3.86393363201898, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33aba9bf-5082-42eb-a8e4-bc38fdca85ad}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {4c8847b2-f268-4232-ba37-fafca606e064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92489363201898, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.92489363201898, 0, 0.97682422242326,  !- X,Y,Z Vertex 2 {m}
  4.79269241489725, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  4.79269241489725, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {649eec2d-f653-4de9-8da3-f1fcccdb7de1}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {4c8847b2-f268-4232-ba37-fafca606e064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.84189133830254, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.84189133830254, 0, 0.97682422242326,  !- X,Y,Z Vertex 2 {m}
  6.70969012118082, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  6.70969012118082, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82b093b5-0289-43d9-b9d5-b130f7979652}, !- Handle
  Surface 13 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {4c8847b2-f268-4232-ba37-fafca606e064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.77065012118082, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.77065012118082, 0, 0.97682422242326,  !- X,Y,Z Vertex 2 {m}
  7.63844890405909, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  7.63844890405909, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29522628-301b-43e0-b1dc-a6a2da08594e}, !- Handle
  Surface 13 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {4c8847b2-f268-4232-ba37-fafca606e064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.15202721890352, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.15202721890352, 0, 0.97682422242326,  !- X,Y,Z Vertex 2 {m}
  10.0198260017818, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  10.0198260017818, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b06c0018-61e0-48ce-adbb-7bcead620384}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {ddfbe180-2294-4eec-bcce-383f7e59d81b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4522203936713, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  13.4522203936713, -3.6576, 1.09681565312428, !- X,Y,Z Vertex 2 {m}
  14.2300030995045, -3.6576, 1.09681565312428, !- X,Y,Z Vertex 3 {m}
  14.2300030995045, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cda42386-c258-4075-85a6-08fc1b6324bd}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {ddfbe180-2294-4eec-bcce-383f7e59d81b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2909630995045, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  14.2909630995045, -3.6576, 1.09681565312428, !- X,Y,Z Vertex 2 {m}
  15.0687458053377, -3.6576, 1.09681565312428, !- X,Y,Z Vertex 3 {m}
  15.0687458053377, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {765b6a0d-7134-482b-8738-c5eeb28d8590}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {c140d7a4-5bfc-4199-84b8-b75ebf3c06ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.17054967664692, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.17054967664692, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  3.07744077487613, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  3.07744077487613, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea364ef2-8328-409a-9fa0-c278296b3702}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {c140d7a4-5bfc-4199-84b8-b75ebf3c06ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.13840077487612, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.13840077487612, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  4.04529187310533, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  4.04529187310533, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e5c3456-6063-4acf-8fd3-80c664e8caf2}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {c140d7a4-5bfc-4199-84b8-b75ebf3c06ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27847045152304, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.27847045152304, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  6.18536154975225, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  6.18536154975225, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5739dc6-ed62-4b4f-b35f-ff46b5a5c17b}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {c140d7a4-5bfc-4199-84b8-b75ebf3c06ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.24632154975225, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.24632154975225, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  7.15321264798146, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  7.15321264798146, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee3b386e-3ff2-429d-bee6-0576e998ce22}, !- Handle
  Surface 21 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {c140d7a4-5bfc-4199-84b8-b75ebf3c06ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.87031677551377, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.87031677551377, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  9.77720787374298, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  9.77720787374298, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a35a10d-7b21-4ce6-9580-bdb6c4b67b83}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7718538493231, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.7718538493231, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  12.9019064796036, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  12.9019064796036, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9789393-1745-4658-adb8-2b1230aa0ee1}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8409464796036, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.8409464796036, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  11.9709991098841, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  11.9709991098841, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {866a95de-096b-4128-97cd-857e448e587e}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5539972294222, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.5539972294222, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  9.6840498597027, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  9.6840498597027, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86f55ec0-3762-4f05-940f-ce45ab5b7e4e}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6230898597027, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.6230898597027, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  8.75314248998322, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  8.75314248998322, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27db3371-7711-46bf-8bc9-fb5bbe7a88c2}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33614060952128, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.33614060952128, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  6.4661932398018, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  6.4661932398018, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc5bc79c-1b40-4184-858f-b3399ddfd250}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4052332398018, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.4052332398018, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  5.53528587008232, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  5.53528587008232, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6dc2ab0-16a7-4021-a780-8fc2eff82cd6}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.65283030476064, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.65283030476064, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  2.78288293504116, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  2.78288293504116, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53745360-615e-4783-8e20-5b2265c2ede8}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7718538493231, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.7718538493231, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  12.9019064796036, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  12.9019064796036, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33f00293-d13e-479d-a2ea-23aba1db922a}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8409464796036, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.8409464796036, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  11.9709991098841, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  11.9709991098841, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a70fe76-bd1f-44e6-b95a-102d712d7731}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5539972294222, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.5539972294222, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  9.6840498597027, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  9.6840498597027, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59658441-b49a-4171-b7bc-19b0060d4ddf}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6230898597027, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.6230898597027, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  8.75314248998322, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  8.75314248998322, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {812d737a-2ed0-4801-b883-69c06644b64b}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33614060952128, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.33614060952128, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  6.4661932398018, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  6.4661932398018, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b12902e-7262-454f-9a88-a390585d7679}, !- Handle
  Surface 17 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4052332398018, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.4052332398018, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  5.53528587008232, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  5.53528587008232, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17b0f61d-08e6-47b9-ad83-76a76bd1c877}, !- Handle
  Surface 17 - Window 7,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.65283030476064, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.65283030476064, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  2.78288293504116, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  2.78288293504116, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd333970-d314-43bb-9431-13ea5472513a}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {065cd609-4b58-4e3f-bb6f-e682ec683de0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.84725341495023, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.84725341495023, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.98947374055721, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.98947374055721, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {812bf4ce-c3cf-4b8a-89d1-6279d31ab5ac}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {065cd609-4b58-4e3f-bb6f-e682ec683de0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.92851374055721, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.92851374055721, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.07073406616419, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.07073406616419, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ed79aa6-a9e6-40c6-be08-e6cb31cbe5d4}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {065cd609-4b58-4e3f-bb6f-e682ec683de0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.86775654467163, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.86775654467163, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 3.00997687027861, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 3.00997687027861, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e055142-c418-4ae4-883e-68966f9eb019}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {065cd609-4b58-4e3f-bb6f-e682ec683de0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.94901687027861, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.94901687027861, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 2.09123719588559, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 2.09123719588559, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85831040-9705-46f4-b734-12da03eb74f5}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {20010cfa-1885-4582-bf72-49387fd90af6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4316830995045, -1.02232886618471, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -1.02232886618471, 1.09920381862422, !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -1.79832, 1.09920381862422, !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -1.79832, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10f8ec68-e3b2-40c6-9109-068f1c7b105c}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {20010cfa-1885-4582-bf72-49387fd90af6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4316830995045, -1.85928, 2.1336,     !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -1.85928, 1.09920381862422, !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -2.63527113381529, 1.09920381862422, !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -2.63527113381529, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd8659ce-9f01-441a-95aa-06cec8d87412}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {ebb1aed0-4b7c-4c03-a45b-942da2026f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.84725341495023, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.84725341495023, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.98947374055721, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.98947374055721, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cb9768f-94c8-445f-b73b-1c7337aa9a3e}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {ebb1aed0-4b7c-4c03-a45b-942da2026f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.92851374055721, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.92851374055721, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.07073406616419, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.07073406616419, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54fcb60a-597c-4216-ac13-445273de7c6c}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {ebb1aed0-4b7c-4c03-a45b-942da2026f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.86775654467163, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.86775654467163, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 3.00997687027861, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 3.00997687027861, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12681c31-6cc6-4613-937c-e26dd722078b}, !- Handle
  Surface 16 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {ebb1aed0-4b7c-4c03-a45b-942da2026f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.94901687027861, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.94901687027861, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 2.09123719588559, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 2.09123719588559, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c56255a4-affc-4537-b7b3-a5d4196d1867}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {3fa7b5f3-e12d-433c-bbfd-3269222a163d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 4.62609797089253, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 4.62609797089253, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 5.38741687027861, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 5.38741687027861, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0280daf-a3ce-46a3-b51c-289d5c9f6cdc}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {3fa7b5f3-e12d-433c-bbfd-3269222a163d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 5.44837687027861, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 5.44837687027861, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 6.20969576966469, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 6.20969576966469, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86746d3d-fd36-40e1-bcd4-b7cdc3a108ee}, !- Handle
  Surface 10 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {3fa7b5f3-e12d-433c-bbfd-3269222a163d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 6.79753429086417, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 6.79753429086417, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 7.55885319025025, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 7.55885319025025, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d72c45a-d14f-4587-8022-85d946dce89f}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {2e7c560a-efab-46e2-9caa-fd247388dcf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, -1.44982277908203, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -1.44982277908203, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -0.539057347291045, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -0.539057347291045, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b9432f4-d4e6-4f51-84c9-4fc0fa89ee5f}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {2e7c560a-efab-46e2-9caa-fd247388dcf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, -0.478097347291045, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -0.478097347291045, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 0.432668084499936, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 0.432668084499936, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {151d9c37-93fd-4a78-8ce7-aa45dc99f411}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {2e7c560a-efab-46e2-9caa-fd247388dcf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 1.69919987362693, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 1.69919987362693, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 2.60996530541791, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 2.60996530541791, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10804d22-4632-4ed0-a425-90c5a54cb343}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {2e7c560a-efab-46e2-9caa-fd247388dcf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 2.67092530541791, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 2.67092530541791, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.58169073720889, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.58169073720889, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7980b854-12bc-4286-8b27-164936bd8e94}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Construction Name
  {2e7c560a-efab-46e2-9caa-fd247388dcf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1afee047-96af-4899-b257-667088a8b073}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 5.33408524223137, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 5.33408524223137, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 6.24485067402236, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 6.24485067402236, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c81fc32a-86e0-4d73-9754-1f7705381cf9}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5d72c45a-d14f-4587-8022-85d946dce89f}; !- Shaded Object Name

OS:ShadingSurface,
  {6d8085fb-9e84-4928-912a-2428b7cee253}, !- Handle
  Surface 18 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c81fc32a-86e0-4d73-9754-1f7705381cf9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, -0.386657347291045, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -1.60222277908203, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, -1.60222277908203, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, -0.386657347291045, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8b041eac-8860-4846-b928-af92294cc0c3}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b06c0018-61e0-48ce-adbb-7bcead620384}; !- Shaded Object Name

OS:ShadingSurface,
  {ef40133f-3ad5-48f1-b559-1d6fb06ce7aa}, !- Handle
  Surface 19 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8b041eac-8860-4846-b928-af92294cc0c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3824030995045, -3.6576, 2.286,       !- X,Y,Z Vertex 1 {m}
  13.2998203936713, -3.6576, 2.286,       !- X,Y,Z Vertex 2 {m}
  13.2998203936713, -4.2672, 2.286,       !- X,Y,Z Vertex 3 {m}
  14.3824030995045, -4.2672, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5f1d9c76-7709-46f8-a5fa-211458220268}, !- Handle
  Surface 20 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {10f8ec68-e3b2-40c6-9109-068f1c7b105c}; !- Shaded Object Name

OS:ShadingSurface,
  {eee3ceb5-89eb-4222-82aa-572bc3cd6928}, !- Handle
  Surface 20 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {5f1d9c76-7709-46f8-a5fa-211458220268}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4316830995045, -2.78767113381529, 2.286, !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -1.70688, 2.286,      !- X,Y,Z Vertex 2 {m}
  11.8220830995045, -1.70688, 2.286,      !- X,Y,Z Vertex 3 {m}
  11.8220830995045, -2.78767113381529, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {42ae86e5-0499-462b-98a9-e4999ea4f901}, !- Handle
  Surface 13 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {82b093b5-0289-43d9-b9d5-b130f7979652}; !- Shaded Object Name

OS:ShadingSurface,
  {43bda5fc-7c3b-408a-9b53-96f1363694e8}, !- Handle
  Surface 13 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {42ae86e5-0499-462b-98a9-e4999ea4f901}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79084890405909, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.61825012118082, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.61825012118082, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.79084890405909, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {565827d6-0a32-461d-a3dc-d6311d03f1f5}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {33aba9bf-5082-42eb-a8e4-bc38fdca85ad}; !- Shaded Object Name

OS:ShadingSurface,
  {0816755a-5364-4c50-a5af-0621c1a4722f}, !- Handle
  Surface 13 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {565827d6-0a32-461d-a3dc-d6311d03f1f5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.94509241489725, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.77249363201898, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.77249363201898, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.94509241489725, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a3a671aa-f615-468b-afd4-2c1dd85fc98c}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fcde5ff2-0657-4fd4-bdde-11482873ea94}; !- Shaded Object Name

OS:ShadingSurface,
  {9c324bee-850d-4a5c-ace1-82c4c6e015e1}, !- Handle
  Surface 13 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a3a671aa-f615-468b-afd4-2c1dd85fc98c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.01633363201898, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.8437348491407, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  2.8437348491407, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  4.01633363201898, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8f6f20c3-799b-4aef-862a-bb29aada3a40}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {765b6a0d-7134-482b-8738-c5eeb28d8590}; !- Shaded Object Name

OS:ShadingSurface,
  {0737e855-63e1-4d94-86a9-11b57af4c87a}, !- Handle
  Surface 21 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8f6f20c3-799b-4aef-862a-bb29aada3a40}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.22984077487613, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.01814967664692, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.01814967664692, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.22984077487613, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f314efb2-8189-416c-9213-dc4f9c2d72a9}, !- Handle
  Surface 10 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {86746d3d-fd36-40e1-bcd4-b7cdc3a108ee}; !- Shaded Object Name

OS:ShadingSurface,
  {e6709e37-6e5c-48e9-ab95-04b1b911e6ce}, !- Handle
  Surface 10 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f314efb2-8189-416c-9213-dc4f9c2d72a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 7.71125319025025, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 6.64513429086417, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 6.64513429086417, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 7.71125319025025, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a9e37869-75d0-4ab9-adb1-4e424070f505}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a0280daf-a3ce-46a3-b51c-289d5c9f6cdc}; !- Shaded Object Name

OS:ShadingSurface,
  {03734d9f-47bd-4db7-ab8e-0a5be8d135de}, !- Handle
  Surface 10 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a9e37869-75d0-4ab9-adb1-4e424070f505}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 6.36209576966469, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 5.29597687027861, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 5.29597687027861, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 6.36209576966469, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {14a14053-f98f-4e47-83bc-9773d8a310e9}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {649eec2d-f653-4de9-8da3-f1fcccdb7de1}; !- Shaded Object Name

OS:ShadingSurface,
  {b22bad89-9ffa-43b3-864e-c984980e6a19}, !- Handle
  Surface 13 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {14a14053-f98f-4e47-83bc-9773d8a310e9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.86209012118082, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.68949133830254, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.68949133830254, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.86209012118082, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ffcf1b92-8726-4f22-8f11-9d931e331335}, !- Handle
  Surface 13 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {29522628-301b-43e0-b1dc-a6a2da08594e}; !- Shaded Object Name

OS:ShadingSurface,
  {95855ea0-d71c-4d79-9939-1bccd771c5c6}, !- Handle
  Surface 13 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ffcf1b92-8726-4f22-8f11-9d931e331335}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.1722260017818, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.99962721890352, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.99962721890352, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  10.1722260017818, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fe1f1c50-f4b7-4482-b2fe-69f7fa6c5150}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cda42386-c258-4075-85a6-08fc1b6324bd}; !- Shaded Object Name

OS:ShadingSurface,
  {17b35949-d9ed-4ede-a6d8-00d10fbd3e89}, !- Handle
  Surface 19 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {fe1f1c50-f4b7-4482-b2fe-69f7fa6c5150}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2211458053377, -3.6576, 2.286,       !- X,Y,Z Vertex 1 {m}
  14.1385630995045, -3.6576, 2.286,       !- X,Y,Z Vertex 2 {m}
  14.1385630995045, -4.2672, 2.286,       !- X,Y,Z Vertex 3 {m}
  15.2211458053377, -4.2672, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {926b0dd8-a5fc-4a1c-b661-50f2e5b692ea}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ea364ef2-8328-409a-9fa0-c278296b3702}; !- Shaded Object Name

OS:ShadingSurface,
  {3f5960e7-27fd-4dd7-a1db-e54d0e10c4dc}, !- Handle
  Surface 21 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {926b0dd8-a5fc-4a1c-b661-50f2e5b692ea}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.19769187310533, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.98600077487612, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.98600077487612, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.19769187310533, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0a896045-fc75-4469-89f7-cbc348bc28f0}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2e5c3456-6063-4acf-8fd3-80c664e8caf2}; !- Shaded Object Name

OS:ShadingSurface,
  {3cfdc3a4-0fbd-4b6d-ae68-fd4d65a36150}, !- Handle
  Surface 21 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0a896045-fc75-4469-89f7-cbc348bc28f0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.33776154975225, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.12607045152304, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.12607045152304, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.33776154975225, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9e06ff77-74e4-4252-aa67-823e1a7272b4}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d5739dc6-ed62-4b4f-b35f-ff46b5a5c17b}; !- Shaded Object Name

OS:ShadingSurface,
  {39f8128b-b91d-4be1-99ea-2502f045a834}, !- Handle
  Surface 21 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {9e06ff77-74e4-4252-aa67-823e1a7272b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.30561264798146, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.09392154975225, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.09392154975225, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.30561264798146, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {008ff312-c2e3-4e65-a5a1-301985ce81b6}, !- Handle
  Surface 21 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ee3b386e-3ff2-429d-bee6-0576e998ce22}; !- Shaded Object Name

OS:ShadingSurface,
  {6fd5c09f-95b0-4255-82d5-47da6e9049a7}, !- Handle
  Surface 21 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {008ff312-c2e3-4e65-a5a1-301985ce81b6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.92960787374298, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.71791677551377, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.71791677551377, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.92960787374298, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a801bd7b-0665-4755-a0fe-850ff7fdb920}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4a35a10d-7b21-4ce6-9580-bdb6c4b67b83}; !- Shaded Object Name

OS:ShadingSurface,
  {0b0775b3-a9b6-4eb7-af44-446cf12a5a94}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a801bd7b-0665-4755-a0fe-850ff7fdb920}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7495064796036, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  13.9242538493231, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  13.9242538493231, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  12.7495064796036, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0ecd4c98-c494-4f64-b459-a972fc9e9305}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a9789393-1745-4658-adb8-2b1230aa0ee1}; !- Shaded Object Name

OS:ShadingSurface,
  {5f9757b7-40e3-4c77-95e9-88106a45263d}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {0ecd4c98-c494-4f64-b459-a972fc9e9305}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8185991098841, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9933464796036, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  12.9933464796036, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8185991098841, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f7106d84-a7aa-4b32-b1c6-d1e5100016df}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {866a95de-096b-4128-97cd-857e448e587e}; !- Shaded Object Name

OS:ShadingSurface,
  {8a40c869-8787-4266-8c05-b49a6147ef73}, !- Handle
  Surface 9 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {f7106d84-a7aa-4b32-b1c6-d1e5100016df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5316498597027, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  10.7063972294222, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  10.7063972294222, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  9.5316498597027, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {abf91fa0-dd83-4dab-8de7-2d92537c2103}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6a70fe76-bd1f-44e6-b95a-102d712d7731}; !- Shaded Object Name

OS:ShadingSurface,
  {239ded34-c2da-4a44-b891-7d7f2b41ed9c}, !- Handle
  Surface 17 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {abf91fa0-dd83-4dab-8de7-2d92537c2103}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5316498597027, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  10.7063972294222, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  10.7063972294222, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  9.5316498597027, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {19eb1410-85df-41fb-900a-d838540c53fe}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {86f55ec0-3762-4f05-940f-ce45ab5b7e4e}; !- Shaded Object Name

OS:ShadingSurface,
  {f7db9148-bebb-467a-bde3-00b0e42971f5}, !- Handle
  Surface 9 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {19eb1410-85df-41fb-900a-d838540c53fe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.60074248998322, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  9.7754898597027, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  9.7754898597027, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  8.60074248998322, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2d6da080-a165-4092-a2cc-567dd12c6723}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27db3371-7711-46bf-8bc9-fb5bbe7a88c2}; !- Shaded Object Name

OS:ShadingSurface,
  {ddbca99c-80aa-4de3-afb5-759518b14917}, !- Handle
  Surface 9 - Window 5 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {2d6da080-a165-4092-a2cc-567dd12c6723}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.3137932398018, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  7.48854060952128, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  7.48854060952128, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  6.3137932398018, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0296be6f-5116-493a-945e-939830f3b941}, !- Handle
  Surface 18 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7980b854-12bc-4286-8b27-164936bd8e94}; !- Shaded Object Name

OS:ShadingSurface,
  {f975cd55-5603-483a-a94b-3a83ba4ddbdd}, !- Handle
  Surface 18 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0296be6f-5116-493a-945e-939830f3b941}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 6.39725067402236, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 5.18168524223137, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 5.18168524223137, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 6.39725067402236, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {46f0f325-8dfa-4f0c-816d-90df6e13a3e3}, !- Handle
  Surface 9 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bc5bc79c-1b40-4184-858f-b3399ddfd250}; !- Shaded Object Name

OS:ShadingSurface,
  {f54725d5-ac2f-4fed-af40-ae88ebb775ff}, !- Handle
  Surface 9 - Window 6 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {46f0f325-8dfa-4f0c-816d-90df6e13a3e3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.38288587008232, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  6.5576332398018, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  6.5576332398018, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  5.38288587008232, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f99e7a53-4988-49b2-a824-ecd8ab668fd2}, !- Handle
  Surface 9 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6dc2ab0-16a7-4021-a780-8fc2eff82cd6}; !- Shaded Object Name

OS:ShadingSurface,
  {7c73fd58-7da7-4176-bcc2-4fbbee222840}, !- Handle
  Surface 9 - Window 7 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {f99e7a53-4988-49b2-a824-ecd8ab668fd2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.63048293504116, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  3.80523030476064, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  3.80523030476064, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  2.63048293504116, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c0e1e48d-ef22-40f9-8eb8-87ea55220010}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {53745360-615e-4783-8e20-5b2265c2ede8}; !- Shaded Object Name

OS:ShadingSurface,
  {c5c3369b-e194-4b95-985f-d7a9e842fe93}, !- Handle
  Surface 17 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c0e1e48d-ef22-40f9-8eb8-87ea55220010}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7495064796036, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  13.9242538493231, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  13.9242538493231, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  12.7495064796036, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c16f6963-038d-4c37-973c-a1539fdee59c}, !- Handle
  Surface 17 - Window 7 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {17b0f61d-08e6-47b9-ad83-76a76bd1c877}; !- Shaded Object Name

OS:ShadingSurface,
  {b7eb7130-b2c7-4a96-8a34-921bf546d8a9}, !- Handle
  Surface 17 - Window 7 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c16f6963-038d-4c37-973c-a1539fdee59c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.63048293504116, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  3.80523030476064, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  3.80523030476064, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  2.63048293504116, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9926254a-c4ee-4baa-a344-f20a804a1eb5}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {33f00293-d13e-479d-a2ea-23aba1db922a}; !- Shaded Object Name

OS:ShadingSurface,
  {3f241514-951f-49e0-b41e-b8df20282cdf}, !- Handle
  Surface 17 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {9926254a-c4ee-4baa-a344-f20a804a1eb5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8185991098841, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9933464796036, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  12.9933464796036, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8185991098841, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {07553e2d-7a90-4574-8d27-c3d960970f6b}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {812d737a-2ed0-4801-b883-69c06644b64b}; !- Shaded Object Name

OS:ShadingSurface,
  {63e81282-6c76-43dd-b887-1c32ba9d55de}, !- Handle
  Surface 17 - Window 5 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {07553e2d-7a90-4574-8d27-c3d960970f6b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.3137932398018, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  7.48854060952128, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  7.48854060952128, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  6.3137932398018, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c08a164c-b4c8-42d3-a25a-56747be5c216}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {59658441-b49a-4171-b7bc-19b0060d4ddf}; !- Shaded Object Name

OS:ShadingSurface,
  {91990c96-e696-4256-998a-8d6712290ca1}, !- Handle
  Surface 17 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c08a164c-b4c8-42d3-a25a-56747be5c216}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.60074248998322, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  9.7754898597027, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  9.7754898597027, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  8.60074248998322, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {220ef08a-c38b-4b53-8eb2-12a0eb8fe4cb}, !- Handle
  Surface 17 - Window 6 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6b12902e-7262-454f-9a88-a390585d7679}; !- Shaded Object Name

OS:ShadingSurface,
  {f1941cc5-995a-4600-99de-44fb957e3cc1}, !- Handle
  Surface 17 - Window 6 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {220ef08a-c38b-4b53-8eb2-12a0eb8fe4cb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.38288587008232, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  6.5576332398018, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  6.5576332398018, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  5.38288587008232, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {597fb9e3-ff44-4f34-96a7-dd80b7e83178}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dd333970-d314-43bb-9431-13ea5472513a}; !- Shaded Object Name

OS:ShadingSurface,
  {55b0f2a6-fe36-4373-8fcf-2d594c99177a}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {597fb9e3-ff44-4f34-96a7-dd80b7e83178}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.83707374055721, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.99965341495023, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.99965341495023, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.83707374055721, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8af52f89-2ad8-4a2f-8528-cd4aac70ed18}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {812bf4ce-c3cf-4b8a-89d1-6279d31ab5ac}; !- Shaded Object Name

OS:ShadingSurface,
  {ee0ddb12-9221-4aff-9c4f-f67ba472245c}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {8af52f89-2ad8-4a2f-8528-cd4aac70ed18}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.91833406616419, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.08091374055721, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.08091374055721, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.91833406616419, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {db7a8a81-89ea-42f9-b73a-2d1d4f31491f}, !- Handle
  Surface 16 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {12681c31-6cc6-4613-937c-e26dd722078b}; !- Shaded Object Name

OS:ShadingSurface,
  {adcc3552-ca55-4b1e-b7ae-105477e44970}, !- Handle
  Surface 16 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {db7a8a81-89ea-42f9-b73a-2d1d4f31491f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.93883719588559, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.10141687027861, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.10141687027861, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.93883719588559, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3cffb4da-8aa8-41f9-afd3-01f7c67db107}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1ed79aa6-a9e6-40c6-be08-e6cb31cbe5d4}; !- Shaded Object Name

OS:ShadingSurface,
  {426d72d0-131d-49e9-9d7e-f333f280ea2e}, !- Handle
  Surface 8 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {3cffb4da-8aa8-41f9-afd3-01f7c67db107}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.85757687027861, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.02015654467163, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.02015654467163, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.85757687027861, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4dc4d4dc-1656-4a8b-a863-8fe28cde7bf6}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2e055142-c418-4ae4-883e-68966f9eb019}; !- Shaded Object Name

OS:ShadingSurface,
  {6efd4c08-f4f5-4d01-8ada-0a61c6b6d737}, !- Handle
  Surface 8 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {4dc4d4dc-1656-4a8b-a863-8fe28cde7bf6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.93883719588559, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.10141687027861, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.10141687027861, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.93883719588559, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fb979d64-d989-404d-aee5-f7df48280892}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85831040-9705-46f4-b734-12da03eb74f5}; !- Shaded Object Name

OS:ShadingSurface,
  {a64c2747-4921-4cfe-9339-405c3cb4e59d}, !- Handle
  Surface 20 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {fb979d64-d989-404d-aee5-f7df48280892}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4316830995045, -1.95072, 2.286,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -0.86992886618471, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8220830995045, -0.86992886618471, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8220830995045, -1.95072, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4b8266e1-95cb-4c54-9588-d365df619e98}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dd8659ce-9f01-441a-95aa-06cec8d87412}; !- Shaded Object Name

OS:ShadingSurface,
  {84d39bca-aa4b-4ee2-a026-23ae4e976e63}, !- Handle
  Surface 16 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {4b8266e1-95cb-4c54-9588-d365df619e98}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.83707374055721, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.99965341495023, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.99965341495023, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.83707374055721, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f551aee5-28bd-4ea9-90a6-4b4f5c7106d9}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6cb9768f-94c8-445f-b73b-1c7337aa9a3e}; !- Shaded Object Name

OS:ShadingSurface,
  {e0449d09-5b99-4f16-94dc-93e06bde5845}, !- Handle
  Surface 16 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f551aee5-28bd-4ea9-90a6-4b4f5c7106d9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.91833406616419, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.08091374055721, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.08091374055721, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.91833406616419, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7cfadf23-2c55-4116-962c-811e592e8b35}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {54fcb60a-597c-4216-ac13-445273de7c6c}; !- Shaded Object Name

OS:ShadingSurface,
  {2d381a08-cfe6-4e5f-9e37-15728e1c63cb}, !- Handle
  Surface 16 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {7cfadf23-2c55-4116-962c-811e592e8b35}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.85757687027861, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.02015654467163, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.02015654467163, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.85757687027861, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c6031103-af7b-432f-a043-1cb739bfb791}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c56255a4-affc-4537-b7b3-a5d4196d1867}; !- Shaded Object Name

OS:ShadingSurface,
  {2c17ac89-6557-43f9-80f1-288f1c08c6cc}, !- Handle
  Surface 10 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {c6031103-af7b-432f-a043-1cb739bfb791}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 5.53981687027861, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 4.47369797089253, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 4.47369797089253, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 5.53981687027861, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6adcc666-cdcd-4c40-b670-5df66803e395}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9b9432f4-d4e6-4f51-84c9-4fc0fa89ee5f}; !- Shaded Object Name

OS:ShadingSurface,
  {f986fa25-5d43-4301-bbcd-c1715930acb6}, !- Handle
  Surface 18 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6adcc666-cdcd-4c40-b670-5df66803e395}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 0.585068084499936, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -0.630497347291045, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, -0.630497347291045, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 0.585068084499936, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a4f05879-bc06-4dd0-ba68-c7dbd97a3221}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {151d9c37-93fd-4a78-8ce7-aa45dc99f411}; !- Shaded Object Name

OS:ShadingSurface,
  {09eac4af-68e1-4ce3-b48f-ea28334b4930}, !- Handle
  Surface 18 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {a4f05879-bc06-4dd0-ba68-c7dbd97a3221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 2.76236530541791, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 1.54679987362693, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 1.54679987362693, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 2.76236530541791, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {06d5eb23-18e0-4cc0-9a6d-21a790a4def4}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {10804d22-4632-4ed0-a425-90c5a54cb343}; !- Shaded Object Name

OS:ShadingSurface,
  {d1382ce0-5d3e-4ea2-8eea-46d433c9ae82}, !- Handle
  Surface 18 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {06d5eb23-18e0-4cc0-9a6d-21a790a4def4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 3.73409073720889, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 2.51852530541791, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 2.51852530541791, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 3.73409073720889, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {61786453-f5ed-4c61-9006-394adc1d1ffa}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {98548631-dd0b-4672-98bc-319655c4facd}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {fc88e453-d654-4a6d-ad83-e90f36391316}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {f99da956-2f60-41a2-87d2-b53556325ed6}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {61786453-f5ed-4c61-9006-394adc1d1ffa}, !- Layer 1
  {98548631-dd0b-4672-98bc-319655c4facd}, !- Layer 2
  {fc88e453-d654-4a6d-ad83-e90f36391316}; !- Layer 3

OS:Construction,
  {7a7d56dc-af3d-451e-848b-87e9a9903064}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {fc88e453-d654-4a6d-ad83-e90f36391316}, !- Layer 1
  {98548631-dd0b-4672-98bc-319655c4facd}, !- Layer 2
  {61786453-f5ed-4c61-9006-394adc1d1ffa}; !- Layer 3

OS:Material,
  {4e4e742c-54ac-4c03-8dd7-1f90a54ed471}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {8aaea823-d096-4434-adf6-6540c4cdd275}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {ddbc23c0-dd62-4b1e-9aa9-efde297d5560}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {e5c14bcb-5c3f-4172-bc9b-1f8675ec8416}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {4e4e742c-54ac-4c03-8dd7-1f90a54ed471}, !- Layer 1
  {8aaea823-d096-4434-adf6-6540c4cdd275}, !- Layer 2
  {ddbc23c0-dd62-4b1e-9aa9-efde297d5560}; !- Layer 3

OS:AdditionalProperties,
  {bb6fa1d0-22eb-4f7b-a927-0cb5e43bc871}, !- Handle
  {014024f4-aa56-4d9b-b79f-21ed9a1a9d80}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {070db551-eecf-4f90-aaf3-be994c0fb913}, !- Handle
  {796794b0-3fb3-44af-a413-4b7fda91efa8}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {75d43a09-02c8-460a-a0da-21cb5c9a35cf}, !- Handle
  {2034d56d-22a0-4bae-b4b9-0f2ab797b0b7}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {9a2eea2f-49c4-41f4-8f8a-39bd1ed98816}, !- Handle
  {00c1a70e-e2ec-44f9-9905-6a6f3b798984}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {2f5b9caa-3b8c-49d1-932f-2f7674a6bc31}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {1145121b-84d4-42d9-96e6-c0043821b81d}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {1145121b-84d4-42d9-96e6-c0043821b81d}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {913b3134-4f7a-4c11-9df8-b0b603a35bb1}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {4c13ef5e-de30-4b65-a4b6-6a7e38f17548}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {c7808fb9-2d5e-40ab-9c84-3f07533e0c8c}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {4c13ef5e-de30-4b65-a4b6-6a7e38f17548}, !- Layer 1
  {fc88e453-d654-4a6d-ad83-e90f36391316}; !- Layer 2

OS:Material,
  {f5767163-9773-489a-b8d6-510646709101}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {297d6abb-197d-4269-a685-142fefc14baf}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {f5767163-9773-489a-b8d6-510646709101}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {19112bb2-de97-4db1-8adf-9a6572dab484}, !- Handle
  {ac1799f0-5525-4901-83fa-c47f7853a6d0}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  42.7403474206806;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {e839f605-6edd-415b-a30c-881c38f43f0e}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {6ddab07d-7789-4d09-998d-a4a9aac5d4cb}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {905327b2-c709-48f4-8c48-7f95abc6b478}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {6ddab07d-7789-4d09-998d-a4a9aac5d4cb}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {905327b2-c709-48f4-8c48-7f95abc6b478}; !- Layer 1

OS:Construction,
  {8f247871-0876-4441-8255-1ef1063a3a41}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {f5767163-9773-489a-b8d6-510646709101}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {34d210fd-12b3-4690-bea7-a7c9eec7ca16}, !- Handle
  {be4cc9c3-9663-4b37-9f1a-841ffa5a492c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.6304;                                !- Total Exposed Perimeter {m}

OS:Material,
  {2fe4a8de-90f4-40d0-ad91-816c5fd218db}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Material,
  {81e9a87f-ce91-41c8-aff2-7fee51db24e8}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {378aa535-62db-405e-8194-bc99fc2d25a8}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {d944ae17-bd47-48c7-9965-ea695d08fb8a}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {2fe4a8de-90f4-40d0-ad91-816c5fd218db}, !- Layer 1
  {8aaea823-d096-4434-adf6-6540c4cdd275}, !- Layer 2
  {81e9a87f-ce91-41c8-aff2-7fee51db24e8}, !- Layer 3
  {378aa535-62db-405e-8194-bc99fc2d25a8}; !- Layer 4

OS:Construction,
  {12e04ab5-64ef-4887-8adc-da4a5575623f}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {378aa535-62db-405e-8194-bc99fc2d25a8}, !- Layer 1
  {81e9a87f-ce91-41c8-aff2-7fee51db24e8}, !- Layer 2
  {8aaea823-d096-4434-adf6-6540c4cdd275}, !- Layer 3
  {2fe4a8de-90f4-40d0-ad91-816c5fd218db}; !- Layer 4

OS:Material,
  {e67487c8-b349-4b0b-b56c-527f940d8bfc}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {69c0866f-dce7-4064-b452-de7db82bd608}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {fc88e453-d654-4a6d-ad83-e90f36391316}, !- Layer 1
  {e67487c8-b349-4b0b-b56c-527f940d8bfc}, !- Layer 2
  {8aaea823-d096-4434-adf6-6540c4cdd275}, !- Layer 3
  {81e9a87f-ce91-41c8-aff2-7fee51db24e8}, !- Layer 4
  {378aa535-62db-405e-8194-bc99fc2d25a8}; !- Layer 5

OS:Construction,
  {1d68ced3-5d7f-4981-98ab-8f4b3d35a86f}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {378aa535-62db-405e-8194-bc99fc2d25a8}, !- Layer 1
  {81e9a87f-ce91-41c8-aff2-7fee51db24e8}, !- Layer 2
  {8aaea823-d096-4434-adf6-6540c4cdd275}, !- Layer 3
  {e67487c8-b349-4b0b-b56c-527f940d8bfc}, !- Layer 4
  {fc88e453-d654-4a6d-ad83-e90f36391316}; !- Layer 5

OS:Material,
  {d7b49855-f707-454c-8104-981dfe34c264}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {4fa35d77-965b-4d18-bcac-c38d22898150}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {7cc93adb-da8f-46b4-9ba1-a58ddb41bd8a}, !- Handle
  WallCMU,                                !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.680114595085219,                      !- Conductivity {W/m-K}
  1800.45576,                             !- Density {kg/m3}
  845.554345303769;                       !- Specific Heat {J/kg-K}

OS:Material,
  {9b9947dd-096b-4945-8f6e-1e53f2bede8e}, !- Handle
  WallFurring,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.132640635028566,                      !- Conductivity {W/m-K}
  72.0382164714,                          !- Density {kg/m3}
  1211.20867217961;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {0f096e24-d76e-422b-be51-7494a15df991}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {d7b49855-f707-454c-8104-981dfe34c264}, !- Layer 1
  {4fa35d77-965b-4d18-bcac-c38d22898150}, !- Layer 2
  {7cc93adb-da8f-46b4-9ba1-a58ddb41bd8a}, !- Layer 3
  {9b9947dd-096b-4945-8f6e-1e53f2bede8e}, !- Layer 4
  {fc88e453-d654-4a6d-ad83-e90f36391316}; !- Layer 5

OS:AdditionalProperties,
  {cef52df6-4f48-4c54-ac09-4fa37f2ee9a5}, !- Handle
  {065cd609-4b58-4e3f-bb6f-e682ec683de0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {ec7c468e-05df-48e6-af9f-025154875684}, !- Handle
  {4c8847b2-f268-4232-ba37-fafca606e064}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {d5a87384-e586-49e0-9be6-2a6f29aea398}, !- Handle
  {3fa7b5f3-e12d-433c-bbfd-3269222a163d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {6740daef-a2be-40a0-b472-e91a4e74e2a5}, !- Handle
  {f6c2af0e-c43f-437f-8357-649ddcfed488}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f4dcc012-5ba1-486d-8c71-8cd620572e0b}, !- Handle
  {cdd3e361-6daa-4225-9f84-aee88f4fe43c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e10700ca-34b1-4a43-aec6-f2871c8d6853}, !- Handle
  {a1243c51-a5de-47b2-bc60-5579dff5c40f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {280e909f-4fa6-4de0-ba0a-2ed8e16d6a09}, !- Handle
  {ddfbe180-2294-4eec-bcce-383f7e59d81b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {ee122267-a84f-4dca-abc5-46f0f380be12}, !- Handle
  {20010cfa-1885-4582-bf72-49387fd90af6}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f079c60c-e4d3-4097-b0a2-56c565a8814c}, !- Handle
  {c140d7a4-5bfc-4199-84b8-b75ebf3c06ba}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {62ce1c63-955a-4ba3-bdff-cc8ad3dd2622}, !- Handle
  {2e7c560a-efab-46e2-9caa-fd247388dcf3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {119912dd-bc22-49c4-984e-497bac4bd823}, !- Handle
  {ebb1aed0-4b7c-4c03-a45b-942da2026f83}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c960e0f6-57bc-4382-8151-dfc605af8831}, !- Handle
  {53bc01fe-a2ed-42da-bb0b-c51a1f78ffbb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {e33716d1-2272-4202-8fce-13938d7f7035}, !- Handle
  WallCMU 1,                              !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.684744798440668,                      !- Conductivity {W/m-K}
  1800.45576,                             !- Density {kg/m3}
  845.554345303769;                       !- Specific Heat {J/kg-K}

OS:Material,
  {bdd2279f-5e84-4ec7-a4e3-23191e96e816}, !- Handle
  WallFurring 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.13354364919385,                       !- Conductivity {W/m-K}
  72.0382164714,                          !- Density {kg/m3}
  1211.20867217961;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c4c33e17-3099-4874-9cbc-11daf6d7369b}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {4fa35d77-965b-4d18-bcac-c38d22898150}, !- Layer 1
  {e33716d1-2272-4202-8fce-13938d7f7035}, !- Layer 2
  {bdd2279f-5e84-4ec7-a4e3-23191e96e816}; !- Layer 3

OS:Construction,
  {910c0eae-dfb9-497c-abc1-710437648711}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {bdd2279f-5e84-4ec7-a4e3-23191e96e816}, !- Layer 1
  {e33716d1-2272-4202-8fce-13938d7f7035}, !- Layer 2
  {4fa35d77-965b-4d18-bcac-c38d22898150}; !- Layer 3

OS:AdditionalProperties,
  {8435c9a9-0fb2-4fe0-a516-119abc60ecc6}, !- Handle
  {8fe69630-807b-4618-9f9a-b4f71ca7971d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4df46ecb-3625-4f35-9215-cc27119f98ce}, !- Handle
  {05422b8e-7592-4105-aa09-edbfb099aa41}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CMU,                                    !- Feature Value 1
  SizingInfoCMUWallFurringInsRvalue,      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {528caa74-fd62-47af-9b94-ab1ba683103b}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {a35bb4ba-4c5d-40c2-8bf6-bde0aca67fcc}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {d7b49855-f707-454c-8104-981dfe34c264}, !- Layer 1
  {4fa35d77-965b-4d18-bcac-c38d22898150}, !- Layer 2
  {528caa74-fd62-47af-9b94-ab1ba683103b}; !- Layer 3

OS:AdditionalProperties,
  {7dbdd60a-7384-45c8-9e01-e5c8a1eb12c4}, !- Handle
  {3c624459-4bdc-4a9c-819c-3ef008f98f65}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c77fe220-586a-49bd-98e8-efcca4fafb9f}, !- Handle
  {b80135dd-be73-476b-bb17-e4563901cd8d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0b9af2fc-d090-4bf9-bc74-5f08e8e671f4}, !- Handle
  {dc6f05c4-ba62-494a-b7fc-87702b997ab2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4f2a336e-7445-4003-b281-195522414adf}, !- Handle
  {13755b96-0bfc-4357-b0e9-d1f4eeb62873}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {874f0467-e9ff-40f2-a5e6-ac42415c3f8b}, !- Handle
  {4b9d511c-2901-4b0e-b2c4-48a9422b6ab0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {18904e53-e1e7-4dfb-b39b-3ccd6feb9f22}, !- Handle
  {8068e90d-25c7-40e1-800f-c22b4e7f675f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {6a0b5fb4-ead2-4f3c-ac80-f7355aec881e}, !- Handle
  living space Partition,                 !- Name
  {cfe4c7ab-34da-4932-8b29-d745a586a87e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  130.43586816,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d41023c3-bca4-4602-95e9-47cad3b09e4d}, !- Handle
  living space Partition,                 !- Name
  {6a0b5fb4-ead2-4f3c-ac80-f7355aec881e}, !- Internal Mass Definition Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {b4b82376-7907-449e-9605-618e7a883364}, !- Handle
  living space|story 2 Partition,         !- Name
  {cfe4c7ab-34da-4932-8b29-d745a586a87e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  157.19194368,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cde9c154-819e-4aea-9a45-cb08aa14cd3c}, !- Handle
  living space|story 2 Partition,         !- Name
  {b4b82376-7907-449e-9605-618e7a883364}, !- Internal Mass Definition Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {86867dc9-fe92-4bcb-b264-d7a4b71d2423}, !- Handle
  finished basement space Partition,      !- Name
  {cfe4c7ab-34da-4932-8b29-d745a586a87e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  130.43586816,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8e930012-4e45-4b96-bba8-9df225c21379}, !- Handle
  finished basement space Partition,      !- Name
  {86867dc9-fe92-4bcb-b264-d7a4b71d2423}, !- Internal Mass Definition Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {b5709813-49df-40b6-956e-ec07c8500e20}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {cfe4c7ab-34da-4932-8b29-d745a586a87e}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {b5709813-49df-40b6-956e-ec07c8500e20}, !- Layer 1
  {fc88e453-d654-4a6d-ad83-e90f36391316}; !- Layer 2

OS:AdditionalProperties,
  {8b5b242d-4d50-4ff9-9c1e-a6fb03f8a21e}, !- Handle
  {6a0b5fb4-ead2-4f3c-ac80-f7355aec881e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {78633d25-0d72-428f-a1ce-71c2c3bbcf7a}, !- Handle
  {b4b82376-7907-449e-9605-618e7a883364}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0989a388-7f43-4b56-abd6-3fa1cdb4954e}, !- Handle
  {86867dc9-fe92-4bcb-b264-d7a4b71d2423}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {d4fae655-e13b-4451-bdd4-026ad72aff36}, !- Handle
  res furniture mass living space,        !- Name
  {021a36cc-cd89-407c-bf84-1832efe09a34}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  52.1743472640002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0c144d1d-ca7a-4d7c-8326-30b3b1727fe0}, !- Handle
  res furniture mass living space,        !- Name
  {d4fae655-e13b-4451-bdd4-026ad72aff36}, !- Internal Mass Definition Name
  {5599706d-5208-468e-a3b8-2d0a2a708491}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {90c04a50-537b-4d28-a9ee-7b794aaf2cda}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {021a36cc-cd89-407c-bf84-1832efe09a34}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {90c04a50-537b-4d28-a9ee-7b794aaf2cda}; !- Layer 1

OS:InternalMass:Definition,
  {7f69433d-0e21-4557-8d27-556f05b1ed69}, !- Handle
  res furniture mass garage space,        !- Name
  {91d0519d-0728-4def-8849-8ad59e74591b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.675607552,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {42932cc9-aac8-45e2-b484-4f41ac932e80}, !- Handle
  res furniture mass garage space,        !- Name
  {7f69433d-0e21-4557-8d27-556f05b1ed69}, !- Internal Mass Definition Name
  {130cde73-99c4-4b85-b5e7-66c16bebfa13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {91d0519d-0728-4def-8849-8ad59e74591b}, !- Handle
  res furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {90c04a50-537b-4d28-a9ee-7b794aaf2cda}; !- Layer 1

OS:InternalMass:Definition,
  {86e856e9-9ea7-4e39-9a89-87cbd62eeed8}, !- Handle
  res furniture mass living space|story 2, !- Name
  {62e595be-f1a4-446b-91cc-96894c78752e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  62.8767774720002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d6b4133e-e335-4bfd-96b1-289cf2af174b}, !- Handle
  res furniture mass living space|story 2, !- Name
  {86e856e9-9ea7-4e39-9a89-87cbd62eeed8}, !- Internal Mass Definition Name
  {4c1ad640-3b77-47a8-87b9-15c9d0a3b93e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {62e595be-f1a4-446b-91cc-96894c78752e}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {90c04a50-537b-4d28-a9ee-7b794aaf2cda}; !- Layer 1

OS:InternalMass:Definition,
  {385cf3d7-8f17-4f03-b50a-973d5a860970}, !- Handle
  res furniture mass finished basement space, !- Name
  {0507d638-1abd-4a36-afc9-24ca89d6d66c}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  52.1743472640002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {46ce017c-fa3d-43d9-bd7b-1235063df537}, !- Handle
  res furniture mass finished basement space, !- Name
  {385cf3d7-8f17-4f03-b50a-973d5a860970}, !- Internal Mass Definition Name
  {a06d8536-b494-492e-a8d9-bc38173d18ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {0507d638-1abd-4a36-afc9-24ca89d6d66c}, !- Handle
  res furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {90c04a50-537b-4d28-a9ee-7b794aaf2cda}; !- Layer 1

OS:ScheduleTypeLimits,
  {59e6b928-2ac5-4269-b5ed-91a35eb27043}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {dc13ab2e-8050-4940-b49d-93650b575447}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc13ab2e-8050-4940-b49d-93650b575447}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6753262-5f6b-40f3-bde0-28dd5584f6d3}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1d684406-877d-4893-a3d0-b03686df915e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d684406-877d-4893-a3d0-b03686df915e}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {011bd507-0fa8-410a-be00-3cf27271be7c}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9410bd5e-7c6f-49e2-995a-76b32cb01053}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9410bd5e-7c6f-49e2-995a-76b32cb01053}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b695bbe-387d-452d-bd80-d6a531bbe75f}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {00cd42c7-1806-4fc5-b4e8-07dbc19416b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00cd42c7-1806-4fc5-b4e8-07dbc19416b6}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01075fff-6a4b-4905-a53f-e030ac7d4d3a}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1a000515-55f9-4c1f-a66c-7a3f7c3a552c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a000515-55f9-4c1f-a66c-7a3f7c3a552c}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc31982e-1f2d-4a21-b786-1cb617b29d4d}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c29fcafc-1cd5-468e-a111-0dad649073de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c29fcafc-1cd5-468e-a111-0dad649073de}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a271440e-c3ca-4c5d-ab53-8d8e2603b4b6}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9cde5cf8-94f1-4879-92fc-43c278d2d952}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9cde5cf8-94f1-4879-92fc-43c278d2d952}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ea36f48-6e00-4ca6-80bf-6758616539f6}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {38d5f9d2-3da6-4d2c-b84d-c4d827624100}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38d5f9d2-3da6-4d2c-b84d-c4d827624100}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38f66c26-5580-43b1-b3d4-7291ad03eaa9}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8779ac51-c9b0-4b2a-be60-ac7bffdafd54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8779ac51-c9b0-4b2a-be60-ac7bffdafd54}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {267e3ee3-4fe4-416a-a00a-e1119936baa6}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3e2c0400-2791-47df-8904-e68aa8210f0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3e2c0400-2791-47df-8904-e68aa8210f0b}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d8ddb35-d018-4b91-990a-1aff57324a57}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {02db2e63-404d-41d1-9b6b-418f7b667731}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02db2e63-404d-41d1-9b6b-418f7b667731}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c3f05cb-5998-4031-a370-0252df84bd36}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45a87345-dd2a-472b-b89f-f0d547273c66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {45a87345-dd2a-472b-b89f-f0d547273c66}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d7a5778-2c1c-44ea-a61b-42f90c0e2a5a}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bbc4925-fde9-4565-bc0a-f2a4f6ff3c0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bbc4925-fde9-4565-bc0a-f2a4f6ff3c0a}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {a9da1c13-78e3-489d-8965-9eb453e65d69}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {1afee047-96af-4899-b257-667088a8b073}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {a9da1c13-78e3-489d-8965-9eb453e65d69}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {5c02a43b-3ddf-47f0-8144-245631a61f87}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {c56617b1-b8ce-400e-9921-1ff31302787c}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {bd04fe23-65bd-43d1-af25-7c21923f77e3}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c56617b1-b8ce-400e-9921-1ff31302787c}; !- Layer 1

OS:Material,
  {79fc4b60-a902-4a00-a441-f50b6ef7c344}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {fc9f82f8-79e4-4f6e-8451-c695203d231a}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {79fc4b60-a902-4a00-a441-f50b6ef7c344}; !- Layer 1

OS:PlantLoop,
  {d81898ba-822b-4c2b-9efb-9274cb3f0020}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {51148772-a0f9-419d-a91f-7e9fa8d35285}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {c4d6103d-17ac-43a6-b557-c316c2a76b39}, !- Plant Side Inlet Node Name
  {8c999de9-aa4d-4631-831e-506e6d5a021c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fa4d57ce-0346-4dac-bf6d-dec50a627529}, !- Demand Side Inlet Node Name
  {dd463120-2e0f-4199-bb25-ad737de33168}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f8e5d78d-e8b7-4e9b-a417-bb1818dcedad}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8dcb436c-da6c-4423-bd42-503f85c07470}, !- Demand Mixer Name
  {86ade302-8003-4ee8-8264-3410fd76a696}, !- Demand Splitter Name
  {faba8988-d263-42a2-a0e9-154eb069ed44}, !- Supply Mixer Name
  {228f6024-ae63-4be4-b07f-b91f147c7043}; !- Supply Splitter Name

OS:Node,
  {78493f8f-2c1d-4a66-aaf0-1e8e7fa76c92}, !- Handle
  Node 5,                                 !- Name
  {c4d6103d-17ac-43a6-b557-c316c2a76b39}, !- Inlet Port
  {85b10d27-1106-4f96-a50a-fe2a9f91a7d8}; !- Outlet Port

OS:Node,
  {51148772-a0f9-419d-a91f-7e9fa8d35285}, !- Handle
  Node 6,                                 !- Name
  {0edc3b00-febf-4b45-8942-bd5bbace7388}, !- Inlet Port
  {8c999de9-aa4d-4631-831e-506e6d5a021c}; !- Outlet Port

OS:Node,
  {93ee65fc-21cb-4b8d-82d1-e2dd5f0f43bb}, !- Handle
  Node 7,                                 !- Name
  {9828d3b0-62c2-4977-9928-90b603ffa89c}, !- Inlet Port
  {e64bfac8-97ef-4c21-b8ab-2790e314d861}; !- Outlet Port

OS:Connector:Mixer,
  {faba8988-d263-42a2-a0e9-154eb069ed44}, !- Handle
  Connector Mixer 1,                      !- Name
  {04e3977c-0887-4523-a2fe-7c0ffad2f9ac}, !- Outlet Branch Name
  {676d5357-2f3c-4cd4-9682-ad3309468f30}, !- Inlet Branch Name 1
  {da039454-a9a4-4b9f-a2c4-5c920df6565f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {228f6024-ae63-4be4-b07f-b91f147c7043}, !- Handle
  Connector Splitter 1,                   !- Name
  {ad1a4ee6-fa5c-4d02-9904-ca2449d844ce}, !- Inlet Branch Name
  {9828d3b0-62c2-4977-9928-90b603ffa89c}, !- Outlet Branch Name 1
  {49afdd28-6289-41ba-a64c-a02f3769596b}; !- Outlet Branch Name 2

OS:Connection,
  {c4d6103d-17ac-43a6-b557-c316c2a76b39}, !- Handle
  {253d6bb7-867e-4f64-847b-43f1324ad853}, !- Name
  {d81898ba-822b-4c2b-9efb-9274cb3f0020}, !- Source Object
  14,                                     !- Outlet Port
  {78493f8f-2c1d-4a66-aaf0-1e8e7fa76c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9828d3b0-62c2-4977-9928-90b603ffa89c}, !- Handle
  {6e1ba820-4c4f-4054-894c-02671e0d763e}, !- Name
  {228f6024-ae63-4be4-b07f-b91f147c7043}, !- Source Object
  3,                                      !- Outlet Port
  {93ee65fc-21cb-4b8d-82d1-e2dd5f0f43bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c999de9-aa4d-4631-831e-506e6d5a021c}, !- Handle
  {3f92e284-3bbd-4523-b9c5-884f6f39ed18}, !- Name
  {51148772-a0f9-419d-a91f-7e9fa8d35285}, !- Source Object
  3,                                      !- Outlet Port
  {d81898ba-822b-4c2b-9efb-9274cb3f0020}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b413cb3b-1b71-4e4e-b988-34b49f6e1640}, !- Handle
  Node 8,                                 !- Name
  {fa4d57ce-0346-4dac-bf6d-dec50a627529}, !- Inlet Port
  {39d60bb4-039a-4e14-b730-c75425a18dd8}; !- Outlet Port

OS:Node,
  {db7fc448-470b-4e5d-83bb-14675fc6dbcb}, !- Handle
  Node 9,                                 !- Name
  {021dacad-14f4-4f0f-be11-06d13c3a3a69}, !- Inlet Port
  {dd463120-2e0f-4199-bb25-ad737de33168}; !- Outlet Port

OS:Node,
  {7209aa64-52b2-4f02-bc70-971481d650d5}, !- Handle
  Node 10,                                !- Name
  {18eaa426-532a-42ec-9b7f-fd4ee1c0b888}, !- Inlet Port
  {dc99eecc-757a-42a3-91ea-d977efd8ce98}; !- Outlet Port

OS:Connector:Mixer,
  {8dcb436c-da6c-4423-bd42-503f85c07470}, !- Handle
  Connector Mixer 2,                      !- Name
  {021dacad-14f4-4f0f-be11-06d13c3a3a69}, !- Outlet Branch Name
  {dc99eecc-757a-42a3-91ea-d977efd8ce98}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {86ade302-8003-4ee8-8264-3410fd76a696}, !- Handle
  Connector Splitter 2,                   !- Name
  {39d60bb4-039a-4e14-b730-c75425a18dd8}, !- Inlet Branch Name
  {18eaa426-532a-42ec-9b7f-fd4ee1c0b888}; !- Outlet Branch Name 1

OS:Connection,
  {fa4d57ce-0346-4dac-bf6d-dec50a627529}, !- Handle
  {219506ca-62e4-4680-bc12-fdb926e92128}, !- Name
  {d81898ba-822b-4c2b-9efb-9274cb3f0020}, !- Source Object
  17,                                     !- Outlet Port
  {b413cb3b-1b71-4e4e-b988-34b49f6e1640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d60bb4-039a-4e14-b730-c75425a18dd8}, !- Handle
  {7cc02e6c-a5ae-4acb-bebd-c019dda0ba2f}, !- Name
  {b413cb3b-1b71-4e4e-b988-34b49f6e1640}, !- Source Object
  3,                                      !- Outlet Port
  {86ade302-8003-4ee8-8264-3410fd76a696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18eaa426-532a-42ec-9b7f-fd4ee1c0b888}, !- Handle
  {130f3404-eff3-4e9a-8278-2d4da5a8690d}, !- Name
  {86ade302-8003-4ee8-8264-3410fd76a696}, !- Source Object
  3,                                      !- Outlet Port
  {7209aa64-52b2-4f02-bc70-971481d650d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc99eecc-757a-42a3-91ea-d977efd8ce98}, !- Handle
  {978c91f5-2667-42ee-a363-6ed8c33f2785}, !- Name
  {7209aa64-52b2-4f02-bc70-971481d650d5}, !- Source Object
  3,                                      !- Outlet Port
  {8dcb436c-da6c-4423-bd42-503f85c07470}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {021dacad-14f4-4f0f-be11-06d13c3a3a69}, !- Handle
  {2d9fa5e0-d2e3-42f0-a6c5-65a7ab7d3af6}, !- Name
  {8dcb436c-da6c-4423-bd42-503f85c07470}, !- Source Object
  2,                                      !- Outlet Port
  {db7fc448-470b-4e5d-83bb-14675fc6dbcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd463120-2e0f-4199-bb25-ad737de33168}, !- Handle
  {c7990bbc-06dc-4a28-abae-ddbf0d1fa4dd}, !- Name
  {db7fc448-470b-4e5d-83bb-14675fc6dbcb}, !- Source Object
  3,                                      !- Outlet Port
  {d81898ba-822b-4c2b-9efb-9274cb3f0020}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {110181ad-d40c-4010-9bae-a887433797b6}, !- Handle
  {d81898ba-822b-4c2b-9efb-9274cb3f0020}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f8e5d78d-e8b7-4e9b-a417-bb1818dcedad}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {128c8a5c-5899-4dfa-bac9-e910e9946b76}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e64bfac8-97ef-4c21-b8ab-2790e314d861}, !- Inlet Node Name
  {c45e27f7-9428-4ed5-8b0d-b42ef3721928}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c113e4ef-8db8-428f-950a-ebe518cce9d4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9b711635-825d-4efa-ad15-fa0a4a089831}, !- Inlet Node Name
  {0edc3b00-febf-4b45-8942-bd5bbace7388}; !- Outlet Node Name

OS:Node,
  {6f155dd4-467f-40d7-94d7-1978b11b0275}, !- Handle
  Node 11,                                !- Name
  {c45e27f7-9428-4ed5-8b0d-b42ef3721928}, !- Inlet Port
  {676d5357-2f3c-4cd4-9682-ad3309468f30}; !- Outlet Port

OS:Connection,
  {e64bfac8-97ef-4c21-b8ab-2790e314d861}, !- Handle
  {e127f178-91ca-466f-95f2-39ecf3a2b0bf}, !- Name
  {93ee65fc-21cb-4b8d-82d1-e2dd5f0f43bb}, !- Source Object
  3,                                      !- Outlet Port
  {128c8a5c-5899-4dfa-bac9-e910e9946b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45e27f7-9428-4ed5-8b0d-b42ef3721928}, !- Handle
  {936b21a4-906f-4071-9ec4-d67bca67debf}, !- Name
  {128c8a5c-5899-4dfa-bac9-e910e9946b76}, !- Source Object
  3,                                      !- Outlet Port
  {6f155dd4-467f-40d7-94d7-1978b11b0275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676d5357-2f3c-4cd4-9682-ad3309468f30}, !- Handle
  {0b11ad84-b3e2-417f-ab54-f4b589735186}, !- Name
  {6f155dd4-467f-40d7-94d7-1978b11b0275}, !- Source Object
  3,                                      !- Outlet Port
  {faba8988-d263-42a2-a0e9-154eb069ed44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1ceabb5c-494e-4476-a1cc-7572c8606901}, !- Handle
  Node 12,                                !- Name
  {04e3977c-0887-4523-a2fe-7c0ffad2f9ac}, !- Inlet Port
  {9b711635-825d-4efa-ad15-fa0a4a089831}; !- Outlet Port

OS:Connection,
  {04e3977c-0887-4523-a2fe-7c0ffad2f9ac}, !- Handle
  {10cc1c87-e494-4256-bbf0-70de07ed08ec}, !- Name
  {faba8988-d263-42a2-a0e9-154eb069ed44}, !- Source Object
  2,                                      !- Outlet Port
  {1ceabb5c-494e-4476-a1cc-7572c8606901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b711635-825d-4efa-ad15-fa0a4a089831}, !- Handle
  {6488bd69-8bae-4623-9973-13a47d939f1c}, !- Name
  {1ceabb5c-494e-4476-a1cc-7572c8606901}, !- Source Object
  3,                                      !- Outlet Port
  {c113e4ef-8db8-428f-950a-ebe518cce9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edc3b00-febf-4b45-8942-bd5bbace7388}, !- Handle
  {55e6fbd7-6502-41fe-b542-922ba7796261}, !- Name
  {c113e4ef-8db8-428f-950a-ebe518cce9d4}, !- Source Object
  3,                                      !- Outlet Port
  {51148772-a0f9-419d-a91f-7e9fa8d35285}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {94ce912a-bae7-4cd4-81ef-e9c277b105c8}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {85b10d27-1106-4f96-a50a-fe2a9f91a7d8}, !- Inlet Node Name
  {da0589d4-1a37-4449-a16f-904df5dae56f}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {ff19315e-258c-4d97-be48-3b638e58368a}, !- Handle
  Node 13,                                !- Name
  {da0589d4-1a37-4449-a16f-904df5dae56f}, !- Inlet Port
  {ad1a4ee6-fa5c-4d02-9904-ca2449d844ce}; !- Outlet Port

OS:Connection,
  {85b10d27-1106-4f96-a50a-fe2a9f91a7d8}, !- Handle
  {08cf5b68-1c2b-49aa-aea6-cf477fc204cb}, !- Name
  {78493f8f-2c1d-4a66-aaf0-1e8e7fa76c92}, !- Source Object
  3,                                      !- Outlet Port
  {94ce912a-bae7-4cd4-81ef-e9c277b105c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0589d4-1a37-4449-a16f-904df5dae56f}, !- Handle
  {8510188d-3533-48c4-ac68-5faac94cccd1}, !- Name
  {94ce912a-bae7-4cd4-81ef-e9c277b105c8}, !- Source Object
  3,                                      !- Outlet Port
  {ff19315e-258c-4d97-be48-3b638e58368a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1a4ee6-fa5c-4d02-9904-ca2449d844ce}, !- Handle
  {37c23610-9303-4331-bc65-fd1b6e082468}, !- Name
  {ff19315e-258c-4d97-be48-3b638e58368a}, !- Source Object
  3,                                      !- Outlet Port
  {228f6024-ae63-4be4-b07f-b91f147c7043}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0fc614d5-7d0b-458c-9374-2d6be80a602e}, !- Handle
  dhw temp,                               !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {26579cfa-02cb-462b-8488-891ca92ebe7c}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {0fc614d5-7d0b-458c-9374-2d6be80a602e}, !- Schedule Name
  {51148772-a0f9-419d-a91f-7e9fa8d35285}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {29e7232f-398b-4db4-aafb-73944a2f97c6}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {285830bc-dd41-4c12-93e8-f2599e23ffda}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  PropaneGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {93bf6abd-330a-4238-9c7d-41deb42f00c0}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a48d1d9b-a70d-4aec-b53a-5851c6bca2df}, !- Use Side Inlet Node Name
  {2279d558-0145-48d5-8c5f-cf70d768cef1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {285830bc-dd41-4c12-93e8-f2599e23ffda}, !- Handle
  WH Setpoint Temp,                       !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {ef996bae-a91b-4a79-8c3f-ea2e36daaf24}, !- Handle
  Node 14,                                !- Name
  {49afdd28-6289-41ba-a64c-a02f3769596b}, !- Inlet Port
  {a48d1d9b-a70d-4aec-b53a-5851c6bca2df}; !- Outlet Port

OS:Connection,
  {49afdd28-6289-41ba-a64c-a02f3769596b}, !- Handle
  {3791c36c-d281-411f-84a5-ade3b109049f}, !- Name
  {228f6024-ae63-4be4-b07f-b91f147c7043}, !- Source Object
  4,                                      !- Outlet Port
  {ef996bae-a91b-4a79-8c3f-ea2e36daaf24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28065059-7046-4da4-be38-ff0bb3ba61ca}, !- Handle
  Node 15,                                !- Name
  {2279d558-0145-48d5-8c5f-cf70d768cef1}, !- Inlet Port
  {da039454-a9a4-4b9f-a2c4-5c920df6565f}; !- Outlet Port

OS:Connection,
  {a48d1d9b-a70d-4aec-b53a-5851c6bca2df}, !- Handle
  {a56af947-1642-481b-9de8-f71f2c9a3725}, !- Name
  {ef996bae-a91b-4a79-8c3f-ea2e36daaf24}, !- Source Object
  3,                                      !- Outlet Port
  {29e7232f-398b-4db4-aafb-73944a2f97c6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2279d558-0145-48d5-8c5f-cf70d768cef1}, !- Handle
  {0bb313af-9caf-462e-884e-c39662222531}, !- Name
  {29e7232f-398b-4db4-aafb-73944a2f97c6}, !- Source Object
  32,                                     !- Outlet Port
  {28065059-7046-4da4-be38-ff0bb3ba61ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da039454-a9a4-4b9f-a2c4-5c920df6565f}, !- Handle
  {a03fea5e-7221-4edd-aa38-0cca12304bb9}, !- Name
  {28065059-7046-4da4-be38-ff0bb3ba61ca}, !- Source Object
  3,                                      !- Outlet Port
  {faba8988-d263-42a2-a0e9-154eb069ed44}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7dcab377-9b82-48e7-8cdb-eb60e147de03}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {cd6a9855-2c21-42c9-aea0-ef5eb3ca3c46}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {61699020-6aea-4314-8656-ccaccd0475d9}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0dafd6eb-55ff-44aa-ad5b-98db4d27fb61}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4e13b6f7-16c3-4b95-8261-ac2ad49018c5}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a8fd0cad-31bd-40bd-9862-45e290610d0b}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {6bfd8591-6b23-4b8c-a066-cde82a614945}, !- Handle
  Always On Discrete,                     !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {80b1415f-5929-4ac9-a269-9c6eeb5e4112}, !- Handle
  res ac cooling coil,                    !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Availability Schedule Name
  17584.2642103166,                       !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  0.911094539096735,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd6a9855-2c21-42c9-aea0-ef5eb3ca3c46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e13b6f7-16c3-4b95-8261-ac2ad49018c5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {61699020-6aea-4314-8656-ccaccd0475d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fd0cad-31bd-40bd-9862-45e290610d0b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0dafd6eb-55ff-44aa-ad5b-98db4d27fb61}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {26dc20b3-30d3-47dc-867e-0821989d6465}, !- Handle
  res ac clg supply fan,                  !- Name
  {6bfd8591-6b23-4b8c-a066-cde82a614945}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {883d0d77-bf57-49dd-8c98-22eeab23c493}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {693109dd-a66f-4e3a-8773-c2c01f9488dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res hvac cooling fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {883d0d77-bf57-49dd-8c98-22eeab23c493}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {693109dd-a66f-4e3a-8773-c2c01f9488dc}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {371da26b-962f-42d1-a6f3-93de185d056b}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {f6e8c8cb-93c7-4f13-b4b6-3050e1ea314e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6bfd8591-6b23-4b8c-a066-cde82a614945}, !- Availability Schedule Name
  {9ec44f42-9330-4635-b443-02eb29d6166e}, !- Air Inlet Node Name
  {1213b977-a67e-4688-b816-6faec96fed54}, !- Air Outlet Node Name
  {26dc20b3-30d3-47dc-867e-0821989d6465}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {77894582-8511-4673-8d1c-85d1cbfaf789}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {80b1415f-5929-4ac9-a269-9c6eeb5e4112}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {77894582-8511-4673-8d1c-85d1cbfaf789}, !- Handle
  Always Off Discrete,                    !- Name
  {262dd2a7-5c4c-4a2d-9cd2-6b20f27b75b8}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {262dd2a7-5c4c-4a2d-9cd2-6b20f27b75b8}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {ffaec08c-00fe-47b2-9ca3-28b955b5aef2}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {6bfd8591-6b23-4b8c-a066-cde82a614945}, !- Availability Schedule
  {b1432f4a-1a0c-4d0a-b410-03bd1aa06269}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {be6d4f17-faea-4034-9e53-f0479193e3b8}, !- Supply Side Inlet Node Name
  {e408fcb1-66d0-44a3-88d3-b2f3365f2843}, !- Demand Side Outlet Node Name
  {1479eeb5-2933-4f81-8c83-be164aec9578}, !- Demand Side Inlet Node A
  {14fbf858-0ff4-46e7-97fc-400ccf153cbc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5097af51-b0c9-4e3a-a514-f27cbbd1ebff}, !- Demand Mixer Name
  {44086619-7f11-4e6e-a4cf-028929ed0538}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7bf0fbc6-d470-4c08-980d-389e761bb7dd}, !- Handle
  Node 16,                                !- Name
  {be6d4f17-faea-4034-9e53-f0479193e3b8}, !- Inlet Port
  {9ec44f42-9330-4635-b443-02eb29d6166e}; !- Outlet Port

OS:Node,
  {628d01d1-c128-4ba9-85a2-cc587993af7c}, !- Handle
  Node 17,                                !- Name
  {1213b977-a67e-4688-b816-6faec96fed54}, !- Inlet Port
  {14fbf858-0ff4-46e7-97fc-400ccf153cbc}; !- Outlet Port

OS:Connection,
  {be6d4f17-faea-4034-9e53-f0479193e3b8}, !- Handle
  {02908c8e-10a4-4dd6-9e19-fcd133ef3104}, !- Name
  {ffaec08c-00fe-47b2-9ca3-28b955b5aef2}, !- Source Object
  8,                                      !- Outlet Port
  {7bf0fbc6-d470-4c08-980d-389e761bb7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14fbf858-0ff4-46e7-97fc-400ccf153cbc}, !- Handle
  {e1bb98a5-f294-4675-b6dc-0a1069c14d74}, !- Name
  {628d01d1-c128-4ba9-85a2-cc587993af7c}, !- Source Object
  3,                                      !- Outlet Port
  {ffaec08c-00fe-47b2-9ca3-28b955b5aef2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {33c280a1-1db7-4c28-97d7-65f634020ce0}, !- Handle
  Node 18,                                !- Name
  {1479eeb5-2933-4f81-8c83-be164aec9578}, !- Inlet Port
  {e69360df-c251-4ae7-93b9-b29d0dc3ddf6}; !- Outlet Port

OS:Node,
  {4cd92f21-eb92-4465-8c19-3ae6f6b2ea92}, !- Handle
  Node 19,                                !- Name
  {175ed4d9-6a92-4fd5-8de9-6f50fa4c7d1b}, !- Inlet Port
  {e408fcb1-66d0-44a3-88d3-b2f3365f2843}; !- Outlet Port

OS:Node,
  {328dc1b5-e9f2-474a-84f3-29f49d7019da}, !- Handle
  Node 20,                                !- Name
  {7fc3c444-4d58-43fd-bf97-800e366d34e8}, !- Inlet Port
  {d5007f91-9501-4014-af6d-d737bac4509b}; !- Outlet Port

OS:Connection,
  {1479eeb5-2933-4f81-8c83-be164aec9578}, !- Handle
  {b46a227b-75c5-4d9c-880d-2793700af0a9}, !- Name
  {ffaec08c-00fe-47b2-9ca3-28b955b5aef2}, !- Source Object
  10,                                     !- Outlet Port
  {33c280a1-1db7-4c28-97d7-65f634020ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e408fcb1-66d0-44a3-88d3-b2f3365f2843}, !- Handle
  {54d6bdc7-9982-46cc-9512-074a93f6cf28}, !- Name
  {4cd92f21-eb92-4465-8c19-3ae6f6b2ea92}, !- Source Object
  3,                                      !- Outlet Port
  {ffaec08c-00fe-47b2-9ca3-28b955b5aef2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {44086619-7f11-4e6e-a4cf-028929ed0538}, !- Handle
  res ac zone splitter,                   !- Name
  {e69360df-c251-4ae7-93b9-b29d0dc3ddf6}, !- Inlet Node Name
  {28ccc0b6-fb92-4476-b43f-b50e77ff4516}, !- Outlet Node Name 1
  {9645342c-ceb3-44f7-b980-b607a23fe53c}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {5097af51-b0c9-4e3a-a514-f27cbbd1ebff}, !- Handle
  res ac zone mixer,                      !- Name
  {175ed4d9-6a92-4fd5-8de9-6f50fa4c7d1b}, !- Outlet Node Name
  {d6a31943-00ec-40f2-a838-95247c4eecee}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {e69360df-c251-4ae7-93b9-b29d0dc3ddf6}, !- Handle
  {d673da0d-018e-41e4-9d75-452ab9bf7560}, !- Name
  {33c280a1-1db7-4c28-97d7-65f634020ce0}, !- Source Object
  3,                                      !- Outlet Port
  {44086619-7f11-4e6e-a4cf-028929ed0538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175ed4d9-6a92-4fd5-8de9-6f50fa4c7d1b}, !- Handle
  {f6cab7ba-c447-45ab-b8b5-5b3c5bb62e9d}, !- Name
  {5097af51-b0c9-4e3a-a514-f27cbbd1ebff}, !- Source Object
  2,                                      !- Outlet Port
  {4cd92f21-eb92-4465-8c19-3ae6f6b2ea92}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {528671a2-ed39-43d8-966d-a48122d0b249}, !- Handle
  {ffaec08c-00fe-47b2-9ca3-28b955b5aef2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b1432f4a-1a0c-4d0a-b410-03bd1aa06269}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {9ec44f42-9330-4635-b443-02eb29d6166e}, !- Handle
  {d8a3e6c3-bd4a-4488-90c8-e96f479bddc6}, !- Name
  {7bf0fbc6-d470-4c08-980d-389e761bb7dd}, !- Source Object
  3,                                      !- Outlet Port
  {371da26b-962f-42d1-a6f3-93de185d056b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1213b977-a67e-4688-b816-6faec96fed54}, !- Handle
  {d8251cb7-1567-48af-a42c-f8a824ff7d83}, !- Name
  {371da26b-962f-42d1-a6f3-93de185d056b}, !- Source Object
  7,                                      !- Outlet Port
  {628d01d1-c128-4ba9-85a2-cc587993af7c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ef50b4d-45fd-4f06-80c2-036cea3fcd87}, !- Handle
  res ac living zone direct air,          !- Name
  {6bfd8591-6b23-4b8c-a066-cde82a614945}, !- Availability Schedule Name
  {35d8e32b-9600-4a02-b51f-f8b47a9229f8}, !- Air Inlet Node Name
  {7fc3c444-4d58-43fd-bf97-800e366d34e8}, !- Air Outlet Node Name
  1.10173636262396;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53a31278-4f45-4385-8a1d-7faa40db8913}, !- Handle
  Node 21,                                !- Name
  {796ff95d-fb48-485f-96f0-6951b3ef8883}, !- Inlet Port
  {65e567ec-e0ab-46b3-a4e2-01b33ad6ae60}; !- Outlet Port

OS:Connection,
  {d5007f91-9501-4014-af6d-d737bac4509b}, !- Handle
  {2de39bb7-127f-4728-a14a-98a3d8a5c796}, !- Name
  {328dc1b5-e9f2-474a-84f3-29f49d7019da}, !- Source Object
  3,                                      !- Outlet Port
  {045fc659-b3c1-4633-83d6-444849e10be5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {796ff95d-fb48-485f-96f0-6951b3ef8883}, !- Handle
  {563c8814-a3d3-4c21-83c3-ccd873769d26}, !- Name
  {e16e169c-2e61-468b-a7fe-eb74b97bd949}, !- Source Object
  3,                                      !- Outlet Port
  {53a31278-4f45-4385-8a1d-7faa40db8913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daf69916-75c1-48aa-8a69-ae7b7a886829}, !- Handle
  Node 22,                                !- Name
  {28ccc0b6-fb92-4476-b43f-b50e77ff4516}, !- Inlet Port
  {35d8e32b-9600-4a02-b51f-f8b47a9229f8}; !- Outlet Port

OS:Connection,
  {28ccc0b6-fb92-4476-b43f-b50e77ff4516}, !- Handle
  {e2825b2b-265b-4611-82a1-56b3b277468e}, !- Name
  {44086619-7f11-4e6e-a4cf-028929ed0538}, !- Source Object
  3,                                      !- Outlet Port
  {daf69916-75c1-48aa-8a69-ae7b7a886829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d8e32b-9600-4a02-b51f-f8b47a9229f8}, !- Handle
  {537dc1a3-61e9-4be1-994c-e9493d79610c}, !- Name
  {daf69916-75c1-48aa-8a69-ae7b7a886829}, !- Source Object
  3,                                      !- Outlet Port
  {2ef50b4d-45fd-4f06-80c2-036cea3fcd87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fc3c444-4d58-43fd-bf97-800e366d34e8}, !- Handle
  {d90706fa-c386-4eee-9e1c-89073093d9f1}, !- Name
  {2ef50b4d-45fd-4f06-80c2-036cea3fcd87}, !- Source Object
  4,                                      !- Outlet Port
  {328dc1b5-e9f2-474a-84f3-29f49d7019da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36dc0b69-059e-424c-8684-4aa012eba709}, !- Handle
  res ac finished basement zone direct air, !- Name
  {6bfd8591-6b23-4b8c-a066-cde82a614945}, !- Availability Schedule Name
  {93b949e0-0b63-44ba-aa69-4ea3dc7baab9}, !- Air Inlet Node Name
  {2611cd42-b0b3-4aef-82dd-2e31b8d5c6a1}, !- Air Outlet Node Name
  0.0757725081589221;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c76e7729-a9a2-4e05-8fce-5c5d130fa223}, !- Handle
  Node 23,                                !- Name
  {2611cd42-b0b3-4aef-82dd-2e31b8d5c6a1}, !- Inlet Port
  {53a8a8da-3328-4332-8c4b-d73dfc151ac5}; !- Outlet Port

OS:Node,
  {c02c4a87-8e39-4ebb-9ecb-fe05f221dcf7}, !- Handle
  Node 24,                                !- Name
  {81ec144b-be15-47d9-8726-b96c4f09c692}, !- Inlet Port
  {0648ac43-163e-48e1-ad59-eceefa969b49}; !- Outlet Port

OS:Connection,
  {53a8a8da-3328-4332-8c4b-d73dfc151ac5}, !- Handle
  {cbaadf3c-d87b-46e1-bf3a-52655e6c428c}, !- Name
  {c76e7729-a9a2-4e05-8fce-5c5d130fa223}, !- Source Object
  3,                                      !- Outlet Port
  {0b71666e-8262-4d83-959e-fd183fe32c23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81ec144b-be15-47d9-8726-b96c4f09c692}, !- Handle
  {0ba15336-e190-4b79-80b8-20b021e2ee35}, !- Name
  {860cfb23-9024-4b89-80ec-fcc2cf32f32e}, !- Source Object
  3,                                      !- Outlet Port
  {c02c4a87-8e39-4ebb-9ecb-fe05f221dcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4abf4b5f-b85b-4354-a6d1-cff232d0d609}, !- Handle
  Node 25,                                !- Name
  {9645342c-ceb3-44f7-b980-b607a23fe53c}, !- Inlet Port
  {93b949e0-0b63-44ba-aa69-4ea3dc7baab9}; !- Outlet Port

OS:Connection,
  {9645342c-ceb3-44f7-b980-b607a23fe53c}, !- Handle
  {d7e4861b-f4b0-4aff-b396-91253f368a96}, !- Name
  {44086619-7f11-4e6e-a4cf-028929ed0538}, !- Source Object
  4,                                      !- Outlet Port
  {4abf4b5f-b85b-4354-a6d1-cff232d0d609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b949e0-0b63-44ba-aa69-4ea3dc7baab9}, !- Handle
  {cacce603-f6bb-451f-b797-13ec9ecfb7f8}, !- Name
  {4abf4b5f-b85b-4354-a6d1-cff232d0d609}, !- Source Object
  3,                                      !- Outlet Port
  {36dc0b69-059e-424c-8684-4aa012eba709}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2611cd42-b0b3-4aef-82dd-2e31b8d5c6a1}, !- Handle
  {105b4e11-f03e-42e4-8758-5618fdb65869}, !- Name
  {36dc0b69-059e-424c-8684-4aa012eba709}, !- Source Object
  4,                                      !- Outlet Port
  {c76e7729-a9a2-4e05-8fce-5c5d130fa223}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {882d267c-b69a-489b-8e5f-86cb3be5ee18}, !- Handle
  {371da26b-962f-42d1-a6f3-93de185d056b}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b8faf339-5b17-4c88-ae43-b4fa12e935e8}, !- Handle
  res bb living zone convective electric, !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Availability Schedule
  29307.1070171944,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AdditionalProperties,
  {1338b67e-59a7-4e2d-b72f-d5c7d562b386}, !- Handle
  {b8faf339-5b17-4c88-ae43-b4fa12e935e8}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {541c6320-0c6f-473b-ae49-8ec5aa8e6fab}, !- Handle
  res bb finished basement zone convective electric, !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Availability Schedule
  29307.1070171944,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AdditionalProperties,
  {0a6fe77e-45d2-46b7-a6be-2ea527364bf8}, !- Handle
  {541c6320-0c6f-473b-ae49-8ec5aa8e6fab}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Handle
  res heating season,                     !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  {452f4a42-87a4-4bd6-b1da-f464ac4e4fc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {452f4a42-87a4-4bd6-b1da-f464ac4e4fc3}, !- Handle
  Schedule Day 4,                         !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e380b68b-ed0a-4be2-a280-4c153e2bea9f}, !- Handle
  res heating season allday ruleset1,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {06398270-17bb-40de-b109-6b9afad0520c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06398270-17bb-40de-b109-6b9afad0520c}, !- Handle
  res heating season allday1,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1f4a1b2-433e-454d-8185-f0b6bd63320b}, !- Handle
  res heating season allday ruleset2,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d4e64655-3ef3-41c1-8a13-7115789f3b29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d4e64655-3ef3-41c1-8a13-7115789f3b29}, !- Handle
  res heating season allday2,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06c8a5c7-aae3-415f-9d7b-88e8b5fd9888}, !- Handle
  res heating season allday ruleset3,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6385e20e-43f1-4aad-834f-61ce37971375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6385e20e-43f1-4aad-834f-61ce37971375}, !- Handle
  res heating season allday3,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4642f7a-f84f-4429-bb15-5f1724ff7f0a}, !- Handle
  res heating season allday ruleset4,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cd46dfd8-761a-4310-a9e2-178b406c7888}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd46dfd8-761a-4310-a9e2-178b406c7888}, !- Handle
  res heating season allday4,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fbe4cdc-5500-447e-a025-e39020dad46c}, !- Handle
  res heating season allday ruleset5,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {042c0731-7495-4e58-89fa-86c7e571c223}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {042c0731-7495-4e58-89fa-86c7e571c223}, !- Handle
  res heating season allday5,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca6986cd-2566-4404-9aba-f161c3574149}, !- Handle
  res heating season allday ruleset6,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4b49eae7-71d9-4b99-8516-e7e614c7c19c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b49eae7-71d9-4b99-8516-e7e614c7c19c}, !- Handle
  res heating season allday6,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7815313e-b4c3-4132-92f2-145b0c1998e9}, !- Handle
  res heating season allday ruleset7,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c6e505f1-a5e6-47e8-9707-d4af2ad2de88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6e505f1-a5e6-47e8-9707-d4af2ad2de88}, !- Handle
  res heating season allday7,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49017854-3e41-41d5-97ae-bcbb5f80a9e7}, !- Handle
  res heating season allday ruleset8,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1bce7eb3-7df3-4ccd-8726-cb35a5f7857d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bce7eb3-7df3-4ccd-8726-cb35a5f7857d}, !- Handle
  res heating season allday8,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5badd51c-0c21-4f3d-a3cf-c611e441e689}, !- Handle
  res heating season allday ruleset9,     !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b7b0339b-7396-4872-9cc7-22911aabf4b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7b0339b-7396-4872-9cc7-22911aabf4b0}, !- Handle
  res heating season allday9,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b93c6bf4-1053-4ec0-a9e7-52e0f0a4bfd8}, !- Handle
  res heating season allday ruleset10,    !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {513b511f-7932-419b-ac5c-6759e8e7131f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {513b511f-7932-419b-ac5c-6759e8e7131f}, !- Handle
  res heating season allday10,            !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5aada37b-5608-4ddd-9dbe-1387c9e49ff9}, !- Handle
  res heating season allday ruleset11,    !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5cc1eb6-0f95-4239-8092-230063b73b84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b5cc1eb6-0f95-4239-8092-230063b73b84}, !- Handle
  res heating season allday11,            !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19e3caa7-30da-4414-8637-3f280e8226e4}, !- Handle
  res heating season allday ruleset12,    !- Name
  {2992c22a-5216-4141-b24f-a61e6cb96cd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {669e5e83-c225-4c99-a232-cd25729700fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {669e5e83-c225-4c99-a232-cd25729700fe}, !- Handle
  res heating season allday12,            !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b505ed9e-c643-4893-96a2-1178a81158df}, !- Handle
  living zone temperature setpoint,       !- Name
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Heating Setpoint Temperature Schedule Name
  {36880bd9-4bc6-4247-8f38-f9e8a9786505}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c037194e-b7da-4502-9891-9fa4c7e6f052}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Heating Setpoint Temperature Schedule Name
  {36880bd9-4bc6-4247-8f38-f9e8a9786505}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Handle
  res cooling season,                     !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  {716b2dd2-5b50-491b-903a-312193da6a5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {716b2dd2-5b50-491b-903a-312193da6a5b}, !- Handle
  Schedule Day 7,                         !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d428a2e-5e57-4bf8-a018-5f112397e15e}, !- Handle
  res cooling season allday ruleset1,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4b5cc0b1-1b81-4952-a4a5-5f915697c406}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b5cc0b1-1b81-4952-a4a5-5f915697c406}, !- Handle
  res cooling season allday1,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80c530a3-a05b-4f3c-8b65-78bc4782d803}, !- Handle
  res cooling season allday ruleset2,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5da487f1-7459-488b-81a1-ad75a1e135a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5da487f1-7459-488b-81a1-ad75a1e135a3}, !- Handle
  res cooling season allday2,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae626b03-cf36-455a-9320-1a27ef63abe2}, !- Handle
  res cooling season allday ruleset3,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0c37f4e9-47fb-48c6-a702-f7a68504e629}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c37f4e9-47fb-48c6-a702-f7a68504e629}, !- Handle
  res cooling season allday3,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a287e960-bdc5-4e50-a756-68752836c66a}, !- Handle
  res cooling season allday ruleset4,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0e36cbaf-f695-4b5b-ba36-df905e8682f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e36cbaf-f695-4b5b-ba36-df905e8682f7}, !- Handle
  res cooling season allday4,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cdb271d-b133-4327-88da-93573dcde037}, !- Handle
  res cooling season allday ruleset5,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f6151246-8584-4c7e-ab36-2fd1834b1313}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6151246-8584-4c7e-ab36-2fd1834b1313}, !- Handle
  res cooling season allday5,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a185b330-b77f-42d0-a3b1-3c0b61660ba2}, !- Handle
  res cooling season allday ruleset6,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d70dd9da-8ea8-49d2-83fc-6a3f496c19dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d70dd9da-8ea8-49d2-83fc-6a3f496c19dd}, !- Handle
  res cooling season allday6,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2470cc79-e969-4e65-8b8e-17cc09d3c9f7}, !- Handle
  res cooling season allday ruleset7,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {128715d4-5d42-449d-9808-aab4aac57c02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {128715d4-5d42-449d-9808-aab4aac57c02}, !- Handle
  res cooling season allday7,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e69cb24c-4606-483c-8b84-a2483bfb93aa}, !- Handle
  res cooling season allday ruleset8,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b23d7891-227f-48b9-8aab-1193c7373f98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b23d7891-227f-48b9-8aab-1193c7373f98}, !- Handle
  res cooling season allday8,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67b86821-85a5-48bb-829c-0a16e8d0f2c5}, !- Handle
  res cooling season allday ruleset9,     !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4f7d642a-6179-4672-8f25-c10874616ce1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f7d642a-6179-4672-8f25-c10874616ce1}, !- Handle
  res cooling season allday9,             !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03787687-e671-4fe7-b928-333946a370b6}, !- Handle
  res cooling season allday ruleset10,    !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {55620b8f-4514-4642-9552-bec42cef4cfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55620b8f-4514-4642-9552-bec42cef4cfe}, !- Handle
  res cooling season allday10,            !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {347e3e58-08fc-40fc-9957-08008ad0c5f6}, !- Handle
  res cooling season allday ruleset11,    !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db3d4d62-1173-49ca-a2a3-42d4eefed82b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db3d4d62-1173-49ca-a2a3-42d4eefed82b}, !- Handle
  res cooling season allday11,            !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {494eeb2a-4729-4275-91f4-bf13e02ae1aa}, !- Handle
  res cooling season allday ruleset12,    !- Name
  {dfc4d496-4025-4259-a1fa-2a78c08bdc17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcd9b976-3d82-4d05-a89b-f1ef259ba0df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcd9b976-3d82-4d05-a89b-f1ef259ba0df}, !- Handle
  res cooling season allday12,            !- Name
  {254ebec8-cfa3-4e35-bd67-16a4ec3a7c7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Handle
  res heating setpoint,                   !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  {d5a2cb75-4251-48e1-8b1d-44e87a2664b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5a2cb75-4251-48e1-8b1d-44e87a2664b9}, !- Handle
  Schedule Day 5,                         !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf27c225-70d4-409c-9493-f96e763337bf}, !- Handle
  res heating setpoint allday ruleset1,   !- Name
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5a6b8304-b433-4008-aa13-4083e74e5bf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a6b8304-b433-4008-aa13-4083e74e5bf3}, !- Handle
  res heating setpoint allday1,           !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0d940741-3f10-4051-a03c-7c552fd7b80f}, !- Handle
  res heating setpoint allday ruleset2,   !- Name
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1c283b59-1d72-475d-8547-6d48e87fbf0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1c283b59-1d72-475d-8547-6d48e87fbf0d}, !- Handle
  res heating setpoint allday2,           !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {61732ad1-f888-4eef-8d30-b8d74b6b09c3}, !- Handle
  res heating setpoint allday ruleset3,   !- Name
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d752f848-ac2a-4b6a-8bb1-2198caf0958e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d752f848-ac2a-4b6a-8bb1-2198caf0958e}, !- Handle
  res heating setpoint allday3,           !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {00ccdde2-5331-4dab-a37e-e619a141ce94}, !- Handle
  res heating setpoint allday ruleset4,   !- Name
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1dbc9ff8-17c0-4faa-83e4-73a47046a2a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1dbc9ff8-17c0-4faa-83e4-73a47046a2a6}, !- Handle
  res heating setpoint allday4,           !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e05eb006-c7a9-4349-99be-84145dd3f3d6}, !- Handle
  res heating setpoint allday ruleset5,   !- Name
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3636223e-2635-408a-b9d0-1266e5848b23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3636223e-2635-408a-b9d0-1266e5848b23}, !- Handle
  res heating setpoint allday5,           !- Name
  {995df8f3-f730-4036-a0b1-2dca01918176}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cf7699c3-110f-4e43-84d7-51950cc7798f}, !- Handle
  res heating setpoint allday ruleset6,   !- Name
  {ac51d9b0-cb01-4dd2-9346-0fa680b07af8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {91080e2e-0b0c-471a-b609-4b0596199ae5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91080e2e-0b0c-471a-b609-4b0596199ae5}, !- Handle
