{
   "created_at" : "20191126T232345Z",
   "measure_paths" : [ "." ],
   "steps" : [
      {
         "arguments" : {
            "aspect_ratio" : 2,
            "attic_type" : "unfinished attic",
            "back_skylight_area" : 0,
            "back_window_area" : 0,
            "back_wwr" : 0.17999999999999999,
            "balcony_depth" : 0,
            "ceiling_fan_efficiency" : 100,
            "ceiling_fan_quantity" : 1,
            "clothes_dryer_combined_energy_factor" : 2.3999999999999999,
            "clothes_dryer_fuel_type" : "natural gas",
            "clothes_dryer_location" : "living space",
            "clothes_washer_capacity" : 3.5,
            "clothes_washer_integrated_modified_energy_factor" : 0.94999999999999996,
            "clothes_washer_label_annual_gas_cost" : 24,
            "clothes_washer_label_electric_rate" : 0.1065,
            "clothes_washer_label_gas_rate" : 1.218,
            "clothes_washer_location" : "living space",
            "clothes_washer_rated_annual_kwh" : 387,
            "cooking_range_fuel_type" : "natural gas",
            "cooking_range_is_induction" : false,
            "cooling_setpoint_temp" : 76,
            "cooling_system_cooling_capacity_1" : "autosize",
            "cooling_system_cooling_capacity_2" : "autosize",
            "cooling_system_cooling_efficiency_seer_1" : 13,
            "cooling_system_cooling_efficiency_seer_2" : 13,
            "cooling_system_fraction_cool_load_served_1" : 1,
            "cooling_system_fraction_cool_load_served_2" : 1,
            "cooling_system_fuel_1" : "electricity",
            "cooling_system_fuel_2" : "electricity",
            "cooling_system_type_1" : "central air conditioner",
            "cooling_system_type_2" : "none",
            "corridor_position" : "Double-Loaded Interior",
            "corridor_width" : 10,
            "crawl_ach" : 0,
            "dishwasher_place_setting_capacity" : 12,
            "dishwasher_rated_annual_kwh" : 290,
            "distribution_system_type_1" : "AirDistribution",
            "distribution_system_type_2" : "none",
            "door_area" : 20,
            "door_ufactor" : 0.20000000000000001,
            "eaves_depth" : 2,
            "ffa" : 2000,
            "foundation_height" : 3,
            "foundation_type" : "slab",
            "front_skylight_area" : 0,
            "front_window_area" : 0,
            "front_wwr" : 0.17999999999999999,
            "garage_depth" : 20,
            "garage_position" : "Right",
            "garage_protrusion" : 0,
            "garage_width" : 0,
            "heat_pump_cooling_capacity_1" : "autosize",
            "heat_pump_cooling_capacity_2" : "autosize",
            "heat_pump_cooling_efficiency_seer_1" : 7.7000000000000002,
            "heat_pump_cooling_efficiency_seer_2" : 7.7000000000000002,
            "heat_pump_fraction_cool_load_served_1" : 1,
            "heat_pump_fraction_cool_load_served_2" : 1,
            "heat_pump_fraction_heat_load_served_1" : 1,
            "heat_pump_fraction_heat_load_served_2" : 1,
            "heat_pump_fuel_1" : "electricity",
            "heat_pump_fuel_2" : "electricity",
            "heat_pump_heating_capacity_1" : "autosize",
            "heat_pump_heating_capacity_2" : "autosize",
            "heat_pump_heating_efficiency_hspf_1" : 13,
            "heat_pump_heating_efficiency_hspf_2" : 13,
            "heat_pump_type_1" : "none",
            "heat_pump_type_2" : "none",
            "heating_setpoint_temp" : 71,
            "heating_system_fraction_heat_load_served_1" : 1,
            "heating_system_fraction_heat_load_served_2" : 1,
            "heating_system_fuel_1" : "natural gas",
            "heating_system_fuel_2" : "natural gas",
            "heating_system_heating_capacity_1" : "autosize",
            "heating_system_heating_capacity_2" : "autosize",
            "heating_system_heating_efficiency_afue_1" : 0.78000000000000003,
            "heating_system_heating_efficiency_afue_2" : 0.78000000000000003,
            "heating_system_type_1" : "Furnace",
            "heating_system_type_2" : "none",
            "horizontal_location" : "Left",
            "hot_water_distribution_pipe_r_value" : 0,
            "hot_water_distribution_system_type" : "Standard",
            "hpxml_output_path" : "C:/OpenStudio/BuildResidentialHPXML/tests/run/in.xml",
            "inset_depth" : 0,
            "inset_position" : "Right",
            "inset_width" : 0,
            "left_skylight_area" : 0,
            "left_window_area" : 0,
            "left_wwr" : 0.17999999999999999,
            "level" : "Bottom",
            "living_ach50" : 7,
            "neighbor_back_offset" : 10,
            "neighbor_front_offset" : 10,
            "neighbor_left_offset" : 10,
            "neighbor_right_offset" : 10,
            "num_bathrooms" : "2",
            "num_bedrooms" : "3",
            "num_floors" : 2,
            "num_occupants" : "auto",
            "orientation" : 180,
            "oven_is_convection" : false,
            "overhangs_back_facade" : true,
            "overhangs_depth" : 2,
            "overhangs_distance_to_top_of_window" : 0.5,
            "overhangs_front_facade" : true,
            "overhangs_left_facade" : true,
            "overhangs_right_facade" : true,
            "plug_loads_frac_latent" : 0.021000000000000001,
            "plug_loads_frac_sensible" : 0.93000000000000005,
            "plug_loads_monthly_multipliers" : "1.248, 1.257, 0.993, 0.989, 0.993, 0.827, 0.821, 0.821, 0.827, 0.99, 0.987, 1.248",
            "plug_loads_weekday_fractions" : "0.035, 0.033, 0.032, 0.031, 0.032, 0.033, 0.037, 0.042, 0.043, 0.043, 0.043, 0.044, 0.045, 0.045, 0.044, 0.046, 0.048, 0.052, 0.053, 0.05, 0.047, 0.045, 0.04, 0.036",
            "plug_loads_weekend_fractions" : "0.035, 0.033, 0.032, 0.031, 0.032, 0.033, 0.037, 0.042, 0.043, 0.043, 0.043, 0.044, 0.045, 0.045, 0.044, 0.046, 0.048, 0.052, 0.053, 0.05, 0.047, 0.045, 0.04, 0.036",
            "recirculation_branch_piping_length" : 50,
            "recirculation_control_type" : "no control",
            "recirculation_piping_length" : 50,
            "recirculation_pump_power" : 50,
            "refrigerator_location" : "living space",
            "refrigerator_rated_annual_kwh" : 434,
            "return_duct_insulation_r_value_1" : 0,
            "return_duct_insulation_r_value_2" : 0,
            "return_duct_leakage_units_1" : "CFM25",
            "return_duct_leakage_units_2" : "CFM25",
            "return_duct_leakage_value_1" : 25,
            "return_duct_leakage_value_2" : 25,
            "return_duct_location_1" : "living space",
            "return_duct_location_2" : "living space",
            "return_duct_surface_area_1" : 50,
            "return_duct_surface_area_2" : 50,
            "right_skylight_area" : 0,
            "right_window_area" : 0,
            "right_wwr" : 0.17999999999999999,
            "roof_pitch" : "6:12",
            "roof_structure" : "truss, cantilever",
            "roof_type" : "gable",
            "showerbath_low_flow" : false,
            "sink_low_flow" : false,
            "skylight_shgc" : 0.45000000000000001,
            "skylight_ufactor" : 0.33000000000000002,
            "standard_piping_length" : 50,
            "supply_duct_insulation_r_value_1" : 0,
            "supply_duct_insulation_r_value_2" : 0,
            "supply_duct_leakage_units_1" : "CFM25",
            "supply_duct_leakage_units_2" : "CFM25",
            "supply_duct_leakage_value_1" : 75,
            "supply_duct_leakage_value_2" : 75,
            "supply_duct_location_1" : "living space",
            "supply_duct_location_2" : "living space",
            "supply_duct_surface_area_1" : 150,
            "supply_duct_surface_area_2" : 150,
            "unfinished_attic_sla" : 0.0033300000000000001,
            "unit_multiplier" : 1,
            "unit_type" : "single-family detached",
            "wall_height" : 8,
            "water_heater_energy_factor_1" : 0.58999999999999997,
            "water_heater_energy_factor_2" : 0.58999999999999997,
            "water_heater_fraction_dhw_load_served_1" : 0.5,
            "water_heater_fraction_dhw_load_served_2" : 0.5,
            "water_heater_fuel_type_1" : "natural gas",
            "water_heater_fuel_type_2" : "natural gas",
            "water_heater_heating_capacity_1" : "autosize",
            "water_heater_heating_capacity_2" : "autosize",
            "water_heater_location_1" : "living space",
            "water_heater_location_2" : "living space",
            "water_heater_recovery_efficiency_1" : 0.76000000000000001,
            "water_heater_recovery_efficiency_2" : 0.76000000000000001,
            "water_heater_tank_volume_1" : "auto",
            "water_heater_tank_volume_2" : "auto",
            "water_heater_type_1" : "storage water heater",
            "water_heater_type_2" : "storage water heater",
            "weather_station_name" : "Denver, CO",
            "weather_station_wmo" : "725650",
            "window_aspect_ratio" : 1.333,
            "window_shgc" : 0.29999999999999999,
            "window_ufactor" : 0.37
         },
         "measure_dir_name" : "BuildResidentialHPXML"
      }
   ],
   "updated_at" : "20191126T232345Z"
}
