  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8acd05ce-e77a-4365-9ccb-38f46a74c11c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8acd05ce-e77a-4365-9ccb-38f46a74c11c}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c5c9da15-bdeb-449b-a505-0b88a8bdee0b}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9a95fa24-fbe0-47db-9d12-3771d9df303d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a95fa24-fbe0-47db-9d12-3771d9df303d}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f1661379-c530-45bf-887b-571c9eca7fa9}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2bc54838-e739-4f7c-bb9f-604c147ce595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2bc54838-e739-4f7c-bb9f-604c147ce595}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {014269d1-7123-4360-8341-164403ee015b}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {79a0e2f2-45fe-4948-b783-dc0f6da93362}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79a0e2f2-45fe-4948-b783-dc0f6da93362}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fb2efc78-3f49-4aa2-a288-e738a3460b60}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5ef7c9f0-6b2b-4c5d-a05e-84b96cc7c379}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ef7c9f0-6b2b-4c5d-a05e-84b96cc7c379}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1004c010-b4db-45f9-94c8-1d1d52f912be}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3582e3e3-71b3-486f-b61b-3fe0a59f4c4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3582e3e3-71b3-486f-b61b-3fe0a59f4c4e}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {13631ea4-ac5e-4a59-8eba-44c24af57aa0}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {462d5978-26e8-4bab-986a-72ffef3a17cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {462d5978-26e8-4bab-986a-72ffef3a17cf}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cb877a38-7957-4662-bfc2-b9d398d1964f}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c7c704b-451d-43c3-a0ba-54685a27d6e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c7c704b-451d-43c3-a0ba-54685a27d6e7}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5e6fea31-636f-4ede-bbea-8eae7c751f13}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {8bb5ad91-2e33-4ade-a60e-70709708fdf5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a20f5985-5ac8-4016-bed1-f7505ac04817}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a20f5985-5ac8-4016-bed1-f7505ac04817}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {927ea199-2158-4b00-80a7-3dec3e3d69ad}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7c13eacd-944e-4c41-979b-d079fbd3ff34}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {9d8c233c-1d19-4b2c-b71f-275bebf975f7}, !- Handle
  res nv_1 flow,                          !- Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a6ab807d-32eb-400c-b55b-98afa7cc162e}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {9d8c233c-1d19-4b2c-b71f-275bebf975f7}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d5e95343-4182-4a85-9b27-5c97433f8330}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 11442.900388651557,           !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 3.8963980910592118,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {07406da2-229f-498a-8753-c399d5003af5}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {47f46fa5-5832-4696-a687-04b0f313268b}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {28ffb85b-fb6f-4dbd-b2de-237e075171c4}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1c678597-ae21-4fd5-bd70-49c621edbe94}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {88dc9528-eff9-40f5-adc2-df575b396399}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_fan_rtf_s, !- Name
  res gshp vert bore living zone clg supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e88b2f2a-3789-4f37-99c0-c5d4c3fda844}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_fan_rtf_s, !- Name
  res gshp vert bore living zone htg supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2343ecc9-fa80-4dba-aca8-3080fc9a7ba0}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_win_s, !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}, !- Handle
  res ds res gshp vert bore central clg air system ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56e16321-00ef-4fbf-8d62-93daf3ab99ed}, !- Zone Air Inlet Port List
  {239bc7e2-3ad0-4dbc-bd1e-14f7868de4a7}, !- Zone Air Exhaust Port List
  {a249208b-e0d9-43ba-b217-fd310b65dc6e}, !- Zone Air Node Name
  {8268e6ac-4188-4c46-889f-328b3b6b25be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad2aa073-bd64-4f4f-b00f-28b478c321e7}, !- Handle
  Node 71,                                !- Name
  {a249208b-e0d9-43ba-b217-fd310b65dc6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a249208b-e0d9-43ba-b217-fd310b65dc6e}, !- Handle
  {9caa9215-6394-44b5-b6bd-664522b37072}, !- Name
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}, !- Source Object
  11,                                     !- Outlet Port
  {ad2aa073-bd64-4f4f-b00f-28b478c321e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56e16321-00ef-4fbf-8d62-93daf3ab99ed}, !- Handle
  {f7a911ce-fd6c-4792-b0a5-a66b30b58e39}, !- Name
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}; !- HVAC Component

OS:PortList,
  {239bc7e2-3ad0-4dbc-bd1e-14f7868de4a7}, !- Handle
  {ae244342-940f-423f-aca3-1191c459427a}, !- Name
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}; !- HVAC Component

OS:PortList,
  {8268e6ac-4188-4c46-889f-328b3b6b25be}, !- Handle
  {f4482a73-ab4a-4ac8-ab18-cf456da17aa9}, !- Name
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}; !- HVAC Component

OS:Sizing:Zone,
  {3d5dffd1-b0c2-4ec7-8b80-63a176b365f1}, !- Handle
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {791fbca3-0ad2-4ab1-abeb-4139bd48e294}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}; !- Thermal Zone

OS:Space,
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Handle
  res ds res gshp vert bore central clg air system ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}; !- Thermal Zone Name

OS:Surface,
  {76074efb-a2eb-4641-ade3-23745a19fca0}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd0b3a1-9a08-40cf-9760-1f687d7945b5}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a572d7f-7be4-48bd-a2b5-e54db80280b9}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7276ed7-c03b-428b-9bf0-713dfc5dd00b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ef5e8d-ba06-4b8f-b5c7-d8d7029d9b62}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0bfce30-6987-4451-9ff2-b37352c849af}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {8621c216-b901-46de-bc9a-159d03887a4a}, !- Handle
  {e7276ed7-c03b-428b-9bf0-713dfc5dd00b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0cb53dba-00e6-4b2f-8114-5a46aeaedaff}, !- Handle
  {5fd0b3a1-9a08-40cf-9760-1f687d7945b5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {15c8473a-cfab-4068-a3a4-7b719f957986}, !- Handle
  {76074efb-a2eb-4641-ade3-23745a19fca0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {55098faa-9d41-4eec-b44c-078af7dff157}, !- Handle
  {5a572d7f-7be4-48bd-a2b5-e54db80280b9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e6ae6cce-2fec-4a53-a9ca-c9cab995c763}, !- Handle
  {f1ef5e8d-ba06-4b8f-b5c7-d8d7029d9b62}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {61cf3915-ac2b-4baa-ab6d-bac37824ae6d}, !- Handle
  {e0bfce30-6987-4451-9ff2-b37352c849af}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {70c6d8dd-e954-4a59-b7db-86d51ad1ade7}, !- Handle
  res gshp vert bore central clg air system return plenum, !- Name
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}, !- ThermalZone
  {600f97e8-1c41-4da5-aead-772e190e9b7e}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {b8db45ad-df47-4871-b00e-9303e23f07fe}, !- Inlet Node 1
  {1231e523-5331-4628-b254-2013390afbf5}; !- Inlet Node 2

OS:Node,
  {a49f1480-34a6-450e-8dbe-da8446f9c912}, !- Handle
  Node 73,                                !- Name
  {600f97e8-1c41-4da5-aead-772e190e9b7e}, !- Inlet Port
  {44c29790-0650-48f7-b4b3-77081e886e3b}; !- Outlet Port

OS:Connection,
  {b8db45ad-df47-4871-b00e-9303e23f07fe}, !- Handle
  {19035b52-3a5d-4ea6-b2ae-75f4a0528b42}, !- Name
  {1a429726-2a3f-4254-8fd3-6c4477549fcb}, !- Source Object
  3,                                      !- Outlet Port
  {70c6d8dd-e954-4a59-b7db-86d51ad1ade7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {600f97e8-1c41-4da5-aead-772e190e9b7e}, !- Handle
  {1770f497-6439-495b-9d6e-d5a4b0d7821f}, !- Name
  {70c6d8dd-e954-4a59-b7db-86d51ad1ade7}, !- Source Object
  3,                                      !- Outlet Port
  {a49f1480-34a6-450e-8dbe-da8446f9c912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c29790-0650-48f7-b4b3-77081e886e3b}, !- Handle
  {e5ba3485-1786-4b96-97af-e193c8567dc8}, !- Name
  {a49f1480-34a6-450e-8dbe-da8446f9c912}, !- Source Object
  3,                                      !- Outlet Port
  {175f3348-10b3-4e91-ba52-bc69800b6e51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1231e523-5331-4628-b254-2013390afbf5}, !- Handle
  {20e62665-21d4-428f-b6fd-4dc33890d5ff}, !- Name
  {8512a51e-b8bd-4d04-abe1-0de29fd223f4}, !- Source Object
  3,                                      !- Outlet Port
  {70c6d8dd-e954-4a59-b7db-86d51ad1ade7}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {85aaf7df-2b0e-481b-a6c0-fc9e3d4c9146}, !- Handle
  res ds res gshp vert bore central clg air system SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {25d94b9a-9560-4525-a560-b84d5125da5d}, !- Handle
  res ds res gshp vert bore central clg air system SupSLkToLvEq, !- Name
  {85aaf7df-2b0e-481b-a6c0-fc9e3d4c9146}, !- Other Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ddd0ecd2-4495-4ad8-b468-5096eb00a12f}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLvEq_act, !- Name
  {25d94b9a-9560-4525-a560-b84d5125da5d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {72c73a06-634f-4f09-8e6f-195316669db8}, !- Handle
  res ds res gshp vert bore central clg air system SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {920b6a04-3fe5-46b8-99a1-1649c0fcaa2c}, !- Handle
  res ds res gshp vert bore central clg air system SupLatLkToLvEq, !- Name
  {72c73a06-634f-4f09-8e6f-195316669db8}, !- Other Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ade3770c-9da1-453d-b9d0-5ba1adb7a7fe}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLvEq_act, !- Name
  {920b6a04-3fe5-46b8-99a1-1649c0fcaa2c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {adf3f006-4188-4c81-852b-1f5cb52025a1}, !- Handle
  res ds res gshp vert bore central clg air system SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {13bb9f11-389c-4bc5-843a-27bf2367d27b}, !- Handle
  res ds res gshp vert bore central clg air system SupDCnToLvEq, !- Name
  {adf3f006-4188-4c81-852b-1f5cb52025a1}, !- Other Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f380ecb0-72ba-4ad1-9e97-257f663f194c}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLvEq_act, !- Name
  {13bb9f11-389c-4bc5-843a-27bf2367d27b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {78554af4-0e95-4dc8-820d-dae8253e5724}, !- Handle
  res ds res gshp vert bore central clg air system SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0603b6d1-c3ff-457d-bf1a-464ac1b5c847}, !- Handle
  res ds res gshp vert bore central clg air system SupDCnToAhEq, !- Name
  {78554af4-0e95-4dc8-820d-dae8253e5724}, !- Other Equipment Definition Name
  {c9b047cb-6869-425f-9886-cc40554974f0}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7ea561a2-f1a1-442e-996c-d5c95b4f13aa}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAhEq_act, !- Name
  {0603b6d1-c3ff-457d-bf1a-464ac1b5c847}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6b748a47-3ae9-4046-b3b5-fb0accd3d7ba}, !- Handle
  res ds res gshp vert bore central clg air system RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {14192c6c-343b-42a5-bb97-dacb61d15544}, !- Handle
  res ds res gshp vert bore central clg air system RetDCnToPlEq, !- Name
  {6b748a47-3ae9-4046-b3b5-fb0accd3d7ba}, !- Other Equipment Definition Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {36aac582-8c0f-43ea-aa5d-2bce3dd9b784}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPlEq_act, !- Name
  {14192c6c-343b-42a5-bb97-dacb61d15544}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {dcb4aaf8-6c44-417e-9db5-36800294bac9}, !- Handle
  res ds res gshp vert bore central clg air system RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {85986586-7a2f-432c-bb96-49d4ce6435ff}, !- Handle
  res ds res gshp vert bore central clg air system RetDCnToAhEquip, !- Name
  {dcb4aaf8-6c44-417e-9db5-36800294bac9}, !- Other Equipment Definition Name
  {c9b047cb-6869-425f-9886-cc40554974f0}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {08d0b040-ce00-43ec-9f20-8f3fae69fde7}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAhEquip_act, !- Name
  {85986586-7a2f-432c-bb96-49d4ce6435ff}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1dfe7dc2-f8b6-4ebd-8d62-ce3368206320}, !- Handle
  res ds res gshp vert bore central clg air system SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b7864394-6149-4a72-b3a7-0941c0ea5cf1}, !- Handle
  res ds res gshp vert bore central clg air system SupSLkToAhEq, !- Name
  {1dfe7dc2-f8b6-4ebd-8d62-ce3368206320}, !- Other Equipment Definition Name
  {c9b047cb-6869-425f-9886-cc40554974f0}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c66c291b-8000-422c-95a7-73f0bdb9de6c}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAhEq_act, !- Name
  {b7864394-6149-4a72-b3a7-0941c0ea5cf1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4297aa65-3426-40b4-977c-a4d3fea2611a}, !- Handle
  res ds res gshp vert bore central clg air system SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {00e3dd22-a72f-4106-ad23-24f0431c1a53}, !- Handle
  res ds res gshp vert bore central clg air system SupLatLkToAhEq, !- Name
  {4297aa65-3426-40b4-977c-a4d3fea2611a}, !- Other Equipment Definition Name
  {c9b047cb-6869-425f-9886-cc40554974f0}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ed58cdcb-65e5-4edc-9902-4aee96e091b9}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAhEq_act, !- Name
  {00e3dd22-a72f-4106-ad23-24f0431c1a53}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b320a442-223f-4b60-a657-1b1e9d4e4dcd}, !- Handle
  res ds res gshp vert bore central clg air system RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {96d57357-bbd2-4db3-ae54-6904225ae69a}, !- Handle
  res ds res gshp vert bore central clg air system RetSLkEq, !- Name
  {b320a442-223f-4b60-a657-1b1e9d4e4dcd}, !- Other Equipment Definition Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f04f19c4-aa9c-4d17-8536-3867099992cc}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLkEq_act, !- Name
  {96d57357-bbd2-4db3-ae54-6904225ae69a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {93a77fbe-a59f-4293-8e30-8652b450908b}, !- Handle
  res ds res gshp vert bore central clg air system RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c077a2f9-e4d4-4b11-b5c7-30386f55f4d3}, !- Handle
  res ds res gshp vert bore central clg air system RetLatLkEq, !- Name
  {93a77fbe-a59f-4293-8e30-8652b450908b}, !- Other Equipment Definition Name
  {d2115023-8d0b-48cc-914d-fec7512fa655}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {42524098-26a5-4ce6-b5f2-4546633d8c3b}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLkEq_act, !- Name
  {c077a2f9-e4d4-4b11-b5c7-30386f55f4d3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {1e487f10-d2c9-46a4-a5cb-cab8a55f8780}, !- Handle
  res ds res gshp vert bore central clg air system AhToLivMix, !- Name
  {9ea8d43f-638c-4b7e-b847-30e05dabd8a9}, !- Zone Name
  {49c4a5aa-88c2-4586-a403-ff095db6fb3d}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {33410614-554f-48ef-a5df-2305d7b0b4c9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {49c4a5aa-88c2-4586-a403-ff095db6fb3d}, !- Handle
  Always On Continuous,                   !- Name
  {19a4c6af-15b3-48a4-a384-ca97f67af65b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {19a4c6af-15b3-48a4-a384-ca97f67af65b}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {f3510b54-5e79-40bf-b965-ee64c6f6b645}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLivMix_act, !- Name
  {1e487f10-d2c9-46a4-a5cb-cab8a55f8780}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {cffb2c2d-a13f-4a7d-a4dd-c0632729ddb0}, !- Handle
  res ds res gshp vert bore central clg air system LivToAhMix, !- Name
  {33410614-554f-48ef-a5df-2305d7b0b4c9}, !- Zone Name
  {49c4a5aa-88c2-4586-a403-ff095db6fb3d}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9ea8d43f-638c-4b7e-b847-30e05dabd8a9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d1411155-9291-4127-bfc2-79673234e81b}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAhMix_act, !- Name
  {cffb2c2d-a13f-4a7d-a4dd-c0632729ddb0}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {880bb095-68b2-46da-991b-10b0b6a199b7}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_mfr_s, !- Name
  Node 63,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {94222073-c4fc-4304-9f5d-768a8f2a11f0}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_vfr_s, !- Name
  Node 63,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0bcef80c-df61-42de-9d13-7b20ab17b073}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_tt_s, !- Name
  Node 63,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d29210b3-e2fb-4004-b60d-c7d21421b58d}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ra_t_s, !- Name
  Node 66,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {59404b84-35ad-4a6c-a78d-be75da296526}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_wt_s, !- Name
  Node 63,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed19a6b2-86f0-4c82-9d10-baa9ce17090e}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ra_w_s, !- Name
  Node 66,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0c8c8d51-6f84-437d-ba17-cfd7baf31633}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_t_s, !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a720c2e8-1862-41fe-a03c-12bb571f68c0}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_ah_w_s, !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3928a366-ebc6-4880-b247-66219fa1977b}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8b27da8f-8b12-4dac-9b6f-fd8bb58f3e49}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c60ce105-3839-48ab-af36-3abb9a7e963d}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {10a7d782-9554-4149-a37f-d7b409cb6aca}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4bad3713-074f-43d9-8e34-e46b8cd0d741}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RaT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2e732c71-8344-4db7-9db8-98066b3dff2c}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a907baed-a2c1-4aec-a445-07d6e429abce}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RaW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f906a8ef-7a1e-4610-918b-7ce6748b21ae}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2f02e814-4c96-4eb8-a08b-248c5792135c}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9370809a-dac9-416f-9565-9d621bf83b7f}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6859172e-d1f9-48a6-8f39-21e0dde10519}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {53e529b6-54fd-4421-8d55-8f30161b7598}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {19ac35a6-591c-4375-a255-204a40d5b25e}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8995fda5-0ad0-4366-a8f6-738b0d410e72}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dc4a7e9c-25cc-47ed-8b44-ac778132f78f}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ed29917d-ef9b-4f58-8b9b-e90d2650256b}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bc019bd5-5999-4d73-9ca0-66a46f8e3e94}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f861cc7e-358c-40da-b94d-b79afc152cda}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {822dcdc1-2761-4dde-805a-eeda53fa82fa}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4cd09d89-d4c9-40b1-88b7-ed17ba2cdc5a}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0afcb50b-609f-422f-b51d-d0788d890cad}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {b3d5020c-9817-4fbb-b896-7126708f32c8}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr, !- Program Line 6
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAh = 0, !- Program Line 8
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_gshp_vert_bore_central_clg_air_system_AhT res_ds_res_gshp_vert_bore_central_clg_air_system_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_gshp_vert_bore_central_clg_air_system_RaT res_ds_res_gshp_vert_bore_central_clg_air_system_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_gshp_vert_bore_central_clg_air_system_RaW-res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt), !- Program Line 17
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv = f_sup*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLv = SALkQtot-res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_gshp_vert_bore_central_clg_air_system_FanRtf/(res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0))*181.522, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_gshp_vert_bore_central_clg_air_system_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt-res_ds_res_gshp_vert_bore_central_clg_air_system_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt, !- Program Line 24
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv = res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAh = 0-res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_gshp_vert_bore_central_clg_air_system_FanRtf/(res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0))*223.412, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_gshp_vert_bore_central_clg_air_system_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_gshp_vert_bore_central_clg_air_system_RaT-res_ds_res_gshp_vert_bore_central_clg_air_system_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_gshp_vert_bore_central_clg_air_system_RaT, !- Program Line 31
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl=res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAh=0-res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl, !- Program Line 33
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_gshp_vert_bore_central_clg_air_system_AhT-res_ds_res_gshp_vert_bore_central_clg_air_system_RaT), !- Program Line 35
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLk=f_ret*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt-res_ds_res_gshp_vert_bore_central_clg_air_system_AhW), !- Program Line 38
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh=f_sup*res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh=res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAh=QtLkToAHZn-res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLk=0, !- Program Line 49
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLk=0, !- Program Line 50
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {a5bf7c36-d592-4afb-a3dd-feefbbd63426}, !- Handle
  res_ds_res_gshp_vert_bore_central_clg_air_system_program, !- Name
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhMfr = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_mfr_s, !- Program Line 1
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_FanRtf = res_ds_res_gshp_vert_bore_central_clg_air_system_fan_rtf_s, !- Program Line 2
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhVfr = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_vfr_s, !- Program Line 3
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhTt = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_tt_s, !- Program Line 4
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhWt = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_wt_s, !- Program Line 5
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RaT = res_ds_res_gshp_vert_bore_central_clg_air_system_ra_t_s, !- Program Line 6
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RaW = res_ds_res_gshp_vert_bore_central_clg_air_system_ra_w_s, !- Program Line 7
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhT = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_t_s, !- Program Line 8
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhW = res_ds_res_gshp_vert_bore_central_clg_air_system_ah_w_s, !- Program Line 9
  Run res_ds_res_gshp_vert_bore_central_clg_air_system_lk_subrout, !- Program Line 10
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLvEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToLv, !- Program Line 11
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLvEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLvEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToLv, !- Program Line 13
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAhEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupDCnToAh, !- Program Line 14
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAhEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupSLkToAh, !- Program Line 15
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAhEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLkEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_RetSLk, !- Program Line 17
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLkEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_RetLatLk, !- Program Line 18
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPlEq_act = res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToPl, !- Program Line 19
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAhEquip_act = res_ds_res_gshp_vert_bore_central_clg_air_system_RetDCnToAh, !- Program Line 20
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLivMix_act = res_ds_res_gshp_vert_bore_central_clg_air_system_AhToLiv, !- Program Line 21
  Set res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAhMix_act = res_ds_res_gshp_vert_bore_central_clg_air_system_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {17f954de-e560-46e9-a867-cf86a4eec5ce}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_win_s, !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {58c37715-5ecd-4005-bd69-4d3aad342e69}, !- Handle
  res ds res gshp vert bore central htg air system ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47ffa8ca-5f93-4caf-a912-41554f228e9a}, !- Zone Air Inlet Port List
  {a5f893f9-1d51-40c9-82e7-431a00993f2b}, !- Zone Air Exhaust Port List
  {e96c1093-d92f-415b-a15f-f0780d5e9d5b}, !- Zone Air Node Name
  {e4890c35-8eb8-42a4-a6c4-72a57680ab67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dcf4f65-a88f-454a-aae8-f0557d33abe3}, !- Handle
  Node 72,                                !- Name
  {e96c1093-d92f-415b-a15f-f0780d5e9d5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e96c1093-d92f-415b-a15f-f0780d5e9d5b}, !- Handle
  {8bc961dd-2b13-4e61-9605-effc16c23f2e}, !- Name
  {58c37715-5ecd-4005-bd69-4d3aad342e69}, !- Source Object
  11,                                     !- Outlet Port
  {3dcf4f65-a88f-454a-aae8-f0557d33abe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47ffa8ca-5f93-4caf-a912-41554f228e9a}, !- Handle
  {2612a093-d53b-49aa-ab9f-883a84e0c47f}, !- Name
  {58c37715-5ecd-4005-bd69-4d3aad342e69}; !- HVAC Component

OS:PortList,
  {a5f893f9-1d51-40c9-82e7-431a00993f2b}, !- Handle
  {7a75c951-beb0-4805-b8de-59381a6948fc}, !- Name
  {58c37715-5ecd-4005-bd69-4d3aad342e69}; !- HVAC Component

OS:PortList,
  {e4890c35-8eb8-42a4-a6c4-72a57680ab67}, !- Handle
  {50880a90-bd4d-4164-a35e-8cc08936edbc}, !- Name
  {58c37715-5ecd-4005-bd69-4d3aad342e69}; !- HVAC Component

OS:Sizing:Zone,
  {ed9158fc-4de1-4916-8396-367e73aa0610}, !- Handle
  {58c37715-5ecd-4005-bd69-4d3aad342e69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98f79a35-9535-4f6c-8d95-1585abda803c}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {58c37715-5ecd-4005-bd69-4d3aad342e69}; !- Thermal Zone

OS:Space,
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Handle
  res ds res gshp vert bore central htg air system ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {58c37715-5ecd-4005-bd69-4d3aad342e69}; !- Thermal Zone Name

OS:Surface,
  {9be1ed54-6862-47aa-b7b1-9e49d823cac8}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdd31df4-475b-450a-b3d3-f4c40c9d6c92}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {822c4f08-8c23-4365-93ce-0f0dca664324}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34787b41-e0ad-4487-bda6-b57f25b591da}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcfea3f0-2c94-4faf-9f55-16093dec900e}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397cb36f-bcd8-4d17-bcc7-c0be74dc3812}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  {00ec588f-29d5-4274-880e-eb55ec5dd047}, !- Construction Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {21e62b1d-449b-4793-8505-56dbf019128e}, !- Handle
  {bdd31df4-475b-450a-b3d3-f4c40c9d6c92}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {feccb95c-9a10-4c16-9dcf-ff5b894a18ef}, !- Handle
  {397cb36f-bcd8-4d17-bcc7-c0be74dc3812}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {800bb6ce-2604-41df-be34-e2da9c51ba2f}, !- Handle
  {bcfea3f0-2c94-4faf-9f55-16093dec900e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7a1138fd-1fe9-4c27-b5d5-a13fab865c75}, !- Handle
  {822c4f08-8c23-4365-93ce-0f0dca664324}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {68dd3110-3c22-422b-ac14-2994ac92a309}, !- Handle
  {34787b41-e0ad-4487-bda6-b57f25b591da}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7551cc2b-e1db-4bfc-a1ce-88e27cc19778}, !- Handle
  {9be1ed54-6862-47aa-b7b1-9e49d823cac8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {f3e30afc-532c-4c09-8f16-de64ef54efe9}, !- Handle
  res gshp vert bore central htg air system return plenum, !- Name
  {58c37715-5ecd-4005-bd69-4d3aad342e69}, !- ThermalZone
  {682dc9b6-d8cf-46e1-bd72-9f7071861d8e}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {13f5ab83-1b98-490b-ae2d-285ef31a51cb}, !- Inlet Node 1
  {22e6e049-2207-4ac0-91b9-1b67bda91760}; !- Inlet Node 2

OS:Node,
  {e4f5cbb1-f400-4dbc-9125-f627db10d2b8}, !- Handle
  Node 75,                                !- Name
  {682dc9b6-d8cf-46e1-bd72-9f7071861d8e}, !- Inlet Port
  {1b2ad804-cb9c-4a4a-b33b-f7f8c245f002}; !- Outlet Port

OS:Connection,
  {13f5ab83-1b98-490b-ae2d-285ef31a51cb}, !- Handle
  {7154f72f-edbc-4a98-a2d2-cf3bc1759423}, !- Name
  {9a360d0f-158e-4470-ac22-2f73b8d5a830}, !- Source Object
  3,                                      !- Outlet Port
  {f3e30afc-532c-4c09-8f16-de64ef54efe9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {682dc9b6-d8cf-46e1-bd72-9f7071861d8e}, !- Handle
  {8aae9826-d4ac-4468-b4a3-ba4f75e1db00}, !- Name
  {f3e30afc-532c-4c09-8f16-de64ef54efe9}, !- Source Object
  3,                                      !- Outlet Port
  {e4f5cbb1-f400-4dbc-9125-f627db10d2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2ad804-cb9c-4a4a-b33b-f7f8c245f002}, !- Handle
  {a249c53c-1f5c-4438-a9a0-508c06637fde}, !- Name
  {e4f5cbb1-f400-4dbc-9125-f627db10d2b8}, !- Source Object
  3,                                      !- Outlet Port
  {ce75d0e7-0cec-401e-8705-85b987c664c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22e6e049-2207-4ac0-91b9-1b67bda91760}, !- Handle
  {c419938b-ddea-431b-93d6-6a78bf74611d}, !- Name
  {ede8604b-6e4c-4d5c-93a1-b46a59bb5ff1}, !- Source Object
  3,                                      !- Outlet Port
  {f3e30afc-532c-4c09-8f16-de64ef54efe9}, !- Target Object
  6;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {6eb2915a-d34d-4514-8658-5b3a6ba62b23}, !- Handle
  res ds res gshp vert bore central htg air system SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3d4c71cb-31ea-4976-a131-7d7b36d765a2}, !- Handle
  res ds res gshp vert bore central htg air system SupSLkToLvEq, !- Name
  {6eb2915a-d34d-4514-8658-5b3a6ba62b23}, !- Other Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e46c0de1-40a4-4caa-8f77-18001b4b58e6}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLvEq_act, !- Name
  {3d4c71cb-31ea-4976-a131-7d7b36d765a2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ec9c8590-b79c-41e1-b8a9-65828dbb7291}, !- Handle
  res ds res gshp vert bore central htg air system SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ae85e4fc-7f95-45f2-a729-6028e12ceb7f}, !- Handle
  res ds res gshp vert bore central htg air system SupLatLkToLvEq, !- Name
  {ec9c8590-b79c-41e1-b8a9-65828dbb7291}, !- Other Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6e67a0a6-5e15-4d33-a1e1-67a6189d6e78}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLvEq_act, !- Name
  {ae85e4fc-7f95-45f2-a729-6028e12ceb7f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2d7fccbc-6fbb-4b0e-bc2d-829a24f5af6f}, !- Handle
  res ds res gshp vert bore central htg air system SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e1682656-d0d7-4502-ad58-7bdfff5abe94}, !- Handle
  res ds res gshp vert bore central htg air system SupDCnToLvEq, !- Name
  {2d7fccbc-6fbb-4b0e-bc2d-829a24f5af6f}, !- Other Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8945bf3a-7c4d-4c89-a644-b140ba265fb3}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLvEq_act, !- Name
  {e1682656-d0d7-4502-ad58-7bdfff5abe94}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {89c49a8f-e2fa-410e-8397-8be1170c2aed}, !- Handle
  res ds res gshp vert bore central htg air system SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {43bafab7-80e5-4773-bc55-8c2f85e9fe2e}, !- Handle
  res ds res gshp vert bore central htg air system SupDCnToAhEq, !- Name
  {89c49a8f-e2fa-410e-8397-8be1170c2aed}, !- Other Equipment Definition Name
  {c9b047cb-6869-425f-9886-cc40554974f0}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c43e3fce-4ac5-4290-8024-1a046820b6f9}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAhEq_act, !- Name
  {43bafab7-80e5-4773-bc55-8c2f85e9fe2e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9894659a-5700-45e2-b238-1372021f80e5}, !- Handle
  res ds res gshp vert bore central htg air system RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {48260953-c3f1-4da7-8a9d-99ea964a5869}, !- Handle
  res ds res gshp vert bore central htg air system RetDCnToPlEq, !- Name
  {9894659a-5700-45e2-b238-1372021f80e5}, !- Other Equipment Definition Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {38d8c5e7-6640-4822-8c33-e1a472993c15}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPlEq_act, !- Name
  {48260953-c3f1-4da7-8a9d-99ea964a5869}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {42ad4d5c-0c64-4a06-968f-0ebbf0ad5e22}, !- Handle
  res ds res gshp vert bore central htg air system RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9ac60611-50e1-4232-9c0c-c6c1cd6b2027}, !- Handle
  res ds res gshp vert bore central htg air system RetDCnToAhEquip, !- Name
  {42ad4d5c-0c64-4a06-968f-0ebbf0ad5e22}, !- Other Equipment Definition Name
  {c9b047cb-6869-425f-9886-cc40554974f0}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5c538003-7a71-417c-8773-57479d3d2698}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAhEquip_act, !- Name
  {9ac60611-50e1-4232-9c0c-c6c1cd6b2027}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2a7204d4-10ab-4159-96e8-e5040051f7c9}, !- Handle
  res ds res gshp vert bore central htg air system SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {30f03678-8a3a-4d3d-b1e0-1846f0417ed3}, !- Handle
  res ds res gshp vert bore central htg air system SupSLkToAhEq, !- Name
  {2a7204d4-10ab-4159-96e8-e5040051f7c9}, !- Other Equipment Definition Name
  {c9b047cb-6869-425f-9886-cc40554974f0}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8e191728-d768-488d-9ad7-350b067cc8bc}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAhEq_act, !- Name
  {30f03678-8a3a-4d3d-b1e0-1846f0417ed3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b8993337-de92-409a-9ddc-7893e3bfb03e}, !- Handle
  res ds res gshp vert bore central htg air system SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a4651e8b-15bb-4795-9f08-6da8ca4d4b6f}, !- Handle
  res ds res gshp vert bore central htg air system SupLatLkToAhEq, !- Name
  {b8993337-de92-409a-9ddc-7893e3bfb03e}, !- Other Equipment Definition Name
  {c9b047cb-6869-425f-9886-cc40554974f0}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {871157e0-8b95-4ed7-a954-ebab4ce4ca17}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAhEq_act, !- Name
  {a4651e8b-15bb-4795-9f08-6da8ca4d4b6f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f0815a6e-bfab-4804-9ad5-9219ff2f5f82}, !- Handle
  res ds res gshp vert bore central htg air system RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {38904b86-6a97-48ce-80ab-05d36de33489}, !- Handle
  res ds res gshp vert bore central htg air system RetSLkEq, !- Name
  {f0815a6e-bfab-4804-9ad5-9219ff2f5f82}, !- Other Equipment Definition Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a3c3e48a-39b6-41bf-b36b-135816fa36d2}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLkEq_act, !- Name
  {38904b86-6a97-48ce-80ab-05d36de33489}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {81f2132e-ed3f-4823-b04d-895f737f00fd}, !- Handle
  res ds res gshp vert bore central htg air system RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e93d488a-bdcf-4cd0-b681-9520cfab1ae9}, !- Handle
  res ds res gshp vert bore central htg air system RetLatLkEq, !- Name
  {81f2132e-ed3f-4823-b04d-895f737f00fd}, !- Other Equipment Definition Name
  {b782efeb-c67f-4d2d-be33-b81671e9ba6a}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f53fc9db-ea75-4514-9ffc-90ed1f8d6d5e}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLkEq_act, !- Name
  {e93d488a-bdcf-4cd0-b681-9520cfab1ae9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {4c44ef34-4ca9-442e-ba0d-3d1bd00fc937}, !- Handle
  res ds res gshp vert bore central htg air system AhToLivMix, !- Name
  {9ea8d43f-638c-4b7e-b847-30e05dabd8a9}, !- Zone Name
  {49c4a5aa-88c2-4586-a403-ff095db6fb3d}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {33410614-554f-48ef-a5df-2305d7b0b4c9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {52ff9a3e-bed1-4d3a-9792-efae9ea48bbd}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLivMix_act, !- Name
  {4c44ef34-4ca9-442e-ba0d-3d1bd00fc937}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {bb7f08c0-fe36-4094-a13b-d453c2507c57}, !- Handle
  res ds res gshp vert bore central htg air system LivToAhMix, !- Name
  {33410614-554f-48ef-a5df-2305d7b0b4c9}, !- Zone Name
  {49c4a5aa-88c2-4586-a403-ff095db6fb3d}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9ea8d43f-638c-4b7e-b847-30e05dabd8a9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {afd3e57a-87ab-4aba-bcf2-44ed51380cba}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAhMix_act, !- Name
  {bb7f08c0-fe36-4094-a13b-d453c2507c57}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {37d0e6ae-20ce-4661-8e51-13d770be545a}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_mfr_s, !- Name
  Node 51,                                !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f91c5b1c-a8a9-499d-b6e6-9ea6594e83a7}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_vfr_s, !- Name
  Node 51,                                !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {297fcb5d-48b6-464b-a3b4-e87cbc13db18}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_tt_s, !- Name
  Node 51,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {80a6d3d7-34e7-4dea-8ccd-5ff02ea11aef}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ra_t_s, !- Name
  Node 54,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f2d271d8-1961-400c-9dee-5dbf41fa6b32}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_wt_s, !- Name
  Node 51,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9781b1a4-eeb9-4e2d-803b-00b291cb8e79}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ra_w_s, !- Name
  Node 54,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {90b821ac-1e03-400c-8a05-6aebe3be09f3}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_t_s, !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6cfc7d08-646f-43ed-80e1-1f5edcf01395}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_ah_w_s, !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {8db3d2df-890d-49e3-b047-d48197b8237a}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {32e16292-daef-4395-b79d-96ea2dccf7cf}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {02dd2322-4547-402e-8480-e7904a20339d}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9b130af1-bef9-456e-aedf-50480f2f6f33}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c825f2f1-aceb-4c31-8704-a9d6950617a0}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RaT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {87aeb8dd-f368-4669-adf4-ac68ff8d65ee}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5e77d60e-1a13-4d06-8637-91f89aa61751}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RaW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {607ac00f-b778-4986-ab3b-77bc0e92b02c}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhT; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1444c958-adc0-4b32-a0a2-6025058320ef}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhW; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2b4873fb-72c4-4aa7-81ef-3f2342f8fed1}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7fbe42ee-5ce3-407c-8f79-437fc46e0b1e}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ebae0293-dc57-4380-8fa0-85bb052b3f35}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {69567ed8-d54f-456a-81da-e71d887969e3}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {82676eae-a1fb-46be-bb23-a1cca556a67e}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f27ccb78-93c0-4bf3-999f-407c5d3fef2f}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {65354f66-3d76-4858-87be-d6524527d225}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4563a446-c2d9-43ab-8cb2-8c4fccdc83e2}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7a63af1f-ed89-46b3-9f18-e3ca94040ada}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {58cf595b-e2dd-4c48-a286-767bac135fbf}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8a3288f9-7147-4349-bc99-e0d8fcbe3bb8}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7a717671-640b-49c2-ac7d-823cf5d106d5}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {13e5fe87-98ae-4550-b31e-5314692fbd04}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr, !- Program Line 6
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAh = 0, !- Program Line 8
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_gshp_vert_bore_central_htg_air_system_AhT res_ds_res_gshp_vert_bore_central_htg_air_system_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_gshp_vert_bore_central_htg_air_system_RaT res_ds_res_gshp_vert_bore_central_htg_air_system_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_gshp_vert_bore_central_htg_air_system_RaW-res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt), !- Program Line 17
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv = f_sup*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLv = SALkQtot-res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_gshp_vert_bore_central_htg_air_system_FanRtf/(res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0))*181.522, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_gshp_vert_bore_central_htg_air_system_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt-res_ds_res_gshp_vert_bore_central_htg_air_system_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt, !- Program Line 24
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv = res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAh = 0-res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_gshp_vert_bore_central_htg_air_system_FanRtf/(res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0))*223.412, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_gshp_vert_bore_central_htg_air_system_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_gshp_vert_bore_central_htg_air_system_RaT-res_ds_res_gshp_vert_bore_central_htg_air_system_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_gshp_vert_bore_central_htg_air_system_RaT, !- Program Line 31
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl=res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAh=0-res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl, !- Program Line 33
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_gshp_vert_bore_central_htg_air_system_AhT-res_ds_res_gshp_vert_bore_central_htg_air_system_RaT), !- Program Line 35
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLk=f_ret*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt-res_ds_res_gshp_vert_bore_central_htg_air_system_AhW), !- Program Line 38
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh=f_sup*res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh=res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAh=QtLkToAHZn-res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLk=0, !- Program Line 49
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLk=0, !- Program Line 50
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {6f0a49bb-d831-4749-87f8-b36137c52e0a}, !- Handle
  res_ds_res_gshp_vert_bore_central_htg_air_system_program, !- Name
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhMfr = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_mfr_s, !- Program Line 1
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_FanRtf = res_ds_res_gshp_vert_bore_central_htg_air_system_fan_rtf_s, !- Program Line 2
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhVfr = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_vfr_s, !- Program Line 3
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhTt = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_tt_s, !- Program Line 4
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhWt = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_wt_s, !- Program Line 5
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RaT = res_ds_res_gshp_vert_bore_central_htg_air_system_ra_t_s, !- Program Line 6
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RaW = res_ds_res_gshp_vert_bore_central_htg_air_system_ra_w_s, !- Program Line 7
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhT = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_t_s, !- Program Line 8
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhW = res_ds_res_gshp_vert_bore_central_htg_air_system_ah_w_s, !- Program Line 9
  Run res_ds_res_gshp_vert_bore_central_htg_air_system_lk_subrout, !- Program Line 10
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLvEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToLv, !- Program Line 11
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLvEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLvEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToLv, !- Program Line 13
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAhEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupDCnToAh, !- Program Line 14
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAhEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupSLkToAh, !- Program Line 15
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAhEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLkEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_RetSLk, !- Program Line 17
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLkEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_RetLatLk, !- Program Line 18
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPlEq_act = res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToPl, !- Program Line 19
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAhEquip_act = res_ds_res_gshp_vert_bore_central_htg_air_system_RetDCnToAh, !- Program Line 20
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLivMix_act = res_ds_res_gshp_vert_bore_central_htg_air_system_AhToLiv, !- Program Line 21
  Set res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAhMix_act = res_ds_res_gshp_vert_bore_central_htg_air_system_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {845174e1-7806-4908-97aa-dd087df5101f}, !- Default Day Schedule Name
  {77d6e72c-fd9c-49f6-816d-1b79653a7276}, !- Summer Design Day Schedule Name
  {1293e83a-58e1-4907-8996-384f825f0bc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {845174e1-7806-4908-97aa-dd087df5101f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6dbdd27-52ae-4fef-94bd-217a497849a1}, !- Handle
  res mv_1 range exhaust schedule allday ruleset1, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ebada6b5-8971-4226-a148-4fbd523582bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebada6b5-8971-4226-a148-4fbd523582bd}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7237ebb2-970d-4c88-ad4c-8ce9359256a4}, !- Handle
  res mv_1 range exhaust schedule allday ruleset2, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8f6b0f8b-53b1-4ff2-b428-4da4ae5062ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8f6b0f8b-53b1-4ff2-b428-4da4ae5062ce}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85703fab-b1ad-4530-91f1-cd019637670b}, !- Handle
  res mv_1 range exhaust schedule allday ruleset3, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0faadb68-1c7a-41de-ac58-fa79056f4cb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0faadb68-1c7a-41de-ac58-fa79056f4cb7}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e81605cb-ae4a-49d2-82f0-ed7f220650d9}, !- Handle
  res mv_1 range exhaust schedule allday ruleset4, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {471bd741-c58d-4903-a268-e16f30530a9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {471bd741-c58d-4903-a268-e16f30530a9c}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2976f311-dc8a-4ac1-8b0a-e1671467c891}, !- Handle
  res mv_1 range exhaust schedule allday ruleset5, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {13c5dae4-3568-4afb-87fa-34e6aecacdac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13c5dae4-3568-4afb-87fa-34e6aecacdac}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c74d8ef6-0e68-48ce-b98b-3de48fc8c43c}, !- Handle
  res mv_1 range exhaust schedule allday ruleset6, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dc33105e-481e-4c6c-a8cc-51f74bb4f91f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc33105e-481e-4c6c-a8cc-51f74bb4f91f}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f52106b-f33b-41c0-8fad-63366a151246}, !- Handle
  res mv_1 range exhaust schedule allday ruleset7, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {93cada5d-5ca1-4ea4-9432-5e8a25dc0eaa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93cada5d-5ca1-4ea4-9432-5e8a25dc0eaa}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b0a79f7-d4f4-4047-b949-8d5a0a6e940f}, !- Handle
  res mv_1 range exhaust schedule allday ruleset8, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {de8f4c1e-9c1d-4c0c-a8b6-de92eabd19df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de8f4c1e-9c1d-4c0c-a8b6-de92eabd19df}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32b33d2d-b57f-4684-9596-0733b28d6275}, !- Handle
  res mv_1 range exhaust schedule allday ruleset9, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {816a3b6b-d55a-4759-ab2b-cbe0b0772bd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {816a3b6b-d55a-4759-ab2b-cbe0b0772bd1}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64a9b632-d0b9-48c5-9b2c-8bc7da37dd48}, !- Handle
  res mv_1 range exhaust schedule allday ruleset10, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64daa8ea-27e5-4f69-beaf-bafba110e3a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64daa8ea-27e5-4f69-beaf-bafba110e3a7}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7d42878-9d81-4d44-b51d-12c23eae97d0}, !- Handle
  res mv_1 range exhaust schedule allday ruleset11, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f9eaf76-7cd3-42f5-b6f2-9d259c10fea3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f9eaf76-7cd3-42f5-b6f2-9d259c10fea3}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0debfdcd-8ba5-4d06-b3fc-5eb198420b35}, !- Handle
  res mv_1 range exhaust schedule allday ruleset12, !- Name
  {a02993d1-780f-4f4c-966b-e0106eb92a77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6667ae10-7336-4271-84d5-c74c12513912}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6667ae10-7336-4271-84d5-c74c12513912}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1293e83a-58e1-4907-8996-384f825f0bc7}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77d6e72c-fd9c-49f6-816d-1b79653a7276}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7e62cad1-6f9d-4a12-9a35-0fa9dfc464af}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {340b3ec7-fb8e-4528-a7cd-8ebb73c2fd6a}, !- Default Day Schedule Name
  {439706c8-53d3-4ca9-96dd-19c91bcad8a9}, !- Summer Design Day Schedule Name
  {6ce1fb18-2ea4-4f6f-bee0-f8514608e10a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {340b3ec7-fb8e-4528-a7cd-8ebb73c2fd6a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b92f5d52-b08e-4051-a4ee-675a288d7494}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset1, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1d8b5aa2-7df7-4a62-82a0-3dc1c0d329f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d8b5aa2-7df7-4a62-82a0-3dc1c0d329f5}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5fddb3c5-422d-4b71-b259-10be310e10d4}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset2, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f2cf172d-1dac-4eae-bfa9-fd3d99829cf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f2cf172d-1dac-4eae-bfa9-fd3d99829cf5}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4fa82a7e-1393-46de-ab03-3dc1b380771e}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset3, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b676326c-adc6-4967-ae71-10afe183a5fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b676326c-adc6-4967-ae71-10afe183a5fb}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a14c63a-1630-4bf9-b3d0-7b62b7ca15e6}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset4, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2ac8ec90-ed90-4f27-bf65-e458361a5ee7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ac8ec90-ed90-4f27-bf65-e458361a5ee7}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81fab50b-cb77-4749-b30d-69b7681cde17}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset5, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a53317db-7dd5-4ca2-b976-a89d496ac080}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a53317db-7dd5-4ca2-b976-a89d496ac080}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eabd5b96-d0f8-4df5-acb0-67a8eb7c3fd4}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset6, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e31aa272-0abe-40db-9d1c-9207c0b53ced}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e31aa272-0abe-40db-9d1c-9207c0b53ced}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5011d30e-152a-402d-a4d3-6a485a3b3a52}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset7, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {45b5e5a1-7e85-4263-b9bd-03f2e286e0c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45b5e5a1-7e85-4263-b9bd-03f2e286e0c1}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70679cb7-da70-48e9-87cf-bfa5b328b3b0}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset8, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d0853c63-c79a-40df-8437-081797867186}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0853c63-c79a-40df-8437-081797867186}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97cb36cd-ffa0-4531-932a-e4795cd75235}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset9, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3c9e3916-f0ab-4117-bb68-a2bac3edaf1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c9e3916-f0ab-4117-bb68-a2bac3edaf1e}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d046a99b-ddb8-4f87-9cf4-d43357645309}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset10, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35f25215-67a6-439a-85ed-a504a1810afa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35f25215-67a6-439a-85ed-a504a1810afa}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {005d1ab6-faac-4db8-ac79-b4c5420c2989}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset11, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba0386d8-a7fa-4c53-9c73-aad0c96b3202}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba0386d8-a7fa-4c53-9c73-aad0c96b3202}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2bda775-fcdb-4fbc-8372-1cf0e906d2e8}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset12, !- Name
  {729fc214-5115-4728-a86e-27b1dbe50e27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5f95688-a64d-4edf-97a6-53293c9e0b2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5f95688-a64d-4edf-97a6-53293c9e0b2b}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6ce1fb18-2ea4-4f6f-bee0-f8514608e10a}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {439706c8-53d3-4ca9-96dd-19c91bcad8a9}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {954b3054-6ebe-43d1-842a-cd7251cf1953}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b6fe5b0c-9e7e-483c-91eb-409714cd92b2}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {ca449ecc-2bfa-414b-865c-785aa64710be}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b85af05b-6a46-4aab-91dd-21bdd744843b}, !- Handle
  res infil_1 house fan,                  !- Name
  {ca449ecc-2bfa-414b-865c-785aa64710be}, !- Electric Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {39e2d1f0-6ed5-4db9-8002-e64fbd586120}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {b85af05b-6a46-4aab-91dd-21bdd744843b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {9789b0d3-0fcd-4c42-8f7d-2a45937e8681}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0bd9a250-b4d0-4143-a5e0-9fb7783373b4}, !- Handle
  res infil_1 range fan,                  !- Name
  {9789b0d3-0fcd-4c42-8f7d-2a45937e8681}, !- Electric Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {097db489-8ef7-4696-add7-1ece16da0bfb}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {0bd9a250-b4d0-4143-a5e0-9fb7783373b4}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {1ad2fcdd-b16f-4762-8af7-0474367eabc8}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fb809630-3fdc-4609-8938-13963936413f}, !- Handle
  res infil_1 bath fan,                   !- Name
  {1ad2fcdd-b16f-4762-8af7-0474367eabc8}, !- Electric Equipment Definition Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6f6134e5-a9bb-40b0-9900-f25af45a1162}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {fb809630-3fdc-4609-8938-13963936413f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {f251b564-9882-4420-a57e-91c7392fd462}, !- Handle
  res infil_1 flow,                       !- Name
  {3def4be8-459d-4a27-8df2-530f32ac8ca3}, !- Space or SpaceType Name
  {1a5dd945-d2d7-4c40-b1db-f3f344cee46e}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {c195ec46-ddd2-4005-9ec4-56cced82e33d}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {f251b564-9882-4420-a57e-91c7392fd462}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b7d651c3-cbee-46e2-b700-d033bc8dad0e}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1078,                         !- Program Line 10
  Set Cs = 0.0749,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0389, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0708, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_gshp_vert_bore_central_clg_air_system_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_gshp_vert_bore_central_clg_air_system_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_gshp_vert_bore_central_htg_air_system_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_gshp_vert_bore_central_htg_air_system_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {ad1ad626-ba40-4a68-885e-b7f1ee49d9ed}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b7d651c3-cbee-46e2-b700-d033bc8dad0e}, !- Program Name 1
  {d5e95343-4182-4a85-9b27-5c97433f8330}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {0efd5938-fc74-4e7a-b396-efb6c2136f53}, !- Handle
  res ds res gshp vert bore central clg air system program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {a5bf7c36-d592-4afb-a3dd-feefbbd63426}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {cd02c265-7cf1-498a-8eac-e5927eeb2811}, !- Handle
  res ds res gshp vert bore central htg air system program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {6f0a49bb-d831-4749-87f8-b36137c52e0a}; !- Program Name 1

OS:AdditionalProperties,
  {3124e652-1713-495d-a570-075240b5b364}, !- Handle
  {9ea8d43f-638c-4b7e-b847-30e05dabd8a9}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0473662881746897,                     !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  143.22315679307042;                     !- Feature Value 2

OS:AdditionalProperties,
  {412527e1-1dbd-440f-976f-1658443ff2c8}, !- Handle
  {33410614-554f-48ef-a5df-2305d7b0b4c9}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:AdditionalProperties,
  {5f23d622-6919-4d7c-8d3b-2ced4a13346d}, !- Handle
  {5d4009b6-524e-4314-9cf5-3cf9f95c00ba}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  280.45568400220139;                     !- Feature Value 1

OS:AdditionalProperties,
  {91b76eea-af2c-43de-b91f-dfb1d2f71fd3}, !- Handle
  {de00311c-a3c8-4476-8705-575fb5e6e5fa}; !- Object Name

OS:AdditionalProperties,
  {98c5f694-ed2d-4683-9f3a-1e2e64d12d3a}, !- Handle
  {58c37715-5ecd-4005-bd69-4d3aad342e69}; !- Object Name

