<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building RUN PERIOD ** Mobile Alabama United States NSRDB 2.0.1 2012 AMY WMO#=722230
  2017-09-25
  16:44:53
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.09.25 16:44</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>RUN PERIOD ** Mobile Alabama United States NSRDB 2.0.1 2012 AMY WMO#=722230</b></p>
<p>Simulation Timestamp: <b>2017-09-25
  16:44:53</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Values gathered over      8784.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">       42.39</td>
    <td align="right">      176.40</td>
    <td align="right">      451.44</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">       42.39</td>
    <td align="right">      176.40</td>
    <td align="right">      451.44</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      132.89</td>
    <td align="right">      552.98</td>
    <td align="right">     1415.20</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      132.89</td>
    <td align="right">      552.98</td>
    <td align="right">     1415.20</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      240.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">       93.90</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      146.42</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       17.10</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        8.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.46</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       41.74</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.46</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">VentFans</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential ceiling fan</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes dryer electric</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes washer</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential dishwasher</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential extra refrigerator</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential freezer</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential hot tub pump</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential misc plug loads</td>
    <td align="right">        6.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential pool pump</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential range electric</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential refrigerator</td>
    <td align="right">        1.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential well pump</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas fireplace</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas grill</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential hot tub heater gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential pool heater gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">residential hvac fan</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">residential shower</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential sink</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential bath</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes washer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential dishwasher</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        8.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       48.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      213.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      182.12</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      444.48</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       83.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       71.16</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      173.68</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      41.738</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      41.738</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      41.738</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      41.738</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       90.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       90.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       90.46</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      970.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.09.25 16:44</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Mobile Alabama United States NSRDB 2.0.1 2012 AMY WMO#=722230</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       30.69</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -88.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       57.68</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8784.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      145.55</td>
    <td align="right">       36.70</td>
    <td align="right">       37.56</td>
    <td align="right">       33.73</td>
    <td align="right">       37.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      145.55</td>
    <td align="right">       36.70</td>
    <td align="right">       37.56</td>
    <td align="right">       33.73</td>
    <td align="right">       37.56</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       12.73</td>
    <td align="right">        3.38</td>
    <td align="right">        2.81</td>
    <td align="right">        5.06</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        8.74</td>
    <td align="right">        9.22</td>
    <td align="right">        7.48</td>
    <td align="right">       15.00</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        8.74</td>
    <td align="right">        9.22</td>
    <td align="right">        7.48</td>
    <td align="right">       15.00</td>
    <td align="right">        3.92</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">       87.09</td>
    <td align="right">       24.81</td>
    <td align="right">       18.74</td>
    <td align="right">       33.73</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">       87.09</td>
    <td align="right">       24.81</td>
    <td align="right">       18.74</td>
    <td align="right">       33.73</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       12.73</td>
    <td align="right">        3.38</td>
    <td align="right">        2.81</td>
    <td align="right">        5.06</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       13.64</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       13.64</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      133.78</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">       26.76</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       65.24</td>
    <td align="right">        1.00</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.6390</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       92.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.53</td>
    <td align="right">        1.00</td>
    <td align="right">       87.09</td>
    <td align="right">        0.00</td>
    <td align="right">       12.73</td>
    <td align="right">       12.73</td>
    <td align="right">      5.1938</td>
    <td align="right">       35.19</td>
    <td align="right">    380.8769</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.06</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">      119.66</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      134.62</td>
    <td align="right">        1.00</td>
    <td align="right">       22.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      240.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      427.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">      145.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.73</td>
    <td align="right">       12.73</td>
    <td align="right">      2.0790</td>
    <td align="right">       91.03</td>
    <td align="right">    147.2407</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">       93.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      227.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       87.09</td>
    <td align="right">        0.00</td>
    <td align="right">       12.73</td>
    <td align="right">       12.73</td>
    <td align="right">      5.1385</td>
    <td align="right">       35.57</td>
    <td align="right">    376.8208</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      146.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      199.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1168</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-OCT-17:00</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">30-APR-20:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1128.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      175.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       28.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2537.15</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      405.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     8774.72</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1128.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      175.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       28.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">VentFans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential ceiling fan</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes dryer electric</td>
    <td align="right">      126.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes washer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential dishwasher</td>
    <td align="right">     1807.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential extra refrigerator</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential freezer</td>
    <td align="right">       47.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential hot tub pump</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential misc plug loads</td>
    <td align="right">      274.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential pool pump</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential range electric</td>
    <td align="right">      142.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential refrigerator</td>
    <td align="right">       71.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential well pump</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas fireplace</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas grill</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential hot tub heater gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential pool heater gas</td>
    <td align="right">        0.00</td>
    <td align="right">       32.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">residential hvac fan</td>
    <td align="right">      405.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">residential shower</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential sink</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential bath</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes washer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential dishwasher</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Values gathered over      8784.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       54.16</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        7.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       25.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      132.18</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       85.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      235.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      132.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      576.79</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       80.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      274.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1407.66</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       85.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      235.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      132.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      576.79</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       80.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      274.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1407.66</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">GRNDUNINSUNFINFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.006</td>
    <td align="right">       0.006</td>
    <td align="right">       26.76</td>
    <td align="right">       26.76</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">        9.82</td>
    <td align="right">        8.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">       22.25</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">        2.25</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">       18.74</td>
    <td align="right">       15.93</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">       33.73</td>
    <td align="right">       28.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SLAB 1</td>
    <td align="right">        0.10</td>
    <td align="right">       0.670</td>
    <td align="right">       0.752</td>
    <td align="right">       92.90</td>
    <td align="right">       92.90</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        9.91</td>
    <td align="right">        9.91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        9.91</td>
    <td align="right">        9.91</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">UNFININSEXTROOF 4</td>
    <td align="right">        0.15</td>
    <td align="right">       2.605</td>
    <td align="right">       4.056</td>
    <td align="right">       59.41</td>
    <td align="right">       59.41</td>
    <td align="right">      180.00</td>
    <td align="right">       26.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">UNFININSEXTROOF 5</td>
    <td align="right">        0.15</td>
    <td align="right">       2.605</td>
    <td align="right">       4.056</td>
    <td align="right">        9.35</td>
    <td align="right">        9.35</td>
    <td align="right">       90.00</td>
    <td align="right">       26.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">UNFININSEXTROOF 5</td>
    <td align="right">        0.15</td>
    <td align="right">       2.605</td>
    <td align="right">       4.056</td>
    <td align="right">        9.35</td>
    <td align="right">        9.35</td>
    <td align="right">      270.00</td>
    <td align="right">       26.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">UNFININSEXTROOF 4</td>
    <td align="right">        0.15</td>
    <td align="right">       2.605</td>
    <td align="right">       4.056</td>
    <td align="right">       55.67</td>
    <td align="right">       55.67</td>
    <td align="right">        0.00</td>
    <td align="right">       26.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.94</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 5</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.73</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.38</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.34</td>
    <td align="right">       4.319</td>
    <td align="right">       0.474</td>
    <td align="right">       0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">UNIT 1 - SURFACE 13 - DOOR</td>
    <td align="right">LIVINGDOORS</td>
    <td align="right">       1.142</td>
    <td align="right">       1.377</td>
    <td align="right">        1.86</td>
    <td align="right">SURFACE 28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">        0.11</td>
    <td align="right">        0.22</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.88</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">        0.11</td>
    <td align="right">        0.22</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.88</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">        0.11</td>
    <td align="right">        0.22</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.88</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">        0.11</td>
    <td align="right">        0.22</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.88</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 5</td>
    <td align="right">        0.11</td>
    <td align="right">        0.22</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.88</td>
    <td align="right">        0.97</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 5</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL LIGHTING GARAGE SPACE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">      0.6390</td>
    <td align="right">       26.76</td>
    <td align="right">       17.10</td>
    <td align="right">General</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">       41.93</td>
    <td align="right">      168.00</td>
    <td align="right">       41.93</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL LIGHTING LIVING SPACE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">      5.1938</td>
    <td align="right">       92.90</td>
    <td align="right">      482.52</td>
    <td align="right">General</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">       41.93</td>
    <td align="right">      168.00</td>
    <td align="right">       41.93</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.1753</td>
    <td align="right">      119.66</td>
    <td align="right">      499.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.94</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL LIGHTING EXTERIOR</td>
    <td align="right">       79.87</td>
    <td align="right">Schedule</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">       41.93</td>
    <td align="right">      168.00</td>
    <td align="right">       41.93</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       79.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL CENTRAL AC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7845.89</td>
    <td align="right">     5809.11</td>
    <td align="right">     2036.77</td>
    <td align="right">        0.74</td>
    <td align="right">        3.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL CENTRAL AC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7482.7</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL CENTRAL AC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4982.22</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.12</td>
    <td align="right">      124.55</td>
    <td align="right">        0.53</td>
    <td align="right">      556.62</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">residential hvac fan</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">RES WH</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.14</td>
    <td align="right">     4500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.10</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">     6171.50</td>
    <td align="right">     3155.83</td>
    <td align="right">      970.00</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6171.50</td>
    <td align="right">     3155.83</td>
    <td align="right">      970.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">        1.82</td>
    <td align="right">        2.64</td>
    <td align="right">      226.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">        1.82</td>
    <td align="right">        2.64</td>
    <td align="right">      226.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           6</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           8</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           3</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         124</td>
    <td align="right">         124</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          14</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           1</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1649</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         273</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1317</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         171</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VentFans:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential ceiling fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes dryer electric:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes washer:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential dishwasher:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential extra refrigerator:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential freezer:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential hot tub pump:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential misc plug loads:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential pool pump:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential range electric:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential refrigerator:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential well pump:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential hvac fan:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential gas fireplace:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential gas grill:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential gas lighting:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential hot tub heater gas:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential pool heater gas:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential shower:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential shower:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential sink:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential sink:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential bath:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential bath:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes washer:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes washer:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential dishwasher:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential dishwasher:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">   0.167E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">   0.167E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential shower:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential sink:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential bath:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes washer:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential dishwasher:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.551</td>
    <td align="right">     -23.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.706</td>
    <td align="right">       3.808</td>
    <td align="right">      18.261</td>
    <td align="right">      13.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.813</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.167</td>
    <td align="right">      -4.347</td>
    <td align="right">      -0.000</td>
    <td align="right">      -4.382</td>
    <td align="right">     -10.092</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.042</td>
    <td align="right">       0.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.737</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">       0.129</td>
    <td align="right">      -0.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">      -0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.571</td>
    <td align="right">      31.567</td>
    <td align="right">      -7.945</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.218</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.129</td>
    <td align="right">      -0.938</td>
    <td align="right">       2.551</td>
    <td align="right">     -23.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.706</td>
    <td align="right">       3.943</td>
    <td align="right">      20.274</td>
    <td align="right">      13.063</td>
    <td align="right">       0.000</td>
    <td align="right">       4.425</td>
    <td align="right">      32.140</td>
    <td align="right">      -8.303</td>
    <td align="right">      -4.347</td>
    <td align="right">      -0.000</td>
    <td align="right">     -33.337</td>
    <td align="right">     -10.092</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">24-JUN-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5712.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.69</td>
    <td align="right">       98.23</td>
    <td align="right">     3977.93</td>
    <td align="right">      860.16</td>
    <td align="right">        0.00</td>
    <td align="right">      310.09</td>
    <td align="right">      313.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">26-JUN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -548.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      580.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.61</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">25-MAY-15:07</td>
    <td align="right">        0.00</td>
    <td align="right">     -528.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -5635.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.22</td>
    <td align="right">       39.76</td>
    <td align="right">     4631.86</td>
    <td align="right">     1478.04</td>
    <td align="right">        0.00</td>
    <td align="right">      208.70</td>
    <td align="right">     6058.02</td>
    <td align="right">    -1925.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4377.36</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">12-FEB-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4443.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.24</td>
    <td align="right">       68.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1062.05</td>
    <td align="right">     -887.41</td>
    <td align="right">       -0.00</td>
    <td align="right">    -1682.26</td>
    <td align="right">    -1051.48</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">05-DEC-00:03</td>
    <td align="right">      931.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -931.86</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">12-FEB-07:00</td>
    <td align="right">      239.40</td>
    <td align="right">        0.00</td>
    <td align="right">     4443.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.24</td>
    <td align="right">       71.44</td>
    <td align="right">     2050.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1364.91</td>
    <td align="right">     -887.41</td>
    <td align="right">       -0.00</td>
    <td align="right">    -2802.27</td>
    <td align="right">    -1920.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD ** Mobile Alabama United States NSRDB 2.0.1 2012 AMY WMO#=722230</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      240.32</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       92.90</td>
    <td align="right">       92.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">       26.76</td>
    <td align="right">0.00</td>
    <td align="right">       26.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">      119.66</td>
    <td align="right">0.00</td>
    <td align="right">      119.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      240.32</td>
    <td align="right">       93.90</td>
    <td align="right">      146.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        3.94</td>
    <td align="right">      175.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.63</td>
    <td align="right">       28.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.99</td>
    <td align="right">     1128.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        2.39</td>
    <td align="right">      405.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        8.14</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       17.10</td>
    <td align="right">     2537.15</td>
    <td align="right">        0.65</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">       41.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       17.10</td>
    <td align="right">       41.74</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       17.76</td>
    <td align="right">       42.39</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       10.56</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       29.11</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       33.87</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       71.16</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      173.68</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        2.72</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        5.64</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       41.88</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC LIVING ZONE DIRECT AIR</td>
    <td align="right">    0.525390</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC UNITARY SYSTEM</td>
    <td align="right">    0.525390</td>
    <td align="right">    0.146708</td>
    <td align="right">    0.525390</td>
    <td align="right">     7845.89</td>
    <td align="right">     4982.22</td>
    <td align="right">       48.89</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC SUPPLY FAN</td>
    <td align="right">    0.525395</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL CENTRAL AC COOLING COIL</td>
    <td align="right">    0.406519</td>
    <td align="right">     7845.89</td>
    <td align="right">    0.740403</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC HEATING COIL</td>
    <td align="right">     4982.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RES WH</td>
    <td align="right">    0.001249</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES BACK</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES BACK</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES BACK 1</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES BACK 2</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 2</td>
    <td align="right">RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES FRONT</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES FRONT 1</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES FRONT 2</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES LEFT</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | SURFACE 19 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT</td>
    <td align="right">RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES LEFT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | SURFACE 19 | SURFACE 26 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES RIGHT</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES RIGHT</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES RIGHT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 26 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES RIGHT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT</td>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 1</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 10</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 22 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 10</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 8 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 11</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 22 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 11</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 8 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 12</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 12</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 22 | SURFACE 8 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 13</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 13</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 22 | SURFACE 13 | SURFACE 28 | SURFACE 29 | SURFACE 8 | SURFACE 18 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 14</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 22 | SURFACE 13 | SURFACE 28 | SURFACE 29 | SURFACE 8 | SURFACE 18 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 14</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 15</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 15</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 6 | RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 22 | SURFACE 13 | SURFACE 28 | SURFACE 29 | SURFACE 8 | SURFACE 18 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 16</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 26 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 16</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 17</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 18</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 18</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 19</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 19</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 26 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 2</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 2</td>
    <td align="right">RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 20</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 20</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 21</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 22</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 22</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 23</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 24</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 24</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 25</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 25</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 3</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 3</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 4</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 4</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 5</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 5</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 6</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 6</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 18 | SURFACE 23 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 7</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 22 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 7</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 8 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 8</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 22 | SURFACE 8 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 8</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 9</td>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 9</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | Mir-RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 22 | SURFACE 8 | SURFACE 18 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 10</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 4 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 10</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 11</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 4 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 11</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 12</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 12</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 13</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 13 | SURFACE 28 | SURFACE 29 | SURFACE 19 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 13</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 14</td>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 14</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 13 | SURFACE 28 | SURFACE 29 | SURFACE 19 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 15</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 15</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 13 | SURFACE 28 | SURFACE 29 | SURFACE 19 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 16</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 16</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 | SURFACE 26 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 17</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 18</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 18</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 19</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 26 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 19</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 2</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 2</td>
    <td align="right">RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 20</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 20</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 3 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 21</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 22</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 22</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 23</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 24</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 24</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 25</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 25</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 3</td>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 3</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 4</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 4</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 5</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 5</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 19 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 6</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | SURFACE 19 | SURFACE 24 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 6</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 7</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 4 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 7</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 8</td>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 8</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 9</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 9</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | SURFACE 13 | SURFACE 28 | SURFACE 29 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 22 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 22 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 22 | SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 3 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | SURFACE 23 | SURFACE 24 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SURFACE 10 - WINDOW 1 | SURFACE 10 - WINDOW 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SURFACE 13 - WINDOW 1 | SURFACE 13 - WINDOW 2 | SURFACE 13 - WINDOW 3 | SURFACE 13 - WINDOW 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">UNIT 1 - SURFACE 13 - DOOR |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SURFACE 8 - WINDOW 1 | SURFACE 8 - WINDOW 2 | SURFACE 8 - WINDOW 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SURFACE 9 - WINDOW 1 | SURFACE 9 - WINDOW 2 | SURFACE 9 - WINDOW 3 | SURFACE 9 - WINDOW 4 | SURFACE 9 - WINDOW 5 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.95</td>
    <td align="right">17.93</td>
    <td align="right">17.85</td>
    <td align="right">18.33</td>
    <td align="right">20.27</td>
    <td align="right">22.20</td>
    <td align="right">23.87</td>
    <td align="right">24.94</td>
    <td align="right">25.03</td>
    <td align="right">24.17</td>
    <td align="right">22.55</td>
    <td align="right">20.68</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
    <td align="right">21.27</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Mobile Alabama United States NSRDB 2.0.1 2012 AMY WMO#=722230</td>
    <td align="right">30.69</td>
    <td align="right">-88.26</td>
    <td align="right">-6.00</td>
    <td align="right">57.68</td>
    <td align="right">100634</td>
    <td align="right">1.1961</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building</td>
    <td align="right">180.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">124</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">52</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-12.00</td>
    <td align="right">-1.49E-015</td>
    <td align="right">1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-13.83</td>
    <td align="right">-10.17</td>
    <td align="right">-3.66</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">2.44</td>
    <td align="right">65.24</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">26.76</td>
    <td align="right">35.67</td>
    <td align="right">35.67</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-7.50</td>
    <td align="right">-3.91</td>
    <td align="right">1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-13.83</td>
    <td align="right">9.41E-016</td>
    <td align="right">-7.68</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">2.44</td>
    <td align="right">226.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">92.90</td>
    <td align="right">87.09</td>
    <td align="right">72.50</td>
    <td align="right">12.73</td>
    <td align="right">10</td>
    <td align="right">15</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-0.50</td>
    <td align="right">-74.50</td>
    <td align="right">0.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.00</td>
    <td align="right">9.18E-015</td>
    <td align="right">-75.00</td>
    <td align="right">-74.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.06</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-8.45</td>
    <td align="right">-2.98</td>
    <td align="right">3.04</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-14.44</td>
    <td align="right">1.02E-015</td>
    <td align="right">-8.29</td>
    <td align="right">3.66</td>
    <td align="right">2.44</td>
    <td align="right">4.66</td>
    <td align="right">1.19</td>
    <td align="right">134.62</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">119.66</td>
    <td align="right">22.79</td>
    <td align="right">22.79</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">26.76</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.639</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.639</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">35.191</td>
    <td align="right">2.842E-002</td>
    <td align="right">5.194</td>
    <td align="right">190.597</td>
    <td align="right">0.721</td>
    <td align="right">189.558</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">386.071</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">1.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">119.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL OCCUPANTS|LIVING SPACE</td>
    <td align="right">RESIDENTIAL OCCUPANTS SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">2.6</td>
    <td align="right">2.842E-002</td>
    <td align="right">35.191</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL LIGHTING GARAGE SPACE</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">26.76</td>
    <td align="right">0.0</td>
    <td align="right">17.097</td>
    <td align="right">0.639</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">17.097</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL LIGHTING LIVING SPACE</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">482.516</td>
    <td align="right">5.194</td>
    <td align="right">182.771</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">482.516</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RES INFIL_U 1 BATH EXH FAN LOAD EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">VentFans</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RES INFIL_U 1 HOUSE EXH FAN LOAD EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">VentFans</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES INFIL_U 1 RANGE HOOD FAN LOAD EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">VentFans</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RESIDENTIAL CEILING FAN BENCHMARK|LIVING SPACE</td>
    <td align="right">RESIDENTIAL CEILING FAN BENCHMARK|LIVING SPACE SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">28.724</td>
    <td align="right">0.309</td>
    <td align="right">10.880</td>
    <td align="right">0.000</td>
    <td align="right">0.558</td>
    <td align="right">7.000E-002</td>
    <td align="right">0.372</td>
    <td align="right">residential ceiling fan</td>
    <td align="right">0.000</td>
    <td align="right">28.724</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RESIDENTIAL CEILING FAN NON BENCHMARK EQUIP</td>
    <td align="right">RESIDENTIAL CEILING FAN MASTER</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.558</td>
    <td align="right">7.000E-002</td>
    <td align="right">0.372</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">RESIDENTIAL CLOTHES DRYER ELECTRIC</td>
    <td align="right">RESIDENTIAL CLOTHES DRYER ELECTRIC SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">201.193</td>
    <td align="right">2.166</td>
    <td align="right">76.209</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">residential clothes dryer electric</td>
    <td align="right">0.000</td>
    <td align="right">201.193</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RESIDENTIAL CLOTHES WASHER</td>
    <td align="right">RESIDENTIAL CLOTHES WASHER SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">6131.850</td>
    <td align="right">66.003</td>
    <td align="right">2322.670</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">residential clothes washer</td>
    <td align="right">0.000</td>
    <td align="right">1298.539</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RESIDENTIAL DISHWASHER</td>
    <td align="right">RESIDENTIAL DISHWASHER SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">10419.325</td>
    <td align="right">112.153</td>
    <td align="right">3946.714</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">residential dishwasher</td>
    <td align="right">0.000</td>
    <td align="right">2802.677</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RESIDENTIAL EXTRA REFRIGERATOR</td>
    <td align="right">RESIDENTIAL EXTRA REFRIGERATOR SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">36.525</td>
    <td align="right">0.393</td>
    <td align="right">13.835</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">residential extra refrigerator</td>
    <td align="right">0.000</td>
    <td align="right">36.525</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">RESIDENTIAL FREEZER</td>
    <td align="right">RESIDENTIAL FREEZER SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">47.957</td>
    <td align="right">0.516</td>
    <td align="right">18.166</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">residential freezer</td>
    <td align="right">0.000</td>
    <td align="right">47.957</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">RESIDENTIAL HOT TUB PUMP</td>
    <td align="right">RESIDENTIAL HOT TUB PUMP SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">1.681</td>
    <td align="right">1.810E-002</td>
    <td align="right">0.637</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential hot tub pump</td>
    <td align="right">0.000</td>
    <td align="right">1.681</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">RESIDENTIAL MISC PLUG LOADS|LIVING SPACE</td>
    <td align="right">RESIDENTIAL MISC PLUG LOADS SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">470.714</td>
    <td align="right">5.067</td>
    <td align="right">178.301</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">residential misc plug loads</td>
    <td align="right">0.000</td>
    <td align="right">470.714</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">RESIDENTIAL POOL PUMP</td>
    <td align="right">RESIDENTIAL POOL PUMP SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">60.068</td>
    <td align="right">0.647</td>
    <td align="right">22.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential pool pump</td>
    <td align="right">0.000</td>
    <td align="right">60.068</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">RESIDENTIAL RANGE ELECTRIC</td>
    <td align="right">RESIDENTIAL RANGE ELECTRIC SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">224.887</td>
    <td align="right">2.421</td>
    <td align="right">85.184</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">residential range electric</td>
    <td align="right">0.000</td>
    <td align="right">224.887</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">RESIDENTIAL REFRIGERATOR</td>
    <td align="right">RESIDENTIAL REFRIGERATOR SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">71.988</td>
    <td align="right">0.775</td>
    <td align="right">27.268</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">residential refrigerator</td>
    <td align="right">0.000</td>
    <td align="right">71.988</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">RESIDENTIAL WELL PUMP</td>
    <td align="right">RESIDENTIAL WELL PUMP SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">12.172</td>
    <td align="right">0.131</td>
    <td align="right">4.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential well pump</td>
    <td align="right">0.000</td>
    <td align="right">12.172</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL GAS FIREPLACE</td>
    <td align="right">RESIDENTIAL GAS FIREPLACE SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">13.482</td>
    <td align="right">0.145</td>
    <td align="right">5.107</td>
    <td align="right">0.100</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">residential gas fireplace</td>
    <td align="right">0.000</td>
    <td align="right">13.482</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL GAS GRILL</td>
    <td align="right">RESIDENTIAL GAS GRILL SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">10.815</td>
    <td align="right">0.116</td>
    <td align="right">4.096</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential gas grill</td>
    <td align="right">0.000</td>
    <td align="right">10.815</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RESIDENTIAL GAS LIGHTING</td>
    <td align="right">RESIDENTIAL GAS LIGHTING SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">1.601</td>
    <td align="right">1.723E-002</td>
    <td align="right">0.606</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential gas lighting</td>
    <td align="right">0.000</td>
    <td align="right">1.601</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RESIDENTIAL HOT TUB HEATER GAS</td>
    <td align="right">RESIDENTIAL HOT TUB HEATER GAS SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">8.678</td>
    <td align="right">9.341E-002</td>
    <td align="right">3.287</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential hot tub heater gas</td>
    <td align="right">0.000</td>
    <td align="right">8.678</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RESIDENTIAL POOL HEATER GAS</td>
    <td align="right">RESIDENTIAL POOL HEATER GAS SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">32.423</td>
    <td align="right">0.349</td>
    <td align="right">12.281</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential pool heater gas</td>
    <td align="right">0.000</td>
    <td align="right">32.423</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL BATH</td>
    <td align="right">RESIDENTIAL BATH SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">7210.667</td>
    <td align="right">77.615</td>
    <td align="right">2731.313</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">4104.711</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL HOT WATER DISTRIBUTION</td>
    <td align="right">RESIDENTIAL HOT WATER DISTRIBUTION SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">99.062</td>
    <td align="right">1.066</td>
    <td align="right">37.524</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">99.062</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RESIDENTIAL SHOWER</td>
    <td align="right">RESIDENTIAL SHOWER SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">8183.083</td>
    <td align="right">88.082</td>
    <td align="right">3099.653</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">7550.105</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RESIDENTIAL SINK</td>
    <td align="right">RESIDENTIAL SINK SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">2117.725</td>
    <td align="right">22.795</td>
    <td align="right">802.168</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">885.484</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES_DS_U_1_SUP_D_CN_TO_LV EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">RES_DS_U_1_SUP_LAT_LK_TO_LV EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RES_DS_U_1_SUP_S_LK_TO_LV EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RES_DS_U_1_RET_D_CN_TO_PL EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">1.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RES_DS_U_1_RET_LAT_LK EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">1.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">RES_DS_U_1_RET_S_LK EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">1.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">RES_DS_U_1_RET_D_CN_TO_AH EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">119.66</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">RES_DS_U_1_SUP_D_CN_TO_AH EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">119.66</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">RES_DS_U_1_SUP_LAT_LK_TO_AH EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">119.66</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">RES_DS_U_1_SUP_S_LK_TO_AH EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">119.66</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">200</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RES INFIL_U 1 FLOW</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RES NV_U 1 FLOW</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES INFIL|GARAGE SPACE</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">26.76</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES INFIL|GARAGE ATTIC SPACE</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">119.66</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES INFIL|UNFINISHED ATTIC SPACE</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">119.66</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Mixing Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Mixing Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s/person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">From/Source Zone</td>
    <td align="right">Delta Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RES_DS_U_1_AH_TO_LIV MIX</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">92.90</td>
    <td align="right">2.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RES_DS_U_1_LIV_TO_AH MIX</td>
    <td align="right">ALWAYS ON CONTINUOUS</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">119.66</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">0.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">15.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC LIVING ZONE DIRECT AIR</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52539</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52539</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14671</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC UNITARY SYSTEM</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52539</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">7845.88624</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">4982.21563</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC AND CENTRAL AC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52539</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RESIDENTIAL CENTRAL AC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40652</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RESIDENTIAL CENTRAL AC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7845.88624</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RESIDENTIAL CENTRAL AC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74040</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RESIDENTIAL FURNACE ELECTRIC HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4982.21563</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.24850E-003</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">RESIDENTIAL CENTRAL AC COOLING COIL</td>
    <td align="right">7482.7</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">13.11</td>
    <td align="right">12.08</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH</td>
    <td align="right">0.1362</td>
    <td align="right">4500.0</td>
    <td align="right">1.099</td>
    <td align="right">1.0306</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Thursday</td>
    <td align="right">366</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">04/07</td>
    <td align="right">10/26</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">9.8810535109E-002</td>
    <td align="right">7.2671828265E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">0.1353309223</td>
    <td align="right">0.1991726445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">1.5296406117E-015</td>
    <td align="right">1.8082801628E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">0.2527389049</td>
    <td align="right">0.2015310981</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.428087E+09</td>
    <td align="right"> 68434333.79</td>
    <td align="right">0.157120E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19725155.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.620273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.863722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359226E+09</td>
    <td align="right"> 57426168.66</td>
    <td align="right">0.146918E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 27983836.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.810130E+09</td>
    <td align="right">  5983870.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.745450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333869E+09</td>
    <td align="right"> 53372462.55</td>
    <td align="right">0.145831E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 90025268.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.116043E+09</td>
    <td align="right">0.246515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.828934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279957E+09</td>
    <td align="right"> 44754163.58</td>
    <td align="right">0.142455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.405662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.764384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.262530E+09</td>
    <td align="right"> 41968247.39</td>
    <td align="right">0.147662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.317215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.985668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.608252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241610E+09</td>
    <td align="right"> 38623889.41</td>
    <td align="right">0.131033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.379291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.515025E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.252896E+09</td>
    <td align="right"> 40428045.80</td>
    <td align="right">0.134125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.401785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.552232E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274392E+09</td>
    <td align="right"> 43864468.15</td>
    <td align="right">0.132731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.403582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.395102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302297E+09</td>
    <td align="right"> 48325465.12</td>
    <td align="right">0.130824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.328451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.976034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.551628E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359380E+09</td>
    <td align="right"> 57450729.22</td>
    <td align="right">0.144251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.580495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.740820E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.405815E+09</td>
    <td align="right"> 64873772.73</td>
    <td align="right">0.139817E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 52346399.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.181103E+09</td>
    <td align="right">0.126062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.763547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.442779E+09</td>
    <td align="right"> 70782918.98</td>
    <td align="right">0.157443E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 28482676.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.810632E+09</td>
    <td align="right">  7451195.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.810519E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.394284E+10</td>
    <td align="right">0.630305E+09</td>
    <td align="right">0.171021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.239032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253818E+10</td>
    <td align="right">0.699447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.813961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241610E+09</td>
    <td align="right"> 38623889.41</td>
    <td align="right">0.130824E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19725155.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.395102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442779E+09</td>
    <td align="right"> 70782918.98</td>
    <td align="right">0.157443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.403582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810632E+09</td>
    <td align="right">0.123071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.863722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [Invalid/Undefined]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 61251906.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57558514.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 56409682.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54457626.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56222875.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 49171986.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50462784.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50462784.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49111299.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54407170.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52796302.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61028467.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.653341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 49111299.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61251906.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7643.43</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">       77.09</td>
    <td align="right">       12.32</td>
    <td align="right">      477.58</td>
    <td align="right">        0.00</td>
    <td align="right">       78.38</td>
    <td align="right">        0.00</td>
    <td align="right">     2498.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8626.40</td>
    <td align="right">12-FEB-07:19</td>
    <td align="right">      135.15</td>
    <td align="right">       21.61</td>
    <td align="right">      579.66</td>
    <td align="right">        0.00</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3286.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6739.59</td>
    <td align="right">19-MAR-20:30</td>
    <td align="right">      424.32</td>
    <td align="right">       67.83</td>
    <td align="right">      705.19</td>
    <td align="right">        0.00</td>
    <td align="right">      283.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      758.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7147.60</td>
    <td align="right">30-APR-20:30</td>
    <td align="right">      362.72</td>
    <td align="right">       57.98</td>
    <td align="right">      681.62</td>
    <td align="right">        0.00</td>
    <td align="right">      489.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1390.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4165.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8428.61</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       32.45</td>
    <td align="right">        5.19</td>
    <td align="right">     3099.81</td>
    <td align="right">        0.00</td>
    <td align="right">      276.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      897.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4117.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7855.74</td>
    <td align="right">24-JUN-17:19</td>
    <td align="right">      101.71</td>
    <td align="right">       16.26</td>
    <td align="right">      706.65</td>
    <td align="right">        0.00</td>
    <td align="right">      556.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1974.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7318.37</td>
    <td align="right">28-JUL-19:19</td>
    <td align="right">      288.37</td>
    <td align="right">       46.10</td>
    <td align="right">      632.56</td>
    <td align="right">        0.00</td>
    <td align="right">      513.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1539.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4298.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7172.79</td>
    <td align="right">08-AUG-18:49</td>
    <td align="right">      218.21</td>
    <td align="right">       34.88</td>
    <td align="right">      670.06</td>
    <td align="right">        0.00</td>
    <td align="right">      435.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1314.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7930.03</td>
    <td align="right">08-SEP-17:49</td>
    <td align="right">      175.22</td>
    <td align="right">       28.01</td>
    <td align="right">     2095.62</td>
    <td align="right">        0.00</td>
    <td align="right">      281.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      850.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8774.72</td>
    <td align="right">03-OCT-17:00</td>
    <td align="right">      175.22</td>
    <td align="right">       28.01</td>
    <td align="right">     2537.15</td>
    <td align="right">        0.00</td>
    <td align="right">      405.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1128.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6377.94</td>
    <td align="right">25-NOV-06:00</td>
    <td align="right">       65.15</td>
    <td align="right">       10.41</td>
    <td align="right">      443.93</td>
    <td align="right">        0.00</td>
    <td align="right">       47.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1311.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8122.88</td>
    <td align="right">30-DEC-07:30</td>
    <td align="right">      140.17</td>
    <td align="right">       22.41</td>
    <td align="right">      577.36</td>
    <td align="right">        0.00</td>
    <td align="right">       87.22</td>
    <td align="right">        0.00</td>
    <td align="right">     2795.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6377.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.45</td>
    <td align="right">        5.19</td>
    <td align="right">      443.93</td>
    <td align="right">        0.00</td>
    <td align="right">       47.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4117.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8774.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      424.32</td>
    <td align="right">       67.83</td>
    <td align="right">     3099.81</td>
    <td align="right">        0.00</td>
    <td align="right">      556.62</td>
    <td align="right">        0.00</td>
    <td align="right">     3286.99</td>
    <td align="right">     1974.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [Invalid/Undefined]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.72</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">       41.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.95</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.03</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       37.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.03</td>
    <td align="right">04-APR-10:09</td>
    <td align="right">       37.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.03</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">       37.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.03</td>
    <td align="right">06-JUN-09:09</td>
    <td align="right">       37.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.66</td>
    <td align="right">04-JUL-09:09</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.66</td>
    <td align="right">31-AUG-09:09</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.99</td>
    <td align="right">30-SEP-09:09</td>
    <td align="right">       35.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       35.99</td>
    <td align="right">01-OCT-09:09</td>
    <td align="right">       35.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.72</td>
    <td align="right">30-NOV-10:09</td>
    <td align="right">       41.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       41.72</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">       41.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:53</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{385AA9E3-1F19-4F9C-82F0-13C03506C43F}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
