<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building RUN PERIOD ** Cook Illinois United States NSRDB 2.0.1 2012 AMY WMO#=725300
  2017-09-25
  16:44:20
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.09.25 16:43</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>RUN PERIOD ** Cook Illinois United States NSRDB 2.0.1 2012 AMY WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2017-09-25
  16:44:20</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Values gathered over      8784.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">       73.21</td>
    <td align="right">      295.93</td>
    <td align="right">      779.60</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">       73.21</td>
    <td align="right">      295.93</td>
    <td align="right">      779.60</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      151.23</td>
    <td align="right">      611.33</td>
    <td align="right">     1610.50</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      151.23</td>
    <td align="right">      611.33</td>
    <td align="right">     1610.50</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      247.38</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">       93.90</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      153.48</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       17.89</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.46</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       34.51</td>
    <td align="right">       38.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.46</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">residential ceiling fan</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential misc plug loads</td>
    <td align="right">        6.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">VentFans</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes dryer electric</td>
    <td align="right">        2.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes washer</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential dishwasher</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential extra refrigerator</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential freezer</td>
    <td align="right">        1.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential hot tub pump</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential pool pump</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential range electric</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential refrigerator</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential well pump</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas fireplace</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas grill</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential hot tub heater gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential pool heater gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">residential hvac fan</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">residential shower</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential sink</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential bath</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes washer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential dishwasher</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       49.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      127.13</td>
    <td align="right">      405.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      190.55</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      367.45</td>
    <td align="right">      412.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       48.26</td>
    <td align="right">      153.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       72.33</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      139.48</td>
    <td align="right">      156.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      34.505</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      34.505</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      34.505</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      34.505</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       88.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       88.46</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       88.46</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     2899.17</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7794.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.09.25 16:43</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Cook Illinois United States NSRDB 2.0.1 2012 AMY WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.97</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      197.75</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8784.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      214.49</td>
    <td align="right">       64.04</td>
    <td align="right">       47.23</td>
    <td align="right">       55.98</td>
    <td align="right">       47.23</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      127.41</td>
    <td align="right">       36.05</td>
    <td align="right">       31.68</td>
    <td align="right">       27.99</td>
    <td align="right">       31.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        8.71</td>
    <td align="right">        1.19</td>
    <td align="right">        2.33</td>
    <td align="right">        4.20</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        4.06</td>
    <td align="right">        1.85</td>
    <td align="right">        4.94</td>
    <td align="right">        7.50</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        6.84</td>
    <td align="right">        3.29</td>
    <td align="right">        7.36</td>
    <td align="right">       15.00</td>
    <td align="right">        3.14</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      147.41</td>
    <td align="right">       38.14</td>
    <td align="right">       31.10</td>
    <td align="right">       55.98</td>
    <td align="right">       22.18</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">       60.33</td>
    <td align="right">       10.15</td>
    <td align="right">       15.55</td>
    <td align="right">       27.99</td>
    <td align="right">        6.63</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">        8.71</td>
    <td align="right">        1.19</td>
    <td align="right">        2.33</td>
    <td align="right">        4.20</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        5.91</td>
    <td align="right">        3.11</td>
    <td align="right">        7.50</td>
    <td align="right">        7.50</td>
    <td align="right">        4.48</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       14.44</td>
    <td align="right">       11.68</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      110.68</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      113.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2862</td>
    <td align="right">       35.19</td>
    <td align="right">      5.3759</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">       53.51</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      130.48</td>
    <td align="right">        1.00</td>
    <td align="right">       44.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5666</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      113.27</td>
    <td align="right">        1.00</td>
    <td align="right">       60.33</td>
    <td align="right">        0.00</td>
    <td align="right">        8.71</td>
    <td align="right">        8.71</td>
    <td align="right">      5.2862</td>
    <td align="right">       35.19</td>
    <td align="right">    700.6750</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">       99.96</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      106.74</td>
    <td align="right">        1.00</td>
    <td align="right">       22.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      247.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      464.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.41</td>
    <td align="right">       87.08</td>
    <td align="right">        8.71</td>
    <td align="right">        8.71</td>
    <td align="right">      2.1078</td>
    <td align="right">       93.70</td>
    <td align="right">    132.5786</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">       93.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      227.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.33</td>
    <td align="right">       87.08</td>
    <td align="right">        8.71</td>
    <td align="right">        8.71</td>
    <td align="right">      5.2299</td>
    <td align="right">       35.57</td>
    <td align="right">    349.2660</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      153.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       67.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1975</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-OCT-17:00</td>
    <td align="right">10-FEB-17:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">30-APR-20:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     6582.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      171.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       26.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2118.93</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6817.52</td>
    <td align="right">     6615.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     6582.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      171.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       26.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">residential ceiling fan</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential misc plug loads</td>
    <td align="right">      274.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">VentFans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes dryer electric</td>
    <td align="right">      126.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes washer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential dishwasher</td>
    <td align="right">     1352.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential extra refrigerator</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential freezer</td>
    <td align="right">       47.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential hot tub pump</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential pool pump</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential range electric</td>
    <td align="right">      142.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential refrigerator</td>
    <td align="right">      109.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential well pump</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas fireplace</td>
    <td align="right">        0.00</td>
    <td align="right">        8.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas grill</td>
    <td align="right">        0.00</td>
    <td align="right">       10.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential gas lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential hot tub heater gas</td>
    <td align="right">        0.00</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential pool heater gas</td>
    <td align="right">        0.00</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">residential hvac fan</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">residential shower</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential sink</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential bath</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential clothes washer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">residential dishwasher</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Values gathered over      8784.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       41.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       12.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       56.67</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        3.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       34.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      109.28</td>
    <td align="right">       41.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      439.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      136.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      603.48</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       33.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      369.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1163.73</td>
    <td align="right">      446.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      439.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      136.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      603.48</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       33.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      369.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1163.73</td>
    <td align="right">      446.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">GRNDINSFINWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       1.170</td>
    <td align="right">       1.360</td>
    <td align="right">       15.55</td>
    <td align="right">       15.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">GRNDINSFINWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       1.170</td>
    <td align="right">       1.360</td>
    <td align="right">       27.99</td>
    <td align="right">       27.99</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">GRNDINSFINWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       1.170</td>
    <td align="right">       1.360</td>
    <td align="right">        6.63</td>
    <td align="right">        6.63</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">GRNDINSFINWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       1.170</td>
    <td align="right">       1.360</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">GRNDINSFINWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       1.170</td>
    <td align="right">       1.360</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">GRNDINSFINWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       1.170</td>
    <td align="right">       1.360</td>
    <td align="right">       10.15</td>
    <td align="right">       10.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">GRNDUNINSFINBFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.006</td>
    <td align="right">       0.006</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">GRNDUNINSUNFINFLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       0.006</td>
    <td align="right">       0.006</td>
    <td align="right">       53.51</td>
    <td align="right">       53.51</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">        6.63</td>
    <td align="right">        5.64</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">        7.60</td>
    <td align="right">        6.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">        2.25</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">       15.55</td>
    <td align="right">       13.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">EXTINSFINWALL 3</td>
    <td align="right">        0.70</td>
    <td align="right">       0.610</td>
    <td align="right">       0.671</td>
    <td align="right">       27.99</td>
    <td align="right">       23.79</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        7.21</td>
    <td align="right">        7.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        7.21</td>
    <td align="right">        7.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">EXTUNINSUNFINWALL 1</td>
    <td align="right">        0.70</td>
    <td align="right">       1.689</td>
    <td align="right">       2.261</td>
    <td align="right">        8.06</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">UNFININSEXTROOF 5</td>
    <td align="right">        0.15</td>
    <td align="right">       2.605</td>
    <td align="right">       4.056</td>
    <td align="right">       40.92</td>
    <td align="right">       40.92</td>
    <td align="right">      180.00</td>
    <td align="right">       26.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">UNFININSEXTROOF 4</td>
    <td align="right">        0.15</td>
    <td align="right">       2.605</td>
    <td align="right">       4.056</td>
    <td align="right">       20.89</td>
    <td align="right">       20.89</td>
    <td align="right">       90.00</td>
    <td align="right">       23.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">UNFININSEXTROOF 4</td>
    <td align="right">        0.15</td>
    <td align="right">       2.605</td>
    <td align="right">       4.056</td>
    <td align="right">       20.89</td>
    <td align="right">       20.89</td>
    <td align="right">      270.00</td>
    <td align="right">       23.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">UNFININSEXTROOF 5</td>
    <td align="right">        0.15</td>
    <td align="right">       2.605</td>
    <td align="right">       4.056</td>
    <td align="right">       27.97</td>
    <td align="right">       27.97</td>
    <td align="right">        0.00</td>
    <td align="right">       26.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.99</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">WINDOWCONSTRUCTION</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.71</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.19</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.53</td>
    <td align="right">       2.102</td>
    <td align="right">       0.212</td>
    <td align="right">       0.122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">UNIT 1 - SURFACE 13 - DOOR</td>
    <td align="right">LIVINGDOORS</td>
    <td align="right">       1.142</td>
    <td align="right">       1.377</td>
    <td align="right">        1.86</td>
    <td align="right">SURFACE 36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 1</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 2</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 3</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 - WINDOW 4</td>
    <td align="right">WINDOWSHADINGCONTROL</td>
    <td align="right">Interior Shade</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfScheduleAllows</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL LIGHTING FINISHED BASEMENT SPACE</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">      5.2862</td>
    <td align="right">       46.45</td>
    <td align="right">      245.55</td>
    <td align="right">General</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">       41.20</td>
    <td align="right">      168.00</td>
    <td align="right">       41.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL LIGHTING GARAGE SPACE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">      0.5666</td>
    <td align="right">       53.51</td>
    <td align="right">       30.32</td>
    <td align="right">General</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">       41.20</td>
    <td align="right">      168.00</td>
    <td align="right">       41.20</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL LIGHTING LIVING SPACE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">      5.2862</td>
    <td align="right">       46.45</td>
    <td align="right">      245.55</td>
    <td align="right">General</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">       41.20</td>
    <td align="right">      168.00</td>
    <td align="right">       41.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.5613</td>
    <td align="right">      146.42</td>
    <td align="right">      521.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.04</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL LIGHTING EXTERIOR</td>
    <td align="right">       81.29</td>
    <td align="right">Schedule</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">       41.20</td>
    <td align="right">      168.00</td>
    <td align="right">       41.20</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       81.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE GAS HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5308.12</td>
    <td align="right">        0.76</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE GAS SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.12</td>
    <td align="right">      124.55</td>
    <td align="right">        0.16</td>
    <td align="right">      167.93</td>
    <td align="right">     1059.44</td>
    <td align="right">        1.00</td>
    <td align="right">residential hvac fan</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">RES WH</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.14</td>
    <td align="right">     4500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.10</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">     6514.83</td>
    <td align="right">     8542.00</td>
    <td align="right">     6402.33</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">     5625.00</td>
    <td align="right">     8022.17</td>
    <td align="right">     4997.17</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7894.83</td>
    <td align="right">     8784.00</td>
    <td align="right">     7794.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">     2875.83</td>
    <td align="right">        0.00</td>
    <td align="right">     2875.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2899.17</td>
    <td align="right">        0.00</td>
    <td align="right">     2899.17</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">        0.91</td>
    <td align="right">        1.32</td>
    <td align="right">      113.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">        0.91</td>
    <td align="right">        1.32</td>
    <td align="right">      113.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">        0.91</td>
    <td align="right">        1.32</td>
    <td align="right">      113.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">        0.91</td>
    <td align="right">        1.32</td>
    <td align="right">      113.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          26</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           7</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         124</td>
    <td align="right">         124</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          10</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           1</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1612</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         252</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1318</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         182</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         186</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:FINISHED BASEMENT ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:FINISHED BASEMENT ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:FINISHED BASEMENT ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential ceiling fan:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential misc plug loads:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VentFans:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes dryer electric:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes washer:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential dishwasher:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential extra refrigerator:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential freezer:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential hot tub pump:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential pool pump:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential range electric:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential refrigerator:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential well pump:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential hvac fan:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential gas fireplace:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential gas grill:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential gas lighting:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential hot tub heater gas:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential pool heater gas:InteriorEquipment:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential shower:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential shower:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential sink:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential sink:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential bath:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential bath:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes washer:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes washer:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential dishwasher:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential dishwasher:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">   0.167E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">   0.167E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FINISHED BASEMENT ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FINISHED BASEMENT ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FINISHED BASEMENT ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GARAGE ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:UNFINISHED ATTIC ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential shower:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential sink:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential bath:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential clothes washer:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">residential dishwasher:WaterSystems:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">    0.17E+12</td>
    <td align="right">-</td>
    <td align="right">************</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.853</td>
    <td align="right">       1.904</td>
    <td align="right">       3.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.290</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.853</td>
    <td align="right">       1.904</td>
    <td align="right">      12.206</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.474</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.625</td>
    <td align="right">     -20.294</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.238</td>
    <td align="right">       1.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.748</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">       0.114</td>
    <td align="right">      -0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.785</td>
    <td align="right">      18.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.897</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.114</td>
    <td align="right">      -0.114</td>
    <td align="right">      29.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.706</td>
    <td align="right">       4.044</td>
    <td align="right">      15.637</td>
    <td align="right">       2.595</td>
    <td align="right">       0.000</td>
    <td align="right">       2.067</td>
    <td align="right">      19.386</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.474</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.271</td>
    <td align="right">     -39.585</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">10-MAR-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">     -150.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-MAR-06:06</td>
    <td align="right">    -5351.55</td>
    <td align="right">     5201.02</td>
    <td align="right">     5351.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.24</td>
    <td align="right">       62.27</td>
    <td align="right">      481.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -413.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1569.25</td>
    <td align="right">    -3938.98</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">10-MAR-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2395.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.12</td>
    <td align="right">       29.32</td>
    <td align="right">      111.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2621.49</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">19-JAN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3220.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.59</td>
    <td align="right">       35.52</td>
    <td align="right">      323.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -202.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -2419.08</td>
    <td align="right">     -978.38</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">23-SEP-05:40</td>
    <td align="right">      156.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.52</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-MAR-06:04</td>
    <td align="right">     -145.25</td>
    <td align="right">        0.00</td>
    <td align="right">     5456.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.24</td>
    <td align="right">       62.27</td>
    <td align="right">      481.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -413.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1556.92</td>
    <td align="right">    -4061.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD ** Cook Illinois United States NSRDB 2.0.1 2012 AMY WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      247.38</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING ZONE</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">GARAGE ZONE</td>
    <td align="right">       53.51</td>
    <td align="right">0.00</td>
    <td align="right">       53.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">       99.96</td>
    <td align="right">0.00</td>
    <td align="right">       99.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      247.38</td>
    <td align="right">       93.90</td>
    <td align="right">      153.48</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     2899.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     2899.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        4.04</td>
    <td align="right">      171.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.63</td>
    <td align="right">       26.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">     6582.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       10.95</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       17.89</td>
    <td align="right">     2118.93</td>
    <td align="right">        0.65</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">       34.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       17.89</td>
    <td align="right">       34.51</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.65</td>
    <td align="right">       38.70</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       18.55</td>
    <td align="right">       73.21</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       44.27</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       72.33</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      139.48</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      153.81</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      156.45</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        5.52</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       51.97</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       14.96</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE GAS FINISHED BASEMENT ZONE DIRECT AIR</td>
    <td align="right">    0.065092</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE GAS LIVING ZONE DIRECT AIR</td>
    <td align="right">    0.093411</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE GAS UNITARY SYSTEM</td>
    <td align="right">    0.158502</td>
    <td align="right">    0.158502</td>
    <td align="right">     5308.12</td>
    <td align="right">       48.89</td>
    <td align="right">    0.589334</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE GAS SUPPLY FAN</td>
    <td align="right">    0.158507</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL FURNACE GAS HEATING COIL</td>
    <td align="right">     5308.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">RES WH</td>
    <td align="right">    0.001196</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES BACK</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES BACK</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES BACK 1</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES BACK 2</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 2</td>
    <td align="right">RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES FRONT</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES FRONT 1</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES FRONT 2</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES LEFT</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | SURFACE 19 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT</td>
    <td align="right">RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES LEFT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | SURFACE 19 | SURFACE 34 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES RIGHT</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES RIGHT</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL EAVES RIGHT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 34 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL EAVES RIGHT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 1</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 10</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 10</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 11</td>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 11</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 12</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 12</td>
    <td align="right">RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 13</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 13</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 29 | SURFACE 13 | SURFACE 36 | SURFACE 37 | SURFACE 8 | SURFACE 18 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 14</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 14</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 29 | SURFACE 13 | SURFACE 36 | SURFACE 37 | SURFACE 8 | SURFACE 18 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 15</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 29 | SURFACE 13 | SURFACE 36 | SURFACE 37 | SURFACE 8 | SURFACE 18 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 15</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 16</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 17</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 34 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 17</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 18</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 18</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 19</td>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 19</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 34 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 2</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 20 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 2</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 20</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 21</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 22</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 22</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 23</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 23</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 24</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 24</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 | SURFACE 31 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 25</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 25</td>
    <td align="right">RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 3</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 29 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 3</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 8 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 4</td>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 4</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 29 | SURFACE 8 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 5</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 29 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 5</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 8 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 6</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 29 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 6</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 8 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 7</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 7</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | Mir-RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 29 | SURFACE 8 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS LEFT 8</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 29 | SURFACE 8 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 8</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS LEFT 9</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 18 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 1</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 1</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 10</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 10</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 11</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 11</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 12</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 12</td>
    <td align="right">RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 13</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 13</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 13 | SURFACE 36 | SURFACE 37 | SURFACE 19 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 14</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 13 | SURFACE 36 | SURFACE 37 | SURFACE 19 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 14</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 15</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 15</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 13 | SURFACE 36 | SURFACE 37 | SURFACE 19 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 16</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 17</td>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 17</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 34 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 18</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 18</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 19</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 34 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 19</td>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 2</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 20 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 2</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 20</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 21</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 22</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 22</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 23</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 23</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 24</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 | SURFACE 32 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 24</td>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 25</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES RIGHT | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 25</td>
    <td align="right">Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | Mir-RESIDENTIAL NEIGHBORS RIGHT 24 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 3</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 4 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 3</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 4</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 4</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 5</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 4 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 5</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 6</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 4 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 6</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 7</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 7</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIAL NEIGHBORS RIGHT 8</td>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 8</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | Mir-RESIDENTIAL NEIGHBORS RIGHT | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | Mir-RESIDENTIAL NEIGHBORS RIGHT 14 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 21 | RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 4 | SURFACE 10 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">Mir-RESIDENTIAL NEIGHBORS RIGHT 9</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | Mir-RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 17 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 19 | RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 19 | SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">RESIDENTIAL EAVES BACK | Mir-RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | RESIDENTIAL NEIGHBORS LEFT 5 | RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | SURFACE 13 | SURFACE 36 | SURFACE 37 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">RESIDENTIAL EAVES BACK 2 | Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | Mir-RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | RESIDENTIAL NEIGHBORS RIGHT 3 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 3 | RESIDENTIAL NEIGHBORS RIGHT 4 | Mir-RESIDENTIAL NEIGHBORS RIGHT 5 | Mir-RESIDENTIAL NEIGHBORS RIGHT 6 | Mir-RESIDENTIAL NEIGHBORS RIGHT 7 | Mir-RESIDENTIAL NEIGHBORS RIGHT 8 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 29 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 29 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">RESIDENTIAL EAVES BACK | RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT | Mir-RESIDENTIAL EAVES RIGHT | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 13 | RESIDENTIAL NEIGHBORS RIGHT 14 | Mir-RESIDENTIAL NEIGHBORS RIGHT 15 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | SURFACE 29 | SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | Mir-RESIDENTIAL NEIGHBORS LEFT 13 | Mir-RESIDENTIAL NEIGHBORS LEFT 14 | RESIDENTIAL NEIGHBORS LEFT 15 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | RESIDENTIAL NEIGHBORS LEFT 24 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 3 | Mir-RESIDENTIAL NEIGHBORS LEFT 4 | Mir-RESIDENTIAL NEIGHBORS LEFT 5 | Mir-RESIDENTIAL NEIGHBORS LEFT 6 | Mir-RESIDENTIAL NEIGHBORS LEFT 7 | RESIDENTIAL NEIGHBORS LEFT 8 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">RESIDENTIAL EAVES FRONT | RESIDENTIAL EAVES FRONT 1 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 16 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | Mir-RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 16 | RESIDENTIAL NEIGHBORS LEFT 17 | RESIDENTIAL NEIGHBORS LEFT 18 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | RESIDENTIAL NEIGHBORS LEFT 22 | RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 24 | RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | RESIDENTIAL EAVES LEFT | Mir-RESIDENTIAL EAVES LEFT | RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | Mir-RESIDENTIAL NEIGHBORS RIGHT 12 | RESIDENTIAL NEIGHBORS RIGHT 16 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 18 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 22 | RESIDENTIAL NEIGHBORS RIGHT 23 | RESIDENTIAL NEIGHBORS RIGHT 24 | RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 1 | RESIDENTIAL EAVES FRONT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 10 | Mir-RESIDENTIAL NEIGHBORS LEFT 11 | RESIDENTIAL NEIGHBORS LEFT 12 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | RESIDENTIAL NEIGHBORS LEFT 20 | RESIDENTIAL NEIGHBORS LEFT 21 | Mir-RESIDENTIAL NEIGHBORS LEFT 23 | Mir-RESIDENTIAL NEIGHBORS LEFT 25 | Mir-RESIDENTIAL NEIGHBORS LEFT 9 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">Mir-RESIDENTIAL EAVES BACK 2 | RESIDENTIAL EAVES FRONT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 10 | RESIDENTIAL NEIGHBORS RIGHT 11 | RESIDENTIAL NEIGHBORS RIGHT 12 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | RESIDENTIAL NEIGHBORS RIGHT 20 | RESIDENTIAL NEIGHBORS RIGHT 21 | Mir-RESIDENTIAL NEIGHBORS RIGHT 23 | Mir-RESIDENTIAL NEIGHBORS RIGHT 25 | Mir-RESIDENTIAL NEIGHBORS RIGHT 9 | SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">RESIDENTIAL EAVES LEFT 1 | Mir-RESIDENTIAL EAVES LEFT 1 | RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL EAVES RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS LEFT | Mir-RESIDENTIAL NEIGHBORS LEFT 1 | RESIDENTIAL NEIGHBORS LEFT 17 | Mir-RESIDENTIAL NEIGHBORS LEFT 19 | RESIDENTIAL NEIGHBORS LEFT 2 | Mir-RESIDENTIAL NEIGHBORS RIGHT | RESIDENTIAL NEIGHBORS RIGHT 1 | Mir-RESIDENTIAL NEIGHBORS RIGHT 17 | RESIDENTIAL NEIGHBORS RIGHT 19 | Mir-RESIDENTIAL NEIGHBORS RIGHT 2 | SURFACE 31 | SURFACE 32 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SURFACE 10 - WINDOW 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SURFACE 13 - WINDOW 1 | SURFACE 13 - WINDOW 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">UNIT 1 - SURFACE 13 - DOOR |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SURFACE 8 - WINDOW 1 | SURFACE 8 - WINDOW 2 | SURFACE 8 - WINDOW 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SURFACE 9 - WINDOW 1 | SURFACE 9 - WINDOW 2 | SURFACE 9 - WINDOW 3 | SURFACE 9 - WINDOW 4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">7.16</td>
    <td align="right">4.83</td>
    <td align="right">4.64</td>
    <td align="right">5.74</td>
    <td align="right">10.19</td>
    <td align="right">14.62</td>
    <td align="right">18.47</td>
    <td align="right">20.91</td>
    <td align="right">21.13</td>
    <td align="right">19.16</td>
    <td align="right">15.42</td>
    <td align="right">11.13</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
    <td align="right">12.72</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Cook Illinois United States NSRDB 2.0.1 2012 AMY WMO#=725300</td>
    <td align="right">41.97</td>
    <td align="right">-87.90</td>
    <td align="right">-6.00</td>
    <td align="right">197.75</td>
    <td align="right">98972</td>
    <td align="right">1.1763</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building</td>
    <td align="right">180.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">124</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">58</td>
    <td align="right">11</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-2.44</td>
    <td align="right">-5.11</td>
    <td align="right">-3.63</td>
    <td align="right">-1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-11.48</td>
    <td align="right">7.81E-016</td>
    <td align="right">-6.38</td>
    <td align="right">0.00</td>
    <td align="right">-2.44</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">113.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-7.82</td>
    <td align="right">-1.08E-015</td>
    <td align="right">1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-11.48</td>
    <td align="right">-4.16</td>
    <td align="right">-3.66</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">2.44</td>
    <td align="right">130.48</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">53.51</td>
    <td align="right">44.59</td>
    <td align="right">44.59</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-5.11</td>
    <td align="right">-3.63</td>
    <td align="right">1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-11.48</td>
    <td align="right">7.81E-016</td>
    <td align="right">-6.38</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">2.44</td>
    <td align="right">113.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">60.33</td>
    <td align="right">49.76</td>
    <td align="right">8.71</td>
    <td align="right">10</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-0.50</td>
    <td align="right">-74.50</td>
    <td align="right">0.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.00</td>
    <td align="right">9.18E-015</td>
    <td align="right">-75.00</td>
    <td align="right">-74.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-6.57</td>
    <td align="right">-1.60</td>
    <td align="right">3.04</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-12.09</td>
    <td align="right">8.56E-016</td>
    <td align="right">-6.99</td>
    <td align="right">3.66</td>
    <td align="right">2.44</td>
    <td align="right">4.34</td>
    <td align="right">1.10</td>
    <td align="right">106.74</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.96</td>
    <td align="right">22.49</td>
    <td align="right">22.49</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">35.191</td>
    <td align="right">2.842E-002</td>
    <td align="right">5.286</td>
    <td align="right">5.376</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.662</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">53.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.567</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.567</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">35.191</td>
    <td align="right">2.842E-002</td>
    <td align="right">5.286</td>
    <td align="right">320.116</td>
    <td align="right">1.442</td>
    <td align="right">379.116</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">705.961</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">1.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">99.96</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL OCCUPANTS|FINISHED BASEMENT SPACE</td>
    <td align="right">RESIDENTIAL OCCUPANTS SCHEDULE</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">2.842E-002</td>
    <td align="right">35.191</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL OCCUPANTS|LIVING SPACE</td>
    <td align="right">RESIDENTIAL OCCUPANTS SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">2.842E-002</td>
    <td align="right">35.191</td>
    <td align="right">0.320</td>
    <td align="right">0.680</td>
    <td align="right">0.573</td>
    <td align="right">SCHEDULE RULESET 1</td>
    <td align="right">No</td>
    <td align="right">0.0000</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL LIGHTING FINISHED BASEMENT SPACE</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">245.553</td>
    <td align="right">5.286</td>
    <td align="right">186.025</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">245.553</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL LIGHTING GARAGE SPACE</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">53.51</td>
    <td align="right">0.0</td>
    <td align="right">30.319</td>
    <td align="right">0.567</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">30.319</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RESIDENTIAL LIGHTING LIVING SPACE</td>
    <td align="right">RESIDENTIAL LIGHTING SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">245.553</td>
    <td align="right">5.286</td>
    <td align="right">186.025</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">245.553</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL CEILING FAN BENCHMARK|FINISHED BASEMENT SPACE</td>
    <td align="right">RESIDENTIAL CEILING FAN BENCHMARK|FINISHED BASEMENT SPACE SCHEDULE</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">14.362</td>
    <td align="right">0.309</td>
    <td align="right">10.880</td>
    <td align="right">0.000</td>
    <td align="right">0.558</td>
    <td align="right">7.000E-002</td>
    <td align="right">0.372</td>
    <td align="right">residential ceiling fan</td>
    <td align="right">0.000</td>
    <td align="right">14.362</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL MISC PLUG LOADS|FINISHED BASEMENT SPACE</td>
    <td align="right">RESIDENTIAL MISC PLUG LOADS SCHEDULE</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">235.357</td>
    <td align="right">5.067</td>
    <td align="right">178.301</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">residential misc plug loads</td>
    <td align="right">0.000</td>
    <td align="right">235.357</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES INFIL_U 1 BATH EXH FAN LOAD EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">VentFans</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES INFIL_U 1 HOUSE EXH FAN LOAD EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">VentFans</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES INFIL_U 1 RANGE HOOD FAN LOAD EQUIP</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">VentFans</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">RESIDENTIAL CEILING FAN BENCHMARK|LIVING SPACE</td>
    <td align="right">RESIDENTIAL CEILING FAN BENCHMARK|FINISHED BASEMENT SPACE SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">14.362</td>
    <td align="right">0.309</td>
    <td align="right">10.880</td>
    <td align="right">0.000</td>
    <td align="right">0.558</td>
    <td align="right">7.000E-002</td>
    <td align="right">0.372</td>
    <td align="right">residential ceiling fan</td>
    <td align="right">0.000</td>
    <td align="right">14.362</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RESIDENTIAL CEILING FAN NON BENCHMARK EQUIP</td>
    <td align="right">RESIDENTIAL CEILING FAN MASTER</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.558</td>
    <td align="right">7.000E-002</td>
    <td align="right">0.372</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RESIDENTIAL CLOTHES DRYER ELECTRIC</td>
    <td align="right">RESIDENTIAL CLOTHES DRYER ELECTRIC SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">201.193</td>
    <td align="right">4.331</td>
    <td align="right">152.419</td>
    <td align="right">5.000E-002</td>
    <td align="right">9.000E-002</td>
    <td align="right">0.800</td>
    <td align="right">6.000E-002</td>
    <td align="right">residential clothes dryer electric</td>
    <td align="right">0.000</td>
    <td align="right">201.193</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RESIDENTIAL CLOTHES WASHER</td>
    <td align="right">RESIDENTIAL CLOTHES WASHER SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">6131.850</td>
    <td align="right">132.005</td>
    <td align="right">4645.341</td>
    <td align="right">0.000</td>
    <td align="right">0.480</td>
    <td align="right">0.200</td>
    <td align="right">0.320</td>
    <td align="right">residential clothes washer</td>
    <td align="right">0.000</td>
    <td align="right">1298.539</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">RESIDENTIAL DISHWASHER</td>
    <td align="right">RESIDENTIAL DISHWASHER SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">7794.798</td>
    <td align="right">167.805</td>
    <td align="right">5905.150</td>
    <td align="right">0.150</td>
    <td align="right">0.360</td>
    <td align="right">0.250</td>
    <td align="right">0.240</td>
    <td align="right">residential dishwasher</td>
    <td align="right">0.000</td>
    <td align="right">2096.710</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">RESIDENTIAL EXTRA REFRIGERATOR</td>
    <td align="right">RESIDENTIAL EXTRA REFRIGERATOR SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">36.525</td>
    <td align="right">0.786</td>
    <td align="right">27.671</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">residential extra refrigerator</td>
    <td align="right">0.000</td>
    <td align="right">36.525</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">RESIDENTIAL FREEZER</td>
    <td align="right">RESIDENTIAL FREEZER SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">47.957</td>
    <td align="right">1.032</td>
    <td align="right">36.331</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">residential freezer</td>
    <td align="right">0.000</td>
    <td align="right">47.957</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">RESIDENTIAL HOT TUB PUMP</td>
    <td align="right">RESIDENTIAL HOT TUB PUMP SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">1.681</td>
    <td align="right">3.619E-002</td>
    <td align="right">1.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential hot tub pump</td>
    <td align="right">0.000</td>
    <td align="right">1.681</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">RESIDENTIAL MISC PLUG LOADS|LIVING SPACE</td>
    <td align="right">RESIDENTIAL MISC PLUG LOADS SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">235.357</td>
    <td align="right">5.067</td>
    <td align="right">178.301</td>
    <td align="right">2.100E-002</td>
    <td align="right">0.558</td>
    <td align="right">4.900E-002</td>
    <td align="right">0.372</td>
    <td align="right">residential misc plug loads</td>
    <td align="right">0.000</td>
    <td align="right">235.357</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">RESIDENTIAL POOL PUMP</td>
    <td align="right">RESIDENTIAL POOL PUMP SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">60.068</td>
    <td align="right">1.293</td>
    <td align="right">45.506</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential pool pump</td>
    <td align="right">0.000</td>
    <td align="right">60.068</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">RESIDENTIAL RANGE ELECTRIC</td>
    <td align="right">RESIDENTIAL RANGE ELECTRIC SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">224.887</td>
    <td align="right">4.841</td>
    <td align="right">170.369</td>
    <td align="right">0.300</td>
    <td align="right">0.240</td>
    <td align="right">0.300</td>
    <td align="right">0.160</td>
    <td align="right">residential range electric</td>
    <td align="right">0.000</td>
    <td align="right">224.887</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">RESIDENTIAL REFRIGERATOR</td>
    <td align="right">RESIDENTIAL REFRIGERATOR SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">109.031</td>
    <td align="right">2.347</td>
    <td align="right">82.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">residential refrigerator</td>
    <td align="right">0.000</td>
    <td align="right">109.031</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">RESIDENTIAL WELL PUMP</td>
    <td align="right">RESIDENTIAL WELL PUMP SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">12.172</td>
    <td align="right">0.262</td>
    <td align="right">9.221</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential well pump</td>
    <td align="right">0.000</td>
    <td align="right">12.172</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL GAS FIREPLACE</td>
    <td align="right">RESIDENTIAL GAS FIREPLACE SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">13.482</td>
    <td align="right">0.290</td>
    <td align="right">10.214</td>
    <td align="right">0.100</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">residential gas fireplace</td>
    <td align="right">0.000</td>
    <td align="right">13.482</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL GAS GRILL</td>
    <td align="right">RESIDENTIAL GAS GRILL SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">10.815</td>
    <td align="right">0.233</td>
    <td align="right">8.193</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential gas grill</td>
    <td align="right">0.000</td>
    <td align="right">10.815</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RESIDENTIAL GAS LIGHTING</td>
    <td align="right">RESIDENTIAL GAS LIGHTING SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">1.601</td>
    <td align="right">3.447E-002</td>
    <td align="right">1.213</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential gas lighting</td>
    <td align="right">0.000</td>
    <td align="right">1.601</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RESIDENTIAL HOT TUB HEATER GAS</td>
    <td align="right">RESIDENTIAL HOT TUB HEATER GAS SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">8.678</td>
    <td align="right">0.187</td>
    <td align="right">6.574</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential hot tub heater gas</td>
    <td align="right">0.000</td>
    <td align="right">8.678</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RESIDENTIAL POOL HEATER GAS</td>
    <td align="right">RESIDENTIAL POOL HEATER GAS SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">32.423</td>
    <td align="right">0.698</td>
    <td align="right">24.563</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">residential pool heater gas</td>
    <td align="right">0.000</td>
    <td align="right">32.423</td>
  </tr>
</table>
<br><br>
<b>OtherEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_OtherEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RESIDENTIAL BATH</td>
    <td align="right">RESIDENTIAL BATH SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">7210.667</td>
    <td align="right">155.230</td>
    <td align="right">5462.626</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">4104.711</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL HOT WATER DISTRIBUTION</td>
    <td align="right">RESIDENTIAL HOT WATER DISTRIBUTION SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">99.062</td>
    <td align="right">2.133</td>
    <td align="right">75.047</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">99.062</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RESIDENTIAL SHOWER</td>
    <td align="right">RESIDENTIAL SHOWER SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">8183.083</td>
    <td align="right">176.164</td>
    <td align="right">6199.305</td>
    <td align="right">0.487</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.513</td>
    <td align="right">0.000</td>
    <td align="right">7550.105</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RESIDENTIAL SINK</td>
    <td align="right">RESIDENTIAL SINK SCHEDULE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">2117.725</td>
    <td align="right">45.590</td>
    <td align="right">1604.337</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.688</td>
    <td align="right">0.000</td>
    <td align="right">885.484</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">200</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RES INFIL_U 1 FLOW</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RES NV_U 1 FLOW</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">46.45</td>
    <td align="right">1.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RES INFIL|GARAGE SPACE</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">53.51</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES INFIL|GARAGE ATTIC SPACE</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">99.96</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES INFIL|UNFINISHED ATTIC SPACE</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">99.96</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">15.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">RESIDENTIAL FURNACE GAS FINISHED BASEMENT ZONE DIRECT AIR</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.50915E-002</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">RESIDENTIAL FURNACE GAS LIVING ZONE DIRECT AIR</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.34107E-002</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE GAS UNITARY SYSTEM</td>
    <td align="right">User-Specified Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE GAS UNITARY SYSTEM</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15850</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE GAS UNITARY SYSTEM</td>
    <td align="right">User-Specified Nominal Heating Capacity [W]</td>
    <td align="right">5308.12402</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE GAS UNITARY SYSTEM</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">48.88889</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESIDENTIAL FURNACE GAS UNITARY SYSTEM</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">0.58933</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESIDENTIAL FURNACE GAS SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15851</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">RESIDENTIAL FURNACE GAS HEATING COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">5308.12402</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.19637E-003</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">RES WH</td>
    <td align="right">0.1362</td>
    <td align="right">4500.0</td>
    <td align="right">1.099</td>
    <td align="right">1.0306</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Thursday</td>
    <td align="right">366</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">04/07</td>
    <td align="right">10/26</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FINISHED BASEMENT ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">0.1152034264</td>
    <td align="right">0.2291499041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7172307734E-002</td>
    <td align="right">0.2676053238</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">GARAGE ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">4.1653187570E-002</td>
    <td align="right">3.3055010578E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LIVING ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">2.0670497828E-003</td>
    <td align="right">1.7308082803E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2257061373E-002</td>
    <td align="right">0.2867371264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RES DS_U 1 RET AIR ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">1.8801026328E-003</td>
    <td align="right">1.8329567660E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5215744289</td>
    <td align="right">14.0566724478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">UNFINISHED ATTIC ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD</td>
    <td align="right">0.1047462615</td>
    <td align="right">0.1224879891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474806E+09</td>
    <td align="right"> 74022572.51</td>
    <td align="right">0.162819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.250585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116339E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387185E+09</td>
    <td align="right"> 60362414.68</td>
    <td align="right">0.152246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341698E+09</td>
    <td align="right"> 53270899.43</td>
    <td align="right">0.153449E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 88677862.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271060E+09</td>
    <td align="right"> 42258472.35</td>
    <td align="right">0.149410E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 71355185.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243216E+09</td>
    <td align="right"> 37917539.70</td>
    <td align="right">0.154856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6887351.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.219265E+09</td>
    <td align="right"> 34183534.34</td>
    <td align="right">0.138058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.726612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230451E+09</td>
    <td align="right"> 35927465.83</td>
    <td align="right">0.141532E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.736115E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.258914E+09</td>
    <td align="right"> 40364816.64</td>
    <td align="right">0.140491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.503242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302328E+09</td>
    <td align="right"> 47133101.19</td>
    <td align="right">0.138005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4183925.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.678636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.379561E+09</td>
    <td align="right"> 59173714.99</td>
    <td align="right">0.150212E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 50478367.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.917283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.442463E+09</td>
    <td align="right"> 68980252.35</td>
    <td align="right">0.145547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120068E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.957418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492693E+09</td>
    <td align="right"> 76811131.24</td>
    <td align="right">0.162710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190618E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.404364E+10</td>
    <td align="right">0.630406E+09</td>
    <td align="right">0.178933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.986781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109510E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219265E+09</td>
    <td align="right"> 34183534.34</td>
    <td align="right">0.138005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.503242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.492693E+09</td>
    <td align="right"> 76811131.24</td>
    <td align="right">0.162819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.250585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 61251906.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.950143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57558514.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.800719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 56409682.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.358426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54457626.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.296784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56222875.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.286463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 49171986.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50462784.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50462784.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49111299.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.168149E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 54407170.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.188712E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52796302.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.447265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61028467.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.717335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.653341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.380485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 49111299.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61251906.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.950143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6524.52</td>
    <td align="right">18-JAN-18:30</td>
    <td align="right">      508.17</td>
    <td align="right">       79.22</td>
    <td align="right">     1367.46</td>
    <td align="right">        0.00</td>
    <td align="right">       69.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6031.00</td>
    <td align="right">10-FEB-18:10</td>
    <td align="right">      417.62</td>
    <td align="right">       65.11</td>
    <td align="right">      915.77</td>
    <td align="right">        0.00</td>
    <td align="right">      132.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6100.26</td>
    <td align="right">19-MAR-22:00</td>
    <td align="right">      278.25</td>
    <td align="right">       43.38</td>
    <td align="right">     1278.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6180.25</td>
    <td align="right">02-APR-18:30</td>
    <td align="right">      124.04</td>
    <td align="right">       19.34</td>
    <td align="right">     1536.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6543.83</td>
    <td align="right">03-MAY-19:40</td>
    <td align="right">      283.56</td>
    <td align="right">       44.21</td>
    <td align="right">     2836.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3379.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6307.74</td>
    <td align="right">24-JUN-18:10</td>
    <td align="right">      138.03</td>
    <td align="right">       21.52</td>
    <td align="right">     1648.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     5651.32</td>
    <td align="right">04-JUL-07:40</td>
    <td align="right">       53.11</td>
    <td align="right">        8.28</td>
    <td align="right">     1089.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5574.62</td>
    <td align="right">31-AUG-20:30</td>
    <td align="right">      368.75</td>
    <td align="right">       57.49</td>
    <td align="right">      648.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6481.38</td>
    <td align="right">08-SEP-17:49</td>
    <td align="right">      171.80</td>
    <td align="right">       26.78</td>
    <td align="right">     1782.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6817.52</td>
    <td align="right">03-OCT-17:00</td>
    <td align="right">      171.80</td>
    <td align="right">       26.78</td>
    <td align="right">     2118.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5991.99</td>
    <td align="right">30-NOV-18:19</td>
    <td align="right">      521.43</td>
    <td align="right">       81.29</td>
    <td align="right">      882.85</td>
    <td align="right">        0.00</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6276.15</td>
    <td align="right">10-DEC-13:39</td>
    <td align="right">       82.48</td>
    <td align="right">       12.86</td>
    <td align="right">     1643.81</td>
    <td align="right">        0.00</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5574.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.11</td>
    <td align="right">        8.28</td>
    <td align="right">      648.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3379.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6817.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      521.43</td>
    <td align="right">       81.29</td>
    <td align="right">     2836.34</td>
    <td align="right">        0.00</td>
    <td align="right">      132.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [Invalid/Undefined]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6463.99</td>
    <td align="right">13-JAN-06:10</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">     6447.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6615.09</td>
    <td align="right">10-FEB-17:10</td>
    <td align="right">       33.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6582.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5794.95</td>
    <td align="right">05-MAR-06:10</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">     5779.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4893.56</td>
    <td align="right">11-APR-05:00</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">     4878.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2273.73</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">     2258.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.03</td>
    <td align="right">06-JUN-09:09</td>
    <td align="right">       37.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.66</td>
    <td align="right">04-JUL-09:09</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.66</td>
    <td align="right">31-AUG-09:09</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2588.18</td>
    <td align="right">23-SEP-05:40</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">     2574.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3585.56</td>
    <td align="right">31-OCT-06:40</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">     3570.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     5440.75</td>
    <td align="right">27-NOV-06:40</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">     5426.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6228.36</td>
    <td align="right">22-DEC-06:10</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">     6212.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6615.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.03</td>
    <td align="right">        0.00</td>
    <td align="right">     6582.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-09-25
    16:44:20</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{53868E89-E32F-440C-84A9-C3B582699618}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
