!- NOTE: Auto-generated from /test/osw_files/SFD_1story_UB_UA_GRG_ACV_FuelFurnace_HPWH.osw

OS:Version,
  {56b4a95e-800a-4399-8f5d-d807e75295d9}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {2e72eec2-ca0c-4947-9304-53589993b9d4}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/Users/shorowit/Documents/GitHub/OpenStudio-BuildStock/test/osw_files/weather/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {2e8ce33a-eb59-4cf6-86d6-4d874b69d4cf}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {6e587d0d-2b73-460e-bd41-41e534cb0bec}, !- Handle
  {2e8ce33a-eb59-4cf6-86d6-4d874b69d4cf}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:Site,
  {08281276-fef1-4b3f-a422-d5ef2ff1d4f5}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {54d0a0eb-8c92-4b60-b4fb-518065e1daa2}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {e690a404-c6de-4eb1-a617-d51dcd811b2e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {772d819b-8d0e-42c2-9e47-ee104be37c95}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {5abc41cb-b1bc-4dcd-a84e-efe795c1526f}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36ef1247-35aa-4ce3-86c1-d95ac59a2592}, !- Zone Air Inlet Port List
  {fe6481b7-0dac-41bc-af6a-d4df352648fb}, !- Zone Air Exhaust Port List
  {32caba4a-29d6-4398-bd33-bf4de2974fe0}, !- Zone Air Node Name
  {9a71726d-8dc7-4372-ac30-5cdb472edfd0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b015645-3477-4c5b-9bf8-9fce2e518846}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bddbeac4-af69-4960-af1e-963182bb2e85}, !- Handle
  Node 1,                                 !- Name
  {32caba4a-29d6-4398-bd33-bf4de2974fe0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32caba4a-29d6-4398-bd33-bf4de2974fe0}, !- Handle
  {d1c9c61c-35f8-491d-b358-708cf2e9cb66}, !- Name
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Source Object
  11,                                     !- Outlet Port
  {bddbeac4-af69-4960-af1e-963182bb2e85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36ef1247-35aa-4ce3-86c1-d95ac59a2592}, !- Handle
  {eb8869ce-d00f-4323-96d3-0406aedf774d}, !- Name
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- HVAC Component
  {ab1e8500-9388-485f-8414-c3fd4054d009}; !- Port 1

OS:PortList,
  {fe6481b7-0dac-41bc-af6a-d4df352648fb}, !- Handle
  {aa6613ce-9649-497c-80aa-f96868aab1e5}, !- Name
  {073e24ff-70a3-4067-a77f-249ba4f5926a}; !- HVAC Component

OS:Sizing:Zone,
  {3a014aa0-59c5-4c8f-8aad-65574349c2f7}, !- Handle
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a21b71b-487e-4b94-ae41-c503713f9c65}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Thermal Zone
  {c1b45ce1-6aad-4d13-8976-9daefc0b1872}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {16284a40-2b63-4af9-936e-55e398316029}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8f230d3-84ff-47a0-9e9d-f27270777673}, !- Zone Air Inlet Port List
  {a3f83b0b-db83-4c03-bc73-3f28d74ade91}, !- Zone Air Exhaust Port List
  {47356ca5-bff1-44ab-af8c-c036765e391e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2bc6e2a-e42d-4ba3-a089-a6261a1e4cea}, !- Handle
  Node 2,                                 !- Name
  {47356ca5-bff1-44ab-af8c-c036765e391e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47356ca5-bff1-44ab-af8c-c036765e391e}, !- Handle
  {e14f1ed4-c62f-4d27-b49f-66dcc1c8cc22}, !- Name
  {16284a40-2b63-4af9-936e-55e398316029}, !- Source Object
  11,                                     !- Outlet Port
  {e2bc6e2a-e42d-4ba3-a089-a6261a1e4cea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8f230d3-84ff-47a0-9e9d-f27270777673}, !- Handle
  {bb0f841e-53e3-41db-a855-905f2d40920d}, !- Name
  {16284a40-2b63-4af9-936e-55e398316029}; !- HVAC Component

OS:PortList,
  {a3f83b0b-db83-4c03-bc73-3f28d74ade91}, !- Handle
  {5660ca05-9cd7-43bf-8dee-d8d3920d622c}, !- Name
  {16284a40-2b63-4af9-936e-55e398316029}; !- HVAC Component

OS:Sizing:Zone,
  {f7a8e4e7-e60f-48d7-93ee-02b592ff3344}, !- Handle
  {16284a40-2b63-4af9-936e-55e398316029}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1021da6-a258-4507-af97-2e5e766ce1c5}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {16284a40-2b63-4af9-936e-55e398316029}; !- Thermal Zone

OS:Space,
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Handle
  garage space,                           !- Name
  {30c7c6fd-6390-4b45-9165-92a4b5053099}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {16284a40-2b63-4af9-936e-55e398316029}; !- Thermal Zone Name

OS:Surface,
  {d4a48c9b-115c-410a-be64-8997308d2fa3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {53a19b69-5d72-404b-ab90-bda61d7a5468}, !- Construction Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {315f568a-55db-408b-a6c7-1fa19c99d6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, -3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec43bd0f-ef50-4a98-8f2e-b69060350df1}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {4b9f88a1-7bef-4f8d-af5b-e7c73182b72a}, !- Construction Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41146976-3fe6-4743-b056-9c5cb0cf626a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d7e543-e4e6-4b03-90ca-4a433bc72193}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {4b9f88a1-7bef-4f8d-af5b-e7c73182b72a}, !- Construction Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14e40a96-b16f-4e18-b7e7-5713e0d85f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6013a1b9-4372-4b49-b1d3-6b792609dd8d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {5ed3b230-4abb-430f-9ca5-f30a70127898}, !- Construction Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  27.867455785701, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aacff677-2d97-4adb-ad5e-b4d82801f1a7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {5ed3b230-4abb-430f-9ca5-f30a70127898}, !- Construction Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  24.209855785701, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  27.867455785701, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ca1b3d-a147-4113-8c52-a8d8fbd4d549}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {74daa1e4-a1b2-419f-9ee1-acdf5c5ab013}, !- Construction Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d116dd7-91d5-47a4-b5ef-510e5ba9530d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {30c7c6fd-6390-4b45-9165-92a4b5053099}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Handle
  living space,                           !- Name
  {c56870ae-bca6-4b3d-836e-ee7cf2358b5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ccaebd70-11b8-4758-add4-8946af083ab3}; !- Building Unit Name

OS:Surface,
  {c37b75b0-be41-4f2b-92c3-561a7eeaae6a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {d05dbc4b-650c-4d39-af94-32653f574e96}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a388ef57-31a1-4060-8209-d9b11f8e0210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 4 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 5 {m}
  24.209855785701, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {26a18729-ddf1-4a84-982d-751826dad758}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {f63ffe31-34da-4820-8284-cce18f2e0f6b}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.481919880945, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {f63ffe31-34da-4820-8284-cce18f2e0f6b}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 2 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 15.481919880945, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5519e3-8357-4065-a040-5acb79783567}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {f63ffe31-34da-4820-8284-cce18f2e0f6b}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e40a96-b16f-4e18-b7e7-5713e0d85f0a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {339840ab-9f81-4cb3-8123-3e2c46708821}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d7e543-e4e6-4b03-90ca-4a433bc72193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41146976-3fe6-4743-b056-9c5cb0cf626a}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {339840ab-9f81-4cb3-8123-3e2c46708821}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec43bd0f-ef50-4a98-8f2e-b69060350df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {f63ffe31-34da-4820-8284-cce18f2e0f6b}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9fab69-3283-4bfd-be6f-9a4bd85cb07c}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c447b876-45d8-4984-b1c4-89e04890ea10}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f15fb45c-f472-4adf-b1cb-9c4a3c76b0c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 15.481919880945, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {c56870ae-bca6-4b3d-836e-ee7cf2358b5b}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Surface,
  {2d116dd7-91d5-47a4-b5ef-510e5ba9530d}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {1efdc7d5-7de8-4251-ac7c-fb7583392fde}, !- Construction Name
  {4133b5bf-b9a4-43c0-86dc-62cc674eca4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ca1b3d-a147-4113-8c52-a8d8fbd4d549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 1 {m}
  27.867455785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  24.209855785701, 3.6576, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e101387-4b3d-4d81-a7c6-e4415917f721}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1ba1087c-322d-445b-8ee5-c9e9bfdf685f}, !- Construction Name
  {4133b5bf-b9a4-43c0-86dc-62cc674eca4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.7409599404725, 4.02287997023625,   !- X,Y,Z Vertex 1 {m}
  27.867455785701, 7.7409599404725, 4.02287997023625, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0.1524, !- X,Y,Z Vertex 3 {m}
  0, 15.481919880945, 0.1524;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537e9ab4-889e-4a29-a022-30c4128c6f47}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {5ed3b230-4abb-430f-9ca5-f30a70127898}, !- Construction Name
  {4133b5bf-b9a4-43c0-86dc-62cc674eca4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.7409599404725, 3.87047997023625,   !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {e96e253e-b133-4497-8de4-f9b0f776136e}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {5ed3b230-4abb-430f-9ca5-f30a70127898}, !- Construction Name
  {4133b5bf-b9a4-43c0-86dc-62cc674eca4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 7.7409599404725, 3.87047997023625, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0;    !- X,Y,Z Vertex 3 {m}

OS:Space,
  {4133b5bf-b9a4-43c0-86dc-62cc674eca4c}, !- Handle
  unfinished attic space,                 !- Name
  {0fe5612b-3ac0-4487-a024-2b8077a6711a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca835a31-711d-49af-8693-5c7ca1f1405b}; !- Thermal Zone Name

OS:ThermalZone,
  {ca835a31-711d-49af-8693-5c7ca1f1405b}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f65dcdb-c39d-4d0c-bad3-2b869ca7733f}, !- Zone Air Inlet Port List
  {f49a9c67-ff51-4b9e-b205-0ab4b1b6b5ea}, !- Zone Air Exhaust Port List
  {a2b42f9b-09e3-485d-9074-3ef952b58737}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2cb0150-1de9-4abd-a5a5-39d31687fbd6}, !- Handle
  Node 3,                                 !- Name
  {a2b42f9b-09e3-485d-9074-3ef952b58737}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b42f9b-09e3-485d-9074-3ef952b58737}, !- Handle
  {f8919acf-4229-43cd-bf86-852788aea022}, !- Name
  {ca835a31-711d-49af-8693-5c7ca1f1405b}, !- Source Object
  11,                                     !- Outlet Port
  {a2cb0150-1de9-4abd-a5a5-39d31687fbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f65dcdb-c39d-4d0c-bad3-2b869ca7733f}, !- Handle
  {1f2fd46c-a55f-4955-b2fc-3a9d3434781a}, !- Name
  {ca835a31-711d-49af-8693-5c7ca1f1405b}; !- HVAC Component

OS:PortList,
  {f49a9c67-ff51-4b9e-b205-0ab4b1b6b5ea}, !- Handle
  {114e7c2f-72af-45fc-96e8-a5c54dd662ce}, !- Name
  {ca835a31-711d-49af-8693-5c7ca1f1405b}; !- HVAC Component

OS:Sizing:Zone,
  {0ceaccf8-2e28-47e0-8444-2724d0cc4793}, !- Handle
  {ca835a31-711d-49af-8693-5c7ca1f1405b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b46cf176-0548-4dad-a362-fc7865221c32}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ca835a31-711d-49af-8693-5c7ca1f1405b}; !- Thermal Zone

OS:SpaceType,
  {0fe5612b-3ac0-4487-a024-2b8077a6711a}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {e550ffdd-d748-412a-9687-9c82a2540367}, !- Handle
  unfinished basement zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cffd0b5-3ff9-46f5-8807-03073a14de22}, !- Zone Air Inlet Port List
  {50cdafbd-95e1-41cf-9619-94554237ddb2}, !- Zone Air Exhaust Port List
  {ebfc6989-c924-4ae6-81f9-1ccc3ecbb7eb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5e1b921-70f0-4a13-82fd-596e0b3ad186}, !- Handle
  Node 4,                                 !- Name
  {ebfc6989-c924-4ae6-81f9-1ccc3ecbb7eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebfc6989-c924-4ae6-81f9-1ccc3ecbb7eb}, !- Handle
  {4bacdccd-c4f0-40d2-ba08-c5fe8bd7a967}, !- Name
  {e550ffdd-d748-412a-9687-9c82a2540367}, !- Source Object
  11,                                     !- Outlet Port
  {e5e1b921-70f0-4a13-82fd-596e0b3ad186}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cffd0b5-3ff9-46f5-8807-03073a14de22}, !- Handle
  {c1abadb7-9b3b-47d8-8268-bafdc9f32bb9}, !- Name
  {e550ffdd-d748-412a-9687-9c82a2540367}; !- HVAC Component

OS:PortList,
  {50cdafbd-95e1-41cf-9619-94554237ddb2}, !- Handle
  {e545af6e-f7a6-4958-86ef-d0c09ad37528}, !- Name
  {e550ffdd-d748-412a-9687-9c82a2540367}; !- HVAC Component

OS:Sizing:Zone,
  {f524aadc-3898-45ad-ab66-342faf40bc75}, !- Handle
  {e550ffdd-d748-412a-9687-9c82a2540367}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b375ee16-732b-4fcc-91eb-6a8d6323ec80}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e550ffdd-d748-412a-9687-9c82a2540367}; !- Thermal Zone

OS:Space,
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Handle
  unfinished basement space,              !- Name
  {06170df3-7c30-4851-9cb6-9ceda7d87c49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {e550ffdd-d748-412a-9687-9c82a2540367}; !- Thermal Zone Name

OS:Surface,
  {27fc08ce-31ab-41f1-9ba4-a8f1ab7282cf}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  {6939e06a-d1c1-418e-bac3-4385a20d5478}, !- Construction Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {046f4e49-0cfe-4335-b129-1d01e784e9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 4 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 5 {m}
  24.209855785701, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {07befa5b-7c5f-4864-a4cc-095502d9974f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {ec4207c4-e10c-469e-9768-6b8c3b7e9051}, !- Construction Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {046f4e49-0cfe-4335-b129-1d01e784e9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.481919880945, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b7a90a-09a0-4ea0-b0d7-656a5b2ead2b}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {ec4207c4-e10c-469e-9768-6b8c3b7e9051}, !- Construction Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {046f4e49-0cfe-4335-b129-1d01e784e9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 2 {m}
  0, 15.481919880945, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 15.481919880945, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d1e36f-1a5f-4d11-adf1-c961802f5e98}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {ec4207c4-e10c-469e-9768-6b8c3b7e9051}, !- Construction Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {046f4e49-0cfe-4335-b129-1d01e784e9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39aaec39-9091-489a-8191-b51dc4ff8798}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {ec4207c4-e10c-469e-9768-6b8c3b7e9051}, !- Construction Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {046f4e49-0cfe-4335-b129-1d01e784e9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {382eb69a-0e99-4c8d-9f5d-00c10cc4dd90}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {ec4207c4-e10c-469e-9768-6b8c3b7e9051}, !- Construction Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {046f4e49-0cfe-4335-b129-1d01e784e9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a808f056-b0c6-4ed3-9a97-a37ddd726f8f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {ec4207c4-e10c-469e-9768-6b8c3b7e9051}, !- Construction Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {046f4e49-0cfe-4335-b129-1d01e784e9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a388ef57-31a1-4060-8209-d9b11f8e0210}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  {960a6173-7f61-46f9-a391-430ed94845eb}, !- Construction Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37b75b0-be41-4f2b-92c3-561a7eeaae6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 2 {m}
  27.867455785701, 3.6576, 2.4384,        !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 15.481919880945, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {06170df3-7c30-4851-9cb6-9ceda7d87c49}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished basement;                    !- Standards Space Type

OS:Surface,
  {a8a767a9-43a7-4315-b47d-52f43035d712}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {5ed3b230-4abb-430f-9ca5-f30a70127898}, !- Construction Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  24.209855785701, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  24.209855785701, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ed3b35-1bcb-48c3-ad11-a9345ed18a05}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  {74daa1e4-a1b2-419f-9ee1-acdf5c5ab013}, !- Construction Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8bb0963-633b-4c35-9460-81c7d76dade4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  27.867455785701, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15fb45c-f472-4adf-b1cb-9c4a3c76b0c6}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {3cbf2c45-84b9-4c10-b215-9a6d6bb5dcf1}, !- Construction Name
  {4133b5bf-b9a4-43c0-86dc-62cc674eca4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9fab69-3283-4bfd-be6f-9a4bd85cb07c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 1 {m}
  27.867455785701, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  24.209855785701, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 15.481919880945, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0c8cb7ec-3d0c-4f02-b8a0-ade713f4bbb2}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1ba1087c-322d-445b-8ee5-c9e9bfdf685f}, !- Construction Name
  {e1ecb033-a33a-48a9-8c7c-3759d6133fd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  24.209855785701, -3.6576, 2.5908,       !- X,Y,Z Vertex 2 {m}
  26.038655785701, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  26.038655785701, 1.8288, 3.5052;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa59d022-3405-4e59-b65e-62560516b9b4}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1ba1087c-322d-445b-8ee5-c9e9bfdf685f}, !- Construction Name
  {e1ecb033-a33a-48a9-8c7c-3759d6133fd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.867455785701, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  26.038655785701, 1.8288, 3.5052,        !- X,Y,Z Vertex 2 {m}
  26.038655785701, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0d8352-cad3-4d6f-baec-2d11b3c9ffbc}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {5ed3b230-4abb-430f-9ca5-f30a70127898}, !- Construction Name
  {e1ecb033-a33a-48a9-8c7c-3759d6133fd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  27.867455785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  26.038655785701, -3.6576, 3.3528;       !- X,Y,Z Vertex 3 {m}

OS:Space,
  {e1ecb033-a33a-48a9-8c7c-3759d6133fd5}, !- Handle
  garage attic space,                     !- Name
  {0fe5612b-3ac0-4487-a024-2b8077a6711a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ca835a31-711d-49af-8693-5c7ca1f1405b}; !- Thermal Zone Name

OS:Surface,
  {c8bb0963-633b-4c35-9460-81c7d76dade4}, !- Handle
  Surface 29 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {1efdc7d5-7de8-4251-ac7c-fb7583392fde}, !- Construction Name
  {e1ecb033-a33a-48a9-8c7c-3759d6133fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ed3b35-1bcb-48c3-ad11-a9345ed18a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.209855785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  24.209855785701, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8485000-eb69-4ae0-a549-1d2c3df2fc2d}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1ba1087c-322d-445b-8ee5-c9e9bfdf685f}, !- Construction Name
  {4133b5bf-b9a4-43c0-86dc-62cc674eca4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.7409599404725, 4.02287997023625,   !- X,Y,Z Vertex 1 {m}
  0, 0, 0.1524,                           !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 0.1524,             !- X,Y,Z Vertex 3 {m}
  26.038655785701, 1.8288, 1.0668,        !- X,Y,Z Vertex 4 {m}
  27.867455785701, 0, 0.1524,             !- X,Y,Z Vertex 5 {m}
  27.867455785701, 7.7409599404725, 4.02287997023625; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {ccaebd70-11b8-4758-add4-8946af083ab3}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {3345e0eb-2579-4d7a-b235-934f0d5f8d71}, !- Handle
  {ccaebd70-11b8-4758-add4-8946af083ab3}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  3,                                      !- Feature Value 2
  SizingInfoRoofColor|{8e101387-4b3d-4d81-a7c6-e4415917f721}, !- Feature Name 3
  String,                                 !- Feature Data Type 3
  medium,                                 !- Feature Value 3
  SizingInfoRoofMaterial|{8e101387-4b3d-4d81-a7c6-e4415917f721}, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  asphalt shingles,                       !- Feature Value 4
  SizingInfoRoofRigidInsRvalue|{8e101387-4b3d-4d81-a7c6-e4415917f721}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoRoofHasRadiantBarrier|{8e101387-4b3d-4d81-a7c6-e4415917f721}, !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false,                                  !- Feature Value 6
  SizingInfoRoofColor|{e8485000-eb69-4ae0-a549-1d2c3df2fc2d}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{e8485000-eb69-4ae0-a549-1d2c3df2fc2d}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{e8485000-eb69-4ae0-a549-1d2c3df2fc2d}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{e8485000-eb69-4ae0-a549-1d2c3df2fc2d}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{aa59d022-3405-4e59-b65e-62560516b9b4}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{aa59d022-3405-4e59-b65e-62560516b9b4}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{aa59d022-3405-4e59-b65e-62560516b9b4}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{aa59d022-3405-4e59-b65e-62560516b9b4}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{0c8cb7ec-3d0c-4f02-b8a0-ade713f4bbb2}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{0c8cb7ec-3d0c-4f02-b8a0-ade713f4bbb2}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{0c8cb7ec-3d0c-4f02-b8a0-ade713f4bbb2}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{0c8cb7ec-3d0c-4f02-b8a0-ade713f4bbb2}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoWallType|{0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  SteelStud,                              !- Feature Value 19
  SizingInfoStudWallCavityRvalue|{0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Feature Name 20
  Double,                                 !- Feature Data Type 20
  13,                                     !- Feature Value 20
  SizingInfoWallType|{f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Feature Name 21
  String,                                 !- Feature Data Type 21
  SteelStud,                              !- Feature Value 21
  SizingInfoStudWallCavityRvalue|{f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  13,                                     !- Feature Value 22
  SizingInfoWallType|{4b5519e3-8357-4065-a040-5acb79783567}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  SteelStud,                              !- Feature Value 23
  SizingInfoStudWallCavityRvalue|{4b5519e3-8357-4065-a040-5acb79783567}, !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  13,                                     !- Feature Value 24
  SizingInfoWallType|{26a18729-ddf1-4a84-982d-751826dad758}, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  SteelStud,                              !- Feature Value 25
  SizingInfoStudWallCavityRvalue|{26a18729-ddf1-4a84-982d-751826dad758}, !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  13,                                     !- Feature Value 26
  SizingInfoWallType|{4cd4ec87-734c-4daa-8832-f85d9d7c7d0a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  SteelStud,                              !- Feature Value 27
  SizingInfoStudWallCavityRvalue|{4cd4ec87-734c-4daa-8832-f85d9d7c7d0a}, !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  13,                                     !- Feature Value 28
  SizingInfoWallType|{55aa8eca-30db-49a2-bb9e-4c46ecc3dbc0}, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  SteelStud,                              !- Feature Value 29
  SizingInfoStudWallCavityRvalue|{55aa8eca-30db-49a2-bb9e-4c46ecc3dbc0}, !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  13,                                     !- Feature Value 30
  SizingInfoWallType|{41146976-3fe6-4743-b056-9c5cb0cf626a}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  SteelStud,                              !- Feature Value 31
  SizingInfoStudWallCavityRvalue|{41146976-3fe6-4743-b056-9c5cb0cf626a}, !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  13,                                     !- Feature Value 32
  SizingInfoWallType|{14e40a96-b16f-4e18-b7e7-5713e0d85f0a}, !- Feature Name 33
  String,                                 !- Feature Data Type 33
  SteelStud,                              !- Feature Value 33
  SizingInfoStudWallCavityRvalue|{14e40a96-b16f-4e18-b7e7-5713e0d85f0a}, !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  13,                                     !- Feature Value 34
  SizingInfoWallType|{6013a1b9-4372-4b49-b1d3-6b792609dd8d}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{6013a1b9-4372-4b49-b1d3-6b792609dd8d}, !- Feature Name 36
  Integer,                                !- Feature Data Type 36
  0,                                      !- Feature Value 36
  SizingInfoWallType|{aacff677-2d97-4adb-ad5e-b4d82801f1a7}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{aacff677-2d97-4adb-ad5e-b4d82801f1a7}, !- Feature Name 38
  Integer,                                !- Feature Data Type 38
  0,                                      !- Feature Value 38
  SizingInfoWallType|{a8a767a9-43a7-4315-b47d-52f43035d712}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{a8a767a9-43a7-4315-b47d-52f43035d712}, !- Feature Name 40
  Integer,                                !- Feature Data Type 40
  0,                                      !- Feature Value 40
  SizingInfoWallType|{e96e253e-b133-4497-8de4-f9b0f776136e}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{e96e253e-b133-4497-8de4-f9b0f776136e}, !- Feature Name 42
  Integer,                                !- Feature Data Type 42
  0,                                      !- Feature Value 42
  SizingInfoWallType|{537e9ab4-889e-4a29-a022-30c4128c6f47}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{537e9ab4-889e-4a29-a022-30c4128c6f47}, !- Feature Name 44
  Integer,                                !- Feature Data Type 44
  0,                                      !- Feature Value 44
  SizingInfoWallType|{fb0d8352-cad3-4d6f-baec-2d11b3c9ffbc}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{fb0d8352-cad3-4d6f-baec-2d11b3c9ffbc}, !- Feature Name 46
  Integer,                                !- Feature Data Type 46
  0,                                      !- Feature Value 46
  SizingInfoWallType|{fbc8131e-e7cd-471d-8c4f-1d00ab10838a}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{fbc8131e-e7cd-471d-8c4f-1d00ab10838a}, !- Feature Name 48
  Integer,                                !- Feature Data Type 48
  0,                                      !- Feature Value 48
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 49
  String,                                 !- Feature Data Type 49
  0.36&#440.64&#441.0&#441.16,            !- Feature Value 49
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 50
  String,                                 !- Feature Data Type 50
  1.0&#441.0&#440.89&#440.89&#440.89,     !- Feature Value 50
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 51
  String,                                 !- Feature Data Type 51
  447.3833333333334&#44414.48749999999995&#44315.8&#44323.9672413793104, !- Feature Value 51
  DHWSchedIndex,                          !- Feature Name 52
  Integer,                                !- Feature Data Type 52
  0,                                      !- Feature Value 52
  SizingInfoMechVentType,                 !- Feature Name 53
  String,                                 !- Feature Data Type 53
  exhaust,                                !- Feature Value 53
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  0,                                      !- Feature Value 54
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 55
  Double,                                 !- Feature Data Type 55
  0,                                      !- Feature Value 55
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  0,                                      !- Feature Value 56
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 57
  Double,                                 !- Feature Data Type 57
  82.5,                                   !- Feature Value 57
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  1.7,                                    !- Feature Value 58
  SizingInfoDuctsReturnRvalue,            !- Feature Name 59
  Double,                                 !- Feature Data Type 59
  1.7,                                    !- Feature Value 59
  SizingInfoDuctsSupplyLoss,              !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  0.19990009990009988,                    !- Feature Value 60
  SizingInfoDuctsReturnLoss,              !- Feature Name 61
  Double,                                 !- Feature Data Type 61
  0.10009990009990012,                    !- Feature Value 61
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  1215.0000000000002,                     !- Feature Value 62
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 63
  Double,                                 !- Feature Data Type 63
  450.00000000000011,                     !- Feature Value 63
  SizingInfoDuctsLocationZone,            !- Feature Name 64
  String,                                 !- Feature Data Type 64
  unfinished basement zone,               !- Feature Value 64
  SizingInfoDuctsLocationFrac,            !- Feature Name 65
  Double,                                 !- Feature Data Type 65
  1,                                      !- Feature Value 65
  SizingInfoZoneInfiltrationELA|{073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  1.5223347211841369,                     !- Feature Value 66
  SizingInfoZoneInfiltrationCFM|{073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Feature Name 67
  Double,                                 !- Feature Data Type 67
  169.08917488208706,                     !- Feature Value 67
  SizingInfoZoneInfiltrationCFM|{e550ffdd-d748-412a-9687-9c82a2540367}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  60.000000000000007,                     !- Feature Value 68
  SizingInfoZoneInfiltrationCFM|{ca835a31-711d-49af-8693-5c7ca1f1405b}, !- Feature Name 69
  Double,                                 !- Feature Data Type 69
  1275.6744133597015;                     !- Feature Value 69

OS:Schedule:Ruleset,
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Handle
  residential occupants schedule,         !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  {52d754b4-4b58-413a-8099-c00fe79a9802}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52d754b4-4b58-413a-8099-c00fe79a9802}, !- Handle
  Schedule Day 1,                         !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d383a872-fdcf-4ab2-84a9-2ff60e7c0ea4}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {71959777-da84-431d-b0e0-8d00edab0855}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71959777-da84-431d-b0e0-8d00edab0855}, !- Handle
  residential occupants schedule allday1, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9bbef4e8-2729-434a-9f59-7b6853ed9ce2}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {840bc6c0-5015-4cac-8b20-4e24d877486b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {840bc6c0-5015-4cac-8b20-4e24d877486b}, !- Handle
  residential occupants schedule allday2, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a121585a-231d-4664-aa7c-4053b2d53777}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {dcb282b3-8249-4e70-855d-8490edf3ece2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcb282b3-8249-4e70-855d-8490edf3ece2}, !- Handle
  residential occupants schedule allday3, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a938f0f8-3987-4514-82e4-4db858e8853b}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {148e7282-b8c3-4e7f-a234-42199ce308f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {148e7282-b8c3-4e7f-a234-42199ce308f1}, !- Handle
  residential occupants schedule allday4, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bb915fc3-f0fe-458e-bb6e-a8c2185908ff}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {558ef6ff-c8e1-44b0-b9d3-cdeb7bd78ab3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {558ef6ff-c8e1-44b0-b9d3-cdeb7bd78ab3}, !- Handle
  residential occupants schedule allday5, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {958f0d24-81fc-4c34-91b3-3b209752751a}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9752ec3a-a810-4e97-aac5-0ba3976cff70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9752ec3a-a810-4e97-aac5-0ba3976cff70}, !- Handle
  residential occupants schedule allday6, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bc67ce21-d071-4c85-8b9b-dcd936e28698}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b85a8bdf-0d65-4f6a-8bb8-e41dae12d6cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b85a8bdf-0d65-4f6a-8bb8-e41dae12d6cc}, !- Handle
  residential occupants schedule allday7, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8a362718-0ff7-4493-83fd-6967d6195596}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6b7bbb86-8256-4767-8738-fa7cb7217a55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b7bbb86-8256-4767-8738-fa7cb7217a55}, !- Handle
  residential occupants schedule allday8, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7e541c9b-43f8-412d-a13a-15f00ec11f16}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {baab3ba3-43e9-40b3-8868-3a3300c09f58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {baab3ba3-43e9-40b3-8868-3a3300c09f58}, !- Handle
  residential occupants schedule allday9, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5355c80f-3f53-4d4a-bd10-366274eed0e3}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a297cf69-4700-442c-a44f-12d74f515b06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a297cf69-4700-442c-a44f-12d74f515b06}, !- Handle
  residential occupants schedule allday10, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a3e1cb31-b004-4615-bedd-8d0a2891de46}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c430482-10b5-4d1a-a05e-42ad0e6657f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c430482-10b5-4d1a-a05e-42ad0e6657f4}, !- Handle
  residential occupants schedule allday11, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {be8321fd-2256-4b4b-adfe-b0cb4d545207}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e2b77e3-76dd-432a-9911-1a75b1fad56b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e2b77e3-76dd-432a-9911-1a75b1fad56b}, !- Handle
  residential occupants schedule allday12, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {f349a52a-812c-42b2-940b-7940836cc9f3}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {eef98eb1-c7ec-4efa-968b-eacf726dc18e}, !- Schedule Type Limits Name
  {e90a1195-3522-4e60-a458-90f80ef56589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e90a1195-3522-4e60-a458-90f80ef56589}, !- Handle
  Schedule Day 2,                         !- Name
  {eef98eb1-c7ec-4efa-968b-eacf726dc18e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {290cb097-4c74-4499-90af-1aad6136c21e}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  3.23,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {9bbe2b33-694b-4036-aa6c-f91822435a62}, !- Handle
  residential occupants|living space,     !- Name
  {290cb097-4c74-4499-90af-1aad6136c21e}, !- People Definition Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space or SpaceType Name
  {fe3e1a4f-82d0-49f8-bd4b-bb557d93f4e5}, !- Number of People Schedule Name
  {f349a52a-812c-42b2-940b-7940836cc9f3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {eef98eb1-c7ec-4efa-968b-eacf726dc18e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurfaceGroup,
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7adc99ca-d977-4fa8-a46a-7b3e87bd44a6}, !- Handle
  Surface 31 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.905055785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  23.905055785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  24.209855785701, -3.6576, 2.5908,       !- X,Y,Z Vertex 3 {m}
  24.209855785701, 0, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {abb04415-cf35-41d7-8fc6-deaf00464501}, !- Handle
  Surface 31 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.209855785701, -3.9624, 2.5908,       !- X,Y,Z Vertex 1 {m}
  26.038655785701, -3.9624, 3.5052,       !- X,Y,Z Vertex 2 {m}
  26.038655785701, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  24.209855785701, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {13a0b6cf-d6de-43b1-8bb4-313d55a971e9}, !- Handle
  Surface 17 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3048, 15.481919880945, 2.5908,       !- X,Y,Z Vertex 1 {m}
  -0.3048, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  0, 7.7409599404725, 6.46127997023625,   !- X,Y,Z Vertex 3 {m}
  0, 15.481919880945, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {da20713c-a9e4-4a06-9a43-1fc1b4970423}, !- Handle
  Surface 17 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.172255785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  28.172255785701, 15.481919880945, 2.5908, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 15.481919880945, 2.5908, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 7.7409599404725, 6.46127997023625; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {35b92e16-1709-45ce-8df2-ea8e4b34bdc5}, !- Handle
  Surface 17 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.867455785701, 15.786719880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  0, 15.786719880945, 2.4384,             !- X,Y,Z Vertex 2 {m}
  0, 15.481919880945, 2.5908,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, 15.481919880945, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {877271f6-ef0c-451b-ab14-89365cefad43}, !- Handle
  Surface 32 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.172255785701, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  28.172255785701, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  27.867455785701, 0, 2.5908,             !- X,Y,Z Vertex 3 {m}
  27.867455785701, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0af376c3-9772-44f7-bb48-2136291b008f}, !- Handle
  Surface 32 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.038655785701, -3.9624, 3.5052,       !- X,Y,Z Vertex 1 {m}
  27.867455785701, -3.9624, 2.5908,       !- X,Y,Z Vertex 2 {m}
  27.867455785701, -3.6576, 2.5908,       !- X,Y,Z Vertex 3 {m}
  26.038655785701, -3.6576, 3.5052;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {69742848-a906-4ad7-8bde-457ac494bdd9}, !- Handle
  Surface 35 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3048, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  -0.3048, 0, 2.5908,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5908,                           !- X,Y,Z Vertex 3 {m}
  0, 7.7409599404725, 6.46127997023625;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8384e3b2-3245-478c-a18a-1bfd6680596e}, !- Handle
  Surface 35 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.3048, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  24.209855785701, -0.3048, 2.4384,       !- X,Y,Z Vertex 2 {m}
  24.209855785701, 0, 2.5908,             !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5908;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c23bbcc8-ce4d-421d-804d-99272a363fec}, !- Handle
  Surface 35 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {0b25e5ac-eee7-4a13-a883-a1493d28f3de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.172255785701, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  28.172255785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 0, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4a4ffa8b-9d2c-4d93-aa2a-b86c557f2420}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 3.6576, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {949f0cbe-2dd0-4464-85e2-f1cc195c44ac}, !- Handle
  residential neighbors left 1,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.6576, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.6576, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1cdc53ff-4e53-4e9f-adab-948fecdefb39}, !- Handle
  residential neighbors left 2,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.6576, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.6576, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fd6db822-8a07-4825-929d-fbaa737928b5}, !- Handle
  residential neighbors left 3,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.915455785701, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  -30.915455785701, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8f90121-307e-42e0-9bd3-f4ba1904d1cf}, !- Handle
  residential neighbors left 4,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 15.481919880945, 2.4384,        !- X,Y,Z Vertex 1 {m}
  -3.048, 15.481919880945, 0,             !- X,Y,Z Vertex 2 {m}
  -30.915455785701, 15.481919880945, 0,   !- X,Y,Z Vertex 3 {m}
  -30.915455785701, 15.481919880945, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {52f78a7f-1cb5-45b4-89d4-7f34ce91067a}, !- Handle
  residential neighbors left 5,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.6576, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -3.048, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 15.481919880945, 0,             !- X,Y,Z Vertex 3 {m}
  -3.048, 15.481919880945, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bdaaf4ff-f752-4d2a-841c-0e7469ffda06}, !- Handle
  residential neighbors left 6,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.915455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  -30.915455785701, 15.481919880945, 0,   !- X,Y,Z Vertex 2 {m}
  -30.915455785701, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -30.915455785701, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d03d88d0-3d1d-4141-bbe4-2af200c74361}, !- Handle
  residential neighbors left 7,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 7.7409599404725, 6.30887997023625, !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 15.481919880945, 2.4384;        !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {7a5d8bef-57e3-4716-bbed-6ecc54cc326d}, !- Handle
  residential neighbors left 8,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.915455785701, 7.7409599404725, 6.30887997023625, !- X,Y,Z Vertex 1 {m}
  -30.915455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 2 {m}
  -30.915455785701, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {abf497e1-ab02-40b7-bc60-d903fcdc8d80}, !- Handle
  residential neighbors left 9,           !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.915455785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  -3.048, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  -3.048, 15.481919880945, 2.5908,        !- X,Y,Z Vertex 3 {m}
  -30.915455785701, 15.481919880945, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b6900d03-5dc5-4c0e-a4bb-0cea6ec46616}, !- Handle
  residential neighbors left 10,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.915455785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  -30.915455785701, 0, 2.5908,            !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 2.5908,                     !- X,Y,Z Vertex 3 {m}
  -4.8768, 1.8288, 3.5052,                !- X,Y,Z Vertex 4 {m}
  -3.048, 0, 2.5908,                      !- X,Y,Z Vertex 5 {m}
  -3.048, 7.7409599404725, 6.46127997023625; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {838a1b7f-4fa3-4e79-8287-cc1b2eb54bcd}, !- Handle
  residential neighbors left 11,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 2.5908,                      !- X,Y,Z Vertex 1 {m}
  -4.8768, 1.8288, 3.5052,                !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 3.5052,               !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 2.5908;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a8fa610c-77e9-4f00-932b-6dbc4d841c3a}, !- Handle
  residential neighbors left 12,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 2.5908,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.6576, 2.5908,               !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 3.5052,               !- X,Y,Z Vertex 3 {m}
  -4.8768, 1.8288, 3.5052;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8954706-4d6c-4de5-ad4c-bae356b1ec5f}, !- Handle
  residential neighbors left 13,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.6576, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 3.3528;               !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {8e9f2796-a6b1-4ec8-b597-256242ad1e66}, !- Handle
  residential neighbors left 14,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.0104, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -7.0104, -3.6576, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.6576, 2.5908,               !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 2.5908;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22403691-d8c4-4ae6-9b6a-b236a86c60fb}, !- Handle
  residential neighbors left 15,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.9624, 2.5908,               !- X,Y,Z Vertex 1 {m}
  -4.8768, -3.9624, 3.5052,               !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 3.5052,               !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.6576, 2.5908;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a4fae03d-b6f5-497e-9b62-0c14dedf37a2}, !- Handle
  residential neighbors left 16,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.220255785701, 15.481919880945, 2.5908, !- X,Y,Z Vertex 1 {m}
  -31.220255785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  -30.915455785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 3 {m}
  -30.915455785701, 15.481919880945, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a045d936-2c6a-4c3e-81ab-9a7b1a1b901d}, !- Handle
  residential neighbors left 17,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.220255785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  -31.220255785701, 0, 2.5908,            !- X,Y,Z Vertex 2 {m}
  -30.915455785701, 0, 2.5908,            !- X,Y,Z Vertex 3 {m}
  -30.915455785701, 7.7409599404725, 6.46127997023625; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5a77b093-8d83-4b7d-81ba-49c059d00c1d}, !- Handle
  residential neighbors left 18,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.7432, -3.6576, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -2.7432, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 2.5908,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 2.5908;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d893e129-c3e0-4038-b487-a24cdf03b274}, !- Handle
  residential neighbors left 19,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.7432, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  -2.7432, 15.481919880945, 2.5908,       !- X,Y,Z Vertex 2 {m}
  -3.048, 15.481919880945, 2.5908,        !- X,Y,Z Vertex 3 {m}
  -3.048, 7.7409599404725, 6.46127997023625; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c377aaa4-d9d5-4070-ba5c-64b7909d3ab6}, !- Handle
  residential neighbors left 20,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.915455785701, -0.3048, 2.4384,      !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.3048, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 2.5908,                     !- X,Y,Z Vertex 3 {m}
  -30.915455785701, 0, 2.5908;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cb367f7a-5b75-42f0-a655-837b50eb5dba}, !- Handle
  residential neighbors left 21,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 15.786719880945, 2.4384,        !- X,Y,Z Vertex 1 {m}
  -30.915455785701, 15.786719880945, 2.4384, !- X,Y,Z Vertex 2 {m}
  -30.915455785701, 15.481919880945, 2.5908, !- X,Y,Z Vertex 3 {m}
  -3.048, 15.481919880945, 2.5908;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {72b0b8b0-8208-47ee-b031-a7e589c7a755}, !- Handle
  residential neighbors left 22,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8768, -3.9624, 3.5052,               !- X,Y,Z Vertex 1 {m}
  -3.048, -3.9624, 2.5908,                !- X,Y,Z Vertex 2 {m}
  -3.048, -3.6576, 2.5908,                !- X,Y,Z Vertex 3 {m}
  -4.8768, -3.6576, 3.5052;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a9b5c3aa-9e15-4d5f-bb71-1492650c75dd}, !- Handle
  residential neighbors left 23,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.7432, 0, 2.5908,                     !- X,Y,Z Vertex 1 {m}
  -2.7432, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  -3.048, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 2.5908;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4ad64474-4b15-4f5e-ad5c-3c8335f218b1}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.782911571402, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  58.782911571402, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  58.782911571402, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  58.782911571402, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2bd364ba-a0f7-4f78-ba5b-afdde429c05a}, !- Handle
  residential neighbors right 1,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.125311571402, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  55.125311571402, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  58.782911571402, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  58.782911571402, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {118633de-9e31-4133-a102-dd00c47de534}, !- Handle
  residential neighbors right 2,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.125311571402, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  55.125311571402, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  55.125311571402, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  55.125311571402, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {55814c78-246c-43ed-8f70-c6cabd9e925a}, !- Handle
  residential neighbors right 3,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.915455785701, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  30.915455785701, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  55.125311571402, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  55.125311571402, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1d71bf79-07d8-4c9e-a9f1-80112f94438b}, !- Handle
  residential neighbors right 4,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.782911571402, 15.481919880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  58.782911571402, 15.481919880945, 0,    !- X,Y,Z Vertex 2 {m}
  30.915455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  30.915455785701, 15.481919880945, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fac4b26a-7e8e-4299-9fbe-3af0e578ab07}, !- Handle
  residential neighbors right 5,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.782911571402, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  58.782911571402, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  58.782911571402, 15.481919880945, 0,    !- X,Y,Z Vertex 3 {m}
  58.782911571402, 15.481919880945, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4f264852-d6ee-4301-9194-a45713459ff3}, !- Handle
  residential neighbors right 6,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.915455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  30.915455785701, 15.481919880945, 0,    !- X,Y,Z Vertex 2 {m}
  30.915455785701, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  30.915455785701, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {57eb20ea-8f69-4e65-83d1-2627ecacc908}, !- Handle
  residential neighbors right 7,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.782911571402, 7.7409599404725, 6.30887997023625, !- X,Y,Z Vertex 1 {m}
  58.782911571402, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  58.782911571402, 15.481919880945, 2.4384; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {cf700b13-69bb-4140-a29a-2ba4ed3d5c90}, !- Handle
  residential neighbors right 8,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.915455785701, 7.7409599404725, 6.30887997023625, !- X,Y,Z Vertex 1 {m}
  30.915455785701, 15.481919880945, 2.4384, !- X,Y,Z Vertex 2 {m}
  30.915455785701, 0, 2.4384;             !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {99d0be20-6276-4c4d-8b74-df1ec93a4411}, !- Handle
  residential neighbors right 9,          !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.915455785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  58.782911571402, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  58.782911571402, 15.481919880945, 2.5908, !- X,Y,Z Vertex 3 {m}
  30.915455785701, 15.481919880945, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e5e3e20-8fdd-49f3-a529-8ecf37d1e380}, !- Handle
  residential neighbors right 10,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.915455785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  30.915455785701, 0, 2.5908,             !- X,Y,Z Vertex 2 {m}
  55.125311571402, 0, 2.5908,             !- X,Y,Z Vertex 3 {m}
  56.954111571402, 1.8288, 3.5052,        !- X,Y,Z Vertex 4 {m}
  58.782911571402, 0, 2.5908,             !- X,Y,Z Vertex 5 {m}
  58.782911571402, 7.7409599404725, 6.46127997023625; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {ac9841fc-3ef8-4a33-afa7-62dc38b567e8}, !- Handle
  residential neighbors right 11,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.782911571402, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  56.954111571402, 1.8288, 3.5052,        !- X,Y,Z Vertex 2 {m}
  56.954111571402, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  58.782911571402, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2fff8394-e972-4a61-b1b2-c95f16b72cf6}, !- Handle
  residential neighbors right 12,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.125311571402, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  55.125311571402, -3.6576, 2.5908,       !- X,Y,Z Vertex 2 {m}
  56.954111571402, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  56.954111571402, 1.8288, 3.5052;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {689a69c0-1b36-41e8-b3c9-d59f9b7f067e}, !- Handle
  residential neighbors right 13,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.125311571402, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  58.782911571402, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  56.954111571402, -3.6576, 3.3528;       !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {d92eb45e-50e4-4cc5-a0e1-7fb2b8b8c702}, !- Handle
  residential neighbors right 14,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.820511571402, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  54.820511571402, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  55.125311571402, -3.6576, 2.5908,       !- X,Y,Z Vertex 3 {m}
  55.125311571402, 0, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e8f62a06-953a-4fdc-8dbb-cf50aa044f4c}, !- Handle
  residential neighbors right 15,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.125311571402, -3.9624, 2.5908,       !- X,Y,Z Vertex 1 {m}
  56.954111571402, -3.9624, 3.5052,       !- X,Y,Z Vertex 2 {m}
  56.954111571402, -3.6576, 3.5052,       !- X,Y,Z Vertex 3 {m}
  55.125311571402, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d90bcd07-5e2a-4ee0-9605-2e7dddb77c8e}, !- Handle
  residential neighbors right 16,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.610655785701, 15.481919880945, 2.5908, !- X,Y,Z Vertex 1 {m}
  30.610655785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  30.915455785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 3 {m}
  30.915455785701, 15.481919880945, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {776f4961-7b4d-4f95-a305-8f1fa4612b24}, !- Handle
  residential neighbors right 17,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.610655785701, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  30.610655785701, 0, 2.5908,             !- X,Y,Z Vertex 2 {m}
  30.915455785701, 0, 2.5908,             !- X,Y,Z Vertex 3 {m}
  30.915455785701, 7.7409599404725, 6.46127997023625; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a22b55e1-b4ca-4d44-a64b-d3d515fea7e1}, !- Handle
  residential neighbors right 18,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.087711571402, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  59.087711571402, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  58.782911571402, 0, 2.5908,             !- X,Y,Z Vertex 3 {m}
  58.782911571402, -3.6576, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {37b23007-93fd-48b4-95ca-8da3693d9783}, !- Handle
  residential neighbors right 19,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.087711571402, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 1 {m}
  59.087711571402, 15.481919880945, 2.5908, !- X,Y,Z Vertex 2 {m}
  58.782911571402, 15.481919880945, 2.5908, !- X,Y,Z Vertex 3 {m}
  58.782911571402, 7.7409599404725, 6.46127997023625; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e36152b-97ed-4a1c-ae92-8047592ed0a4}, !- Handle
  residential neighbors right 20,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.915455785701, -0.3048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  55.125311571402, -0.3048, 2.4384,       !- X,Y,Z Vertex 2 {m}
  55.125311571402, 0, 2.5908,             !- X,Y,Z Vertex 3 {m}
  30.915455785701, 0, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d459e150-6c8f-4313-a716-c83b81ad05c6}, !- Handle
  residential neighbors right 21,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  58.782911571402, 15.786719880945, 2.4384, !- X,Y,Z Vertex 1 {m}
  30.915455785701, 15.786719880945, 2.4384, !- X,Y,Z Vertex 2 {m}
  30.915455785701, 15.481919880945, 2.5908, !- X,Y,Z Vertex 3 {m}
  58.782911571402, 15.481919880945, 2.5908; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {29eb29cd-6035-4132-825c-2d893f7ee8e5}, !- Handle
  residential neighbors right 22,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.954111571402, -3.9624, 3.5052,       !- X,Y,Z Vertex 1 {m}
  58.782911571402, -3.9624, 2.5908,       !- X,Y,Z Vertex 2 {m}
  58.782911571402, -3.6576, 2.5908,       !- X,Y,Z Vertex 3 {m}
  56.954111571402, -3.6576, 3.5052;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0945c476-2de6-4fd8-9fa0-197571adbdb4}, !- Handle
  residential neighbors right 23,         !- Name
  ,                                       !- Construction Name
  {062af527-96ce-4548-b489-d094b1a0aef7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  59.087711571402, 0, 2.5908,             !- X,Y,Z Vertex 1 {m}
  59.087711571402, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 2 {m}
  58.782911571402, 7.7409599404725, 6.46127997023625, !- X,Y,Z Vertex 3 {m}
  58.782911571402, 0, 2.5908;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {503450c2-79bf-4e29-932b-30c25223e3fd}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {fe4de95a-ec20-49af-8c4d-aca8b7d5b69f}, !- Construction Name
  {55aa8eca-30db-49a2-bb9e-4c46ecc3dbc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55aa8eca-30db-49a2-bb9e-4c46ecc3dbc0}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {f63ffe31-34da-4820-8284-cce18f2e0f6b}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.126999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd4ec87-734c-4daa-8832-f85d9d7c7d0a}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {f63ffe31-34da-4820-8284-cce18f2e0f6b}, !- Construction Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.126999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0c63032-9d52-4fb3-9919-1fd2f3d8cf54}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.96586076106556, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.96586076106556, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  6.80847680356811, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  6.80847680356811, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f393da87-5eda-43e5-9f0a-b9fb412cb02c}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.86943680356811, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.86943680356811, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  7.71205284607065, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  7.71205284607065, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaea8ea4-e130-4601-a5a8-23584c4fc09d}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7561604217765, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  11.7561604217765, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  12.5987764642791, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  12.5987764642791, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d380d09a-1a33-4793-8731-24461096ad07}, !- Handle
  Surface 13 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6597364642791, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  12.6597364642791, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  13.5023525067816, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  13.5023525067816, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b271a01-8ff6-4687-af83-3d54bb800b7a}, !- Handle
  Surface 13 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5464600824875, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  17.5464600824875, 0, 1.01039281534411,  !- X,Y,Z Vertex 2 {m}
  18.38907612499, 0, 1.01039281534411,    !- X,Y,Z Vertex 3 {m}
  18.38907612499, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {925690e5-c707-454f-87e0-a59c883030ed}, !- Handle
  Surface 13 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {0574d609-b52b-4fe2-a7c1-894b1d3cf01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.45003612499, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  18.45003612499, 0, 1.01039281534411,    !- X,Y,Z Vertex 2 {m}
  19.2926521674926, 0, 1.01039281534411,  !- X,Y,Z Vertex 3 {m}
  19.2926521674926, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4db493d8-212d-410d-acf0-cb0293f3da43}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2616906835309, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.2616906835309, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  25.3645307142736, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  25.3645307142736, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24907350-630b-4d68-9664-861da9aef663}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.3035707142736, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  25.3035707142736, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  24.4064107450164, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  24.4064107450164, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eac5188b-8c85-4b7b-ba51-a72b3ef02242}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7282856121036, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  23.7282856121036, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  22.8311256428463, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  22.8311256428463, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04c095ad-f43d-4bf9-bd06-45b5219a3e33}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7701656428463, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.7701656428463, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  21.873005673589, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  21.873005673589, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cb06064-e1e1-4232-a07d-f6a47a9e61eb}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.1948805406762, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  21.1948805406762, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  20.2977205714189, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  20.2977205714189, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d48f04ed-c2c9-4e80-bf95-4a0be9bd1303}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2367605714189, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  20.2367605714189, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  19.3396006021616, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  19.3396006021616, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87330acc-f655-4dc1-806c-2439cab422d1}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6614754692488, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  18.6614754692488, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  17.7643154999915, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  17.7643154999915, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f208b3d-6078-49b6-ab7e-05dbcbfc9c5a}, !- Handle
  Surface 9 - Window 8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7033554999915, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  17.7033554999915, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  16.8061955307343, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  16.8061955307343, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e0d3354-06f6-4124-8b31-b8f3477d02b9}, !- Handle
  Surface 9 - Window 9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1280703978215, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.1280703978215, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  15.2309104285642, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  15.2309104285642, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c29cd32-9ad0-4a72-8b54-b32b2029d185}, !- Handle
  Surface 9 - Window 10,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1699504285642, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.1699504285642, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  14.2727904593069, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  14.2727904593069, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a4c9f3b-322b-4067-9215-0dd081f8ca34}, !- Handle
  Surface 9 - Window 11,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5946653263941, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.5946653263941, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  12.6975053571368, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  12.6975053571368, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65256de8-5e7b-49ed-a1f6-f33091effd19}, !- Handle
  Surface 9 - Window 12,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6365453571368, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.6365453571368, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  11.7393853878795, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  11.7393853878795, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8c1c3d1-e8eb-42e2-a37a-37dc71ab7b60}, !- Handle
  Surface 9 - Window 13,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.0612602549667, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.0612602549667, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  10.1641002857095, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  10.1641002857095, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bba5f79b-0b74-45c0-9c1b-c626408f7970}, !- Handle
  Surface 9 - Window 14,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1031402857095, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.1031402857095, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  9.20598031645218, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  9.20598031645218, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adfe5d47-547a-4dbd-aa98-0d43378de7d5}, !- Handle
  Surface 9 - Window 15,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.52785518353937, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.52785518353937, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  7.63069521428209, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  7.63069521428209, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1114ac68-3ae1-4abc-a9b6-74b3216cc006}, !- Handle
  Surface 9 - Window 16,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.56973521428209, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.56973521428209, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  6.67257524502482, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  6.67257524502482, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9a37ce3-7a37-4e11-888e-3681868dd241}, !- Handle
  Surface 9 - Window 17,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.994450112112, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.994450112112, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  5.09729014285473, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  5.09729014285473, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf721df9-94ac-450b-b112-730bb736a77c}, !- Handle
  Surface 9 - Window 18,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.03633014285473, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.03633014285473, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  4.13917017359745, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  4.13917017359745, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21bca0a4-9dc5-44dd-9bd4-cee563ba397b}, !- Handle
  Surface 9 - Window 19,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {f04fc471-ae23-4596-a3b5-7800da9458e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.981985056056, 15.481919880945, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.981985056056, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 2 {m}
  2.08482508679872, 15.481919880945, 0.937685760980053, !- X,Y,Z Vertex 3 {m}
  2.08482508679872, 15.481919880945, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3d17553-1bd7-49fc-8bd5-18d65db9f99d}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {26a18729-ddf1-4a84-982d-751826dad758}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.1931934471499, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 11.1931934471499, 1.01196910914899,  !- X,Y,Z Vertex 2 {m}
  0, 10.35175992063, 1.01196910914899,    !- X,Y,Z Vertex 3 {m}
  0, 10.35175992063, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fe62b89-0382-4fd3-b959-1c0b43648208}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {26a18729-ddf1-4a84-982d-751826dad758}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.29079992063, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 10.29079992063, 1.01196910914899,    !- X,Y,Z Vertex 2 {m}
  0, 9.44936639411011, 1.01196910914899,  !- X,Y,Z Vertex 3 {m}
  0, 9.44936639411011, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2c23900-56c7-442d-99cb-627b2074fa37}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {26a18729-ddf1-4a84-982d-751826dad758}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.03255348683489, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.03255348683489, 1.01196910914899,  !- X,Y,Z Vertex 2 {m}
  0, 5.191119960315, 1.01196910914899,    !- X,Y,Z Vertex 3 {m}
  0, 5.191119960315, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {156dcde3-ef53-46d5-be72-98765432fb63}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {26a18729-ddf1-4a84-982d-751826dad758}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.130159960315, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 5.130159960315, 1.01196910914899,    !- X,Y,Z Vertex 2 {m}
  0, 4.28872643379511, 1.01196910914899,  !- X,Y,Z Vertex 3 {m}
  0, 4.28872643379511, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {222d648b-b5d0-43a4-88d5-d6caf8ffd2eb}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {4b5519e3-8357-4065-a040-5acb79783567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.867455785701, 6.71944819638794, 2.1336, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 6.71944819638794, 1.00173401868523, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 7.568559960315, 1.00173401868523, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 7.568559960315, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56df96d2-3dac-4c5f-89ed-b3152ba28a6b}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {4b5519e3-8357-4065-a040-5acb79783567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.867455785701, 7.629519960315, 2.1336, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 7.629519960315, 1.00173401868523, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 8.47863172424206, 1.00173401868523, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 8.47863172424206, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2775db6c-a007-472f-a06c-7c8ac2e66275}, !- Handle
  Surface 10 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Construction Name
  {4b5519e3-8357-4065-a040-5acb79783567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.867455785701, 11.1159240386665, 2.1336, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 11.1159240386665, 1.00173401868523, !- X,Y,Z Vertex 2 {m}
  27.867455785701, 11.9650358025935, 1.00173401868523, !- X,Y,Z Vertex 3 {m}
  27.867455785701, 11.9650358025935, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {14e78056-9a71-49fc-8345-c7b6028ad4ca}, !- Handle
  Surface 9 - Window 13 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e8c1c3d1-e8eb-42e2-a37a-37dc71ab7b60}; !- Shaded Object Name

OS:ShadingSurface,
  {92fb8f6f-0d49-4a8e-81e9-5e95a4c71d61}, !- Handle
  Surface 9 - Window 13 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {14e78056-9a71-49fc-8345-c7b6028ad4ca}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.0117002857095, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2136602549667, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  11.2136602549667, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  10.0117002857095, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {17d4678b-ce8d-49ef-895a-d0e0bdb1c07e}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e0c63032-9d52-4fb3-9919-1fd2f3d8cf54}; !- Shaded Object Name

OS:ShadingSurface,
  {572739f4-c5c7-48a8-bc28-4f307c89a423}, !- Handle
  Surface 13 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {17d4678b-ce8d-49ef-895a-d0e0bdb1c07e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.96087680356811, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.81346076106556, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.81346076106556, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.96087680356811, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c337727f-3bb1-47ea-94a3-204362e4d098}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f393da87-5eda-43e5-9f0a-b9fb412cb02c}; !- Shaded Object Name

OS:ShadingSurface,
  {c0294948-cbd6-4be7-bb10-408058aa0fc3}, !- Handle
  Surface 13 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c337727f-3bb1-47ea-94a3-204362e4d098}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.86445284607065, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.71703680356811, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.71703680356811, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.86445284607065, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d4433682-1e06-474e-88d1-1768380e41da}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {24907350-630b-4d68-9664-861da9aef663}; !- Shaded Object Name

OS:ShadingSurface,
  {1c8503a8-e70c-4b38-bea0-61ccf3f01353}, !- Handle
  Surface 9 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {d4433682-1e06-474e-88d1-1768380e41da}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.2540107450164, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  25.4559707142736, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  25.4559707142736, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  24.2540107450164, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6b433bb7-bc26-4bcb-bde3-0d607f8f9f25}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c3d17553-1bd7-49fc-8bd5-18d65db9f99d}; !- Shaded Object Name

OS:ShadingSurface,
  {9848c531-2a8f-4fa0-a124-cb17ce2946c6}, !- Handle
  Surface 8 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {6b433bb7-bc26-4bcb-bde3-0d607f8f9f25}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 10.19935992063, 2.286,               !- X,Y,Z Vertex 1 {m}
  0, 11.3455934471499, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 11.3455934471499, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 10.19935992063, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cd66aee5-05b1-4229-b7e2-b9b0ea2eb535}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {aaea8ea4-e130-4601-a5a8-23584c4fc09d}; !- Shaded Object Name

OS:ShadingSurface,
  {ba31a6cf-10bc-470d-8bc7-f266a4ec56ff}, !- Handle
  Surface 13 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {cd66aee5-05b1-4229-b7e2-b9b0ea2eb535}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7511764642791, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  11.6037604217765, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  11.6037604217765, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  12.7511764642791, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {49ecce4e-fd2c-4fbf-a61d-6e43dbe7e22d}, !- Handle
  Surface 13 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5b271a01-8ff6-4687-af83-3d54bb800b7a}; !- Shaded Object Name

OS:ShadingSurface,
  {8cd2e4e2-8420-47e4-a36f-130191563665}, !- Handle
  Surface 13 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {49ecce4e-fd2c-4fbf-a61d-6e43dbe7e22d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.54147612499, 0, 2.286,               !- X,Y,Z Vertex 1 {m}
  17.3940600824875, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  17.3940600824875, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  18.54147612499, -0.6096, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {81f51843-a9f3-4ca5-a29f-909215cd2564}, !- Handle
  Surface 13 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d380d09a-1a33-4793-8731-24461096ad07}; !- Shaded Object Name

OS:ShadingSurface,
  {a6ef5b23-b5b1-40e0-8fbe-601ccc688515}, !- Handle
  Surface 13 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {81f51843-a9f3-4ca5-a29f-909215cd2564}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.6547525067816, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  12.5073364642791, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  12.5073364642791, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  13.6547525067816, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e5c6c85f-5167-433b-95bb-557c964ae655}, !- Handle
  Surface 13 - Window 6 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {925690e5-c707-454f-87e0-a59c883030ed}; !- Shaded Object Name

OS:ShadingSurface,
  {71503bd3-e9a3-40f0-98a6-dee76f368e51}, !- Handle
  Surface 13 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e5c6c85f-5167-433b-95bb-557c964ae655}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.4450521674926, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  18.29763612499, 0, 2.286,               !- X,Y,Z Vertex 2 {m}
  18.29763612499, -0.6096, 2.286,         !- X,Y,Z Vertex 3 {m}
  19.4450521674926, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2143e04d-43b4-4b98-b4ca-a49e75423f06}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4db493d8-212d-410d-acf0-cb0293f3da43}; !- Shaded Object Name

OS:ShadingSurface,
  {6c4a32a9-2b00-4017-9a32-12a3e5920363}, !- Handle
  Surface 9 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2143e04d-43b4-4b98-b4ca-a49e75423f06}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.2121307142736, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  26.4140906835309, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  26.4140906835309, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  25.2121307142736, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cc613cba-0946-430c-8fd5-2257b7a00103}, !- Handle
  Surface 9 - Window 17 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b9a37ce3-7a37-4e11-888e-3681868dd241}; !- Shaded Object Name

OS:ShadingSurface,
  {98dc019d-852a-4581-a699-22e0c0d517d9}, !- Handle
  Surface 9 - Window 17 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {cc613cba-0946-430c-8fd5-2257b7a00103}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.94489014285473, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  6.146850112112, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  6.146850112112, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  4.94489014285473, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2d51dbe5-ceb9-4ad5-93ae-f46f986f0b6b}, !- Handle
  Surface 9 - Window 14 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bba5f79b-0b74-45c0-9c1b-c626408f7970}; !- Shaded Object Name

OS:ShadingSurface,
  {339f6d03-1b65-4bd9-8c5c-bf1423b98f48}, !- Handle
  Surface 9 - Window 14 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2d51dbe5-ceb9-4ad5-93ae-f46f986f0b6b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.05358031645218, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  10.2555402857095, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  10.2555402857095, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  9.05358031645218, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9459ecc2-fd07-4652-adf9-3491d3514f32}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eac5188b-8c85-4b7b-ba51-a72b3ef02242}; !- Shaded Object Name

OS:ShadingSurface,
  {2417fe4e-fcbc-4b10-8abd-8214d1d340cb}, !- Handle
  Surface 9 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {9459ecc2-fd07-4652-adf9-3491d3514f32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.6787256428463, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  23.8806856121036, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  23.8806856121036, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  22.6787256428463, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {38487a2a-c325-4b20-9c1c-6742572df593}, !- Handle
  Surface 9 - Window 8 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f208b3d-6078-49b6-ab7e-05dbcbfc9c5a}; !- Shaded Object Name

OS:ShadingSurface,
  {4d66df4c-6c29-4771-9812-45710112619f}, !- Handle
  Surface 9 - Window 8 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {38487a2a-c325-4b20-9c1c-6742572df593}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6537955307343, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  17.8557554999915, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  17.8557554999915, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6537955307343, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7bf4aefc-c207-461c-a2d3-f6aea02c8629}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {04c095ad-f43d-4bf9-bd06-45b5219a3e33}; !- Shaded Object Name

OS:ShadingSurface,
  {8e79c1e3-be8c-40f4-b336-471804be9760}, !- Handle
  Surface 9 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7bf4aefc-c207-461c-a2d3-f6aea02c8629}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.720605673589, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  22.9225656428463, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  22.9225656428463, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  21.720605673589, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0f8f5b96-724d-4cc7-b493-5df6f112ea22}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0cb06064-e1e1-4232-a07d-f6a47a9e61eb}; !- Shaded Object Name

OS:ShadingSurface,
  {88a5a8f2-3c22-4d08-ba0d-d048421e4ec9}, !- Handle
  Surface 9 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {0f8f5b96-724d-4cc7-b493-5df6f112ea22}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.1453205714189, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  21.3472805406762, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  21.3472805406762, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  20.1453205714189, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1a69f948-7ee9-43df-93bd-7993e6f284cd}, !- Handle
  Surface 9 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d48f04ed-c2c9-4e80-bf95-4a0be9bd1303}; !- Shaded Object Name

OS:ShadingSurface,
  {07d828f1-0dd1-4d16-9ad5-48236a071718}, !- Handle
  Surface 9 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1a69f948-7ee9-43df-93bd-7993e6f284cd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1872006021616, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  20.3891605714189, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  20.3891605714189, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  19.1872006021616, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ee61d83a-8476-415e-8586-652a39d906f1}, !- Handle
  Surface 9 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87330acc-f655-4dc1-806c-2439cab422d1}; !- Shaded Object Name

OS:ShadingSurface,
  {f93e0b8c-4276-4df9-8820-fbfa02980d0c}, !- Handle
  Surface 9 - Window 7 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ee61d83a-8476-415e-8586-652a39d906f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.6119154999915, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  18.8138754692488, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  18.8138754692488, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  17.6119154999915, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fac21683-b615-4767-98f8-648a61488894}, !- Handle
  Surface 9 - Window 9 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4e0d3354-06f6-4124-8b31-b8f3477d02b9}; !- Shaded Object Name

OS:ShadingSurface,
  {190e6edc-7ba8-4ba7-88b8-72aeb2c4f791}, !- Handle
  Surface 9 - Window 9 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {fac21683-b615-4767-98f8-648a61488894}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.0785104285642, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  16.2804703978215, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  16.2804703978215, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  15.0785104285642, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {292faa09-dcd1-4c74-a25a-e1e915ce7ed4}, !- Handle
  Surface 9 - Window 12 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {65256de8-5e7b-49ed-a1f6-f33091effd19}; !- Shaded Object Name

OS:ShadingSurface,
  {96df824f-9ea1-4711-bbdf-ee5880e85b28}, !- Handle
  Surface 9 - Window 12 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {292faa09-dcd1-4c74-a25a-e1e915ce7ed4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5869853878795, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  12.7889453571368, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  12.7889453571368, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  11.5869853878795, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0a623a72-8748-44fa-9e60-086f62dd8a5e}, !- Handle
  Surface 9 - Window 10 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5c29cd32-9ad0-4a72-8b54-b32b2029d185}; !- Shaded Object Name

OS:ShadingSurface,
  {fab77601-0ea1-41e0-b09c-d44119a870d0}, !- Handle
  Surface 9 - Window 10 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {0a623a72-8748-44fa-9e60-086f62dd8a5e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.1203904593069, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  15.3223504285642, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  15.3223504285642, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  14.1203904593069, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {75bf2350-1e49-4d08-9c2e-3a6550e5db47}, !- Handle
  Surface 9 - Window 11 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3a4c9f3b-322b-4067-9215-0dd081f8ca34}; !- Shaded Object Name

OS:ShadingSurface,
  {8c8b8c95-767c-460e-afd0-3f61f7f492da}, !- Handle
  Surface 9 - Window 11 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {75bf2350-1e49-4d08-9c2e-3a6550e5db47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5451053571368, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  13.7470653263941, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  13.7470653263941, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  12.5451053571368, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bf3463b6-c157-4e7d-8019-a4c51ded8fb3}, !- Handle
  Surface 9 - Window 15 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {adfe5d47-547a-4dbd-aa98-0d43378de7d5}; !- Shaded Object Name

OS:ShadingSurface,
  {354dd541-4724-492a-8b12-1cbd890d925c}, !- Handle
  Surface 9 - Window 15 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {bf3463b6-c157-4e7d-8019-a4c51ded8fb3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.47829521428209, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  8.68025518353937, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  8.68025518353937, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  7.47829521428209, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3f5448ef-a27f-46bb-b68a-655e089ceb0c}, !- Handle
  Surface 9 - Window 16 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1114ac68-3ae1-4abc-a9b6-74b3216cc006}; !- Shaded Object Name

OS:ShadingSurface,
  {57df438a-7609-4de3-98f5-31eb8fb56168}, !- Handle
  Surface 9 - Window 16 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {3f5448ef-a27f-46bb-b68a-655e089ceb0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.52017524502482, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  7.72213521428209, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  7.72213521428209, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  6.52017524502482, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {540b0ed2-272f-4601-9fbc-68543c4d35da}, !- Handle
  Surface 9 - Window 18 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bf721df9-94ac-450b-b112-730bb736a77c}; !- Shaded Object Name

OS:ShadingSurface,
  {df0733a4-44ad-499d-9a12-450bb86ddaa5}, !- Handle
  Surface 9 - Window 18 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {540b0ed2-272f-4601-9fbc-68543c4d35da}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.98677017359745, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  5.18873014285473, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  5.18873014285473, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  3.98677017359745, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {31a6ecf3-0114-4ed4-bc63-ecea09b6faed}, !- Handle
  Surface 9 - Window 19 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {21bca0a4-9dc5-44dd-9bd4-cee563ba397b}; !- Shaded Object Name

OS:ShadingSurface,
  {93d5c84b-c452-49b0-82a8-7d7936ace208}, !- Handle
  Surface 9 - Window 19 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {31a6ecf3-0114-4ed4-bc63-ecea09b6faed}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93242508679872, 15.481919880945, 2.286, !- X,Y,Z Vertex 1 {m}
  3.134385056056, 15.481919880945, 2.286, !- X,Y,Z Vertex 2 {m}
  3.134385056056, 16.091519880945, 2.286, !- X,Y,Z Vertex 3 {m}
  1.93242508679872, 16.091519880945, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {49a0a17a-8da8-4b4c-8f61-500be14cfdc8}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7fe62b89-0382-4fd3-b959-1c0b43648208}; !- Shaded Object Name

OS:ShadingSurface,
  {f4f198e1-3e33-4b6e-aa4d-6124b7ed8e15}, !- Handle
  Surface 8 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {49a0a17a-8da8-4b4c-8f61-500be14cfdc8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.29696639411011, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 10.44319992063, 2.286,               !- X,Y,Z Vertex 2 {m}
  -0.6096, 10.44319992063, 2.286,         !- X,Y,Z Vertex 3 {m}
  -0.6096, 9.29696639411011, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5db3bed1-fdc4-4a20-ad8a-96ed295348a0}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b2c23900-56c7-442d-99cb-627b2074fa37}; !- Shaded Object Name

OS:ShadingSurface,
  {03c95ad8-890b-4ed1-a0c9-fafe870dfd74}, !- Handle
  Surface 8 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5db3bed1-fdc4-4a20-ad8a-96ed295348a0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.038719960315, 2.286,               !- X,Y,Z Vertex 1 {m}
  0, 6.18495348683489, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.18495348683489, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.038719960315, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8b424f9-1bbd-4419-89c2-b64070430d5b}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {156dcde3-ef53-46d5-be72-98765432fb63}; !- Shaded Object Name

OS:ShadingSurface,
  {3f1bd6b8-06f3-49ca-b3d9-39da258b6828}, !- Handle
  Surface 8 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c8b424f9-1bbd-4419-89c2-b64070430d5b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.13632643379511, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.282559960315, 2.286,               !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.282559960315, 2.286,         !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.13632643379511, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ea6dcce6-88e7-49cc-b6b9-6dbb2920ee0a}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {222d648b-b5d0-43a4-88d5-d6caf8ffd2eb}; !- Shaded Object Name

OS:ShadingSurface,
  {b01e352b-c844-4674-8512-6082ecfc8bdd}, !- Handle
  Surface 10 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ea6dcce6-88e7-49cc-b6b9-6dbb2920ee0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.867455785701, 7.720959960315, 2.286, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 6.56704819638794, 2.286, !- X,Y,Z Vertex 2 {m}
  28.477055785701, 6.56704819638794, 2.286, !- X,Y,Z Vertex 3 {m}
  28.477055785701, 7.720959960315, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {141fe852-7131-4c47-9bc4-7e3847fe336b}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {56df96d2-3dac-4c5f-89ed-b3152ba28a6b}; !- Shaded Object Name

OS:ShadingSurface,
  {1578dfff-e04d-4729-811f-5c8ede70d6bd}, !- Handle
  Surface 10 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {141fe852-7131-4c47-9bc4-7e3847fe336b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.867455785701, 8.63103172424206, 2.286, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 7.477119960315, 2.286, !- X,Y,Z Vertex 2 {m}
  28.477055785701, 7.477119960315, 2.286, !- X,Y,Z Vertex 3 {m}
  28.477055785701, 8.63103172424206, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {87ce59fc-ebb6-497c-8a40-a284f6a6e626}, !- Handle
  Surface 10 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2775db6c-a007-472f-a06c-7c8ac2e66275}; !- Shaded Object Name

OS:ShadingSurface,
  {ec4dc36a-af9e-45d9-b55f-bd87eaf30d98}, !- Handle
  Surface 10 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {87ce59fc-ebb6-497c-8a40-a284f6a6e626}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.867455785701, 12.1174358025935, 2.286, !- X,Y,Z Vertex 1 {m}
  27.867455785701, 10.9635240386665, 2.286, !- X,Y,Z Vertex 2 {m}
  28.477055785701, 10.9635240386665, 2.286, !- X,Y,Z Vertex 3 {m}
  28.477055785701, 12.1174358025935, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {55809a9d-0c7e-453d-bdc2-10a37d592e5f}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {ea00a403-d77c-457c-b0fa-eb27a77f7e1f}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {75d2fb6c-e96b-4783-89e9-0eb5aabbc686}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {3cbf2c45-84b9-4c10-b215-9a6d6bb5dcf1}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {55809a9d-0c7e-453d-bdc2-10a37d592e5f}, !- Layer 1
  {ea00a403-d77c-457c-b0fa-eb27a77f7e1f}, !- Layer 2
  {75d2fb6c-e96b-4783-89e9-0eb5aabbc686}; !- Layer 3

OS:Construction,
  {c447b876-45d8-4984-b1c4-89e04890ea10}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {75d2fb6c-e96b-4783-89e9-0eb5aabbc686}, !- Layer 1
  {ea00a403-d77c-457c-b0fa-eb27a77f7e1f}, !- Layer 2
  {55809a9d-0c7e-453d-bdc2-10a37d592e5f}; !- Layer 3

OS:Material,
  {1e7e9b33-4423-486a-875c-75fcc18944b7}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {02ca123b-a0e1-4efb-8ed5-efe1a01b035c}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {ed715159-566b-4258-a73a-a2ef17273eff}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {1ba1087c-322d-445b-8ee5-c9e9bfdf685f}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {1e7e9b33-4423-486a-875c-75fcc18944b7}, !- Layer 1
  {02ca123b-a0e1-4efb-8ed5-efe1a01b035c}, !- Layer 2
  {ed715159-566b-4258-a73a-a2ef17273eff}; !- Layer 3

OS:Foundation:Kiva,
  {046f4e49-0cfe-4335-b129-1d01e784e9f4}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {ab844cd8-f7fb-4f36-8a86-b072d1bb478c}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {ab844cd8-f7fb-4f36-8a86-b072d1bb478c}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {a1b64b41-ef97-4257-97af-9f569c87e0b2}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {b2c66f38-f807-481c-8a23-086a876b5ae9}, !- Handle
  Concrete 8 in.,                         !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {ec4207c4-e10c-469e-9768-6b8c3b7e9051}, !- Handle
  WallFndGrndUnfinB,                      !- Name
  ,                                       !- Surface Rendering Name
  {b2c66f38-f807-481c-8a23-086a876b5ae9}; !- Layer 1

OS:Material,
  {8f323af2-1520-44b5-bf30-e80c17c6e9c7}, !- Handle
  Concrete 8 in. 1,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {6939e06a-d1c1-418e-bac3-4385a20d5478}, !- Handle
  FloorFndGrndUnfinB,                     !- Name
  ,                                       !- Surface Rendering Name
  {8f323af2-1520-44b5-bf30-e80c17c6e9c7}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {974b757e-377b-437f-a315-bb15245a0c3c}, !- Handle
  {27fc08ce-31ab-41f1-9ba4-a8f1ab7282cf}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  86.698751333292;                        !- Total Exposed Perimeter {m}

OS:Material,
  {ea2d049c-06ae-447d-bc69-37c5e18465be}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {aa06ecfd-0544-4042-94d5-decee9a70b30}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {1757daab-6810-44af-88a8-114aa6843814}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {960a6173-7f61-46f9-a391-430ed94845eb}, !- Handle
  FloorUnfinBInsFin,                      !- Name
  ,                                       !- Surface Rendering Name
  {ea2d049c-06ae-447d-bc69-37c5e18465be}, !- Layer 1
  {02ca123b-a0e1-4efb-8ed5-efe1a01b035c}, !- Layer 2
  {aa06ecfd-0544-4042-94d5-decee9a70b30}, !- Layer 3
  {1757daab-6810-44af-88a8-114aa6843814}; !- Layer 4

OS:Construction,
  {d05dbc4b-650c-4d39-af94-32653f574e96}, !- Handle
  FloorUnfinBInsFin Reversed,             !- Name
  ,                                       !- Surface Rendering Name
  {1757daab-6810-44af-88a8-114aa6843814}, !- Layer 1
  {aa06ecfd-0544-4042-94d5-decee9a70b30}, !- Layer 2
  {02ca123b-a0e1-4efb-8ed5-efe1a01b035c}, !- Layer 3
  {ea2d049c-06ae-447d-bc69-37c5e18465be}; !- Layer 4

OS:Foundation:Kiva,
  {315f568a-55db-408b-a6c7-1fa19c99d6cd}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {5cebdd63-95ef-482c-9278-b6cf1c0bc127}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {5774c9e0-cf33-472f-9beb-89fbe7ff55a6}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {5cebdd63-95ef-482c-9278-b6cf1c0bc127}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {5774c9e0-cf33-472f-9beb-89fbe7ff55a6}; !- Layer 1

OS:Construction,
  {53a19b69-5d72-404b-ab90-bda61d7a5468}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {8f323af2-1520-44b5-bf30-e80c17c6e9c7}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {fe94ecc8-7afc-43d9-9768-aa45ff05da77}, !- Handle
  {d4a48c9b-115c-410a-be64-8997308d2fa3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.6576;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {837cc95b-9c27-45a6-8748-cfa030c2959a}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.606274377584023,                      !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {1efdc7d5-7de8-4251-ac7c-fb7583392fde}, !- Handle
  FloorUnfinUninsUnfin,                   !- Name
  ,                                       !- Surface Rendering Name
  {837cc95b-9c27-45a6-8748-cfa030c2959a}, !- Layer 1
  {02ca123b-a0e1-4efb-8ed5-efe1a01b035c}; !- Layer 2

OS:Construction,
  {74daa1e4-a1b2-419f-9ee1-acdf5c5ab013}, !- Handle
  FloorUnfinUninsUnfin Reversed,          !- Name
  ,                                       !- Surface Rendering Name
  {02ca123b-a0e1-4efb-8ed5-efe1a01b035c}, !- Layer 1
  {837cc95b-9c27-45a6-8748-cfa030c2959a}; !- Layer 2

OS:Material,
  {3de9dd18-15ca-4018-a1ca-b8f5d2a8e0d9}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {f725fd7e-e14d-40ec-9718-52341077ae68}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {b8106334-cdbf-4daf-87e6-42413c293025}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0844272575250836,                     !- Conductivity {W/m-K}
  45.657,                                 !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {f63ffe31-34da-4820-8284-cce18f2e0f6b}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {3de9dd18-15ca-4018-a1ca-b8f5d2a8e0d9}, !- Layer 1
  {f725fd7e-e14d-40ec-9718-52341077ae68}, !- Layer 2
  {b8106334-cdbf-4daf-87e6-42413c293025}, !- Layer 3
  {75d2fb6c-e96b-4783-89e9-0eb5aabbc686}; !- Layer 4

OS:Construction,
  {339840ab-9f81-4cb3-8123-3e2c46708821}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {f725fd7e-e14d-40ec-9718-52341077ae68}, !- Layer 1
  {b8106334-cdbf-4daf-87e6-42413c293025}; !- Layer 2

OS:Construction,
  {4b9f88a1-7bef-4f8d-af5b-e7c73182b72a}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {b8106334-cdbf-4daf-87e6-42413c293025}, !- Layer 1
  {f725fd7e-e14d-40ec-9718-52341077ae68}; !- Layer 2

OS:Material,
  {6114328b-4208-4629-a1f0-25d7d936901d}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {5ed3b230-4abb-430f-9ca5-f30a70127898}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {3de9dd18-15ca-4018-a1ca-b8f5d2a8e0d9}, !- Layer 1
  {f725fd7e-e14d-40ec-9718-52341077ae68}, !- Layer 2
  {6114328b-4208-4629-a1f0-25d7d936901d}; !- Layer 3

OS:InternalMass:Definition,
  {fbc8131e-e7cd-471d-8c4f-1d00ab10838a}, !- Handle
  living space Partition,                 !- Name
  {1389741e-8581-492b-b0d8-86c434dbcf19}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  418.06368,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2fc145f3-f986-44c4-b23c-a187e4825d99}, !- Handle
  living space Partition,                 !- Name
  {fbc8131e-e7cd-471d-8c4f-1d00ab10838a}, !- Internal Mass Definition Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {5ac836c2-7127-4f1d-8d34-39142d70dd18}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {1389741e-8581-492b-b0d8-86c434dbcf19}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {5ac836c2-7127-4f1d-8d34-39142d70dd18}, !- Layer 1
  {75d2fb6c-e96b-4783-89e9-0eb5aabbc686}; !- Layer 2

OS:InternalMass:Definition,
  {df3b4faf-fed5-4131-86c2-9698c72cfb91}, !- Handle
  residential furniture mass garage space, !- Name
  {c0e81417-4d8b-40ce-8ced-6adb2848a46f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.675607552,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2dc2cb55-aeb6-450d-9592-99dff07d1d9d}, !- Handle
  residential furniture mass garage space, !- Name
  {df3b4faf-fed5-4131-86c2-9698c72cfb91}, !- Internal Mass Definition Name
  {1c9406f8-5226-49f7-aaf5-f831a4a978f4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {1e74cfd5-5dd9-4d01-9e54-64280f332841}, !- Handle
  residential furniture material garage space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {c0e81417-4d8b-40ce-8ced-6adb2848a46f}, !- Handle
  residential furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {1e74cfd5-5dd9-4d01-9e54-64280f332841}; !- Layer 1

OS:InternalMass:Definition,
  {e82c0018-76b5-4746-b255-465eaf954412}, !- Handle
  residential furniture mass living space, !- Name
  {b0131831-6ce8-402f-953d-44895fc5486b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  167.225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {37542f1d-efbe-4e67-ab75-11d3d6896ee3}, !- Handle
  residential furniture mass living space, !- Name
  {e82c0018-76b5-4746-b255-465eaf954412}, !- Internal Mass Definition Name
  {caae315a-e30f-4561-9d1c-64a247ed7a42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {b0131831-6ce8-402f-953d-44895fc5486b}, !- Handle
  residential furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {1e74cfd5-5dd9-4d01-9e54-64280f332841}; !- Layer 1

OS:InternalMass:Definition,
  {1343b3d3-27bf-4edc-a573-399bc98a424d}, !- Handle
  residential furniture mass unfinished basement space, !- Name
  {3c6f73fb-9df5-430a-9ca5-532a566857ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  167.225472,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d25a0ee8-8844-4c1f-9c90-923be84e3a90}, !- Handle
  residential furniture mass unfinished basement space, !- Name
  {1343b3d3-27bf-4edc-a573-399bc98a424d}, !- Internal Mass Definition Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {3c6f73fb-9df5-430a-9ca5-532a566857ed}, !- Handle
  residential furniture construction unfinished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {1e74cfd5-5dd9-4d01-9e54-64280f332841}; !- Layer 1

OS:ScheduleTypeLimits,
  {8e78f372-2985-44e5-a83e-5df0840a25cb}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {a2f5634a-c921-40fd-b869-4b1b06959156}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2f5634a-c921-40fd-b869-4b1b06959156}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a93873f2-f773-4b92-a589-edd123a614e5}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d2ddb8df-a0e1-4fb3-bab2-2da94f68103d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2ddb8df-a0e1-4fb3-bab2-2da94f68103d}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0d3802d7-2c49-4387-baa2-36cd01ae2c34}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0ba557e4-c658-4b3f-803d-f5f2e5545f99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0ba557e4-c658-4b3f-803d-f5f2e5545f99}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5951b0b0-4f0e-406b-bd9d-4e5bceec0906}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a53e89b2-a1cd-4eae-90a5-3266dbc0bb6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a53e89b2-a1cd-4eae-90a5-3266dbc0bb6d}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6a3c4108-88ad-49f4-8da8-1e762f3308f4}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {117be9eb-13a9-4f22-9023-d03da9f95379}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {117be9eb-13a9-4f22-9023-d03da9f95379}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d6567910-ba3e-4440-bcff-af9bd5c57e96}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7dd28033-2808-457d-af18-ae0adf86e887}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dd28033-2808-457d-af18-ae0adf86e887}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a4fa1a0b-305a-4bff-bb32-72107a5cc71c}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9a0dfd17-5ce0-4fb2-89a3-f3ebdc450a39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9a0dfd17-5ce0-4fb2-89a3-f3ebdc450a39}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1b9ce5c6-6488-43c8-aadc-674a1df0794b}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8fce608e-312e-4a3b-827f-bdb72bc841c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fce608e-312e-4a3b-827f-bdb72bc841c7}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {134143cc-44c7-47de-b83d-62f547d78e44}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a4a1e5f9-9b24-48b6-a451-7d9d07c6938b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4a1e5f9-9b24-48b6-a451-7d9d07c6938b}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8f5fa966-397a-4282-a481-0437c3234636}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d919eb78-b858-491e-9a17-1fd1bafd46ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d919eb78-b858-491e-9a17-1fd1bafd46ad}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2dc53aaa-e956-48ab-803a-3d9739e7f980}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {10fcaeae-8743-44ef-9b96-07af9eb2aad2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10fcaeae-8743-44ef-9b96-07af9eb2aad2}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ced3e1b8-cc42-44e4-9cab-d9574e1e366d}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c360b37b-a9d9-4c1f-a1d2-6cb1ba921350}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c360b37b-a9d9-4c1f-a1d2-6cb1ba921350}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f5981088-26a9-44b7-afc6-8b217d9572a9}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6dc22a35-422f-45b6-b87f-be2c490595c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dc22a35-422f-45b6-b87f-be2c490595c0}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WindowMaterial:Shade,
  {8250d851-bf8d-4987-88dc-89afac8c390f}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {137636c2-fddc-4615-a1cf-062d38268b94}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {8250d851-bf8d-4987-88dc-89afac8c390f}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {6e7a74b2-4f1f-4719-bf97-db2050afc218}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {273222ad-20cd-4bcd-b64c-71eb092b70d3}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {dba6012f-fd17-42be-93ee-7b2b5ef97d59}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {273222ad-20cd-4bcd-b64c-71eb092b70d3}; !- Layer 1

OS:Material,
  {57775e0e-3b26-4834-9c1b-f462e2cc176e}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {fe4de95a-ec20-49af-8c4d-aca8b7d5b69f}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {57775e0e-3b26-4834-9c1b-f462e2cc176e}; !- Layer 1

OS:Output:Variable,
  {66b286ac-d363-4ebb-8bfd-39badc3b98cb}, !- Handle
  Zone Outdoor Air Drybulb Temperature,   !- Name
  ,                                       !- Key Value
  Zone Outdoor Air Drybulb Temperature;   !- Variable Name

OS:Output:Variable,
  {6067572c-c499-49a1-a699-19b9f43e8895}, !- Handle
  Zone Outdoor Air Relative Humidity,     !- Name
  ,                                       !- Key Value
  Zone Outdoor Air Relative Humidity;     !- Variable Name

OS:Output:Variable,
  {594afe5d-6e90-41ec-9ec7-e8dc3bb79a9a}, !- Handle
  Zone Mean Air Temperature,              !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature;              !- Variable Name

OS:Output:Variable,
  {b402f86b-9860-49f0-b18e-150330e8c4f2}, !- Handle
  Zone Air Relative Humidity,             !- Name
  ,                                       !- Key Value
  Zone Air Relative Humidity;             !- Variable Name

OS:Output:Variable,
  {934f34c9-c564-419e-9431-406fb9099ad3}, !- Handle
  Water Heater Heat Loss Rate,            !- Name
  ,                                       !- Key Value
  Water Heater Heat Loss Rate;            !- Variable Name

OS:Output:Variable,
  {c21240dd-c9e8-43b1-a7d0-77afd21888a5}, !- Handle
  Cooling Coil Sensible Cooling Rate,     !- Name
  ,                                       !- Key Value
  Cooling Coil Sensible Cooling Rate;     !- Variable Name

OS:Output:Variable,
  {e96b63ab-267c-4256-b38e-c22ee65451fe}, !- Handle
  Cooling Coil Latent Cooling Rate,       !- Name
  ,                                       !- Key Value
  Cooling Coil Latent Cooling Rate;       !- Variable Name

OS:Output:Variable,
  {2be1e87c-c42a-446d-9b67-19c05b6878cd}, !- Handle
  Fan Electric Power,                     !- Name
  ,                                       !- Key Value
  Fan Electric Power;                     !- Variable Name

OS:Output:Variable,
  {c5a45349-9c3d-4fc2-9865-d2d58b110294}, !- Handle
  Zone Mean Air Humidity Ratio,           !- Name
  ,                                       !- Key Value
  Zone Mean Air Humidity Ratio;           !- Variable Name

OS:Output:Variable,
  {7a84552d-3cf0-4d67-bb9b-c9d96aafd3f8}, !- Handle
  System Node Pressure,                   !- Name
  ,                                       !- Key Value
  System Node Pressure;                   !- Variable Name

OS:Output:Variable,
  {710e9835-1a08-40e4-8f0f-0797eb845c8e}, !- Handle
  System Node Temperature,                !- Name
  ,                                       !- Key Value
  System Node Temperature;                !- Variable Name

OS:Output:Variable,
  {cb46e8e9-e6b1-4302-b6ac-8e890f345018}, !- Handle
  System Node Humidity Ratio,             !- Name
  ,                                       !- Key Value
  System Node Humidity Ratio;             !- Variable Name

OS:Output:Variable,
  {01260df8-1b25-4b39-802d-0a5158b77dd5}, !- Handle
  System Node Current Density Volume Flow Rate, !- Name
  ,                                       !- Key Value
  System Node Current Density Volume Flow Rate; !- Variable Name

OS:Output:Variable,
  {8fc05975-1ad9-42a3-b21e-d088b74861e0}, !- Handle
  Water Heater Temperature Node 3,        !- Name
  ,                                       !- Key Value
  Water Heater Temperature Node 3;        !- Variable Name

OS:Output:Variable,
  {e72f22e7-bbe8-4659-bdc9-33c748cfd6b6}, !- Handle
  Water Heater Heater 2 Heating Energy,   !- Name
  ,                                       !- Key Value
  Water Heater Heater 2 Heating Energy;   !- Variable Name

OS:Output:Variable,
  {3926b7d9-e3aa-4eaa-b1e3-b4fb60fc2fc0}, !- Handle
  Water Heater Heater 1 Heating Energy,   !- Name
  ,                                       !- Key Value
  Water Heater Heater 1 Heating Energy;   !- Variable Name

OS:PlantLoop,
  {26e2c96f-96b7-4c15-b187-6bab7951f25a}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6dd23b74-30bb-4e28-8e79-a1757770b3d2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {4f59fea0-669f-4785-971f-981f32911b11}, !- Plant Side Inlet Node Name
  {e0006093-8e04-48fa-a3d3-b7c4ad5bb91c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c786b3b3-7094-44e3-9b61-3ba867df87da}, !- Demand Side Inlet Node Name
  {9577b761-060f-46dd-8ce4-ef0371499fae}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d7d8da1d-401a-4865-993b-72cd000672e0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8e39760a-ee23-4561-9636-5104d82a658e}, !- Demand Mixer Name
  {e36c0b65-d077-43da-a589-bb28f6fe21f2}, !- Demand Splitter Name
  {92025ace-fcee-44e2-9551-e3b2c41ff371}, !- Supply Mixer Name
  {30350eee-e62a-493b-8e27-3ccb057b12e3}; !- Supply Splitter Name

OS:Sizing:Plant,
  {295ac3c6-8cc5-4673-8db8-cf42d81c7bca}, !- Handle
  {26e2c96f-96b7-4c15-b187-6bab7951f25a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {68ec1eb7-b27e-441f-a741-9ba22e0b96a6}, !- Handle
  Node 5,                                 !- Name
  {4f59fea0-669f-4785-971f-981f32911b11}, !- Inlet Port
  {c5e20764-79f8-495d-ae92-12b12267b163}; !- Outlet Port

OS:Node,
  {6dd23b74-30bb-4e28-8e79-a1757770b3d2}, !- Handle
  Node 6,                                 !- Name
  {ebe94437-3890-41d1-a418-996ca7ca4180}, !- Inlet Port
  {e0006093-8e04-48fa-a3d3-b7c4ad5bb91c}; !- Outlet Port

OS:Node,
  {38a15795-d776-41bc-b508-144e4662451a}, !- Handle
  Node 7,                                 !- Name
  {f21a9098-3d80-4d4f-b62d-d7fe1ba99a67}, !- Inlet Port
  {d7ea30fd-3f94-43c1-af87-68318e5d164b}; !- Outlet Port

OS:Connector:Mixer,
  {92025ace-fcee-44e2-9551-e3b2c41ff371}, !- Handle
  Connector Mixer 1,                      !- Name
  {a9d144d7-860b-44f9-accc-ed33b7912aaa}, !- Outlet Branch Name
  {42343f95-f2b1-4113-b6cb-d1d658d73207}, !- Inlet Branch Name 1
  {5662f4de-d76c-46c3-9177-3ea9c3981a1c}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {30350eee-e62a-493b-8e27-3ccb057b12e3}, !- Handle
  Connector Splitter 1,                   !- Name
  {7c042b04-6d6e-4dad-b71d-6c6c2190d118}, !- Inlet Branch Name
  {f21a9098-3d80-4d4f-b62d-d7fe1ba99a67}, !- Outlet Branch Name 1
  {d42b24cc-3336-4eb9-948e-337acbe98727}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {4f59fea0-669f-4785-971f-981f32911b11}, !- Handle
  {b77b704c-053c-43af-887e-38a3a538317b}, !- Name
  {26e2c96f-96b7-4c15-b187-6bab7951f25a}, !- Source Object
  14,                                     !- Outlet Port
  {68ec1eb7-b27e-441f-a741-9ba22e0b96a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f21a9098-3d80-4d4f-b62d-d7fe1ba99a67}, !- Handle
  {6633cdf0-15f6-421e-adda-ab15abb4d062}, !- Name
  {30350eee-e62a-493b-8e27-3ccb057b12e3}, !- Source Object
  3,                                      !- Outlet Port
  {38a15795-d776-41bc-b508-144e4662451a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0006093-8e04-48fa-a3d3-b7c4ad5bb91c}, !- Handle
  {afda3efd-86f5-44f3-9273-735527e3d612}, !- Name
  {6dd23b74-30bb-4e28-8e79-a1757770b3d2}, !- Source Object
  3,                                      !- Outlet Port
  {26e2c96f-96b7-4c15-b187-6bab7951f25a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {761d8f83-d4a8-4e9b-8f90-9e55b7d0dc79}, !- Handle
  Node 8,                                 !- Name
  {c786b3b3-7094-44e3-9b61-3ba867df87da}, !- Inlet Port
  {1ee75c85-9c35-4166-92e8-e26149ac16f7}; !- Outlet Port

OS:Node,
  {f8f1baf8-8b54-4e67-a7fc-9585e8f8424f}, !- Handle
  Node 9,                                 !- Name
  {5236963a-fd63-43e5-b5eb-5103be4e8275}, !- Inlet Port
  {9577b761-060f-46dd-8ce4-ef0371499fae}; !- Outlet Port

OS:Node,
  {0690e60f-5099-41fd-a061-affec906928d}, !- Handle
  Node 10,                                !- Name
  {caca7a95-8f19-4cca-ab80-d39fd356fe7a}, !- Inlet Port
  {037a8842-05ba-48f8-9276-e3c6ebe89bae}; !- Outlet Port

OS:Connector:Mixer,
  {8e39760a-ee23-4561-9636-5104d82a658e}, !- Handle
  Connector Mixer 2,                      !- Name
  {5236963a-fd63-43e5-b5eb-5103be4e8275}, !- Outlet Branch Name
  {037a8842-05ba-48f8-9276-e3c6ebe89bae}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {e36c0b65-d077-43da-a589-bb28f6fe21f2}, !- Handle
  Connector Splitter 2,                   !- Name
  {1ee75c85-9c35-4166-92e8-e26149ac16f7}, !- Inlet Branch Name
  {caca7a95-8f19-4cca-ab80-d39fd356fe7a}; !- Outlet Branch Name 1

OS:Connection,
  {c786b3b3-7094-44e3-9b61-3ba867df87da}, !- Handle
  {8beeec14-18d8-41e9-80a8-d2d45739b696}, !- Name
  {26e2c96f-96b7-4c15-b187-6bab7951f25a}, !- Source Object
  17,                                     !- Outlet Port
  {761d8f83-d4a8-4e9b-8f90-9e55b7d0dc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee75c85-9c35-4166-92e8-e26149ac16f7}, !- Handle
  {c07cb959-3484-4f96-acc2-9e3836b4d418}, !- Name
  {761d8f83-d4a8-4e9b-8f90-9e55b7d0dc79}, !- Source Object
  3,                                      !- Outlet Port
  {e36c0b65-d077-43da-a589-bb28f6fe21f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caca7a95-8f19-4cca-ab80-d39fd356fe7a}, !- Handle
  {b49836cf-6e07-4c92-9da1-a550a376d4c6}, !- Name
  {e36c0b65-d077-43da-a589-bb28f6fe21f2}, !- Source Object
  3,                                      !- Outlet Port
  {0690e60f-5099-41fd-a061-affec906928d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {037a8842-05ba-48f8-9276-e3c6ebe89bae}, !- Handle
  {d3efe762-716a-4ca4-8f4e-aef04fb6bb3c}, !- Name
  {0690e60f-5099-41fd-a061-affec906928d}, !- Source Object
  3,                                      !- Outlet Port
  {8e39760a-ee23-4561-9636-5104d82a658e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5236963a-fd63-43e5-b5eb-5103be4e8275}, !- Handle
  {146dbd55-63fc-4711-932d-c5c8906efcfc}, !- Name
  {8e39760a-ee23-4561-9636-5104d82a658e}, !- Source Object
  2,                                      !- Outlet Port
  {f8f1baf8-8b54-4e67-a7fc-9585e8f8424f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9577b761-060f-46dd-8ce4-ef0371499fae}, !- Handle
  {2f3d970a-7ef8-408d-b651-787bdfc70e8c}, !- Name
  {f8f1baf8-8b54-4e67-a7fc-9585e8f8424f}, !- Source Object
  3,                                      !- Outlet Port
  {26e2c96f-96b7-4c15-b187-6bab7951f25a}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {d7d8da1d-401a-4865-993b-72cd000672e0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {9fcd45aa-1171-44f4-a1ff-a0d2da05ceaa}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d7ea30fd-3f94-43c1-af87-68318e5d164b}, !- Inlet Node Name
  {3b10c1b7-b246-4108-9f76-40069737b79d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5653eeb0-2f24-420e-86ea-212d0ea846ad}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8c07991a-89a8-47c0-b4cf-096e40612105}, !- Inlet Node Name
  {ebe94437-3890-41d1-a418-996ca7ca4180}; !- Outlet Node Name

OS:Node,
  {87da15f5-6aa4-4256-8013-f7bdcc15a0c0}, !- Handle
  Node 11,                                !- Name
  {3b10c1b7-b246-4108-9f76-40069737b79d}, !- Inlet Port
  {42343f95-f2b1-4113-b6cb-d1d658d73207}; !- Outlet Port

OS:Connection,
  {d7ea30fd-3f94-43c1-af87-68318e5d164b}, !- Handle
  {7141b44a-9d64-4336-b695-c44cfc144312}, !- Name
  {38a15795-d776-41bc-b508-144e4662451a}, !- Source Object
  3,                                      !- Outlet Port
  {9fcd45aa-1171-44f4-a1ff-a0d2da05ceaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b10c1b7-b246-4108-9f76-40069737b79d}, !- Handle
  {2c5ac97e-a216-403f-8c82-e14152f8d305}, !- Name
  {9fcd45aa-1171-44f4-a1ff-a0d2da05ceaa}, !- Source Object
  3,                                      !- Outlet Port
  {87da15f5-6aa4-4256-8013-f7bdcc15a0c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42343f95-f2b1-4113-b6cb-d1d658d73207}, !- Handle
  {e8d53c2d-4a3c-4885-8b4d-a540decf96cc}, !- Name
  {87da15f5-6aa4-4256-8013-f7bdcc15a0c0}, !- Source Object
  3,                                      !- Outlet Port
  {92025ace-fcee-44e2-9551-e3b2c41ff371}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c258330-aace-456f-a498-9fe6bfd18806}, !- Handle
  Node 12,                                !- Name
  {a9d144d7-860b-44f9-accc-ed33b7912aaa}, !- Inlet Port
  {8c07991a-89a8-47c0-b4cf-096e40612105}; !- Outlet Port

OS:Connection,
  {a9d144d7-860b-44f9-accc-ed33b7912aaa}, !- Handle
  {4165a168-55f7-4a71-9e75-1a0fcf6dc9db}, !- Name
  {92025ace-fcee-44e2-9551-e3b2c41ff371}, !- Source Object
  2,                                      !- Outlet Port
  {6c258330-aace-456f-a498-9fe6bfd18806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c07991a-89a8-47c0-b4cf-096e40612105}, !- Handle
  {d63ea383-8468-4c0d-b0d4-2f1b68ab3ebe}, !- Name
  {6c258330-aace-456f-a498-9fe6bfd18806}, !- Source Object
  3,                                      !- Outlet Port
  {5653eeb0-2f24-420e-86ea-212d0ea846ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe94437-3890-41d1-a418-996ca7ca4180}, !- Handle
  {d2f67af0-e3aa-4e28-a77b-ea18c5b361b0}, !- Name
  {5653eeb0-2f24-420e-86ea-212d0ea846ad}, !- Source Object
  3,                                      !- Outlet Port
  {6dd23b74-30bb-4e28-8e79-a1757770b3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {c6d74bac-98dd-436c-930f-63af164c3841}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {c5e20764-79f8-495d-ae92-12b12267b163}, !- Inlet Node Name
  {e6320a3b-d4d1-4b4e-8ace-0974ab9a8c9d}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {d1a95703-7771-4282-8d2b-22b7a335c456}, !- Handle
  Node 13,                                !- Name
  {e6320a3b-d4d1-4b4e-8ace-0974ab9a8c9d}, !- Inlet Port
  {7c042b04-6d6e-4dad-b71d-6c6c2190d118}; !- Outlet Port

OS:Connection,
  {c5e20764-79f8-495d-ae92-12b12267b163}, !- Handle
  {6d5f6022-d444-4795-bcec-582b70428bf0}, !- Name
  {68ec1eb7-b27e-441f-a741-9ba22e0b96a6}, !- Source Object
  3,                                      !- Outlet Port
  {c6d74bac-98dd-436c-930f-63af164c3841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6320a3b-d4d1-4b4e-8ace-0974ab9a8c9d}, !- Handle
  {6cee9c3f-87b1-4ee0-ade7-33ec95a3a096}, !- Name
  {c6d74bac-98dd-436c-930f-63af164c3841}, !- Source Object
  3,                                      !- Outlet Port
  {d1a95703-7771-4282-8d2b-22b7a335c456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c042b04-6d6e-4dad-b71d-6c6c2190d118}, !- Handle
  {dc5c1a73-cab2-4e0f-a3c8-d935abfd5a1f}, !- Name
  {d1a95703-7771-4282-8d2b-22b7a335c456}, !- Source Object
  3,                                      !- Outlet Port
  {30350eee-e62a-493b-8e27-3ccb057b12e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b53a9df7-8697-41f1-b9b6-7449a4f84bfd}, !- Handle
  dhw temp,                               !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {cb79e838-9d4c-46b4-a744-8b95d62e0552}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b53a9df7-8697-41f1-b9b6-7449a4f84bfd}, !- Schedule Name
  {6dd23b74-30bb-4e28-8e79-a1757770b3d2}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Constant,
  {e4024040-39e1-4636-a29f-c99202559cfd}, !- Handle
  res wh_1 Tamb act,                      !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {15e1168e-faf1-46ec-8d35-3eab86b95c94}, !- Handle
  res wh_1 RHamb act,                     !- Name
  {9d58a62c-ba78-4b67-92bf-65432c40641d}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {21991202-271b-44eb-ab56-2b560ecc46f9}, !- Handle
  res wh_1 WaterHeaterHPSchedule,         !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {2afdb897-4ce0-4383-8bc8-85d261870c90}, !- Handle
  res wh_1 BottomElementSetpoint,         !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {47d0f63c-88c8-4395-8394-f958b7e58705}, !- Handle
  res wh_1 TopElementSetpoint,            !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {8b6bbad3-4eff-4222-9201-49c9b4e713cd}, !- Handle
  res wh_1 hpwh,                          !- Name
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Availability Schedule Name
  {21991202-271b-44eb-ab56-2b560ecc46f9}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {e4024040-39e1-4636-a29f-c99202559cfd}, !- Inlet Air Temperature Schedule Name
  {15e1168e-faf1-46ec-8d35-3eab86b95c94}, !- Inlet Air Humidity Schedule Name
  {849988f5-811c-472c-ae23-8600527fc294}, !- Tank Name
  {13a9540a-f40d-4d4b-b604-06de11704c18}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {e4024040-39e1-4636-a29f-c99202559cfd}, !- Compressor Ambient Temperature Schedule Name
  {ecbff3e9-f3ef-4503-96db-481e0ec34838}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {13a9540a-f40d-4d4b-b604-06de11704c18}, !- Handle
  res wh_1 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {c5d13250-3c6d-4868-8848-1f812b6e4cac}, !- Heating Capacity Function of Temperature Curve Name
  {bd12866f-9a1f-4feb-a60e-88943ba1cdc3}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {c61a68f4-8ab0-4aae-8f73-59b609a1b2b4}, !- Heating COP Function of Temperature Curve Name
  {5c1aa48e-452e-443c-b5f2-997a340fe5b6}, !- Heating COP Function of Air Flow Fraction Curve Name
  {3bc69adc-723f-4d4c-ad96-d4302690a5fd}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {63ce5197-3aeb-426e-9fd9-6d5e8e52562c}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {bd12866f-9a1f-4feb-a60e-88943ba1cdc3}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {26ff13a1-6219-4648-b3ec-781ae8af0391}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5c1aa48e-452e-443c-b5f2-997a340fe5b6}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3bc69adc-723f-4d4c-ad96-d4302690a5fd}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

