OS:WaterHeater:Stratified,
  {849988f5-811c-472c-ae23-8600527fc294}, !- Handle
  res wh_1 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {47d0f63c-88c8-4395-8394-f958b7e58705}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {2afdb897-4ce0-4383-8bc8-85d261870c90}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {e4024040-39e1-4636-a29f-c99202559cfd}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2f15be59-b038-4f34-8b88-84a63d7ca850}, !- Use Side Inlet Node Name
  {07a102d8-b5b7-43f8-ab3b-793f51239be3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {697b71ce-0069-484b-a4a5-1d2a106357f0}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  {90e56426-fffa-47e1-80c0-1f7fd6a49c5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90e56426-fffa-47e1-80c0-1f7fd6a49c5d}, !- Handle
  Schedule Day 4,                         !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ac67821-7b6f-4342-887b-9c4d187368ef}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  {b7ae20c9-54b5-4dea-a0b1-eac061292b88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7ae20c9-54b5-4dea-a0b1-eac061292b88}, !- Handle
  Schedule Day 5,                         !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {281a36a0-f356-4a1d-9389-010f1dbb3c2b}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  {0b05d1c6-39cc-41fe-8a90-82284c6be561}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b05d1c6-39cc-41fe-8a90-82284c6be561}, !- Handle
  Schedule Day 6,                         !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {ecbff3e9-f3ef-4503-96db-481e0ec34838}, !- Handle
  res wh_1 fan,                           !- Name
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d971c3c2-2a3b-4ea6-b2e2-384cc52a43f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc27add0-31a9-42db-bba5-a3e86c744f7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Schedule:Constant,
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Handle
  Always On Discrete,                     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {d971c3c2-2a3b-4ea6-b2e2-384cc52a43f3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc27add0-31a9-42db-bba5-a3e86c744f7e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {54a947b5-9cf5-4150-9dfd-32b742775fba}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  {fe3c3f20-235f-413a-b75b-ef024ccc4aea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe3c3f20-235f-413a-b75b-ef024ccc4aea}, !- Handle
  Schedule Day 7,                         !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8da885a9-7360-4f39-8d9c-4eeb0b7fb687}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  {5c237986-7c58-411d-a1c9-f59e2aef5bf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c237986-7c58-411d-a1c9-f59e2aef5bf5}, !- Handle
  Schedule Day 8,                         !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {564abd35-b066-4f0e-95d3-33b296cd5290}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {9d58a62c-ba78-4b67-92bf-65432c40641d}, !- Schedule Type Limits Name
  {b397d626-3b37-4622-b661-f60e926525af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b397d626-3b37-4622-b661-f60e926525af}, !- Handle
  Schedule Day 9,                         !- Name
  {9d58a62c-ba78-4b67-92bf-65432c40641d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9d58a62c-ba78-4b67-92bf-65432c40641d}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {60eb20d8-93ed-4900-a9c7-908caddef2eb}, !- Handle
  Schedule Ruleset 8,                     !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  {bc86d577-4cb1-4f0d-9408-792ec9bf2fb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc86d577-4cb1-4f0d-9408-792ec9bf2fb6}, !- Handle
  Schedule Day 10,                        !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {c5d13250-3c6d-4868-8848-1f812b6e4cac}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c61a68f4-8ab0-4aae-8f73-59b609a1b2b4}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {7d0e2217-6ec3-4dfb-b46e-0b4abd638b1f}, !- Handle
  res wh_1 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5bb0c560-6380-4014-8cc7-7f9a872fe877}, !- Handle
  res wh_1 sens,                          !- Name
  {7d0e2217-6ec3-4dfb-b46e-0b4abd638b1f}, !- Other Equipment Definition Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space or SpaceType Name
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {75cb66ea-787d-468b-a956-d7190705ab1d}, !- Handle
  res wh_1 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {58771775-4cd3-467f-8bf1-028467df5d11}, !- Handle
  res wh_1 lat,                           !- Name
  {75cb66ea-787d-468b-a956-d7190705ab1d}, !- Other Equipment Definition Name
  {ae83b4b2-c90e-42d3-9f95-59562d941411}, !- Space or SpaceType Name
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b7c539bd-5f77-4304-8af1-b0ece437b136}, !- Handle
  res_wh_1_amb_temp,                      !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  {594afe5d-6e90-41ec-9ec7-e8dc3bb79a9a}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5a0cd1e1-2810-4456-8901-0bb83ab77f74}, !- Handle
  res_wh_1_amb_rh,                        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  {b402f86b-9860-49f0-b18e-150330e8c4f2}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83b9b4f9-90d1-404a-98ba-e179665de31f}, !- Handle
  res_wh_1_tl,                            !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  {934f34c9-c564-419e-9431-406fb9099ad3}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9ecd9eb6-8454-41ce-b5b7-a7bc0e31c571}, !- Handle
  res_wh_1_sens_cool,                     !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  {c21240dd-c9e8-43b1-a7d0-77afd21888a5}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {787b4c7d-abe6-4fb0-8768-030ab65a0ae2}, !- Handle
  res_wh_1_lat_cool,                      !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  {e96b63ab-267c-4256-b38e-c22ee65451fe}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb6a5f3d-e5b1-44a0-9d40-6cff285b1dd5}, !- Handle
  res_wh_1_fan_pwr,                       !- Name
  res wh_1 fan,                           !- Output Variable or Output Meter Index Key Name
  {2be1e87c-c42a-446d-9b67-19c05b6878cd}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {eb46d3fc-903c-4281-a4e9-625e00e5d16e}, !- Handle
  res_wh_1_Tamb_act,                      !- Name
  {e4024040-39e1-4636-a29f-c99202559cfd}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2d450ec0-4bd1-4f8c-b60a-d604b5513f6c}, !- Handle
  res_wh_1_RHamb_act,                     !- Name
  {15e1168e-faf1-46ec-8d35-3eab86b95c94}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {088ff6ef-5a8d-46a5-b5c7-9725abde7d21}, !- Handle
  res_wh_1_sens_act,                      !- Name
  {5bb0c560-6380-4014-8cc7-7f9a872fe877}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {18aaa882-8a67-4ce4-af2b-3676b132c5df}, !- Handle
  res_wh_1_lat_act,                       !- Name
  {58771775-4cd3-467f-8bf1-028467df5d11}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {862b14f1-1508-4e59-a35a-95c3dec65db6}, !- Handle
  res_wh_1_on_off,                        !- Name
  {9ecd9eb6-8454-41ce-b5b7-a7bc0e31c571}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {850d8060-e83f-4953-8e13-9c49388c2294}, !- Handle
  res_wh_1_InletAir,                      !- Name
  Set T_hpwh_inlet_0 = res_wh_1_amb_temp, !- Program Line 1
  Set res_wh_1_Tamb_act = T_hpwh_inlet_0, !- Program Line 2
  Set res_wh_1_RHamb_act = res_wh_1_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_1_tl*1.0)+res_wh_1_fan_pwr*1.0, !- Program Line 4
  Set res_wh_1_sens_act = 0-(res_wh_1_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_1_lat_act = 0 - res_wh_1_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {a8a5de4c-f875-4a3d-9ee9-7258d5b83daf}, !- Handle
  res_wh_1_LESchedOverride,               !- Name
  {2afdb897-4ce0-4383-8bc8-85d261870c90}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {7d3f18c5-a676-414c-b68a-548365019e7a}, !- Handle
  res_wh_1_T_ctrl,                        !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  {8fc05975-1ad9-42a3-b21e-d088b74861e0}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5e5c6e11-e274-40aa-839e-838b5df34231}, !- Handle
  res_wh_1_LE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  {e72f22e7-bbe8-4659-bdc9-33c748cfd6b6}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {87df21f5-7571-4698-9a65-9f834291fad0}, !- Handle
  res_wh_1_UE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  {3926b7d9-e3aa-4eaa-b1e3-b4fb60fc2fc0}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0a41cfd9-9f8c-46b2-a415-1ad5e355bdc1}, !- Handle
  res_wh_1_HPSchedOverride,               !- Name
  {21991202-271b-44eb-ab56-2b560ecc46f9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {67cb0e0d-1e95-4b51-89ee-936fb1d8de30}, !- Handle
  res_wh_1_UESchedOverride,               !- Name
  {47d0f63c-88c8-4395-8394-f958b7e58705}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {8189a9f9-7d78-4a9b-bbfb-561acec88303}, !- Handle
  res_wh_1_UETrend,                       !- Name
  {87df21f5-7571-4698-9a65-9f834291fad0}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {6fc1e61e-589b-488c-8de1-d4bdc0ed4edf}, !- Handle
  res_wh_1_LETrend,                       !- Name
  {5e5c6e11-e274-40aa-839e-838b5df34231}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {27ffcc71-1441-43bd-a21e-365cc86f5dd4}, !- Handle
  res_wh_1_Control,                       !- Name
  Set res_wh_1_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_0 = (@TrendMax res_wh_1_UETrend 2), !- Program Line 3
  Set LEMax_0 = (@TrendMax res_wh_1_LETrend 2), !- Program Line 4
  Set ElemOn_0 = (@Max UEMax_0 LEMax_0),  !- Program Line 5
  If (res_wh_1_T_ctrl<40.38) || ((ElemOn_0>0) && (res_wh_1_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_1_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_1_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_1_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {5458551d-ba15-4eb2-8189-2cb8f957570a}, !- Handle
  res wh_1 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {27ffcc71-1441-43bd-a21e-365cc86f5dd4}, !- Program Name 1
  {850d8060-e83f-4953-8e13-9c49388c2294}; !- Program Name 2

OS:PlantLoop,
  {7de8ec41-ae18-472e-9c24-94cd7ecdd44f}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5c4a27cb-e284-4afd-bcff-a4040dc0db1c}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {de5fd4b6-232c-4a54-a1e8-a287123e79f3}, !- Plant Side Inlet Node Name
  {082ca9ea-f487-4a3d-a755-ecd42d66d81e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7d885662-c8d7-4d8b-a72c-99c5dce1b90c}, !- Demand Side Inlet Node Name
  {fdbfb1de-84f6-406d-b010-c7c284fe422d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e1c7bfb8-cdbb-4cdf-b757-c6a2fa8b755e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {52f87ad8-737f-4cb3-a15f-cb3a73c1f162}, !- Demand Mixer Name
  {b789bb4f-ea40-4468-a771-87a9521109c9}, !- Demand Splitter Name
  {bb186bcc-860f-4c44-8a1a-89a309f52000}, !- Supply Mixer Name
  {72380912-fda5-486e-b9be-6a84b7a39350}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0d714a4c-d0cc-45aa-ba7a-965549ded26d}, !- Handle
  {7de8ec41-ae18-472e-9c24-94cd7ecdd44f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ce5c16fe-6049-4dbf-9bf3-42aaca7f629d}, !- Handle
  Node 16,                                !- Name
  {de5fd4b6-232c-4a54-a1e8-a287123e79f3}, !- Inlet Port
  {03849c88-c18c-4db1-b580-b500a7088951}; !- Outlet Port

OS:Node,
  {5c4a27cb-e284-4afd-bcff-a4040dc0db1c}, !- Handle
  Node 17,                                !- Name
  {9c7d86f4-62fb-4bea-a75c-ea25002db02b}, !- Inlet Port
  {082ca9ea-f487-4a3d-a755-ecd42d66d81e}; !- Outlet Port

OS:Node,
  {014093a3-17b4-40b9-9b42-dec221846cb7}, !- Handle
  Node 18,                                !- Name
  {e0e239cd-60ae-439c-a89f-cd867bb823b2}, !- Inlet Port
  {304fb0be-dba2-4fe3-95d6-5a6d16625ef8}; !- Outlet Port

OS:Connector:Mixer,
  {bb186bcc-860f-4c44-8a1a-89a309f52000}, !- Handle
  Connector Mixer 3,                      !- Name
  {f4f7c413-cda7-4de1-bf64-69196255e0f0}, !- Outlet Branch Name
  {839379ce-f2d3-42b8-9332-05d1f9c14f4c}, !- Inlet Branch Name 1
  {aec2c57e-00c9-413b-8fb0-6b1626c81a54}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {72380912-fda5-486e-b9be-6a84b7a39350}, !- Handle
  Connector Splitter 3,                   !- Name
  {24816f40-68c1-4063-82ce-232d56d8af1e}, !- Inlet Branch Name
  {e0e239cd-60ae-439c-a89f-cd867bb823b2}, !- Outlet Branch Name 1
  {f8a5342e-0387-48f8-93be-8eb7fc880c78}; !- Outlet Branch Name 2

OS:Connection,
  {de5fd4b6-232c-4a54-a1e8-a287123e79f3}, !- Handle
  {19f898fc-ca61-4060-bf7f-15e748eb9012}, !- Name
  {7de8ec41-ae18-472e-9c24-94cd7ecdd44f}, !- Source Object
  14,                                     !- Outlet Port
  {ce5c16fe-6049-4dbf-9bf3-42aaca7f629d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e239cd-60ae-439c-a89f-cd867bb823b2}, !- Handle
  {43504d7a-c40f-4690-9f5f-21675fad6ef7}, !- Name
  {72380912-fda5-486e-b9be-6a84b7a39350}, !- Source Object
  3,                                      !- Outlet Port
  {014093a3-17b4-40b9-9b42-dec221846cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082ca9ea-f487-4a3d-a755-ecd42d66d81e}, !- Handle
  {c8f4f964-67dc-438a-bee9-7e5e415437b7}, !- Name
  {5c4a27cb-e284-4afd-bcff-a4040dc0db1c}, !- Source Object
  3,                                      !- Outlet Port
  {7de8ec41-ae18-472e-9c24-94cd7ecdd44f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fce1b58b-bc65-4ca0-9d53-998c376aea56}, !- Handle
  Node 19,                                !- Name
  {7d885662-c8d7-4d8b-a72c-99c5dce1b90c}, !- Inlet Port
  {864384a3-3adc-48a6-b94d-2dfbb8463bf2}; !- Outlet Port

OS:Node,
  {b6ac9c2b-fc26-4d93-b26d-a290dfd98631}, !- Handle
  Node 20,                                !- Name
  {1a251867-36d8-4638-ac2c-6265ecd3ef97}, !- Inlet Port
  {fdbfb1de-84f6-406d-b010-c7c284fe422d}; !- Outlet Port

OS:Node,
  {b64e7200-26cd-4161-9224-7ca1f7e25c41}, !- Handle
  Node 21,                                !- Name
  {2bfdba12-845f-44bb-beee-3887198601e7}, !- Inlet Port
  {20b359bb-044a-4860-be0a-e462ba49e86f}; !- Outlet Port

OS:Connector:Mixer,
  {52f87ad8-737f-4cb3-a15f-cb3a73c1f162}, !- Handle
  Connector Mixer 4,                      !- Name
  {61ca8714-9279-44bb-b1e6-8047bc982eef}, !- Outlet Branch Name
  {8d257d51-9f3d-4a30-a1f7-9faf78c1e7d1}, !- Inlet Branch Name 1
  {b1dd1913-5aac-4d5f-b414-d766d8677c2b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b789bb4f-ea40-4468-a771-87a9521109c9}, !- Handle
  Connector Splitter 4,                   !- Name
  {64aa38d9-3e44-4ca6-8c86-8ff7042ee602}, !- Inlet Branch Name
  {2bfdba12-845f-44bb-beee-3887198601e7}, !- Outlet Branch Name 1
  {b877a300-d88e-4ed4-932f-fa69ab474617}; !- Outlet Branch Name 2

OS:Connection,
  {7d885662-c8d7-4d8b-a72c-99c5dce1b90c}, !- Handle
  {5522cde1-6348-446a-b2f3-7f5a5aa32e49}, !- Name
  {7de8ec41-ae18-472e-9c24-94cd7ecdd44f}, !- Source Object
  17,                                     !- Outlet Port
  {fce1b58b-bc65-4ca0-9d53-998c376aea56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfdba12-845f-44bb-beee-3887198601e7}, !- Handle
  {0e8f03a1-902a-444c-bdd3-b5436610df0b}, !- Name
  {b789bb4f-ea40-4468-a771-87a9521109c9}, !- Source Object
  3,                                      !- Outlet Port
  {b64e7200-26cd-4161-9224-7ca1f7e25c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbfb1de-84f6-406d-b010-c7c284fe422d}, !- Handle
  {102030f7-1654-4139-a01d-f4520ace1101}, !- Name
  {b6ac9c2b-fc26-4d93-b26d-a290dfd98631}, !- Source Object
  3,                                      !- Outlet Port
  {7de8ec41-ae18-472e-9c24-94cd7ecdd44f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {e1c7bfb8-cdbb-4cdf-b757-c6a2fa8b755e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {4f4f2d7d-291e-4009-a308-5667bfa932b4}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {c0e9cdcf-e741-4ddf-b559-fe8d75691841}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {b53a9df7-8697-41f1-b9b6-7449a4f84bfd}, !- Schedule Name
  {5c4a27cb-e284-4afd-bcff-a4040dc0db1c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6a87b280-6dad-499f-bbe4-e614ee374fbd}, !- Handle
  res solar hot water pump,               !- Name
  {03849c88-c18c-4db1-b580-b500a7088951}, !- Inlet Node Name
  {0be65f88-2bf4-4be8-b69e-5a779e28f99c}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {9278c6b5-97ee-4e84-8027-c516886acd55}, !- Handle
  Node 22,                                !- Name
  {0be65f88-2bf4-4be8-b69e-5a779e28f99c}, !- Inlet Port
  {24816f40-68c1-4063-82ce-232d56d8af1e}; !- Outlet Port

OS:Connection,
  {03849c88-c18c-4db1-b580-b500a7088951}, !- Handle
  {bf3b8c0b-517a-434e-b159-082dc89e8b73}, !- Name
  {ce5c16fe-6049-4dbf-9bf3-42aaca7f629d}, !- Source Object
  3,                                      !- Outlet Port
  {6a87b280-6dad-499f-bbe4-e614ee374fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be65f88-2bf4-4be8-b69e-5a779e28f99c}, !- Handle
  {2a72d977-af35-403c-a32a-3158667000e8}, !- Name
  {6a87b280-6dad-499f-bbe4-e614ee374fbd}, !- Source Object
  3,                                      !- Outlet Port
  {9278c6b5-97ee-4e84-8027-c516886acd55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24816f40-68c1-4063-82ce-232d56d8af1e}, !- Handle
  {90ed192e-456e-45d3-af4c-eab1f7596262}, !- Name
  {9278c6b5-97ee-4e84-8027-c516886acd55}, !- Source Object
  3,                                      !- Outlet Port
  {72380912-fda5-486e-b9be-6a84b7a39350}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {b769bfa5-7305-46f2-b863-45035c1c24da}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {ac352bdc-6798-4b96-bb74-0895a4b23a1e}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {b769bfa5-7305-46f2-b863-45035c1c24da}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416409, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416409; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {a6c03fe2-afd7-4ae3-ae75-496ffa46414b}, !- Handle
  res solar hot water coll plate,         !- Name
  {d069065e-9d85-4962-a588-f392bd0fcf1f}, !- SolarCollectorPerformance Name
  {ac352bdc-6798-4b96-bb74-0895a4b23a1e}, !- Surface Name
  {304fb0be-dba2-4fe3-95d6-5a6d16625ef8}, !- Inlet Node Name
  {b8697f87-9d6d-467d-b231-09bdd09adb3c}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {d069065e-9d85-4962-a588-f392bd0fcf1f}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {b039440c-fb15-4cb3-8d1d-d579bb676144}, !- Handle
  Node 23,                                !- Name
  {b8697f87-9d6d-467d-b231-09bdd09adb3c}, !- Inlet Port
  {839379ce-f2d3-42b8-9332-05d1f9c14f4c}; !- Outlet Port

OS:Connection,
  {304fb0be-dba2-4fe3-95d6-5a6d16625ef8}, !- Handle
  {eadfd013-e186-4a81-bcd3-d244f139f8e2}, !- Name
  {014093a3-17b4-40b9-9b42-dec221846cb7}, !- Source Object
  3,                                      !- Outlet Port
  {a6c03fe2-afd7-4ae3-ae75-496ffa46414b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b8697f87-9d6d-467d-b231-09bdd09adb3c}, !- Handle
  {efd4b87b-789b-4041-b11a-41b8df59123a}, !- Name
  {a6c03fe2-afd7-4ae3-ae75-496ffa46414b}, !- Source Object
  5,                                      !- Outlet Port
  {b039440c-fb15-4cb3-8d1d-d579bb676144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839379ce-f2d3-42b8-9332-05d1f9c14f4c}, !- Handle
  {219a4c79-42cf-4d81-898b-58e2b1b6c02f}, !- Name
  {b039440c-fb15-4cb3-8d1d-d579bb676144}, !- Source Object
  3,                                      !- Outlet Port
  {bb186bcc-860f-4c44-8a1a-89a309f52000}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {493f7f6e-4b2b-46a4-a7c2-43a6c0fefcd9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ab3e5bfc-b1bc-479b-bf75-758540a56438}, !- Inlet Node Name
  {2e959981-3171-4217-bd60-0133c7abde8f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {978acfa4-0d25-48d2-a218-9488d0370563}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {11d27649-4331-47ef-b360-b22027747e60}, !- Inlet Node Name
  {9c7d86f4-62fb-4bea-a75c-ea25002db02b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {7a41b986-22c8-438f-a083-ca729f4bd27a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {20b359bb-044a-4860-be0a-e462ba49e86f}, !- Inlet Node Name
  {dbe94686-94a4-49ae-8ccb-5b1c9a52f600}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {fd6f5f8c-6a6f-4a06-bace-2feb2343bedf}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {864384a3-3adc-48a6-b94d-2dfbb8463bf2}, !- Inlet Node Name
  {54c1b5be-5436-4757-8778-90ebcc02ead0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {52be958f-f885-44d4-ae62-68eb5ac10d76}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {bb8512e5-6649-4039-a72e-52f45eb9b1d8}, !- Inlet Node Name
  {1a251867-36d8-4638-ac2c-6265ecd3ef97}; !- Outlet Node Name

OS:Node,
  {3cc957aa-4380-46c5-a19c-8a8e6c9b543a}, !- Handle
  Node 24,                                !- Name
  {f8a5342e-0387-48f8-93be-8eb7fc880c78}, !- Inlet Port
  {ab3e5bfc-b1bc-479b-bf75-758540a56438}; !- Outlet Port

OS:Connection,
  {f8a5342e-0387-48f8-93be-8eb7fc880c78}, !- Handle
  {ca6c413f-72e9-4539-8594-fbb16cdcd93c}, !- Name
  {72380912-fda5-486e-b9be-6a84b7a39350}, !- Source Object
  4,                                      !- Outlet Port
  {3cc957aa-4380-46c5-a19c-8a8e6c9b543a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bad7515b-97ae-489f-8fe0-da7761aafe3a}, !- Handle
  Node 25,                                !- Name
  {2e959981-3171-4217-bd60-0133c7abde8f}, !- Inlet Port
  {aec2c57e-00c9-413b-8fb0-6b1626c81a54}; !- Outlet Port

OS:Connection,
  {ab3e5bfc-b1bc-479b-bf75-758540a56438}, !- Handle
  {a0de680f-9626-4b91-8fd9-da2a9a177e65}, !- Name
  {3cc957aa-4380-46c5-a19c-8a8e6c9b543a}, !- Source Object
  3,                                      !- Outlet Port
  {493f7f6e-4b2b-46a4-a7c2-43a6c0fefcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e959981-3171-4217-bd60-0133c7abde8f}, !- Handle
  {adb02970-8115-45d9-be91-a00260100fe5}, !- Name
  {493f7f6e-4b2b-46a4-a7c2-43a6c0fefcd9}, !- Source Object
  3,                                      !- Outlet Port
  {bad7515b-97ae-489f-8fe0-da7761aafe3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec2c57e-00c9-413b-8fb0-6b1626c81a54}, !- Handle
  {161fd33e-2b0f-473e-b318-50eaf1b23ff8}, !- Name
  {bad7515b-97ae-489f-8fe0-da7761aafe3a}, !- Source Object
  3,                                      !- Outlet Port
  {bb186bcc-860f-4c44-8a1a-89a309f52000}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bd05d9ce-4d60-467e-ba25-71795f672d2a}, !- Handle
  Node 26,                                !- Name
  {f4f7c413-cda7-4de1-bf64-69196255e0f0}, !- Inlet Port
  {11d27649-4331-47ef-b360-b22027747e60}; !- Outlet Port

OS:Connection,
  {f4f7c413-cda7-4de1-bf64-69196255e0f0}, !- Handle
  {fc4ed153-aed2-495d-8b82-45656e7b0f27}, !- Name
  {bb186bcc-860f-4c44-8a1a-89a309f52000}, !- Source Object
  2,                                      !- Outlet Port
  {bd05d9ce-4d60-467e-ba25-71795f672d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d27649-4331-47ef-b360-b22027747e60}, !- Handle
  {9bd5b975-573c-487b-b739-5a945f669b40}, !- Name
  {bd05d9ce-4d60-467e-ba25-71795f672d2a}, !- Source Object
  3,                                      !- Outlet Port
  {978acfa4-0d25-48d2-a218-9488d0370563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7d86f4-62fb-4bea-a75c-ea25002db02b}, !- Handle
  {3814add7-218b-4e9f-bcb8-0f017a9e3ae4}, !- Name
  {978acfa4-0d25-48d2-a218-9488d0370563}, !- Source Object
  3,                                      !- Outlet Port
  {5c4a27cb-e284-4afd-bcff-a4040dc0db1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f717b15c-cf5e-41cd-b18b-c89d64439aa5}, !- Handle
  Node 27,                                !- Name
  {dbe94686-94a4-49ae-8ccb-5b1c9a52f600}, !- Inlet Port
  {8d257d51-9f3d-4a30-a1f7-9faf78c1e7d1}; !- Outlet Port

OS:Connection,
  {20b359bb-044a-4860-be0a-e462ba49e86f}, !- Handle
  {dc9440f9-1568-4f22-b3e3-6345a1bd035a}, !- Name
  {b64e7200-26cd-4161-9224-7ca1f7e25c41}, !- Source Object
  3,                                      !- Outlet Port
  {7a41b986-22c8-438f-a083-ca729f4bd27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe94686-94a4-49ae-8ccb-5b1c9a52f600}, !- Handle
  {05944a89-448f-44e5-a5c1-0929e2bbb980}, !- Name
  {7a41b986-22c8-438f-a083-ca729f4bd27a}, !- Source Object
  3,                                      !- Outlet Port
  {f717b15c-cf5e-41cd-b18b-c89d64439aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d257d51-9f3d-4a30-a1f7-9faf78c1e7d1}, !- Handle
  {5959e414-e75c-4c26-9449-1cbb2b751593}, !- Name
  {f717b15c-cf5e-41cd-b18b-c89d64439aa5}, !- Source Object
  3,                                      !- Outlet Port
  {52f87ad8-737f-4cb3-a15f-cb3a73c1f162}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a08d6dbb-bbdf-4e4e-8eb2-4c1ac8cde659}, !- Handle
  Node 28,                                !- Name
  {54c1b5be-5436-4757-8778-90ebcc02ead0}, !- Inlet Port
  {64aa38d9-3e44-4ca6-8c86-8ff7042ee602}; !- Outlet Port

OS:Connection,
  {864384a3-3adc-48a6-b94d-2dfbb8463bf2}, !- Handle
  {850a757c-d9d4-4730-abc2-624ba6b72b06}, !- Name
  {fce1b58b-bc65-4ca0-9d53-998c376aea56}, !- Source Object
  3,                                      !- Outlet Port
  {fd6f5f8c-6a6f-4a06-bace-2feb2343bedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c1b5be-5436-4757-8778-90ebcc02ead0}, !- Handle
  {5dba92e5-c4ae-4e36-94f6-cc62522f71ab}, !- Name
  {fd6f5f8c-6a6f-4a06-bace-2feb2343bedf}, !- Source Object
  3,                                      !- Outlet Port
  {a08d6dbb-bbdf-4e4e-8eb2-4c1ac8cde659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64aa38d9-3e44-4ca6-8c86-8ff7042ee602}, !- Handle
  {296b4d32-2a8d-473b-ac98-02a0e0052491}, !- Name
  {a08d6dbb-bbdf-4e4e-8eb2-4c1ac8cde659}, !- Source Object
  3,                                      !- Outlet Port
  {b789bb4f-ea40-4468-a771-87a9521109c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0a97ac0-fbd5-4020-9e25-eaf258f641b8}, !- Handle
  Node 29,                                !- Name
  {61ca8714-9279-44bb-b1e6-8047bc982eef}, !- Inlet Port
  {bb8512e5-6649-4039-a72e-52f45eb9b1d8}; !- Outlet Port

OS:Connection,
  {61ca8714-9279-44bb-b1e6-8047bc982eef}, !- Handle
  {f6cb9783-9da4-4e7a-a36b-0f02d89038f7}, !- Name
  {52f87ad8-737f-4cb3-a15f-cb3a73c1f162}, !- Source Object
  2,                                      !- Outlet Port
  {f0a97ac0-fbd5-4020-9e25-eaf258f641b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb8512e5-6649-4039-a72e-52f45eb9b1d8}, !- Handle
  {d273a0c7-cef2-41ca-aebb-5b6b68caa844}, !- Name
  {f0a97ac0-fbd5-4020-9e25-eaf258f641b8}, !- Source Object
  3,                                      !- Outlet Port
  {52be958f-f885-44d4-ae62-68eb5ac10d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a251867-36d8-4638-ac2c-6265ecd3ef97}, !- Handle
  {c98c09df-7418-4269-9e56-a33ce3203c4c}, !- Name
  {52be958f-f885-44d4-ae62-68eb5ac10d76}, !- Source Object
  3,                                      !- Outlet Port
  {b6ac9c2b-fc26-4d93-b26d-a290dfd98631}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {373a04a3-2cbd-4ceb-aaee-e03d0643c1e4}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {47d0f63c-88c8-4395-8394-f958b7e58705}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {2afdb897-4ce0-4383-8bc8-85d261870c90}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0c16155d-b5c7-42b5-b335-82e0fe643d1b}, !- Use Side Inlet Node Name
  {9af55854-2f45-40e9-a156-ee48004fb84c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {0be2d335-e0d8-4cc7-88a6-b60817b2e7c2}, !- Source Side Inlet Node Name
  {53b3664b-6e6a-4053-a34c-28fa3f39ef2f}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {d995cd66-4b8f-43c9-8115-c73c96279981}, !- Handle
  Node 30,                                !- Name
  {b877a300-d88e-4ed4-932f-fa69ab474617}, !- Inlet Port
  {0be2d335-e0d8-4cc7-88a6-b60817b2e7c2}; !- Outlet Port

OS:Connection,
  {b877a300-d88e-4ed4-932f-fa69ab474617}, !- Handle
  {09792a34-26f1-4b46-aab5-d8045251aaf4}, !- Name
  {b789bb4f-ea40-4468-a771-87a9521109c9}, !- Source Object
  4,                                      !- Outlet Port
  {d995cd66-4b8f-43c9-8115-c73c96279981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51861213-4219-46b8-9c84-c43f1105e317}, !- Handle
  Node 31,                                !- Name
  {53b3664b-6e6a-4053-a34c-28fa3f39ef2f}, !- Inlet Port
  {b1dd1913-5aac-4d5f-b414-d766d8677c2b}; !- Outlet Port

OS:Connection,
  {0be2d335-e0d8-4cc7-88a6-b60817b2e7c2}, !- Handle
  {ec67e001-64a6-40fc-9c39-68ba392ae005}, !- Name
  {d995cd66-4b8f-43c9-8115-c73c96279981}, !- Source Object
  3,                                      !- Outlet Port
  {373a04a3-2cbd-4ceb-aaee-e03d0643c1e4}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {53b3664b-6e6a-4053-a34c-28fa3f39ef2f}, !- Handle
  {c1b30620-1515-43fa-908f-60231da648be}, !- Name
  {373a04a3-2cbd-4ceb-aaee-e03d0643c1e4}, !- Source Object
  44,                                     !- Outlet Port
  {51861213-4219-46b8-9c84-c43f1105e317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1dd1913-5aac-4d5f-b414-d766d8677c2b}, !- Handle
  {69113204-5906-4dd3-8974-79fa4a362848}, !- Name
  {51861213-4219-46b8-9c84-c43f1105e317}, !- Source Object
  3,                                      !- Outlet Port
  {52f87ad8-737f-4cb3-a15f-cb3a73c1f162}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a2506904-5da3-4777-8731-2dc3a04944a5}, !- Handle
  Node 32,                                !- Name
  {d42b24cc-3336-4eb9-948e-337acbe98727}, !- Inlet Port
  {0c16155d-b5c7-42b5-b335-82e0fe643d1b}; !- Outlet Port

OS:Node,
  {468bcf8a-1dbc-4c05-a5e7-7ab1a7f55530}, !- Handle
  Node 33,                                !- Name
  {9af55854-2f45-40e9-a156-ee48004fb84c}, !- Inlet Port
  {2f15be59-b038-4f34-8b88-84a63d7ca850}; !- Outlet Port

OS:Connection,
  {0c16155d-b5c7-42b5-b335-82e0fe643d1b}, !- Handle
  {8ac2704c-c6c6-40b1-bc54-6d1861e1971a}, !- Name
  {a2506904-5da3-4777-8731-2dc3a04944a5}, !- Source Object
  3,                                      !- Outlet Port
  {373a04a3-2cbd-4ceb-aaee-e03d0643c1e4}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {9af55854-2f45-40e9-a156-ee48004fb84c}, !- Handle
  {4b0ae1f9-8290-45e7-8147-c573051b2f41}, !- Name
  {373a04a3-2cbd-4ceb-aaee-e03d0643c1e4}, !- Source Object
  39,                                     !- Outlet Port
  {468bcf8a-1dbc-4c05-a5e7-7ab1a7f55530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42b24cc-3336-4eb9-948e-337acbe98727}, !- Handle
  {904d8272-ebcf-42ae-83c1-34069bbe2738}, !- Name
  {30350eee-e62a-493b-8e27-3ccb057b12e3}, !- Source Object
  4,                                      !- Outlet Port
  {a2506904-5da3-4777-8731-2dc3a04944a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90c9a50a-1ae8-4031-8e0c-bf958b1d9808}, !- Handle
  Node 14,                                !- Name
  {07a102d8-b5b7-43f8-ab3b-793f51239be3}, !- Inlet Port
  {5662f4de-d76c-46c3-9177-3ea9c3981a1c}; !- Outlet Port

OS:Connection,
  {2f15be59-b038-4f34-8b88-84a63d7ca850}, !- Handle
  {8d111a67-941a-4a58-9c61-851258f7f26f}, !- Name
  {468bcf8a-1dbc-4c05-a5e7-7ab1a7f55530}, !- Source Object
  3,                                      !- Outlet Port
  {849988f5-811c-472c-ae23-8600527fc294}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {07a102d8-b5b7-43f8-ab3b-793f51239be3}, !- Handle
  {8a18280d-6bf2-4723-8792-3ec5f9dd27bf}, !- Name
  {849988f5-811c-472c-ae23-8600527fc294}, !- Source Object
  39,                                     !- Outlet Port
  {90c9a50a-1ae8-4031-8e0c-bf958b1d9808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5662f4de-d76c-46c3-9177-3ea9c3981a1c}, !- Handle
  {633c614d-ac87-43fa-9e01-5ffb865124b5}, !- Name
  {90c9a50a-1ae8-4031-8e0c-bf958b1d9808}, !- Source Object
  3,                                      !- Outlet Port
  {92025ace-fcee-44e2-9551-e3b2c41ff371}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {4f4f2d7d-291e-4009-a308-5667bfa932b4}, !- Handle
  res solar hot water useful energy,      !- Name
  {b039440c-fb15-4cb3-8d1d-d579bb676144}, !- Hot Node
  {51861213-4219-46b8-9c84-c43f1105e317}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

OS:Curve:Biquadratic,
  {190350c0-ac17-41e3-b1f7-a10e653ca22b}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {72c5dd88-87a0-483b-9b3c-afd0b4e76356}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.790226088881,                         !- Coefficient1 Constant
  -0.0772146982404,                       !- Coefficient2 x
  0.00299548780452,                       !- Coefficient3 x**2
  0.0026270330994,                        !- Coefficient4 y
  -6.81238188e-005,                       !- Coefficient5 y**2
  -0.00062105857056,                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ee16f407-fad9-48aa-a003-ce2a76a55447}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.1450569952,                          !- Coefficient1 Constant
  0.062239559472,                         !- Coefficient2 x
  -0.00190953288,                         !- Coefficient3 x**2
  -0.012608055432,                        !- Coefficient4 y
  0.0010591834752,                        !- Coefficient5 y**2
  -0.0003311985672,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9ec6a015-2d18-46ca-b04f-e15d80b0eabf}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {330e671d-3d1c-407b-a318-910045ac8b92}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8e221ab7-4ab8-43f7-bb85-12a6b3d018fc}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {71591f80-500b-4af0-842e-e232e1084728}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.189356223401,                         !- Coefficient1 Constant
  -0.0251898606522,                       !- Coefficient2 x
  0.0018013099626,                        !- Coefficient3 x**2
  0.004151872233,                         !- Coefficient4 y
  -4.332993588e-005,                      !- Coefficient5 y**2
  -0.0006851085138,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f0515c45-33e1-4376-a3dc-1ebdfb7c5d93}, !- Handle
  Cool-EIR-fT2,                           !- Name
  1.21042990764,                          !- Coefficient1 Constant
  -0.076844452176,                        !- Coefficient2 x
  0.00151658244,                          !- Coefficient3 x**2
  -0.002526115752,                        !- Coefficient4 y
  0.0007214803488,                        !- Coefficient5 y**2
  -0.0001603816524,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {8fd83ec8-cc70-4ba5-bc02-286741f58089}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7f678165-1429-4c33-9e11-6e48d490656c}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a10d5083-579b-4b36-8e05-ce817e866ebf}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {7cf8f56c-b22a-47fd-93f1-fd72fa99cb3a}, !- Handle
  Cool-Cap-fT3,                           !- Name
  -0.300216325722,                        !- Coefficient1 Constant
  0.1194562230534,                        !- Coefficient2 x
  -0.001862843184,                        !- Coefficient3 x**2
  0.000730227277800001,                   !- Coefficient4 y
  -3.753475524e-005,                      !- Coefficient5 y**2
  -0.00043911348696,                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {5009bdfe-a129-42b0-be2c-62fd2a0baffe}, !- Handle
  Cool-EIR-fT3,                           !- Name
  0.70183064548,                          !- Coefficient1 Constant
  -0.049235917464,                        !- Coefficient2 x
  0.00126482472,                          !- Coefficient3 x**2
  0.031408426368,                         !- Coefficient4 y
  0.0003622673484,                        !- Coefficient5 y**2
  -0.0011050729236,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e8ba1476-6fe2-4ee3-8fd5-cc11f80fcbd9}, !- Handle
  Cool-PLF-fPLR3,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e2c1ad00-1db9-486b-a601-daefeccd1f3c}, !- Handle
  Cool-Cap-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {332b33e9-d7b1-4d0e-b92d-8d260f276e57}, !- Handle
  Cool-EIR-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {48aad22e-8f30-4abf-aede-ee47893262b3}, !- Handle
  Cool-Cap-fT4,                           !- Name
  0.962249880784,                         !- Coefficient1 Constant
  -0.0039087090378,                       !- Coefficient2 x
  0.00132934689648,                       !- Coefficient3 x**2
  0.0016072565382,                        !- Coefficient4 y
  -8.342352e-008,                         !- Coefficient5 y**2
  -0.00065486142576,                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {dec8692b-5dad-411d-9f24-8e38dc1b5531}, !- Handle
  Cool-EIR-fT4,                           !- Name
  -0.74798782608,                         !- Coefficient1 Constant
  0.099914996016,                         !- Coefficient2 x
  -0.00272789532,                         !- Coefficient3 x**2
  0.026966547,                            !- Coefficient4 y
  0.0002513297808,                        !- Coefficient5 y**2
  -0.0006019728516,                       !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4b64dc3f-ac22-47f0-907a-d29dd16ea785}, !- Handle
  Cool-PLF-fPLR4,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a0b0f0f8-ed88-48b4-965c-dc97fa83a6ad}, !- Handle
  Cool-Cap-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {262eb586-9608-4046-b932-0097a02416a7}, !- Handle
  Cool-EIR-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Exponent,
  {5bbd7262-79d1-4e50-82fb-34ed23fc9fc1}, !- Handle
  residential central ac fan power curve, !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5f7d3569-d043-4e0d-88e0-4cae82ac324c}, !- Handle
  residential central ac fan eff curve,   !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {556aa212-7a89-4c65-867f-a5094b6237a2}, !- Handle
  Always Off Discrete,                    !- Name
  {2e7a5aa3-bf1b-4328-b706-e05eb345b958}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {2e7a5aa3-bf1b-4328-b706-e05eb345b958}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:MultiSpeed,
  {cff1ad1e-c83e-41b7-bb04-11117e9e2050}, !- Handle
  residential central ac cooling coil,    !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  ,                                       !- Stage 1
  ,                                       !- Stage 2
  ,                                       !- Stage 3
  ,                                       !- Stage 4
  {7638b498-f33c-40fe-bbd8-2def8d8de092}, !- Stage 5
  {68733de2-66c6-4fdf-8103-8aa24ef58840}, !- Stage 6
  {9f1c7183-d6c8-46ab-8410-373cf3252e1c}, !- Stage 7
  {63be3946-9e3c-4eaa-954b-8cf988bdd0bc}; !- Stage 8

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {7638b498-f33c-40fe-bbd8-2def8d8de092}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 5, !- Name
  6330.33511571399,                       !- Gross Rated Total Cooling Capacity {W}
  0.842150793933333,                      !- Gross Rated Sensible Heat Ratio
  5.59873669377243,                       !- Gross Rated Cooling COP {W/W}
  0.380054556534167,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {72c5dd88-87a0-483b-9b3c-afd0b4e76356}, !- Total Cooling Capacity Function of Temperature Curve
  {330e671d-3d1c-407b-a318-910045ac8b92}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {ee16f407-fad9-48aa-a003-ce2a76a55447}, !- Energy Input Ratio Function of Temperature Curve
  {8e221ab7-4ab8-43f7-bb85-12a6b3d018fc}, !- Energy Input Ratio Function of Flow Fraction Curve
  {9ec6a015-2d18-46ca-b04f-e15d80b0eabf}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {190350c0-ac17-41e3-b1f7-a10e653ca22b}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {68733de2-66c6-4fdf-8103-8aa24ef58840}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 6, !- Name
  11253.9290946026,                       !- Gross Rated Total Cooling Capacity {W}
  0.80758872085,                          !- Gross Rated Sensible Heat Ratio
  5.31135930211785,                       !- Gross Rated Cooling COP {W/W}
  0.625972210762157,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {71591f80-500b-4af0-842e-e232e1084728}, !- Total Cooling Capacity Function of Temperature Curve
  {7f678165-1429-4c33-9e11-6e48d490656c}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {f0515c45-33e1-4376-a3dc-1ebdfb7c5d93}, !- Energy Input Ratio Function of Temperature Curve
  {a10d5083-579b-4b36-8e05-ce817e866ebf}, !- Energy Input Ratio Function of Flow Fraction Curve
  {8fd83ec8-cc70-4ba5-bc02-286741f58089}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {190350c0-ac17-41e3-b1f7-a10e653ca22b}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {9f1c7183-d6c8-46ab-8410-373cf3252e1c}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 7, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.7039025016,                           !- Gross Rated Sensible Heat Ratio
  4.74458742931593,                       !- Gross Rated Cooling COP {W/W}
  0.745205012812092,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7cf8f56c-b22a-47fd-93f1-fd72fa99cb3a}, !- Total Cooling Capacity Function of Temperature Curve
  {e2c1ad00-1db9-486b-a601-daefeccd1f3c}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {5009bdfe-a129-42b0-be2c-62fd2a0baffe}, !- Energy Input Ratio Function of Temperature Curve
  {332b33e9-d7b1-4d0e-b92d-8d260f276e57}, !- Energy Input Ratio Function of Flow Fraction Curve
  {e8ba1476-6fe2-4ee3-8fd5-cc11f80fcbd9}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {190350c0-ac17-41e3-b1f7-a10e653ca22b}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {63be3946-9e3c-4eaa-954b-8cf988bdd0bc}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 8, !- Name
  20397.7464839673,                       !- Gross Rated Total Cooling Capacity {W}
  0.712483430089655,                      !- Gross Rated Sensible Heat Ratio
  4.15760492602952,                       !- Gross Rated Cooling COP {W/W}
  0.88679396524639,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {48aad22e-8f30-4abf-aede-ee47893262b3}, !- Total Cooling Capacity Function of Temperature Curve
  {a0b0f0f8-ed88-48b4-965c-dc97fa83a6ad}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {dec8692b-5dad-411d-9f24-8e38dc1b5531}, !- Energy Input Ratio Function of Temperature Curve
  {262eb586-9608-4046-b932-0097a02416a7}, !- Energy Input Ratio Function of Flow Fraction Curve
  {4b64dc3f-ac22-47f0-907a-d29dd16ea785}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {190350c0-ac17-41e3-b1f7-a10e653ca22b}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:UnitarySystemPerformance:Multispeed,
  {7dcf5b90-5d77-41d3-b362-28351c8b6592}, !- Handle
  Unitary System Performance Multispeed 2, !- Name
  No,                                     !- Single Mode Operation
  autosize,                               !- Heating Speed Supply Air Flow Ratio 1
  0.51,                                   !- Cooling Speed Supply Air Flow Ratio 1
  autosize,                               !- Heating Speed Supply Air Flow Ratio 2
  0.84,                                   !- Cooling Speed Supply Air Flow Ratio 2
  autosize,                               !- Heating Speed Supply Air Flow Ratio 3
  1,                                      !- Cooling Speed Supply Air Flow Ratio 3
  autosize,                               !- Heating Speed Supply Air Flow Ratio 4
  1.19;                                   !- Cooling Speed Supply Air Flow Ratio 4

OS:Coil:Heating:Gas,
  {41dc0d1e-8693-4b38-93e5-2a0a5e9c3cf7}, !- Handle
  residential furnace oil heating coil,   !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  FuelOil#1;                              !- Fuel Type

OS:Fan:OnOff,
  {0aeeebce-09a0-4d0d-a738-e5ed4c14552d}, !- Handle
  residential furnace oil and central ac supply fan, !- Name
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  1.24003790273638,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b52d1559-769e-4504-8c29-df9fc490b8a4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06043cc1-cf62-4163-a71e-088524571de8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {b52d1559-769e-4504-8c29-df9fc490b8a4}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06043cc1-cf62-4163-a71e-088524571de8}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c99ec4b1-d1ec-45f2-ba45-de7547e0d58f}, !- Handle
  residential furnace oil and central ac unitary system, !- Name
  Load,                                   !- Control Type
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Availability Schedule Name
  {9fcd35d3-9eab-4011-88bf-0f024de9d965}, !- Air Inlet Node Name
  {cd876b53-f855-4afb-8809-9f1aa3633dd3}, !- Air Outlet Node Name
  {0aeeebce-09a0-4d0d-a738-e5ed4c14552d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {556aa212-7a89-4c65-867f-a5094b6237a2}, !- Supply Air Fan Operating Mode Schedule Name
  {41dc0d1e-8693-4b38-93e5-2a0a5e9c3cf7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cff1ad1e-c83e-41b7-bb04-11117e9e2050}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.505284851062786,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.04204393828723,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {7dcf5b90-5d77-41d3-b362-28351c8b6592}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {22a847e4-9073-4cd0-a379-4a881c8e1228}, !- Handle
  residential furnace oil and central ac central air system, !- Name
  ,                                       !- Controller List Name
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Availability Schedule
  {6a9ac299-1361-4343-b141-43c543ca2231}, !- Availability Manager List Name
  1.2400322865618,                        !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9cd6c6ed-e8f5-46dc-8163-c6b4968357f7}, !- Supply Side Inlet Node Name
  {21a35818-a32c-4a6d-bebc-1c1c5b279a83}, !- Demand Side Outlet Node Name
  {51d29e32-8abd-4cd9-b137-ec0b4351f1b9}, !- Demand Side Inlet Node A
  {a6971533-0f01-4ebb-b7a7-4e0f8d1aabc0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8a9d3a6-6c60-42aa-956d-60a6b2e17265}, !- Demand Mixer Name
  {9490e780-ca63-4593-9f83-0f79228143d7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {de68ed8b-80ec-4733-b360-cac46fd0fae4}, !- Handle
  Node 15,                                !- Name
  {9cd6c6ed-e8f5-46dc-8163-c6b4968357f7}, !- Inlet Port
  {9fcd35d3-9eab-4011-88bf-0f024de9d965}; !- Outlet Port

OS:Node,
  {4b35beb9-b82d-4a5a-b593-1bcf89687371}, !- Handle
  Node 34,                                !- Name
  {cd876b53-f855-4afb-8809-9f1aa3633dd3}, !- Inlet Port
  {a6971533-0f01-4ebb-b7a7-4e0f8d1aabc0}; !- Outlet Port

OS:Connection,
  {9cd6c6ed-e8f5-46dc-8163-c6b4968357f7}, !- Handle
  {d8af3afe-32c4-45d1-94a8-74c405362a8c}, !- Name
  {22a847e4-9073-4cd0-a379-4a881c8e1228}, !- Source Object
  8,                                      !- Outlet Port
  {de68ed8b-80ec-4733-b360-cac46fd0fae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6971533-0f01-4ebb-b7a7-4e0f8d1aabc0}, !- Handle
  {b2f809d5-a137-4fac-9960-2711c4a1fa31}, !- Name
  {4b35beb9-b82d-4a5a-b593-1bcf89687371}, !- Source Object
  3,                                      !- Outlet Port
  {22a847e4-9073-4cd0-a379-4a881c8e1228}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {18e8d9cc-17bc-4878-b9ed-7acba7e6e079}, !- Handle
  Node 35,                                !- Name
  {51d29e32-8abd-4cd9-b137-ec0b4351f1b9}, !- Inlet Port
  {4dc726a8-49ef-47e5-ab16-e5f095a1c2be}; !- Outlet Port

OS:Node,
  {5b360cd8-e762-45b5-81c3-e78e14a66a5f}, !- Handle
  Node 36,                                !- Name
  {d209b849-3278-4585-9313-f56d96fb83e6}, !- Inlet Port
  {21a35818-a32c-4a6d-bebc-1c1c5b279a83}; !- Outlet Port

OS:Node,
  {c6a4436a-346d-4466-a766-b9079b129eb6}, !- Handle
  Node 37,                                !- Name
  {ccf37022-5cf1-4c65-a1e9-ef5138fcbbb3}, !- Inlet Port
  {ab1e8500-9388-485f-8414-c3fd4054d009}; !- Outlet Port

OS:Connection,
  {51d29e32-8abd-4cd9-b137-ec0b4351f1b9}, !- Handle
  {8cbc101c-4c1e-416d-941d-ba38e5d9bdd1}, !- Name
  {22a847e4-9073-4cd0-a379-4a881c8e1228}, !- Source Object
  10,                                     !- Outlet Port
  {18e8d9cc-17bc-4878-b9ed-7acba7e6e079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a35818-a32c-4a6d-bebc-1c1c5b279a83}, !- Handle
  {f9ab51b2-a86a-4c97-a652-72d4ad641fc9}, !- Name
  {5b360cd8-e762-45b5-81c3-e78e14a66a5f}, !- Source Object
  3,                                      !- Outlet Port
  {22a847e4-9073-4cd0-a379-4a881c8e1228}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9490e780-ca63-4593-9f83-0f79228143d7}, !- Handle
  residential furnace oil and central ac zone splitter, !- Name
  {4dc726a8-49ef-47e5-ab16-e5f095a1c2be}, !- Inlet Node Name
  {99f51301-fe23-40a4-8d1a-cd358794a711}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8a9d3a6-6c60-42aa-956d-60a6b2e17265}, !- Handle
  residential furnace oil and central ac zone mixer, !- Name
  {d209b849-3278-4585-9313-f56d96fb83e6}, !- Outlet Node Name
  {94820a30-dccf-4087-9a27-c8ae421ee553}; !- Inlet Node Name 1

OS:Connection,
  {4dc726a8-49ef-47e5-ab16-e5f095a1c2be}, !- Handle
  {04340702-c93f-4784-931a-73f1179afc30}, !- Name
  {18e8d9cc-17bc-4878-b9ed-7acba7e6e079}, !- Source Object
  3,                                      !- Outlet Port
  {9490e780-ca63-4593-9f83-0f79228143d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d209b849-3278-4585-9313-f56d96fb83e6}, !- Handle
  {92b98127-a368-47d1-a819-7472d5b0beea}, !- Name
  {c8a9d3a6-6c60-42aa-956d-60a6b2e17265}, !- Source Object
  2,                                      !- Outlet Port
  {5b360cd8-e762-45b5-81c3-e78e14a66a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f1317b9-c133-4866-96ce-2f519dfd3640}, !- Handle
  {22a847e4-9073-4cd0-a379-4a881c8e1228}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6a9ac299-1361-4343-b141-43c543ca2231}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {9fcd35d3-9eab-4011-88bf-0f024de9d965}, !- Handle
  {01671b58-1f76-40d2-a0b7-ee4b5f6f73d9}, !- Name
  {de68ed8b-80ec-4733-b360-cac46fd0fae4}, !- Source Object
  3,                                      !- Outlet Port
  {c99ec4b1-d1ec-45f2-ba45-de7547e0d58f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {cd876b53-f855-4afb-8809-9f1aa3633dd3}, !- Handle
  {04709ebf-8f9a-4d45-868d-9641e11ea37a}, !- Name
  {c99ec4b1-d1ec-45f2-ba45-de7547e0d58f}, !- Source Object
  7,                                      !- Outlet Port
  {4b35beb9-b82d-4a5a-b593-1bcf89687371}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c1b45ce1-6aad-4d13-8976-9daefc0b1872}, !- Handle
  residential furnace oil and central ac living zone direct air, !- Name
  {c60ae899-0dbc-47ba-9489-ba13eb5bde70}, !- Availability Schedule Name
  {99f51301-fe23-40a4-8d1a-cd358794a711}, !- Inlet Air Node Name
  {ccf37022-5cf1-4c65-a1e9-ef5138fcbbb3}, !- Zone Supply Air Node Name
  1.04204393828723;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {274537b8-90a8-4fa1-83e6-134e1b5b688d}, !- Handle
  Node 38,                                !- Name
  {9a71726d-8dc7-4372-ac30-5cdb472edfd0}, !- Inlet Port
  {fd770892-edd7-4bd3-a2e5-68c42bc05c44}; !- Outlet Port

OS:Connection,
  {ab1e8500-9388-485f-8414-c3fd4054d009}, !- Handle
  {878fc8b5-836a-4d45-ac26-7f35409f4507}, !- Name
  {c6a4436a-346d-4466-a766-b9079b129eb6}, !- Source Object
  3,                                      !- Outlet Port
  {36ef1247-35aa-4ce3-86c1-d95ac59a2592}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a71726d-8dc7-4372-ac30-5cdb472edfd0}, !- Handle
  {3bbb4084-3063-44b6-8fab-5f52820d47b0}, !- Name
  {073e24ff-70a3-4067-a77f-249ba4f5926a}, !- Source Object
  12,                                     !- Outlet Port
  {274537b8-90a8-4fa1-83e6-134e1b5b688d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f51301-fe23-40a4-8d1a-cd358794a711}, !- Handle
  {e6350cfd-17a2-4023-9cd5-861150ec1198}, !- Name
  {9490e780-ca63-4593-9f83-0f79228143d7}, !- Source Object
  3,                                      !- Outlet Port
  {c1b45ce1-6aad-4d13-8976-9daefc0b1872}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccf37022-5cf1-4c65-a1e9-ef5138fcbbb3}, !- Handle
  {a1da58aa-52be-4179-97a7-cf45e823ba54}, !- Name
  {c1b45ce1-6aad-4d13-8976-9daefc0b1872}, !- Source Object
  4,                                      !- Outlet Port
  {c6a4436a-346d-4466-a766-b9079b129eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Handle
  residential heating season,             !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  {8733bdce-8445-4826-b4ea-d2eb52d5e3d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8733bdce-8445-4826-b4ea-d2eb52d5e3d2}, !- Handle
  Schedule Day 11,                        !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01dd475e-ca7c-4e08-9f0d-98687daa1582}, !- Handle
  residential heating season allday ruleset1, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e4a14233-a5fb-4a6a-a6ff-9b35f51b83f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4a14233-a5fb-4a6a-a6ff-9b35f51b83f2}, !- Handle
  residential heating season allday1,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b2341746-548d-4890-8d9a-d4228460d771}, !- Handle
  residential heating season allday ruleset2, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d06b98b7-100c-4ea4-8411-5909debf5cd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d06b98b7-100c-4ea4-8411-5909debf5cd2}, !- Handle
  residential heating season allday2,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {45a66ae8-760d-4db1-8c7d-01138c0ba07a}, !- Handle
  residential heating season allday ruleset3, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8a750c76-22fd-419d-a6f4-46ef5b9571df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a750c76-22fd-419d-a6f4-46ef5b9571df}, !- Handle
  residential heating season allday3,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {07073cce-e4b5-4bc9-9273-cdb12f09e577}, !- Handle
  residential heating season allday ruleset4, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {53077031-e39c-479b-9983-9b90b4f0bacd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {53077031-e39c-479b-9983-9b90b4f0bacd}, !- Handle
  residential heating season allday4,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {126c970f-2be3-40b9-9d90-1b24d6d01982}, !- Handle
  residential heating season allday ruleset5, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a055e9e2-1b27-4b8c-97c6-3b21bd368185}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a055e9e2-1b27-4b8c-97c6-3b21bd368185}, !- Handle
  residential heating season allday5,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ff6e2928-1f87-45d2-80e1-01419a88f437}, !- Handle
  residential heating season allday ruleset6, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7fc5a923-1504-443b-ae18-bc725d71dfd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fc5a923-1504-443b-ae18-bc725d71dfd3}, !- Handle
  residential heating season allday6,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {579841b7-2e8c-4f88-9ea9-bddb4c6b65f4}, !- Handle
  residential heating season allday ruleset7, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ca3dda2b-68e9-431b-92fa-96a3cdeb4d41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca3dda2b-68e9-431b-92fa-96a3cdeb4d41}, !- Handle
  residential heating season allday7,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a4c66dca-de9b-4a78-b5a5-cb72b34c70ef}, !- Handle
  residential heating season allday ruleset8, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c406c438-2703-464d-bb81-25309386a775}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c406c438-2703-464d-bb81-25309386a775}, !- Handle
  residential heating season allday8,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cfdb3905-429d-4855-a32d-c2fc682a752e}, !- Handle
  residential heating season allday ruleset9, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b164d9bf-b6b8-4fde-a92d-17ebf4bf1c59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b164d9bf-b6b8-4fde-a92d-17ebf4bf1c59}, !- Handle
  residential heating season allday9,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0f07ba1f-aaeb-42ba-b97f-b383e85bcfb1}, !- Handle
  residential heating season allday ruleset10, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {41afc12a-7fb8-4009-8079-847889d26b31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41afc12a-7fb8-4009-8079-847889d26b31}, !- Handle
  residential heating season allday10,    !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6e9c3fb6-5835-4c09-bbba-8989d5c01a4f}, !- Handle
  residential heating season allday ruleset11, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d23cce52-66b6-4bb3-aa38-818a35bceafb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d23cce52-66b6-4bb3-aa38-818a35bceafb}, !- Handle
  residential heating season allday11,    !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ec1fd6c1-814d-4bde-8c7c-c44100eeb3bc}, !- Handle
  residential heating season allday ruleset12, !- Name
  {c8f17f35-3b9f-4b83-a342-deb43b1ca8bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52f97664-2f14-47a6-a9b4-043a323f46c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52f97664-2f14-47a6-a9b4-043a323f46c2}, !- Handle
  residential heating season allday12,    !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {7b015645-3477-4c5b-9bf8-9fce2e518846}, !- Handle
  living zone temperature setpoint,       !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Heating Setpoint Temperature Schedule Name
  {875c1953-7437-4877-9502-71a48a20e488}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Handle
  residential cooling season,             !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  {219931ee-b4c6-4f87-a3a3-439d95468a1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {219931ee-b4c6-4f87-a3a3-439d95468a1f}, !- Handle
  Schedule Day 14,                        !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8217047-6a76-46b3-959a-a61ea52a2872}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0513eff8-244a-4d68-b4b7-d61ec2e12679}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0513eff8-244a-4d68-b4b7-d61ec2e12679}, !- Handle
  residential cooling season allday1,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4e6f5b1a-73f2-42ef-80f5-caef714bdc58}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0667ff61-a4f1-4702-a878-957546297654}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0667ff61-a4f1-4702-a878-957546297654}, !- Handle
  residential cooling season allday2,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8a760b0f-a685-4c32-92b5-7e274778f4f1}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b8774e80-482a-4e14-923c-6fc06e6c974c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8774e80-482a-4e14-923c-6fc06e6c974c}, !- Handle
  residential cooling season allday3,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {82ad39fe-7203-477d-b0f5-6de0b1aadd7d}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {333989c3-0150-4844-888c-d6a5fe704614}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {333989c3-0150-4844-888c-d6a5fe704614}, !- Handle
  residential cooling season allday4,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {088988a8-fb9c-403b-b9c0-ec04851a2ec0}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {95463b9f-ab94-4f20-b87e-23e07a19c5a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95463b9f-ab94-4f20-b87e-23e07a19c5a8}, !- Handle
  residential cooling season allday5,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f9766b71-cdd1-422f-92ac-74ad9477d614}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c95db666-3caf-4826-957d-da8c76dccbee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c95db666-3caf-4826-957d-da8c76dccbee}, !- Handle
  residential cooling season allday6,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1631b372-73ec-4001-a9d2-ec2cbb1f8130}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2c2f25a6-dafe-4601-844f-f48d2e7ba354}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c2f25a6-dafe-4601-844f-f48d2e7ba354}, !- Handle
  residential cooling season allday7,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {977ee20d-13fd-4e1d-ac52-cc5ae62f662e}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b0519894-994b-4378-8969-81caf572fb6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0519894-994b-4378-8969-81caf572fb6d}, !- Handle
  residential cooling season allday8,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e9356e30-7318-4bc1-9940-dd8ebd662e86}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {092adb74-f3a7-43dd-bcc0-a4062d2f6bf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {092adb74-f3a7-43dd-bcc0-a4062d2f6bf0}, !- Handle
  residential cooling season allday9,     !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b60667b4-9c8f-405b-92ed-615495c55c54}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a63917c4-0e3a-4816-b402-5da11b54ed54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a63917c4-0e3a-4816-b402-5da11b54ed54}, !- Handle
  residential cooling season allday10,    !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cd9f114f-db9a-42b8-b2c3-69e2e670874e}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77557469-ed89-4d3f-b227-2e7efd52f823}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {77557469-ed89-4d3f-b227-2e7efd52f823}, !- Handle
  residential cooling season allday11,    !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {eaceaf76-8c0a-40a8-a4c5-14ac14abef5c}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {c8af9ff5-2370-4b98-9651-0ebccfc27916}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f935c249-95c3-4a70-93ff-b8014b587dc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f935c249-95c3-4a70-93ff-b8014b587dc7}, !- Handle
  residential cooling season allday12,    !- Name
  {051b23cf-68cb-4bff-a00f-a7be4579b5e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Handle
  residential heating setpoint,           !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  {33453a59-1ee9-4180-8735-a447d11f4ad6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33453a59-1ee9-4180-8735-a447d11f4ad6}, !- Handle
  Schedule Day 12,                        !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {abe5b3f7-7073-4969-8801-3888e41f15ae}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {71afdb74-cf6f-4de9-bcc7-6f7821e3574a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71afdb74-cf6f-4de9-bcc7-6f7821e3574a}, !- Handle
  residential heating setpoint allday1,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {57941d73-e217-4be0-aac9-15031cef888b}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7e3e3a7c-c6fe-4d9d-856e-38d04ed21665}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7e3e3a7c-c6fe-4d9d-856e-38d04ed21665}, !- Handle
  residential heating setpoint allday2,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {32ffaf03-0276-4ae5-abac-3b18cc0eb487}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1ab0e404-d1c7-4c7c-8d71-3d2010aa156a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ab0e404-d1c7-4c7c-8d71-3d2010aa156a}, !- Handle
  residential heating setpoint allday3,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {2bd79f02-6d9e-4f86-9f85-18c34acb90a1}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4a21cfc1-5c73-42d3-8d86-4e3c39a0d04e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4a21cfc1-5c73-42d3-8d86-4e3c39a0d04e}, !- Handle
  residential heating setpoint allday4,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {bf3834ac-b863-4112-85bb-ec9778d02c82}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {49887f81-17c5-49f8-b22c-ea63ebfaf7e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49887f81-17c5-49f8-b22c-ea63ebfaf7e4}, !- Handle
  residential heating setpoint allday5,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f82ba558-7b46-44da-a4e8-eb7fd867bed2}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {12e6cbd6-342b-4fcd-87c0-1c797938b9de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12e6cbd6-342b-4fcd-87c0-1c797938b9de}, !- Handle
  residential heating setpoint allday6,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {63cc27b9-cef2-4ead-8e89-d2d2de17a8a8}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dc4059eb-c637-4ae5-a79c-37681115abf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc4059eb-c637-4ae5-a79c-37681115abf0}, !- Handle
  residential heating setpoint allday7,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e5a640a9-ad67-4eea-bb15-782535c58425}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cc8fbfe1-4b91-4f39-9120-ca08b03db363}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc8fbfe1-4b91-4f39-9120-ca08b03db363}, !- Handle
  residential heating setpoint allday8,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {719b4abf-bb78-4b2d-995a-363115c2746e}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ba2cd430-5b77-448b-8d0d-fcf396f4e564}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba2cd430-5b77-448b-8d0d-fcf396f4e564}, !- Handle
  residential heating setpoint allday9,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {3f37425e-2ac9-43d4-986e-abef1d3efa90}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9d9ec81-1d55-4db2-b899-d2724d7292c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9d9ec81-1d55-4db2-b899-d2724d7292c2}, !- Handle
  residential heating setpoint allday10,  !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {b6af8987-463f-492d-9812-859fee0c2ffa}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df5f1ca5-5400-44f8-808f-fe96a66e456e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df5f1ca5-5400-44f8-808f-fe96a66e456e}, !- Handle
  residential heating setpoint allday11,  !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {d67333e6-dcdf-425a-8324-35531577f27f}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {3c3f84fd-adeb-4fa8-bbb4-859a34868e3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {699c5ba5-757a-4ce9-89cc-ff76212dd03f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {699c5ba5-757a-4ce9-89cc-ff76212dd03f}, !- Handle
  residential heating setpoint allday12,  !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {875c1953-7437-4877-9502-71a48a20e488}, !- Handle
  residential cooling setpoint,           !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  {92d43b24-be2f-4598-a329-0213cb6f8249}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92d43b24-be2f-4598-a329-0213cb6f8249}, !- Handle
  Schedule Day 13,                        !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04cd1f6b-6bda-4297-adaa-2e2d06d99b19}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {53beb3ee-25a4-41ee-b987-992fec6e6d0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53beb3ee-25a4-41ee-b987-992fec6e6d0e}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {aae44e36-2c79-4604-9ace-ece78686c7b1}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4b021ba5-01fe-4521-86c3-3f47863cd857}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4b021ba5-01fe-4521-86c3-3f47863cd857}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9f64594b-2976-45d8-aa33-284a586a89e3}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0273637a-7aea-4107-ba52-061bc63a24fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0273637a-7aea-4107-ba52-061bc63a24fb}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {51eda2e9-797b-4ead-b1dc-66c1fcc992f8}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {02042426-ee82-4043-9f8c-e5ad48d8c994}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02042426-ee82-4043-9f8c-e5ad48d8c994}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e85449fd-4bd3-4436-b44a-e82c16226cf3}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {64bda955-713f-45cb-b3a3-6347184a2b97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64bda955-713f-45cb-b3a3-6347184a2b97}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {4651bde6-bcd6-49a8-8036-be6f02397e64}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b586b842-54d2-4888-b0ee-faef72d39a14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b586b842-54d2-4888-b0ee-faef72d39a14}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {b4afde5b-542c-4594-af8d-a6aac8610764}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3ff15f0f-8ddb-4b3d-9927-a4f02da49eef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ff15f0f-8ddb-4b3d-9927-a4f02da49eef}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {1fac730d-461c-4b52-9003-a2abadaa9566}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {282ca043-3d46-4495-9a56-49a87467c460}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {282ca043-3d46-4495-9a56-49a87467c460}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {b628a947-3a22-44f6-91ea-b74befd9d4fe}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3677222a-1712-46bb-81e5-c32455504f1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3677222a-1712-46bb-81e5-c32455504f1c}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8a7c83de-9128-4ced-81ad-44f3a732c976}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22f7f361-a4e2-4c81-a1c8-d0d92c6e781e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22f7f361-a4e2-4c81-a1c8-d0d92c6e781e}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8ffc8917-03d5-4838-a3ee-f19f83e1dc18}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5721f815-e235-4565-9180-790a1be97d1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5721f815-e235-4565-9180-790a1be97d1d}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {a52a6c03-cc77-43bc-8dd2-bddf3784ac5d}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {875c1953-7437-4877-9502-71a48a20e488}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9910b6e3-79b8-4708-8fb4-b4578795d878}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9910b6e3-79b8-4708-8fb4-b4578795d878}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {a471a4f2-9221-406d-80d9-58d158be919c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {cfeb4fa7-beb8-4cd3-8fbb-ee4b6d4ead68}, !- Handle
  residential refrigerator schedule,      !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  {17f282d2-179a-4662-af5e-58eddc838f92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17f282d2-179a-4662-af5e-58eddc838f92}, !- Handle
  Schedule Day 15,                        !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9553ec60-d280-4de4-aa8a-808930a83536}, !- Handle
  residential refrigerator schedule allday ruleset1, !- Name
  {cfeb4fa7-beb8-4cd3-8fbb-ee4b6d4ead68}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ebc4e4f9-55ae-4cb2-ab89-e98109f78562}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebc4e4f9-55ae-4cb2-ab89-e98109f78562}, !- Handle
  residential refrigerator schedule allday1, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54985401459854,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.580401459854014,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.610948905109489,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.626222627737226,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.626222627737226,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.610948905109489,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.610948905109489,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.641496350364963,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.641496350364963,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.641496350364963,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.626222627737226,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.672043795620438,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733138686131387,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.763686131386861,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.733138686131387,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.717864963503649,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.702591240875912,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.672043795620438,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.626222627737226;                      !- Value Until Time 24

OS:Schedule:Rule,
  {86b57149-6be1-4257-8f63-8b7d8f3ca10d}, !- Handle
  residential refrigerator schedule allday ruleset2, !- Name
  {cfeb4fa7-beb8-4cd3-8fbb-ee4b6d4ead68}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {baac7116-5335-43a1-a21d-bc720efbb5ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {baac7116-5335-43a1-a21d-bc720efbb5ff}, !- Handle
  residential refrigerator schedule allday2, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.548540145985401,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.579014598540146,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.60948905109489,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.624726277372263,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.624726277372263,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.60948905109489,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.60948905109489,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.639963503649635,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.639963503649635,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.639963503649635,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624726277372263,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.670437956204379,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.731386861313868,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.761861313868613,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731386861313868,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.716149635036496,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.700912408759124,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.670437956204379,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.624726277372263;                      !- Value Until Time 24

OS:Schedule:Rule,
  {ebc92284-4a60-4acd-9c89-e0fb3f5933bb}, !- Handle
  residential refrigerator schedule allday ruleset3, !- Name
  {cfeb4fa7-beb8-4cd3-8fbb-ee4b6d4ead68}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3bc3459a-fa31-4714-a2f5-d9d1bf9a86e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bc3459a-fa31-4714-a2f5-d9d1bf9a86e1}, !- Handle
  residential refrigerator schedule allday3, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.712116788321168,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.751678832116788,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.791240875912409,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.811021897810219,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.811021897810219,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.791240875912409,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.791240875912409,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.830802919708029,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.830802919708029,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.830802919708029,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.811021897810219,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.87036496350365,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.949489051094891,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.989051094890511,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.949489051094891,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.92970802919708,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.90992700729927,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.87036496350365,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.811021897810219;                      !- Value Until Time 24

OS:Schedule:Rule,
  {19db727f-944a-4f16-aabf-f98bed3d95e2}, !- Handle
  residential refrigerator schedule allday ruleset4, !- Name
  {cfeb4fa7-beb8-4cd3-8fbb-ee4b6d4ead68}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {24a49d4e-c94c-4e57-a1d3-0b67b45e31b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24a49d4e-c94c-4e57-a1d3-0b67b45e31b3}, !- Handle
  residential refrigerator schedule allday4, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.712116788321168,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.751678832116788,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.791240875912409,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.811021897810219,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.811021897810219,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.791240875912409,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.791240875912409,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.830802919708029,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.830802919708029,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.830802919708029,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.811021897810219,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.87036496350365,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.949489051094891,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.989051094890511,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.949489051094891,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.92970802919708,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.90992700729927,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.87036496350365,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.811021897810219;                      !- Value Until Time 24

OS:Schedule:Rule,
  {766bb130-7908-480d-bb4e-29c0adc5ce49}, !- Handle
  residential refrigerator schedule allday ruleset5, !- Name
  {cfeb4fa7-beb8-4cd3-8fbb-ee4b6d4ead68}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {cce2fe06-300b-4767-ba99-58307c7c46cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cce2fe06-300b-4767-ba99-58307c7c46cf}, !- Handle
  residential refrigerator schedule allday5, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.712116788321168,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.751678832116788,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.791240875912409,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.811021897810219,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.811021897810219,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.791240875912409,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.791240875912409,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.830802919708029,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.830802919708029,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.830802919708029,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.811021897810219,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.87036496350365,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.949489051094891,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.989051094890511,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.949489051094891,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.92970802919708,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.90992700729927,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.87036496350365,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.811021897810219;                      !- Value Until Time 24

OS:Schedule:Rule,
  {3a980062-77b6-4b82-b9b9-9b54698d92e3}, !- Handle
  residential refrigerator schedule allday ruleset6, !- Name
  {cfeb4fa7-beb8-4cd3-8fbb-ee4b6d4ead68}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9e27ed89-de84-4f4c-b8a5-86bb0bb2d706}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e27ed89-de84-4f4c-b8a5-86bb0bb2d706}, !- Handle
  residential refrigerator schedule allday6, !- Name
  {111decc4-bb1c-42ea-8238-c3414edb8dc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.76,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.82,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.82,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.84,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.84,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.84,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.82,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.88,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.96,                                   !- Value Until Time 18
  19,                                     !- Hour 19
