!- NOTE: Auto-generated from /test/osw_files/SFD_2story_PB_UA_ElecFurnace_ElecTankWH.osw

OS:Version,
  {e2f97065-f337-4c37-9180-1428b3a160e0}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {4b3b0065-99e4-47a3-bed1-081b2046f29d}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/Users/shorowit/Documents/GitHub/OpenStudio-BuildStock/test/osw_files/weather/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {c2859534-5892-4858-a45e-6e0b83d1ad74}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {fda2afc0-9f86-485a-8b67-00e9fd7986be}, !- Handle
  {c2859534-5892-4858-a45e-6e0b83d1ad74}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:Site,
  {841fd188-1df9-4214-8bdb-c2e75dcb2e89}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {9e237912-f4f9-4773-b1e9-ca5cd1a89d91}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {4dbaac0d-00d3-406c-b2b2-1d3703e983ac}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {a5c44957-05c4-4192-a3bd-196280023bce}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {7124c847-5ac9-4a49-9400-3ba491738675}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {914b8687-ada8-4528-beac-c5ac9c36856e}, !- Zone Air Inlet Port List
  {259a8049-4e7f-4c44-a077-d9aedf116426}, !- Zone Air Exhaust Port List
  {d7643702-be65-4fef-b70a-fe286fdd8d4f}, !- Zone Air Node Name
  {95ad9a44-3f04-4f51-8225-eed2e781a166}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad70ac20-ccfc-4013-abc7-a91f69ae5627}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f7399c9-b095-40af-b30f-61cd2404d329}, !- Handle
  Node 1,                                 !- Name
  {d7643702-be65-4fef-b70a-fe286fdd8d4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7643702-be65-4fef-b70a-fe286fdd8d4f}, !- Handle
  {feedf9f9-feae-429b-a766-77b27bb93636}, !- Name
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Source Object
  11,                                     !- Outlet Port
  {4f7399c9-b095-40af-b30f-61cd2404d329}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {914b8687-ada8-4528-beac-c5ac9c36856e}, !- Handle
  {e4646d37-1daa-4f0e-8bab-ef256ed6f581}, !- Name
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- HVAC Component
  {150c6969-35f6-4623-8da9-8e6108b664ed}; !- Port 1

OS:PortList,
  {259a8049-4e7f-4c44-a077-d9aedf116426}, !- Handle
  {59d6a4ce-9f12-4cb5-b015-b9edefbf11cb}, !- Name
  {1d19352b-145c-4f6b-a28d-35eba27adf76}; !- HVAC Component

OS:Sizing:Zone,
  {b6c3f5f3-7879-4f9e-9341-9137c6cd9523}, !- Handle
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51c88faa-2d02-44cc-a5b5-028b76dff11c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Thermal Zone
  {670da488-bcdd-42be-9a5c-b0e71d225d9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Handle
  living space,                           !- Name
  {9c62828b-f76f-44cb-b98a-2fa0aa0abc65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.2192,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1539c687-0f43-4be4-9adb-6f1d7705c2a9}; !- Building Unit Name

OS:Surface,
  {b0fb4135-5188-4445-8cfb-0316bfd04d89}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {155789fc-201b-4e75-af46-47be23ad3a94}, !- Construction Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30149047-8e2f-4b97-aabb-980aee904c82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4a7d2f-ad44-461c-b758-366efcb90f2f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {734c35d3-ec39-4c62-bde1-1d5f89f510e2}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8131283-faa1-41d5-ae4a-42cac2ccaa1d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.91951428571429, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7a038f-40c4-46f2-8308-eacc66b546de}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {289e2b1c-255b-4f41-a7cc-ac333b9e14d9}, !- Construction Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {952bdcf2-6ce5-4526-9bd7-c74a75d7276a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {9c62828b-f76f-44cb-b98a-2fa0aa0abc65}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {f4248894-8054-4260-b307-173864329c41}, !- Handle
  living space|story 2,                   !- Name
  {9c62828b-f76f-44cb-b98a-2fa0aa0abc65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1539c687-0f43-4be4-9adb-6f1d7705c2a9}; !- Building Unit Name

OS:Surface,
  {952bdcf2-6ce5-4526-9bd7-c74a75d7276a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {c337543b-b31f-4e8e-aa66-e5fa24252090}, !- Construction Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7a038f-40c4-46f2-8308-eacc66b546de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -4.44089209850063e-016,           !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, -4.44089209850063e-016, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, -4.44089209850063e-016, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, -4.44089209850063e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163267df-1826-4384-9c1f-ec5f20aa31cd}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, -4.44089209850063e-016, !- X,Y,Z Vertex 2 {m}
  0, 0, -4.44089209850063e-016,           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, -4.44089209850063e-016, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, -4.44089209850063e-016, !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1247e75f-d06d-49be-b7d8-374d13bca1b1}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, -4.44089209850063e-016, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, -4.44089209850063e-016, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33922d8b-f968-40d3-8561-8582b8fabd90}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -4.44089209850063e-016,           !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, -4.44089209850063e-016, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd05800-33fe-45b7-adc8-a58c22c50a92}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {935f5c34-0933-4509-9531-38631ba72179}, !- Construction Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1b81a5-7b15-4af7-8441-577a8abe47c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1b81a5-7b15-4af7-8441-577a8abe47c8}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {e54f97ab-55cb-4468-974e-261519964e19}, !- Construction Name
  {27755d52-d81f-479b-b550-128c4a366fa0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd05800-33fe-45b7-adc8-a58c22c50a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef96c508-12ad-46ec-91d3-f7113af31506}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {32f7dfac-c493-4716-afdb-b00b6215dcf5}, !- Construction Name
  {27755d52-d81f-479b-b550-128c4a366fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.59210244842766, 2.10085122421383, !- X,Y,Z Vertex 1 {m}
  0, 3.59210244842766, 2.10085122421383,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0.3048,                           !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff143182-8fd3-40f2-aa64-e9a92b874d8e}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  {32f7dfac-c493-4716-afdb-b00b6215dcf5}, !- Construction Name
  {27755d52-d81f-479b-b550-128c4a366fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.59210244842766, 2.10085122421383,  !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.59210244842766, 2.10085122421383, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b3a037-fb2e-44ca-8860-77a88710f31d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {2491267c-08d7-46dc-bbbe-4d3a0e53a80f}, !- Construction Name
  {27755d52-d81f-479b-b550-128c4a366fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.59210244842766, 1.79605122421383,  !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a4b3db9d-22a5-45fa-add3-544333f3b3d0}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {2491267c-08d7-46dc-bbbe-4d3a0e53a80f}, !- Construction Name
  {27755d52-d81f-479b-b550-128c4a366fa0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.59210244842766, 1.79605122421383, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {27755d52-d81f-479b-b550-128c4a366fa0}, !- Handle
  unfinished attic space,                 !- Name
  {67a6cc7e-3416-4121-aacb-702dec1014f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Building Story Name
  {9691693f-4c44-4f32-8749-92d69dcdfc92}; !- Thermal Zone Name

OS:ThermalZone,
  {9691693f-4c44-4f32-8749-92d69dcdfc92}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad506939-78de-4b40-b997-8032b60506b2}, !- Zone Air Inlet Port List
  {cadd7560-0974-4569-8d02-bbb01e4fcdbc}, !- Zone Air Exhaust Port List
  {6118f471-e888-4206-8c48-39028233acda}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b76b3a61-cf98-4bce-b7c8-61ee8c117f3f}, !- Handle
  Node 2,                                 !- Name
  {6118f471-e888-4206-8c48-39028233acda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6118f471-e888-4206-8c48-39028233acda}, !- Handle
  {76b86864-f41b-43ac-aa9d-454bc3e7b1d0}, !- Name
  {9691693f-4c44-4f32-8749-92d69dcdfc92}, !- Source Object
  11,                                     !- Outlet Port
  {b76b3a61-cf98-4bce-b7c8-61ee8c117f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad506939-78de-4b40-b997-8032b60506b2}, !- Handle
  {622f9d38-aab9-4145-a975-a588dd76a0cc}, !- Name
  {9691693f-4c44-4f32-8749-92d69dcdfc92}; !- HVAC Component

OS:PortList,
  {cadd7560-0974-4569-8d02-bbb01e4fcdbc}, !- Handle
  {cefb16fd-ff96-46b5-a285-177d673f3575}, !- Name
  {9691693f-4c44-4f32-8749-92d69dcdfc92}; !- HVAC Component

OS:Sizing:Zone,
  {9b29596b-9848-4bd3-affc-8f42d859dc54}, !- Handle
  {9691693f-4c44-4f32-8749-92d69dcdfc92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbb956be-f172-45ab-9883-a14c67c76b5a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9691693f-4c44-4f32-8749-92d69dcdfc92}; !- Thermal Zone

OS:SpaceType,
  {67a6cc7e-3416-4121-aacb-702dec1014f2}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {acf121c9-3ba2-4e41-a53e-6ca8d1bf1bbc}, !- Handle
  pier and beam zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {728acda8-d663-4cfd-84a8-e139145a7fe2}, !- Zone Air Inlet Port List
  {c48e0a8a-87e8-4fae-8aef-753d37419961}, !- Zone Air Exhaust Port List
  {6b0177ad-3eea-4a21-abc6-d03892b26c53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64bb2be1-fb37-4581-a0af-e4b74d63a5fa}, !- Handle
  Node 3,                                 !- Name
  {6b0177ad-3eea-4a21-abc6-d03892b26c53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b0177ad-3eea-4a21-abc6-d03892b26c53}, !- Handle
  {8b94b9c4-b237-40aa-9acc-e2597dc646b3}, !- Name
  {acf121c9-3ba2-4e41-a53e-6ca8d1bf1bbc}, !- Source Object
  11,                                     !- Outlet Port
  {64bb2be1-fb37-4581-a0af-e4b74d63a5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {728acda8-d663-4cfd-84a8-e139145a7fe2}, !- Handle
  {94af2168-0e60-4306-b89a-06ba9d4112cc}, !- Name
  {acf121c9-3ba2-4e41-a53e-6ca8d1bf1bbc}; !- HVAC Component

OS:PortList,
  {c48e0a8a-87e8-4fae-8aef-753d37419961}, !- Handle
  {4d4eab78-f33c-49a7-b604-25ed753253f8}, !- Name
  {acf121c9-3ba2-4e41-a53e-6ca8d1bf1bbc}; !- HVAC Component

OS:Sizing:Zone,
  {cb25d24d-6817-42e7-989e-0da8c8b1dff6}, !- Handle
  {acf121c9-3ba2-4e41-a53e-6ca8d1bf1bbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41053a2a-9bd2-4e44-b6e1-e7a5a7863f93}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {acf121c9-3ba2-4e41-a53e-6ca8d1bf1bbc}; !- Thermal Zone

OS:Space,
  {85229454-4e3a-45fa-bba0-54feccf49575}, !- Handle
  pier and beam space,                    !- Name
  {7310a570-5358-4560-9f39-2e12b0e29586}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {acf121c9-3ba2-4e41-a53e-6ca8d1bf1bbc}; !- Thermal Zone Name

OS:Surface,
  {b2cf933d-5c4a-4309-a0f4-79b8514b4f70}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {c5e942fd-28d9-4e68-b998-025e31671424}, !- Construction Name
  {85229454-4e3a-45fa-bba0-54feccf49575}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {74fbf0db-99a6-4554-aa62-e08d1cd807ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bcab8df-19d0-492d-bc23-c08e6519dd3f}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {2491267c-08d7-46dc-bbbe-4d3a0e53a80f}, !- Construction Name
  {85229454-4e3a-45fa-bba0-54feccf49575}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.18420489685532, 1.2192,            !- X,Y,Z Vertex 1 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9b8121-9dab-437a-aa02-9e5b8c2981bb}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {2491267c-08d7-46dc-bbbe-4d3a0e53a80f}, !- Construction Name
  {85229454-4e3a-45fa-bba0-54feccf49575}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6047ed9-ebd9-4a31-9c14-8f39ca7a647f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {2491267c-08d7-46dc-bbbe-4d3a0e53a80f}, !- Construction Name
  {85229454-4e3a-45fa-bba0-54feccf49575}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9b3931-abec-4429-8926-474e34201c26}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {2491267c-08d7-46dc-bbbe-4d3a0e53a80f}, !- Construction Name
  {85229454-4e3a-45fa-bba0-54feccf49575}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30149047-8e2f-4b97-aabb-980aee904c82}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f9fd7fda-8dbd-47a1-ae87-e77b4aa3ff78}, !- Construction Name
  {85229454-4e3a-45fa-bba0-54feccf49575}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fb4135-5188-4445-8cfb-0316bfd04d89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {7310a570-5358-4560-9f39-2e12b0e29586}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  pier and beam;                          !- Standards Space Type

OS:BuildingUnit,
  {1539c687-0f43-4be4-9adb-6f1d7705c2a9}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {47895860-06b0-45e2-a6c3-cce85e5baba8}, !- Handle
  {1539c687-0f43-4be4-9adb-6f1d7705c2a9}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofColor|{ef96c508-12ad-46ec-91d3-f7113af31506}, !- Feature Name 3
  String,                                 !- Feature Data Type 3
  medium,                                 !- Feature Value 3
  SizingInfoRoofMaterial|{ef96c508-12ad-46ec-91d3-f7113af31506}, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  asphalt shingles,                       !- Feature Value 4
  SizingInfoRoofRigidInsRvalue|{ef96c508-12ad-46ec-91d3-f7113af31506}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoRoofHasRadiantBarrier|{ef96c508-12ad-46ec-91d3-f7113af31506}, !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false,                                  !- Feature Value 6
  SizingInfoRoofColor|{ff143182-8fd3-40f2-aa64-e9a92b874d8e}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{ff143182-8fd3-40f2-aa64-e9a92b874d8e}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{ff143182-8fd3-40f2-aa64-e9a92b874d8e}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{ff143182-8fd3-40f2-aa64-e9a92b874d8e}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoWallType|{734c35d3-ec39-4c62-bde1-1d5f89f510e2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  WoodStud,                               !- Feature Value 11
  SizingInfoStudWallCavityRvalue|{734c35d3-ec39-4c62-bde1-1d5f89f510e2}, !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  13,                                     !- Feature Value 12
  SizingInfoWallType|{02b4b150-4619-4472-b475-04072feaa2be}, !- Feature Name 13
  String,                                 !- Feature Data Type 13
  WoodStud,                               !- Feature Value 13
  SizingInfoStudWallCavityRvalue|{02b4b150-4619-4472-b475-04072feaa2be}, !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  13,                                     !- Feature Value 14
  SizingInfoWallType|{f8131283-faa1-41d5-ae4a-42cac2ccaa1d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  WoodStud,                               !- Feature Value 15
  SizingInfoStudWallCavityRvalue|{f8131283-faa1-41d5-ae4a-42cac2ccaa1d}, !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  13,                                     !- Feature Value 16
  SizingInfoWallType|{dd4a7d2f-ad44-461c-b758-366efcb90f2f}, !- Feature Name 17
  String,                                 !- Feature Data Type 17
  WoodStud,                               !- Feature Value 17
  SizingInfoStudWallCavityRvalue|{dd4a7d2f-ad44-461c-b758-366efcb90f2f}, !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  13,                                     !- Feature Value 18
  SizingInfoWallType|{2d62ebe6-bb3a-4dfd-8ab3-e8975dfa3205}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  WoodStud,                               !- Feature Value 19
  SizingInfoStudWallCavityRvalue|{2d62ebe6-bb3a-4dfd-8ab3-e8975dfa3205}, !- Feature Name 20
  Double,                                 !- Feature Data Type 20
  13,                                     !- Feature Value 20
  SizingInfoWallType|{7f35b496-4623-43f7-a90a-d340b54979cf}, !- Feature Name 21
  String,                                 !- Feature Data Type 21
  WoodStud,                               !- Feature Value 21
  SizingInfoStudWallCavityRvalue|{7f35b496-4623-43f7-a90a-d340b54979cf}, !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  13,                                     !- Feature Value 22
  SizingInfoWallType|{1247e75f-d06d-49be-b7d8-374d13bca1b1}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  WoodStud,                               !- Feature Value 23
  SizingInfoStudWallCavityRvalue|{1247e75f-d06d-49be-b7d8-374d13bca1b1}, !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  13,                                     !- Feature Value 24
  SizingInfoWallType|{163267df-1826-4384-9c1f-ec5f20aa31cd}, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  WoodStud,                               !- Feature Value 25
  SizingInfoStudWallCavityRvalue|{163267df-1826-4384-9c1f-ec5f20aa31cd}, !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  13,                                     !- Feature Value 26
  SizingInfoWallType|{33922d8b-f968-40d3-8561-8582b8fabd90}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  WoodStud,                               !- Feature Value 27
  SizingInfoStudWallCavityRvalue|{33922d8b-f968-40d3-8561-8582b8fabd90}, !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  13,                                     !- Feature Value 28
  SizingInfoWallType|{b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  WoodStud,                               !- Feature Value 29
  SizingInfoStudWallCavityRvalue|{b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  13,                                     !- Feature Value 30
  SizingInfoWallType|{6bcab8df-19d0-492d-bc23-c08e6519dd3f}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  WoodStud,                               !- Feature Value 31
  SizingInfoStudWallCavityRvalue|{6bcab8df-19d0-492d-bc23-c08e6519dd3f}, !- Feature Name 32
  Integer,                                !- Feature Data Type 32
  0,                                      !- Feature Value 32
  SizingInfoWallType|{a6047ed9-ebd9-4a31-9c14-8f39ca7a647f}, !- Feature Name 33
  String,                                 !- Feature Data Type 33
  WoodStud,                               !- Feature Value 33
  SizingInfoStudWallCavityRvalue|{a6047ed9-ebd9-4a31-9c14-8f39ca7a647f}, !- Feature Name 34
  Integer,                                !- Feature Data Type 34
  0,                                      !- Feature Value 34
  SizingInfoWallType|{da9b8121-9dab-437a-aa02-9e5b8c2981bb}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{da9b8121-9dab-437a-aa02-9e5b8c2981bb}, !- Feature Name 36
  Integer,                                !- Feature Data Type 36
  0,                                      !- Feature Value 36
  SizingInfoWallType|{dd9b3931-abec-4429-8926-474e34201c26}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{dd9b3931-abec-4429-8926-474e34201c26}, !- Feature Name 38
  Integer,                                !- Feature Data Type 38
  0,                                      !- Feature Value 38
  SizingInfoWallType|{a3b3a037-fb2e-44ca-8860-77a88710f31d}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{a3b3a037-fb2e-44ca-8860-77a88710f31d}, !- Feature Name 40
  Integer,                                !- Feature Data Type 40
  0,                                      !- Feature Value 40
  SizingInfoWallType|{a4b3db9d-22a5-45fa-add3-544333f3b3d0}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4b3db9d-22a5-45fa-add3-544333f3b3d0}, !- Feature Name 42
  Integer,                                !- Feature Data Type 42
  0,                                      !- Feature Value 42
  SizingInfoWallType|{ed0ac5c5-c243-41d2-843f-7f5d6e6971dd}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{ed0ac5c5-c243-41d2-843f-7f5d6e6971dd}, !- Feature Name 44
  Integer,                                !- Feature Data Type 44
  0,                                      !- Feature Value 44
  SizingInfoWallType|{fa395c95-caa0-4954-8daa-ae5a4cf7d793}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{fa395c95-caa0-4954-8daa-ae5a4cf7d793}, !- Feature Name 46
  Integer,                                !- Feature Data Type 46
  0,                                      !- Feature Value 46
  DHWSchedIndex,                          !- Feature Name 47
  Integer,                                !- Feature Data Type 47
  0,                                      !- Feature Value 47
  SizingInfoMechVentType,                 !- Feature Name 48
  String,                                 !- Feature Data Type 48
  exhaust,                                !- Feature Value 48
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 49
  Double,                                 !- Feature Data Type 49
  0,                                      !- Feature Value 49
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  0,                                      !- Feature Value 50
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 51
  Double,                                 !- Feature Data Type 51
  0,                                      !- Feature Value 51
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  50.000000000000021,                     !- Feature Value 52
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 53
  Double,                                 !- Feature Data Type 53
  1.7,                                    !- Feature Value 53
  SizingInfoDuctsReturnRvalue,            !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  1.7,                                    !- Feature Value 54
  SizingInfoDuctsSupplyLoss,              !- Feature Name 55
  Double,                                 !- Feature Data Type 55
  0.13696338696303695,                    !- Feature Value 55
  SizingInfoDuctsReturnLoss,              !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  0.10009990009990012,                    !- Feature Value 56
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 57
  Double,                                 !- Feature Data Type 57
  400.00000000000045,                     !- Feature Value 57
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  240.00000000000023,                     !- Feature Value 58
  SizingInfoDuctsLocationZone,            !- Feature Name 59
  String,                                 !- Feature Data Type 59
  pier and beam zone,                     !- Feature Value 59
  SizingInfoDuctsLocationFrac,            !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  0.65000000000000002,                    !- Feature Value 60
  SizingInfoZoneInfiltrationELA|{1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Feature Name 61
  Double,                                 !- Feature Data Type 61
  0.67659320941517276,                    !- Feature Value 61
  SizingInfoZoneInfiltrationCFM|{1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  92.521419116970364,                     !- Feature Value 62
  SizingInfoZoneInfiltrationCFM|{acf121c9-3ba2-4e41-a53e-6ca8d1bf1bbc}, !- Feature Name 63
  Double,                                 !- Feature Data Type 63
  6666.6666666666733,                     !- Feature Value 63
  SizingInfoZoneInfiltrationCFM|{9691693f-4c44-4f32-8749-92d69dcdfc92}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  182.45156922823378;                     !- Feature Value 64

OS:Schedule:Ruleset,
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Handle
  residential occupants schedule,         !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  {e60f21b5-cc81-4b29-8615-1ee4e67d7f77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e60f21b5-cc81-4b29-8615-1ee4e67d7f77}, !- Handle
  Schedule Day 1,                         !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bf04297-ecd2-45e5-9e48-15d1d9ddbd62}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d44f9ecd-dab3-4710-9d5c-005f47f07269}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d44f9ecd-dab3-4710-9d5c-005f47f07269}, !- Handle
  residential occupants schedule allday1, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0a604bcf-b49e-4a7d-9465-0abda5f58bf6}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8559fcbd-b78a-4e14-a4bd-baee24b7dc5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8559fcbd-b78a-4e14-a4bd-baee24b7dc5e}, !- Handle
  residential occupants schedule allday2, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {003ce435-133a-4fb6-a39c-e01ff1ba66eb}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a18235d5-5d46-4006-97f0-10c3f57a6602}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a18235d5-5d46-4006-97f0-10c3f57a6602}, !- Handle
  residential occupants schedule allday3, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b4909cc7-4378-4764-aa83-bcb1687d5736}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b4196a3a-2554-4174-a7ca-dce5bc6ddb62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4196a3a-2554-4174-a7ca-dce5bc6ddb62}, !- Handle
  residential occupants schedule allday4, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {445dd937-d998-4e46-98d0-006e3c9eb4c1}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dd7ca3c3-155f-4fe4-9ee9-1c1b499efdf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd7ca3c3-155f-4fe4-9ee9-1c1b499efdf9}, !- Handle
  residential occupants schedule allday5, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cdea01ce-3dd5-488c-8dfd-c0ee63f1a58f}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {697c50be-a268-4896-8569-b8f5661902f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {697c50be-a268-4896-8569-b8f5661902f5}, !- Handle
  residential occupants schedule allday6, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {753ca119-f942-471b-8937-d26759bab446}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {85c84ee0-37b0-4915-8fc1-312cfc983f57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85c84ee0-37b0-4915-8fc1-312cfc983f57}, !- Handle
  residential occupants schedule allday7, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b909ac0b-03d0-4db6-99b3-46bb7af6e77e}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {455d1a6f-d12c-4626-b7e6-1ffaa4ac75c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {455d1a6f-d12c-4626-b7e6-1ffaa4ac75c1}, !- Handle
  residential occupants schedule allday8, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e0bd46c7-f9d9-44a4-a7da-d46608edbfbd}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {24ba7623-005f-42e1-8153-1bb560f411de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {24ba7623-005f-42e1-8153-1bb560f411de}, !- Handle
  residential occupants schedule allday9, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9030d37d-4dff-4791-90ac-41a846e789c9}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9ac6468-3e32-4410-9b2a-c96a93acd28a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9ac6468-3e32-4410-9b2a-c96a93acd28a}, !- Handle
  residential occupants schedule allday10, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b07e073b-6913-40bd-9994-4feb5b8f8ad1}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b9a4727-429f-4a30-9be8-dca1691c2240}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b9a4727-429f-4a30-9be8-dca1691c2240}, !- Handle
  residential occupants schedule allday11, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d9bde1ed-fc65-417b-a2af-3c2833d25aae}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54ad75a2-5e4c-4d45-bcd2-7a40f0e46ccc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54ad75a2-5e4c-4d45-bcd2-7a40f0e46ccc}, !- Handle
  residential occupants schedule allday12, !- Name
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {000c293f-a82d-4744-bd35-613324dbb9b6}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1bab5b9c-dcec-4da3-925b-5846971f630b}, !- Schedule Type Limits Name
  {2974b77b-673d-4722-a270-12f0c2a9805d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2974b77b-673d-4722-a270-12f0c2a9805d}, !- Handle
  Schedule Day 2,                         !- Name
  {1bab5b9c-dcec-4da3-925b-5846971f630b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {dfd442b0-ce99-4c0a-ac0a-26fc05b0c044}, !- Handle
  residential occupants|living space|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5591cb28-44b3-4421-b65c-01bc02ba4ece}, !- Handle
  residential occupants|living space|story 2, !- Name
  {dfd442b0-ce99-4c0a-ac0a-26fc05b0c044}, !- People Definition Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space or SpaceType Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Number of People Schedule Name
  {000c293f-a82d-4744-bd35-613324dbb9b6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {1bab5b9c-dcec-4da3-925b-5846971f630b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {ac300be6-4f98-422e-bf4c-e960b959cdb2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {0ec49ce6-8acd-4276-abf9-f9b348054e90}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f8c61a4b-3266-4a85-845a-16beb657ae0d}, !- Handle
  residential occupants|living space,     !- Name
  {0ec49ce6-8acd-4276-abf9-f9b348054e90}, !- People Definition Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space or SpaceType Name
  {8ed71aad-cfc8-41e0-9450-b00e655dfc70}, !- Number of People Schedule Name
  {000c293f-a82d-4744-bd35-613324dbb9b6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {b0e25de3-5095-4030-b4ac-34d775f3479d}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f9ce4868-cb3e-4766-af3a-73449913642d}, !- Handle
  Surface 14 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {b0e25de3-5095-4030-b4ac-34d775f3479d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5411688143396, 0, 6.4008,            !- X,Y,Z Vertex 1 {m}
  13.5411688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 6.4008;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b9601d48-8dbc-48a3-9c91-4ca1e8ed7c0a}, !- Handle
  Surface 14 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {b0e25de3-5095-4030-b4ac-34d775f3479d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 6.4008,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.4008,                           !- X,Y,Z Vertex 3 {m}
  0, 3.59210244842766, 8.19685122421383;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb629a5a-19e3-4121-bb56-d6b8a4a48c78}, !- Handle
  Surface 14 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {b0e25de3-5095-4030-b4ac-34d775f3479d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 6.096,                      !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -0.6096, 6.096,       !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 6.4008,            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4008;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {29b2aaf3-1369-458a-a1d4-70e68eb25131}, !- Handle
  Surface 15 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {b0e25de3-5095-4030-b4ac-34d775f3479d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 7.18420489685532, 6.4008,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  0, 3.59210244842766, 8.19685122421383,  !- X,Y,Z Vertex 3 {m}
  0, 7.18420489685532, 6.4008;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c75c6ec2-4cc8-4d26-86ad-853e4d72e1f8}, !- Handle
  Surface 15 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {b0e25de3-5095-4030-b4ac-34d775f3479d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5411688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  13.5411688143396, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.59210244842766, 8.19685122421383; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1367bf70-e68c-4536-a9cb-ab91716adda7}, !- Handle
  Surface 15 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {b0e25de3-5095-4030-b4ac-34d775f3479d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 7.79380489685532, 6.096, !- X,Y,Z Vertex 1 {m}
  0, 7.79380489685532, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 7.18420489685532, 6.4008,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 7.18420489685532, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {ce74e418-164d-41fe-94d9-e5a4db5c5809}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 7.18420489685532, 0, !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 0, 1.2192;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ecdbac2a-46ad-48a1-93de-3840f92db70c}, !- Handle
  residential neighbors left 1,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 1.2192,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, 7.18420489685532, 0,            !- X,Y,Z Vertex 3 {m}
  -3.048, 7.18420489685532, 1.2192;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {981665eb-70d5-493c-be8b-757db1a1f404}, !- Handle
  residential neighbors left 2,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 7.18420489685532, 1.2192,       !- X,Y,Z Vertex 1 {m}
  -3.048, 7.18420489685532, 0,            !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 7.18420489685532, 0, !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 7.18420489685532, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {801c5266-0730-449f-b840-6d621ebadd79}, !- Handle
  residential neighbors left 3,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, 0, 1.2192,           !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 1.2192;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9592d0a1-2f23-4a13-8f97-21ac85dce565}, !- Handle
  residential neighbors left 4,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 0, 6.4008,           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 6.4008;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {508e432e-d9d8-4eb1-adc9-f715a9b7a191}, !- Handle
  residential neighbors left 5,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  -3.048, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  -3.048, 7.18420489685532, 6.4008,       !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 7.18420489685532, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5da6e0d6-fec1-47ce-b0cc-7d432c254525}, !- Handle
  residential neighbors left 6,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, 3.59210244842766, 7.89205122421383, !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 7.18420489685532, 6.096, !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 0, 6.096;            !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {d68ea801-2059-4527-a009-2b5abdf7597e}, !- Handle
  residential neighbors left 7,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.59210244842766, 7.89205122421383, !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 7.18420489685532, 6.096;        !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {b20c8db8-2c91-450e-afb3-ffd8cd8a6f39}, !- Handle
  residential neighbors left 8,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 1.2192,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 7.18420489685532, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -3.048, 7.18420489685532, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {11c83a8c-adae-4b31-a9f6-4a3d56538069}, !- Handle
  residential neighbors left 9,           !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 7.18420489685532, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -3.048, 7.18420489685532, 1.2192,       !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 7.18420489685532, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d231995-d893-4708-b6d8-65a9845a8939}, !- Handle
  residential neighbors left 10,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 1.2192,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {181eb102-3564-4890-94f7-a0fb8d88bde7}, !- Handle
  residential neighbors left 11,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 0, 1.2192,           !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {978ff1b9-8a5b-497c-b5a5-96119a294761}, !- Handle
  residential neighbors left 12,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 7.18420489685532, 3.6576,       !- X,Y,Z Vertex 3 {m}
  -3.048, 7.18420489685532, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {31fd52a5-caab-4c44-8bd8-8436372a478a}, !- Handle
  residential neighbors left 13,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, 7.18420489685532, 6.096, !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {12700307-0679-4203-ac27-6f40163cffb0}, !- Handle
  residential neighbors left 14,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 0, 3.6576,           !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {89abcc0b-9452-4a83-8e84-45f1fe389e91}, !- Handle
  residential neighbors left 15,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 7.18420489685532, 6.096,        !- X,Y,Z Vertex 1 {m}
  -3.048, 7.18420489685532, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 7.18420489685532, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c63c7768-7b17-4c61-ae59-2239416ebd7b}, !- Handle
  residential neighbors left 16,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  -2.4384, 7.18420489685532, 6.4008,      !- X,Y,Z Vertex 2 {m}
  -3.048, 7.18420489685532, 6.4008,       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.59210244842766, 8.19685122421383; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3c7ef803-e3ca-4acf-8d57-9f60147105d6}, !- Handle
  residential neighbors left 17,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, 0, 6.4008,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  -3.048, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 6.4008;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {633973a9-56a7-42d5-8607-df864648e0f7}, !- Handle
  residential neighbors left 18,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.5891688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  -16.5891688143396, 0, 6.4008,           !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 0, 6.4008,           !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 3.59210244842766, 8.19685122421383; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {75586bb2-19e0-496c-8f80-604bff5a4f55}, !- Handle
  residential neighbors left 19,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.9795688143396, -0.6096, 6.096,      !- X,Y,Z Vertex 1 {m}
  -3.048, -0.6096, 6.096,                 !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 6.4008,                      !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 0, 6.4008;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {042f9d9f-804b-47dc-92e7-d1cb0497ce4e}, !- Handle
  residential neighbors left 20,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 7.79380489685532, 6.096,        !- X,Y,Z Vertex 1 {m}
  -15.9795688143396, 7.79380489685532, 6.096, !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 3 {m}
  -3.048, 7.18420489685532, 6.4008;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {debd338e-d678-43bf-9a7a-19714c2e1e6b}, !- Handle
  residential neighbors left 21,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.5891688143396, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 1 {m}
  -16.5891688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  -15.9795688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 3 {m}
  -15.9795688143396, 7.18420489685532, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c4cce66f-ad6a-4f7f-80b1-7abb010216d0}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 0, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7f4404fb-424b-4106-9fc8-1a594648e949}, !- Handle
  residential neighbors right 1,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  28.9111376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 7.18420489685532, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {49c05cb7-411e-4d10-9798-191225a76167}, !- Handle
  residential neighbors right 2,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 1 {m}
  28.9111376286792, 7.18420489685532, 0,  !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 7.18420489685532, 0,  !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 7.18420489685532, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a28a5c3f-4e0f-4ea5-84a2-fa5572f50666}, !- Handle
  residential neighbors right 3,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 0, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c4c3bdd3-c509-4d34-8fb8-490e84acb819}, !- Handle
  residential neighbors right 4,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 0, 6.4008,            !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 0, 6.4008;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {03a44aa3-bf3d-4326-960f-f3dc246b221f}, !- Handle
  residential neighbors right 5,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  28.9111376286792, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 7.18420489685532, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d4ab8647-1317-48eb-831a-81be26d47811}, !- Handle
  residential neighbors right 6,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 3.59210244842766, 7.89205122421383, !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 7.18420489685532, 6.096, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 0, 6.096;             !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {e8ea9d12-537e-4c9e-842b-0f6a7cf7a77d}, !- Handle
  residential neighbors right 7,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 3.59210244842766, 7.89205122421383, !- X,Y,Z Vertex 1 {m}
  28.9111376286792, 0, 6.096,             !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 7.18420489685532, 6.096; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {adf19d0f-9558-4bc6-bc8d-4cb9523e8609}, !- Handle
  residential neighbors right 8,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  28.9111376286792, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 7.18420489685532, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7bb790ef-56fa-48b7-af3f-6ec8be16b455}, !- Handle
  residential neighbors right 9,          !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 1 {m}
  28.9111376286792, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 7.18420489685532, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e915abf7-3b17-43cc-820d-54f7b313aae4}, !- Handle
  residential neighbors right 10,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4d7137d4-34be-4cfd-bd40-2d541cc40628}, !- Handle
  residential neighbors right 11,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 7.18420489685532, 1.2192, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {897dc0ff-49f1-4646-94a5-8971cbd53b33}, !- Handle
  residential neighbors right 12,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  28.9111376286792, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 7.18420489685532, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2c772169-999c-4969-be5c-882695fee934}, !- Handle
  residential neighbors right 13,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 7.18420489685532, 6.096, !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 0, 3.6576,            !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 0, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {27385e71-20f2-4da7-8780-b316812eb682}, !- Handle
  residential neighbors right 14,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 0, 3.6576,            !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 0, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2137068e-6e46-4917-887a-2a4c86863f4a}, !- Handle
  residential neighbors right 15,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 7.18420489685532, 6.096, !- X,Y,Z Vertex 1 {m}
  28.9111376286792, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 7.18420489685532, 3.6576, !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 7.18420489685532, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c6e4bb45-1d64-4bef-8a99-5d878d6bb994}, !- Handle
  residential neighbors right 16,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.5207376286792, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  29.5207376286792, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 3.59210244842766, 8.19685122421383; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d9c881d-77da-43e6-aeb7-90d05a6d6aff}, !- Handle
  residential neighbors right 17,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.5207376286792, 0, 6.4008,            !- X,Y,Z Vertex 1 {m}
  29.5207376286792, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 0, 6.4008;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {80194d21-c08e-4b99-b04c-5862cc1b3eff}, !- Handle
  residential neighbors right 18,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.3699688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 1 {m}
  15.3699688143396, 0, 6.4008,            !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 0, 6.4008,            !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 3.59210244842766, 8.19685122421383; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4886e7d7-0f43-4689-a588-e94bf606f65b}, !- Handle
  residential neighbors right 19,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9795688143396, -0.6096, 6.096,       !- X,Y,Z Vertex 1 {m}
  28.9111376286792, -0.6096, 6.096,       !- X,Y,Z Vertex 2 {m}
  28.9111376286792, 0, 6.4008,            !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 0, 6.4008;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {98fdf9f1-ed27-4124-b74e-3800e2a0ce1d}, !- Handle
  residential neighbors right 20,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.9111376286792, 7.79380489685532, 6.096, !- X,Y,Z Vertex 1 {m}
  15.9795688143396, 7.79380489685532, 6.096, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 3 {m}
  28.9111376286792, 7.18420489685532, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {559ddaf1-a901-4e3a-bf96-e33d932cbbb9}, !- Handle
  residential neighbors right 21,         !- Name
  ,                                       !- Construction Name
  {c3ed8d9d-9641-4173-875f-996406371af8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.3699688143396, 7.18420489685532, 6.4008, !- X,Y,Z Vertex 1 {m}
  15.3699688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 2 {m}
  15.9795688143396, 3.59210244842766, 8.19685122421383, !- X,Y,Z Vertex 3 {m}
  15.9795688143396, 7.18420489685532, 6.4008; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a78764e2-2f13-40c9-8efc-ad18c046938b}, !- Handle
  unit 1 - Surface 5 - Door,              !- Name
  Door,                                   !- Sub Surface Type
  {5161ad0b-4cf4-4945-8ff8-1c36047faad5}, !- Construction Name
  {7f35b496-4623-43f7-a90a-d340b54979cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.89411428571429, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.89411428571429, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f35b496-4623-43f7-a90a-d340b54979cf}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91951428571429, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d62ebe6-bb3a-4dfd-8ab3-e8975dfa3205}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Construction Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb2122dd-2383-49a0-a786-f8354a6c366a}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {f8131283-faa1-41d5-ae4a-42cac2ccaa1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.73812054491461, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.73812054491461, 0, 1.03840908796151,  !- X,Y,Z Vertex 2 {m}
  5.55971912858939, 0, 1.03840908796151,  !- X,Y,Z Vertex 3 {m}
  5.55971912858939, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3831ad87-8b8e-4a96-b88c-70c4b9c9f1fb}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {f8131283-faa1-41d5-ae4a-42cac2ccaa1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.62067912858939, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.62067912858939, 0, 1.03840908796151,  !- X,Y,Z Vertex 2 {m}
  6.44227771226418, 0, 1.03840908796151,  !- X,Y,Z Vertex 3 {m}
  6.44227771226418, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddeb71e1-c87b-49e8-9ac7-78c559017c4c}, !- Handle
  Surface 5 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {f8131283-faa1-41d5-ae4a-42cac2ccaa1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.85008467962711, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.85008467962711, 0, 1.03840908796151,  !- X,Y,Z Vertex 2 {m}
  9.67168326330189, 0, 1.03840908796151,  !- X,Y,Z Vertex 3 {m}
  9.67168326330189, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59db1196-c94c-4142-bbd1-83f966c819de}, !- Handle
  Surface 11 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {33922d8b-f968-40d3-8561-8582b8fabd90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.389712721664, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  3.389712721664, 0, 0.946789821473211,   !- X,Y,Z Vertex 2 {m}
  4.2800429381132, 0, 0.946789821473211,  !- X,Y,Z Vertex 3 {m}
  4.2800429381132, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64b5e81f-cee6-4808-935f-b8a1ba00a812}, !- Handle
  Surface 11 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {33922d8b-f968-40d3-8561-8582b8fabd90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.3410029381132, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  4.3410029381132, 0, 0.946789821473211,  !- X,Y,Z Vertex 2 {m}
  5.2313331545624, 0, 0.946789821473211,  !- X,Y,Z Vertex 3 {m}
  5.2313331545624, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4001784-09be-4734-b62c-402ae22b88c2}, !- Handle
  Surface 11 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {33922d8b-f968-40d3-8561-8582b8fabd90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.1758807680018, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  8.1758807680018, 0, 0.946789821473211,  !- X,Y,Z Vertex 2 {m}
  9.066210984451, 0, 0.946789821473211,   !- X,Y,Z Vertex 3 {m}
  9.066210984451, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d53e440d-6248-4029-808a-80ec542e3615}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6947657016141, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.6947657016141, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  10.806787345283, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  10.806787345283, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49756a96-0fad-45ea-8e2c-0e4aa3fd8750}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.745827345283, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.745827345283, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  9.85784898895191, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  9.85784898895191, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d95852-a99d-4153-8f16-088f543d108a}, !- Handle
  Surface 3 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.53950423255749, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.53950423255749, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  8.6515258762264, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  8.6515258762264, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03a5b6ac-738f-4b8d-a0e5-ccb44e677d2b}, !- Handle
  Surface 3 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5905658762264, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.5905658762264, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  7.70258751989531, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  7.70258751989531, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cca2072f-5b4e-4dd8-bffa-37655091b051}, !- Handle
  Surface 3 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.38424276350089, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.38424276350089, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  6.4962644071698, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  6.4962644071698, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83944aaf-4afc-43cf-a2b1-38f1b69f684a}, !- Handle
  Surface 3 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4353044071698, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.4353044071698, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  5.54732605083871, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  5.54732605083871, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2422c46a-be30-4cf2-8a6a-62a509185ec6}, !- Handle
  Surface 3 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.22898129444429, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.22898129444429, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  4.3410029381132, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  4.3410029381132, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b766950-f1b8-4240-9569-56a08489d75f}, !- Handle
  Surface 3 - Window 8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2800429381132, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.2800429381132, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  3.39206458178211, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  3.39206458178211, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ae80c33-0505-4b7d-9a42-ef9c33324fd7}, !- Handle
  Surface 3 - Window 9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {02b4b150-4619-4472-b475-04072feaa2be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.59925064722215, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.59925064722215, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  1.71127229089105, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  1.71127229089105, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {889c5514-84c0-4710-be13-94b72d041e8d}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6947657016141, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.6947657016141, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  10.806787345283, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  10.806787345283, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbbbd770-6fea-419f-b071-b3a6e58e05c2}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.745827345283, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.745827345283, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  9.8578489889519, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  9.8578489889519, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78875889-28f6-4cdc-8fda-f26b33b3b7c4}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.53950423255749, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.53950423255749, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  8.6515258762264, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  8.6515258762264, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e87cb05-4873-4362-aabb-3331292c8c83}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5905658762264, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.5905658762264, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  7.70258751989531, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  7.70258751989531, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e46e8980-994e-4c28-9639-153eeab0afa4}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.38424276350089, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.38424276350089, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  6.4962644071698, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  6.4962644071698, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f488390-a1e8-44de-95bf-3f556b674587}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4353044071698, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.4353044071698, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  5.54732605083871, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  5.54732605083871, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7eb4b4b5-e563-4bff-b6e1-1c2889aa0a58}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.22898129444429, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.22898129444429, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  4.3410029381132, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  4.3410029381132, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c62f445c-cca9-4eb5-a199-4dcf09fd7150}, !- Handle
  Surface 9 - Window 8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2800429381132, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.2800429381132, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  3.39206458178211, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  3.39206458178211, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14bcd93f-ea70-4f44-a863-2e7d0fef03a8}, !- Handle
  Surface 9 - Window 9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {b6a3c4cc-aba8-48e9-a009-5ea128775558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.59925064722215, 7.18420489685532, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.59925064722215, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 2 {m}
  1.71127229089105, 7.18420489685532, 0.949924851010652, !- X,Y,Z Vertex 3 {m}
  1.71127229089105, 7.18420489685532, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86bf318d-a1b8-4983-878a-bcaff7bc7f57}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {dd4a7d2f-ad44-461c-b758-366efcb90f2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.43319207565916, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.43319207565916, 1.05305736690041,  !- X,Y,Z Vertex 2 {m}
  0, 3.62258244842766, 1.05305736690041,  !- X,Y,Z Vertex 3 {m}
  0, 3.62258244842766, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8abbbe60-a22e-49bd-b72f-f500a6186a94}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {dd4a7d2f-ad44-461c-b758-366efcb90f2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.56162244842766, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.56162244842766, 1.05305736690041,  !- X,Y,Z Vertex 2 {m}
  0, 2.75101282119616, 1.05305736690041,  !- X,Y,Z Vertex 3 {m}
  0, 2.75101282119616, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23e599e1-7a4a-4336-9d59-46578dc85efc}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {163267df-1826-4384-9c1f-ec5f20aa31cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.43319207565916, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.43319207565916, 1.05305736690041,  !- X,Y,Z Vertex 2 {m}
  0, 3.62258244842766, 1.05305736690041,  !- X,Y,Z Vertex 3 {m}
  0, 3.62258244842766, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65b66dd4-6154-49e4-8c5f-9033f9ae42d1}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {163267df-1826-4384-9c1f-ec5f20aa31cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.56162244842766, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.56162244842766, 1.05305736690041,  !- X,Y,Z Vertex 2 {m}
  0, 2.75101282119616, 1.05305736690041,  !- X,Y,Z Vertex 3 {m}
  0, 2.75101282119616, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {221caa87-91e8-42e9-a44c-f422baf69e80}, !- Handle
  Surface 4 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {734c35d3-ec39-4c62-bde1-1d5f89f510e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9315688143396, 2.75101282119616, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 2.75101282119616, 1.05305736690041, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.56162244842766, 1.05305736690041, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.56162244842766, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e84c4ba5-6dd9-4900-bda8-18ec330d4a94}, !- Handle
  Surface 4 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {734c35d3-ec39-4c62-bde1-1d5f89f510e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9315688143396, 3.62258244842766, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.62258244842766, 1.05305736690041, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 4.43319207565916, 1.05305736690041, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 4.43319207565916, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {426b066f-7fdb-4f4f-99ad-e7a1256498d0}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {1247e75f-d06d-49be-b7d8-374d13bca1b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9315688143396, 2.75101282119616, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 2.75101282119616, 1.05305736690041, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.56162244842766, 1.05305736690041, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.56162244842766, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5946f3ad-875c-4a63-82e8-15c7919cee24}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Construction Name
  {1247e75f-d06d-49be-b7d8-374d13bca1b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9315688143396, 3.62258244842766, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.62258244842766, 1.05305736690041, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 4.43319207565916, 1.05305736690041, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 4.43319207565916, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {18f1eab5-0cfa-45f5-a425-3a2fd7b25529}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {65b66dd4-6154-49e4-8c5f-9033f9ae42d1}; !- Shaded Object Name

OS:ShadingSurface,
  {f5ceef96-2270-49b4-ab21-18306dde0935}, !- Handle
  Surface 8 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {18f1eab5-0cfa-45f5-a425-3a2fd7b25529}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.59861282119616, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.71402244842766, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.71402244842766, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.59861282119616, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {76c130ac-07d4-491a-8332-bc8061e2228f}, !- Handle
  Surface 11 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {64b5e81f-cee6-4808-935f-b8a1ba00a812}; !- Shaded Object Name

OS:ShadingSurface,
  {a3b0d9a6-3890-437f-a969-b4d01c5fdd65}, !- Handle
  Surface 11 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {76c130ac-07d4-491a-8332-bc8061e2228f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.3837331545624, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.1886029381132, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  4.1886029381132, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  5.3837331545624, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9bf4bfee-7f6d-4f03-9be9-4d3e762d85f1}, !- Handle
  Surface 11 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a4001784-09be-4734-b62c-402ae22b88c2}; !- Shaded Object Name

OS:ShadingSurface,
  {23717df4-aa84-4d34-a1cd-e1c72fd13632}, !- Handle
  Surface 11 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {9bf4bfee-7f6d-4f03-9be9-4d3e762d85f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.218610984451, 0, 2.286,               !- X,Y,Z Vertex 1 {m}
  8.0234807680018, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  8.0234807680018, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  9.218610984451, -0.6096, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d8e1d844-0236-4130-b77a-e85182bf7019}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bb2122dd-2383-49a0-a786-f8354a6c366a}; !- Shaded Object Name

OS:ShadingSurface,
  {48599c1d-a821-420f-b7c2-31f8a096de04}, !- Handle
  Surface 5 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {d8e1d844-0236-4130-b77a-e85182bf7019}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.71211912858939, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.58572054491461, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.58572054491461, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.71211912858939, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4bfbe590-55d5-437e-ad8c-b50863e0ac5a}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3831ad87-8b8e-4a96-b88c-70c4b9c9f1fb}; !- Shaded Object Name

OS:ShadingSurface,
  {834f68a3-6582-4535-ac38-26f4c918a913}, !- Handle
  Surface 5 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4bfbe590-55d5-437e-ad8c-b50863e0ac5a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.59467771226418, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.46827912858939, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.46827912858939, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.59467771226418, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f755e2d6-8df7-4e5d-821f-03566db87473}, !- Handle
  Surface 5 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ddeb71e1-c87b-49e8-9ac7-78c559017c4c}; !- Shaded Object Name

OS:ShadingSurface,
  {348dbb42-1efe-4ad6-befc-6792d93177e4}, !- Handle
  Surface 5 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {f755e2d6-8df7-4e5d-821f-03566db87473}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.82408326330189, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.69768467962711, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.69768467962711, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.82408326330189, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {72d62413-7da3-4ca8-91ae-055708b7b370}, !- Handle
  Surface 3 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d53e440d-6248-4029-808a-80ec542e3615}; !- Shaded Object Name

OS:ShadingSurface,
  {41e0a585-bf20-4ee2-8aed-1bb221ad72a3}, !- Handle
  Surface 3 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {72d62413-7da3-4ca8-91ae-055708b7b370}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.654387345283, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  11.8471657016141, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8471657016141, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  10.654387345283, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c826cec7-7317-4f54-9747-46a2273220e5}, !- Handle
  Surface 11 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {59db1196-c94c-4142-bbd1-83f966c819de}; !- Shaded Object Name

OS:ShadingSurface,
  {d9e36916-fd99-4814-b33c-ce05af9bb4e2}, !- Handle
  Surface 11 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c826cec7-7317-4f54-9747-46a2273220e5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.4324429381132, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  3.237312721664, 0, 2.286,               !- X,Y,Z Vertex 2 {m}
  3.237312721664, -0.6096, 2.286,         !- X,Y,Z Vertex 3 {m}
  4.4324429381132, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8f8079b3-3f19-4c1d-91d1-5dcd152db372}, !- Handle
  Surface 3 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {49756a96-0fad-45ea-8e2c-0e4aa3fd8750}; !- Shaded Object Name

OS:ShadingSurface,
  {d30ffd85-902a-40de-8c1a-ff10b7bb7419}, !- Handle
  Surface 3 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8f8079b3-3f19-4c1d-91d1-5dcd152db372}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.70544898895191, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  10.898227345283, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  10.898227345283, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  9.70544898895191, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {08aab69f-afc7-435c-87f3-ecb36d74b518}, !- Handle
  Surface 3 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2422c46a-be30-4cf2-8a6a-62a509185ec6}; !- Shaded Object Name

OS:ShadingSurface,
  {51324b02-e439-4af5-b3f1-36cb527ba287}, !- Handle
  Surface 3 - Window 7 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {08aab69f-afc7-435c-87f3-ecb36d74b518}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.1886029381132, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  5.38138129444429, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  5.38138129444429, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  4.1886029381132, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {21fb14b2-7339-44b9-8121-ec756e1145d2}, !- Handle
  Surface 3 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e7d95852-a99d-4153-8f16-088f543d108a}; !- Shaded Object Name

OS:ShadingSurface,
  {5490295f-e930-4d34-9165-586e8c692972}, !- Handle
  Surface 3 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {21fb14b2-7339-44b9-8121-ec756e1145d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.4991258762264, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  9.69190423255749, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  9.69190423255749, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  8.4991258762264, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c52ab0fc-e8e3-40ec-b541-1efae61c8ecf}, !- Handle
  Surface 3 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {03a5b6ac-738f-4b8d-a0e5-ccb44e677d2b}; !- Shaded Object Name

OS:ShadingSurface,
  {00a45d76-8c04-4d12-8112-d0e5624e029f}, !- Handle
  Surface 3 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c52ab0fc-e8e3-40ec-b541-1efae61c8ecf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.55018751989531, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  8.7429658762264, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  8.7429658762264, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  7.55018751989531, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {505a7329-bef1-40f4-a8d7-114402b51968}, !- Handle
  Surface 3 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cca2072f-5b4e-4dd8-bffa-37655091b051}; !- Shaded Object Name

OS:ShadingSurface,
  {749f4d4f-ac93-4edc-835a-b8936e3680d8}, !- Handle
  Surface 3 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {505a7329-bef1-40f4-a8d7-114402b51968}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.3438644071698, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  7.53664276350089, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  7.53664276350089, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  6.3438644071698, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a1bcd6ba-ce6e-473c-b458-99d554d51d1c}, !- Handle
  Surface 3 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {83944aaf-4afc-43cf-a2b1-38f1b69f684a}; !- Shaded Object Name

OS:ShadingSurface,
  {e8106ca5-a6fc-4348-b398-88c3ce979248}, !- Handle
  Surface 3 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a1bcd6ba-ce6e-473c-b458-99d554d51d1c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.39492605083871, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  6.5877044071698, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  6.5877044071698, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  5.39492605083871, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7af5d0e6-a4ef-45a7-b474-6302f9ad07da}, !- Handle
  Surface 3 - Window 8 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9b766950-f1b8-4240-9569-56a08489d75f}; !- Shaded Object Name

OS:ShadingSurface,
  {f2cb4a7e-73ca-4bff-972d-1fda19efdb36}, !- Handle
  Surface 3 - Window 8 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7af5d0e6-a4ef-45a7-b474-6302f9ad07da}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.23966458178211, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  4.4324429381132, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  4.4324429381132, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  3.23966458178211, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {df595850-1277-4ecc-bedc-92584acace02}, !- Handle
  Surface 3 - Window 9 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3ae80c33-0505-4b7d-9a42-ef9c33324fd7}; !- Shaded Object Name

OS:ShadingSurface,
  {b7cd7531-9de9-4064-9a27-dda67002609b}, !- Handle
  Surface 3 - Window 9 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {df595850-1277-4ecc-bedc-92584acace02}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.55887229089105, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  2.75165064722215, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  2.75165064722215, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  1.55887229089105, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c4e46b6f-8697-4b2a-b343-e3b40a89e1cf}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {889c5514-84c0-4710-be13-94b72d041e8d}; !- Shaded Object Name

OS:ShadingSurface,
  {19beea29-ec94-47b3-bf16-e27c853dc927}, !- Handle
  Surface 9 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c4e46b6f-8697-4b2a-b343-e3b40a89e1cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.654387345283, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  11.8471657016141, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8471657016141, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  10.654387345283, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b9271639-8722-430b-9bf3-86594e5ccadc}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bbbbd770-6fea-419f-b071-b3a6e58e05c2}; !- Shaded Object Name

OS:ShadingSurface,
  {5e5c887e-ce0a-4905-b5a9-b8da6a9eec2a}, !- Handle
  Surface 9 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b9271639-8722-430b-9bf3-86594e5ccadc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.7054489889519, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  10.898227345283, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  10.898227345283, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  9.7054489889519, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ace3462c-cd72-4da4-8694-40e5f82a567b}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {78875889-28f6-4cdc-8fda-f26b33b3b7c4}; !- Shaded Object Name

OS:ShadingSurface,
  {82d0300e-7afd-4659-9108-a79f8d14e1e1}, !- Handle
  Surface 9 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ace3462c-cd72-4da4-8694-40e5f82a567b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.4991258762264, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  9.69190423255749, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  9.69190423255749, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  8.4991258762264, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {778ccc3c-5df8-4e6a-ab0b-c0680bd8d4a4}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9e87cb05-4873-4362-aabb-3331292c8c83}; !- Shaded Object Name

OS:ShadingSurface,
  {977e4bc6-8cb6-40b1-8994-7b55e3d73350}, !- Handle
  Surface 9 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {778ccc3c-5df8-4e6a-ab0b-c0680bd8d4a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.55018751989531, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  8.7429658762264, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  8.7429658762264, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  7.55018751989531, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1377485c-56bb-45e7-8cae-e577dca066f1}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e46e8980-994e-4c28-9639-153eeab0afa4}; !- Shaded Object Name

OS:ShadingSurface,
  {2dc283b5-f206-43d7-89d3-7551d4e3f3a2}, !- Handle
  Surface 9 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1377485c-56bb-45e7-8cae-e577dca066f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.3438644071698, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  7.53664276350089, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  7.53664276350089, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  6.3438644071698, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f91000f6-c716-4f2e-9d45-1b9b90f0783a}, !- Handle
  Surface 9 - Window 9 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {14bcd93f-ea70-4f44-a863-2e7d0fef03a8}; !- Shaded Object Name

OS:ShadingSurface,
  {55b45ae8-84ad-4817-8f16-ae163f537843}, !- Handle
  Surface 9 - Window 9 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {f91000f6-c716-4f2e-9d45-1b9b90f0783a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.55887229089105, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  2.75165064722215, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  2.75165064722215, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  1.55887229089105, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {078ad4f9-be94-42c3-ad32-21ec2afd5aac}, !- Handle
  Surface 9 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f488390-a1e8-44de-95bf-3f556b674587}; !- Shaded Object Name

OS:ShadingSurface,
  {bb7c2f90-413d-4ca4-b6b9-910a415afcc4}, !- Handle
  Surface 9 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {078ad4f9-be94-42c3-ad32-21ec2afd5aac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.39492605083871, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  6.5877044071698, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  6.5877044071698, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  5.39492605083871, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d00e8ab8-6c6c-4075-a3f2-5dcf6357f303}, !- Handle
  Surface 9 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7eb4b4b5-e563-4bff-b6e1-1c2889aa0a58}; !- Shaded Object Name

OS:ShadingSurface,
  {1de5b70f-23fe-4339-b137-77ac3b98abb2}, !- Handle
  Surface 9 - Window 7 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {d00e8ab8-6c6c-4075-a3f2-5dcf6357f303}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.1886029381132, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  5.38138129444429, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  5.38138129444429, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  4.1886029381132, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8ebc8de2-4184-436c-b8c8-0942a5034cf7}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {426b066f-7fdb-4f4f-99ad-e7a1256498d0}; !- Shaded Object Name

OS:ShadingSurface,
  {9e25fb64-2472-4286-b2b8-db33caea0da3}, !- Handle
  Surface 10 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8ebc8de2-4184-436c-b8c8-0942a5034cf7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 3.71402244842766, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 2.59861282119616, 2.286, !- X,Y,Z Vertex 2 {m}
  13.5411688143396, 2.59861282119616, 2.286, !- X,Y,Z Vertex 3 {m}
  13.5411688143396, 3.71402244842766, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c552469c-e0fd-4703-8275-66480e20b048}, !- Handle
  Surface 9 - Window 8 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c62f445c-cca9-4eb5-a199-4dcf09fd7150}; !- Shaded Object Name

OS:ShadingSurface,
  {8ef08c85-0f82-43a6-8113-35ea35541e1f}, !- Handle
  Surface 9 - Window 8 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c552469c-e0fd-4703-8275-66480e20b048}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.23966458178211, 7.18420489685532, 2.286, !- X,Y,Z Vertex 1 {m}
  4.4324429381132, 7.18420489685532, 2.286, !- X,Y,Z Vertex 2 {m}
  4.4324429381132, 7.79380489685532, 2.286, !- X,Y,Z Vertex 3 {m}
  3.23966458178211, 7.79380489685532, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5d1587fb-7815-4606-96bb-5d2f37c75b1b}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {86bf318d-a1b8-4983-878a-bcaff7bc7f57}; !- Shaded Object Name

OS:ShadingSurface,
  {1a1d6f32-c653-435e-be05-4eadac157330}, !- Handle
  Surface 2 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5d1587fb-7815-4606-96bb-5d2f37c75b1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.47018244842766, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.58559207565916, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.58559207565916, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.47018244842766, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {93def5dd-2557-4d17-9c10-d753c6556377}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8abbbe60-a22e-49bd-b72f-f500a6186a94}; !- Shaded Object Name

OS:ShadingSurface,
  {50dfc6cc-6f5d-4abc-aaed-558a7edddc53}, !- Handle
  Surface 2 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {93def5dd-2557-4d17-9c10-d753c6556377}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.59861282119616, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.71402244842766, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.71402244842766, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.59861282119616, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c1640156-7bb8-4f60-91bf-eceb08f339f4}, !- Handle
  Surface 4 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e84c4ba5-6dd9-4900-bda8-18ec330d4a94}; !- Shaded Object Name

OS:ShadingSurface,
  {e3aaf905-e8cb-4b9c-b7e3-9d3467f7b6ac}, !- Handle
  Surface 4 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c1640156-7bb8-4f60-91bf-eceb08f339f4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 4.58559207565916, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.47018244842766, 2.286, !- X,Y,Z Vertex 2 {m}
  13.5411688143396, 3.47018244842766, 2.286, !- X,Y,Z Vertex 3 {m}
  13.5411688143396, 4.58559207565916, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {66cb32bb-0573-4804-bd21-88c9ab722f3c}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {23e599e1-7a4a-4336-9d59-46578dc85efc}; !- Shaded Object Name

OS:ShadingSurface,
  {e4e64dff-8821-48c3-8741-f0d63a357dc0}, !- Handle
  Surface 8 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {66cb32bb-0573-4804-bd21-88c9ab722f3c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.47018244842766, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.58559207565916, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.58559207565916, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.47018244842766, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ad9339c2-7e11-40d4-a540-e77fede8df9c}, !- Handle
  Surface 4 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {221caa87-91e8-42e9-a44c-f422baf69e80}; !- Shaded Object Name

OS:ShadingSurface,
  {f302c2f0-b2c5-442e-9b2d-42f24c3e3adf}, !- Handle
  Surface 4 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ad9339c2-7e11-40d4-a540-e77fede8df9c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 3.71402244842766, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 2.59861282119616, 2.286, !- X,Y,Z Vertex 2 {m}
  13.5411688143396, 2.59861282119616, 2.286, !- X,Y,Z Vertex 3 {m}
  13.5411688143396, 3.71402244842766, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e87df6f1-ba43-4445-9b91-eddfd83144a8}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f4248894-8054-4260-b307-173864329c41}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5946f3ad-875c-4a63-82e8-15c7919cee24}; !- Shaded Object Name

OS:ShadingSurface,
  {c97ec2f0-8b33-48b9-9d57-a62aeb40cc1b}, !- Handle
  Surface 10 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e87df6f1-ba43-4445-9b91-eddfd83144a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9315688143396, 4.58559207565916, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.47018244842766, 2.286, !- X,Y,Z Vertex 2 {m}
  13.5411688143396, 3.47018244842766, 2.286, !- X,Y,Z Vertex 3 {m}
  13.5411688143396, 4.58559207565916, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {6a59e44d-ddc5-44b1-a72f-918da827f377}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {e63a89dc-933c-4299-a41b-74e1653d4be0}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {50111cba-439e-4885-8c65-f6907932bcc6}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {e54f97ab-55cb-4468-974e-261519964e19}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {6a59e44d-ddc5-44b1-a72f-918da827f377}, !- Layer 1
  {e63a89dc-933c-4299-a41b-74e1653d4be0}, !- Layer 2
  {50111cba-439e-4885-8c65-f6907932bcc6}; !- Layer 3

OS:Construction,
  {935f5c34-0933-4509-9531-38631ba72179}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {50111cba-439e-4885-8c65-f6907932bcc6}, !- Layer 1
  {e63a89dc-933c-4299-a41b-74e1653d4be0}, !- Layer 2
  {6a59e44d-ddc5-44b1-a72f-918da827f377}; !- Layer 3

OS:Material,
  {2249f6a8-035c-464c-8b22-f63cdf259e62}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {faede434-d2f8-4811-9de2-d81dad7e1f0d}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {b6f52427-2126-4ede-9679-b1e8ae074d68}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {32f7dfac-c493-4716-afdb-b00b6215dcf5}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {2249f6a8-035c-464c-8b22-f63cdf259e62}, !- Layer 1
  {faede434-d2f8-4811-9de2-d81dad7e1f0d}, !- Layer 2
  {b6f52427-2126-4ede-9679-b1e8ae074d68}; !- Layer 3

OS:Material,
  {d1b6666e-a011-490d-8243-8b38f0b862f8}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Material,
  {3dc5b81b-5d09-4e21-bcfc-952b62683fc4}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {d83044ca-7055-457c-91bf-c8c6da61e263}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {f9fd7fda-8dbd-47a1-ae87-e77b4aa3ff78}, !- Handle
  FloorPBInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {d1b6666e-a011-490d-8243-8b38f0b862f8}, !- Layer 1
  {faede434-d2f8-4811-9de2-d81dad7e1f0d}, !- Layer 2
  {3dc5b81b-5d09-4e21-bcfc-952b62683fc4}, !- Layer 3
  {d83044ca-7055-457c-91bf-c8c6da61e263}; !- Layer 4

OS:Construction,
  {155789fc-201b-4e75-af46-47be23ad3a94}, !- Handle
  FloorPBInsFin Reversed,                 !- Name
  ,                                       !- Surface Rendering Name
  {d83044ca-7055-457c-91bf-c8c6da61e263}, !- Layer 1
  {3dc5b81b-5d09-4e21-bcfc-952b62683fc4}, !- Layer 2
  {faede434-d2f8-4811-9de2-d81dad7e1f0d}, !- Layer 3
  {d1b6666e-a011-490d-8243-8b38f0b862f8}; !- Layer 4

OS:Foundation:Kiva,
  {74fbf0db-99a6-4554-aa62-e08d1cd807ca}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {41aeca80-ea37-4971-9641-886cfc6e6960}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {1df150f8-3b02-4e7a-8645-167df8f2a0e3}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {41aeca80-ea37-4971-9641-886cfc6e6960}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {1df150f8-3b02-4e7a-8645-167df8f2a0e3}; !- Layer 1

OS:Foundation:Kiva:Settings,
  {dd29d9f9-c9ca-4094-8ee3-65a260b6488d}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {9624433b-85c5-4e04-b22e-ef7222f9238c}, !- Handle
  Concrete 8 in.,                         !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {c5e942fd-28d9-4e68-b998-025e31671424}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {9624433b-85c5-4e04-b22e-ef7222f9238c}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {924e3d4a-7772-4334-8ddf-30e08cc530dc}, !- Handle
  {b2cf933d-5c4a-4309-a0f4-79b8514b4f70}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  40.2315474223898;                       !- Total Exposed Perimeter {m}

OS:Material,
  {2f940e9f-6bec-4665-b237-416224397da4}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c337543b-b31f-4e8e-aa66-e5fa24252090}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {50111cba-439e-4885-8c65-f6907932bcc6}, !- Layer 1
  {2f940e9f-6bec-4665-b237-416224397da4}, !- Layer 2
  {faede434-d2f8-4811-9de2-d81dad7e1f0d}, !- Layer 3
  {3dc5b81b-5d09-4e21-bcfc-952b62683fc4}, !- Layer 4
  {d83044ca-7055-457c-91bf-c8c6da61e263}; !- Layer 5

OS:Construction,
  {289e2b1c-255b-4f41-a7cc-ac333b9e14d9}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {d83044ca-7055-457c-91bf-c8c6da61e263}, !- Layer 1
  {3dc5b81b-5d09-4e21-bcfc-952b62683fc4}, !- Layer 2
  {faede434-d2f8-4811-9de2-d81dad7e1f0d}, !- Layer 3
  {2f940e9f-6bec-4665-b237-416224397da4}, !- Layer 4
  {50111cba-439e-4885-8c65-f6907932bcc6}; !- Layer 5

OS:Material,
  {afb093fd-caf7-481d-9876-d80c8234e193}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {59397492-4b11-49bd-95f9-17a8c8036c46}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {31354d6d-d778-455f-a0fc-3e24d2ebdcc6}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {2d251dcb-4df5-4730-8d5f-0e4bcb62bad0}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {afb093fd-caf7-481d-9876-d80c8234e193}, !- Layer 1
  {59397492-4b11-49bd-95f9-17a8c8036c46}, !- Layer 2
  {31354d6d-d778-455f-a0fc-3e24d2ebdcc6}, !- Layer 3
  {50111cba-439e-4885-8c65-f6907932bcc6}; !- Layer 4

OS:Material,
  {e71759cf-752c-416d-bc67-b1a25def5e3b}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {2491267c-08d7-46dc-bbbe-4d3a0e53a80f}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {afb093fd-caf7-481d-9876-d80c8234e193}, !- Layer 1
  {59397492-4b11-49bd-95f9-17a8c8036c46}, !- Layer 2
  {e71759cf-752c-416d-bc67-b1a25def5e3b}; !- Layer 3

OS:InternalMass:Definition,
  {ed0ac5c5-c243-41d2-843f-7f5d6e6971dd}, !- Handle
  living space Partition,                 !- Name
  {753f8c6e-a3f3-4d25-a5b1-1ce3c7eb9a15}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.9030400000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {31838607-222e-405f-9155-8c221bd930d1}, !- Handle
  living space Partition,                 !- Name
  {ed0ac5c5-c243-41d2-843f-7f5d6e6971dd}, !- Internal Mass Definition Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {fa395c95-caa0-4954-8daa-ae5a4cf7d793}, !- Handle
  living space|story 2 Partition,         !- Name
  {753f8c6e-a3f3-4d25-a5b1-1ce3c7eb9a15}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.9030400000001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5ea03218-5a53-417c-a744-3153173ec135}, !- Handle
  living space|story 2 Partition,         !- Name
  {fa395c95-caa0-4954-8daa-ae5a4cf7d793}, !- Internal Mass Definition Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {9d090bce-9e29-4ec0-915b-95ef03368132}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {753f8c6e-a3f3-4d25-a5b1-1ce3c7eb9a15}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {9d090bce-9e29-4ec0-915b-95ef03368132}, !- Layer 1
  {50111cba-439e-4885-8c65-f6907932bcc6}; !- Layer 2

OS:InternalMass:Definition,
  {4812856c-d27c-4a18-acdd-90ed59e37bba}, !- Handle
  residential furniture mass living space, !- Name
  {ac7beab8-46f8-4d46-b399-4f759a5b9cdf}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b308e89c-5b09-4e7d-b840-102af7e35148}, !- Handle
  residential furniture mass living space, !- Name
  {4812856c-d27c-4a18-acdd-90ed59e37bba}, !- Internal Mass Definition Name
  {4802297d-a6b8-4224-904e-752aac6f0342}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {8e1c5829-8588-47d2-a605-dee4881178b4}, !- Handle
  residential furniture material living space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {ac7beab8-46f8-4d46-b399-4f759a5b9cdf}, !- Handle
  residential furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {8e1c5829-8588-47d2-a605-dee4881178b4}; !- Layer 1

OS:InternalMass:Definition,
  {a182d0dc-c9a5-4a57-a3c6-0ae1fa63687e}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {d84a4ff9-cb8a-4126-8572-892207e225cb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7820a17e-18a9-440a-92b6-dfd4bc77df30}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {a182d0dc-c9a5-4a57-a3c6-0ae1fa63687e}, !- Internal Mass Definition Name
  {f4248894-8054-4260-b307-173864329c41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {d84a4ff9-cb8a-4126-8572-892207e225cb}, !- Handle
  residential furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {8e1c5829-8588-47d2-a605-dee4881178b4}; !- Layer 1

OS:ScheduleTypeLimits,
  {0d65d342-860a-4d7b-90da-b9148257ed25}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {8bcbd861-7aa5-4788-aa2d-f2b921857f81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bcbd861-7aa5-4788-aa2d-f2b921857f81}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6ceaa30-b9a2-4eb7-8077-7f8cddf0a438}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f29546a6-665d-4569-ba38-4fb190f234b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f29546a6-665d-4569-ba38-4fb190f234b2}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cbff5c15-9804-41ec-9986-42017c5cbcea}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {af0fbed5-5347-4c8b-90e8-dc64d69a6fda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {af0fbed5-5347-4c8b-90e8-dc64d69a6fda}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6f10d87c-ec18-46aa-9bca-33fa70569107}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e30f0f37-fba9-4bab-9919-a2267cda4cc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e30f0f37-fba9-4bab-9919-a2267cda4cc7}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a1169c80-6efb-4b57-90ce-906ba4115cb8}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {737e34fb-7d17-4289-addf-96f8969f0310}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {737e34fb-7d17-4289-addf-96f8969f0310}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {33c82f18-6f37-443f-be0c-d061750fec1c}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0aaeee36-4af2-47ac-898f-df6b8c2a4b68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0aaeee36-4af2-47ac-898f-df6b8c2a4b68}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e6ce0935-daa2-4559-90ea-8fefb9c91e18}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {427ad662-3c3e-4464-b594-73b0b91c13ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {427ad662-3c3e-4464-b594-73b0b91c13ea}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {27125e26-4047-4d6d-a400-49b561b83fa3}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dd6a59b6-cc1b-44d8-99f5-4c62c7612bc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd6a59b6-cc1b-44d8-99f5-4c62c7612bc7}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8ece4fd4-0037-46e2-836d-b537f8ccc746}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {98eed82e-cc9b-46d9-a274-c1718479e2b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98eed82e-cc9b-46d9-a274-c1718479e2b9}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3501f893-8171-4299-851b-683e6ec79f02}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {303cf1a9-0159-42d2-a331-e372faf1f9c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {303cf1a9-0159-42d2-a331-e372faf1f9c7}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {54d556f0-2ea1-4fad-96ee-1f2510260636}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9fa9949d-93e8-432e-acf0-cf41968728f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fa9949d-93e8-432e-acf0-cf41968728f4}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6eb6ae29-41d8-480e-a22c-1c42f60185dd}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d4e5c89-8724-4e5c-8388-1c22e29dc724}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d4e5c89-8724-4e5c-8388-1c22e29dc724}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cd8ed286-c8d5-41d4-acee-4dbcca64743c}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ef05253-ed06-4598-a72a-63d0ccc782f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ef05253-ed06-4598-a72a-63d0ccc782f3}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WindowMaterial:Shade,
  {985fa3e6-b7a0-4ef2-a677-51d21177b0e6}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {fd2af92f-262c-4c90-9ef8-c64659f488a8}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {985fa3e6-b7a0-4ef2-a677-51d21177b0e6}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {b3baa64e-77bd-4c04-a0ac-aed601224567}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {1d3036aa-0f89-4712-9a21-c4912d1ec12d}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {1fc62d6d-5a5d-48ee-a412-f6f3d8c6eb7a}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {1d3036aa-0f89-4712-9a21-c4912d1ec12d}; !- Layer 1

OS:Material,
  {e51ff258-04af-4378-b570-52a241abcab6}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {5161ad0b-4cf4-4945-8ff8-1c36047faad5}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {e51ff258-04af-4378-b570-52a241abcab6}; !- Layer 1

OS:PlantLoop,
  {df8e9fbe-055d-44ea-a449-aac483a37319}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ee524bb8-613b-41ed-8bd6-eed9cfbabb2b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {1e38ff36-8fc0-4b7f-8148-897a0e447056}, !- Plant Side Inlet Node Name
  {d04e2fdc-a280-49f3-b5de-f400fd1c4dd1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dab03ada-dd82-4c05-911f-48aef85051e0}, !- Demand Side Inlet Node Name
  {6e03438c-629a-480a-b835-e893e44feb17}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1ecfefdc-0b92-401b-a836-c2d4765acb29}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b8c7a753-bb7a-41b5-8336-b8ceba5bdb29}, !- Demand Mixer Name
  {0bad6ec0-a0b9-43b8-942f-70781e9a8724}, !- Demand Splitter Name
  {27546b1b-640a-455c-8786-efc116fa4b37}, !- Supply Mixer Name
  {f67aa05a-7969-4e65-8ea8-2fc665268b70}; !- Supply Splitter Name

OS:Sizing:Plant,
  {93343fb5-b5e5-43d0-9692-77d6bddfc2f5}, !- Handle
  {df8e9fbe-055d-44ea-a449-aac483a37319}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {4c47801f-7394-40b6-ba00-dc1573fbc84e}, !- Handle
  Node 4,                                 !- Name
  {1e38ff36-8fc0-4b7f-8148-897a0e447056}, !- Inlet Port
  {4373c9c1-088e-42e9-a701-68332cc91df5}; !- Outlet Port

OS:Node,
  {ee524bb8-613b-41ed-8bd6-eed9cfbabb2b}, !- Handle
  Node 5,                                 !- Name
  {bd0ae8bc-be8a-4853-a445-ef703754bd03}, !- Inlet Port
  {d04e2fdc-a280-49f3-b5de-f400fd1c4dd1}; !- Outlet Port

OS:Node,
  {619840ac-f56c-475e-b7cd-e33a504011dd}, !- Handle
  Node 6,                                 !- Name
  {39f036bc-6000-4e06-9cc8-ea1037b4417a}, !- Inlet Port
  {cc0290ef-5a90-43ea-b562-d9b1f5cec99e}; !- Outlet Port

OS:Connector:Mixer,
  {27546b1b-640a-455c-8786-efc116fa4b37}, !- Handle
  Connector Mixer 1,                      !- Name
  {caf3e052-ce8f-4110-921c-1e914bf260d1}, !- Outlet Branch Name
  {de2616a3-fd78-4275-bc5f-9601365e94c8}, !- Inlet Branch Name 1
  {ca42d4e4-8923-43e0-9b59-30cdce428bd1}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f67aa05a-7969-4e65-8ea8-2fc665268b70}, !- Handle
  Connector Splitter 1,                   !- Name
  {4ae6c2c2-9f0e-47ec-b996-f5b66e43b974}, !- Inlet Branch Name
  {39f036bc-6000-4e06-9cc8-ea1037b4417a}, !- Outlet Branch Name 1
  {74473bb9-94d6-47c8-8e0a-39e93761655d}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {1e38ff36-8fc0-4b7f-8148-897a0e447056}, !- Handle
  {50b05bba-f940-4de2-8dfd-2f8a586ff220}, !- Name
  {df8e9fbe-055d-44ea-a449-aac483a37319}, !- Source Object
  14,                                     !- Outlet Port
  {4c47801f-7394-40b6-ba00-dc1573fbc84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f036bc-6000-4e06-9cc8-ea1037b4417a}, !- Handle
  {100a479a-a03d-478c-b22a-a5875f74ea92}, !- Name
  {f67aa05a-7969-4e65-8ea8-2fc665268b70}, !- Source Object
  3,                                      !- Outlet Port
  {619840ac-f56c-475e-b7cd-e33a504011dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04e2fdc-a280-49f3-b5de-f400fd1c4dd1}, !- Handle
  {f103f291-97b5-4802-a934-be994e76cb8f}, !- Name
  {ee524bb8-613b-41ed-8bd6-eed9cfbabb2b}, !- Source Object
  3,                                      !- Outlet Port
  {df8e9fbe-055d-44ea-a449-aac483a37319}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {923182ba-894c-4318-8bad-4627f4c99de7}, !- Handle
  Node 7,                                 !- Name
  {dab03ada-dd82-4c05-911f-48aef85051e0}, !- Inlet Port
  {68f56adc-17da-4606-9328-e88dbcafb59c}; !- Outlet Port

OS:Node,
  {2194b8a8-8a7d-4e52-bdfd-a723f983a835}, !- Handle
  Node 8,                                 !- Name
  {f344c724-c4a7-43d6-a3a6-04040370d97c}, !- Inlet Port
  {6e03438c-629a-480a-b835-e893e44feb17}; !- Outlet Port

OS:Node,
  {e58ce988-eca3-478f-8ab8-502ff2ba1fe8}, !- Handle
  Node 9,                                 !- Name
  {c77d0ca1-0ff5-452e-833a-c3d665234162}, !- Inlet Port
  {b1302f5e-9810-4d48-9245-49112b2f860e}; !- Outlet Port

OS:Connector:Mixer,
  {b8c7a753-bb7a-41b5-8336-b8ceba5bdb29}, !- Handle
  Connector Mixer 2,                      !- Name
  {f344c724-c4a7-43d6-a3a6-04040370d97c}, !- Outlet Branch Name
  {b1302f5e-9810-4d48-9245-49112b2f860e}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {0bad6ec0-a0b9-43b8-942f-70781e9a8724}, !- Handle
  Connector Splitter 2,                   !- Name
  {68f56adc-17da-4606-9328-e88dbcafb59c}, !- Inlet Branch Name
  {c77d0ca1-0ff5-452e-833a-c3d665234162}; !- Outlet Branch Name 1

OS:Connection,
  {dab03ada-dd82-4c05-911f-48aef85051e0}, !- Handle
  {0fd4f364-700b-4ab1-874e-b2f0041f3e61}, !- Name
  {df8e9fbe-055d-44ea-a449-aac483a37319}, !- Source Object
  17,                                     !- Outlet Port
  {923182ba-894c-4318-8bad-4627f4c99de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f56adc-17da-4606-9328-e88dbcafb59c}, !- Handle
  {c565d78c-52a8-41f7-943b-3617ab9625de}, !- Name
  {923182ba-894c-4318-8bad-4627f4c99de7}, !- Source Object
  3,                                      !- Outlet Port
  {0bad6ec0-a0b9-43b8-942f-70781e9a8724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77d0ca1-0ff5-452e-833a-c3d665234162}, !- Handle
  {34156dad-08d4-4257-aaf3-8213a49b3a42}, !- Name
  {0bad6ec0-a0b9-43b8-942f-70781e9a8724}, !- Source Object
  3,                                      !- Outlet Port
  {e58ce988-eca3-478f-8ab8-502ff2ba1fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1302f5e-9810-4d48-9245-49112b2f860e}, !- Handle
  {ca27551d-5e52-4947-81ff-2030100e931c}, !- Name
  {e58ce988-eca3-478f-8ab8-502ff2ba1fe8}, !- Source Object
  3,                                      !- Outlet Port
  {b8c7a753-bb7a-41b5-8336-b8ceba5bdb29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f344c724-c4a7-43d6-a3a6-04040370d97c}, !- Handle
  {da7b8762-263c-4e29-b03a-fb0772fafc2b}, !- Name
  {b8c7a753-bb7a-41b5-8336-b8ceba5bdb29}, !- Source Object
  2,                                      !- Outlet Port
  {2194b8a8-8a7d-4e52-bdfd-a723f983a835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e03438c-629a-480a-b835-e893e44feb17}, !- Handle
  {2929fc7c-6037-4d74-a49f-3a5e768371b0}, !- Name
  {2194b8a8-8a7d-4e52-bdfd-a723f983a835}, !- Source Object
  3,                                      !- Outlet Port
  {df8e9fbe-055d-44ea-a449-aac483a37319}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {1ecfefdc-0b92-401b-a836-c2d4765acb29}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {6f2bfab8-38a2-4251-bda4-49ae5d6a7690}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {cc0290ef-5a90-43ea-b562-d9b1f5cec99e}, !- Inlet Node Name
  {17e8135d-f888-4324-8e41-c5f77043fb39}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {6315517d-beda-4c55-b833-98a50f5303c0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {30c98b49-ac32-4dfc-b409-217528c041a1}, !- Inlet Node Name
  {bd0ae8bc-be8a-4853-a445-ef703754bd03}; !- Outlet Node Name

OS:Node,
  {f904e17f-ca20-4a3b-b680-f52a06890fc3}, !- Handle
  Node 10,                                !- Name
  {17e8135d-f888-4324-8e41-c5f77043fb39}, !- Inlet Port
  {de2616a3-fd78-4275-bc5f-9601365e94c8}; !- Outlet Port

OS:Connection,
  {cc0290ef-5a90-43ea-b562-d9b1f5cec99e}, !- Handle
  {670a26fa-7c86-47a0-b31b-52df082e3e91}, !- Name
  {619840ac-f56c-475e-b7cd-e33a504011dd}, !- Source Object
  3,                                      !- Outlet Port
  {6f2bfab8-38a2-4251-bda4-49ae5d6a7690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e8135d-f888-4324-8e41-c5f77043fb39}, !- Handle
  {dbe8ee30-d41a-4c2f-bbbd-bfd5ed019fd6}, !- Name
  {6f2bfab8-38a2-4251-bda4-49ae5d6a7690}, !- Source Object
  3,                                      !- Outlet Port
  {f904e17f-ca20-4a3b-b680-f52a06890fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2616a3-fd78-4275-bc5f-9601365e94c8}, !- Handle
  {5682a90a-b3e6-4ef1-8667-0dabc534a040}, !- Name
  {f904e17f-ca20-4a3b-b680-f52a06890fc3}, !- Source Object
  3,                                      !- Outlet Port
  {27546b1b-640a-455c-8786-efc116fa4b37}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38c8c125-a454-4800-96a8-ae9d958e8c6e}, !- Handle
  Node 11,                                !- Name
  {caf3e052-ce8f-4110-921c-1e914bf260d1}, !- Inlet Port
  {30c98b49-ac32-4dfc-b409-217528c041a1}; !- Outlet Port

OS:Connection,
  {caf3e052-ce8f-4110-921c-1e914bf260d1}, !- Handle
  {b815ed22-36de-49bc-bd04-aeeccb27888b}, !- Name
  {27546b1b-640a-455c-8786-efc116fa4b37}, !- Source Object
  2,                                      !- Outlet Port
  {38c8c125-a454-4800-96a8-ae9d958e8c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c98b49-ac32-4dfc-b409-217528c041a1}, !- Handle
  {94f3edb9-caee-499c-940c-c7a2c5390536}, !- Name
  {38c8c125-a454-4800-96a8-ae9d958e8c6e}, !- Source Object
  3,                                      !- Outlet Port
  {6315517d-beda-4c55-b833-98a50f5303c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0ae8bc-be8a-4853-a445-ef703754bd03}, !- Handle
  {91b73919-4fc0-468b-a945-acdc2b14b2b0}, !- Name
  {6315517d-beda-4c55-b833-98a50f5303c0}, !- Source Object
  3,                                      !- Outlet Port
  {ee524bb8-613b-41ed-8bd6-eed9cfbabb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a03da311-eef3-4a22-bd0c-ac293f1b1689}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {4373c9c1-088e-42e9-a701-68332cc91df5}, !- Inlet Node Name
  {c3789c08-15e7-4d3f-a01e-79ad908d56d3}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {918bf7d6-7d0d-4521-b548-ec3b91c0096c}, !- Handle
  Node 12,                                !- Name
  {c3789c08-15e7-4d3f-a01e-79ad908d56d3}, !- Inlet Port
  {4ae6c2c2-9f0e-47ec-b996-f5b66e43b974}; !- Outlet Port

OS:Connection,
  {4373c9c1-088e-42e9-a701-68332cc91df5}, !- Handle
  {ee02fd29-6ef8-4169-bf7b-8d6fe975b59b}, !- Name
  {4c47801f-7394-40b6-ba00-dc1573fbc84e}, !- Source Object
  3,                                      !- Outlet Port
  {a03da311-eef3-4a22-bd0c-ac293f1b1689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3789c08-15e7-4d3f-a01e-79ad908d56d3}, !- Handle
  {d80d56dc-5c63-4d73-a268-9918960d7219}, !- Name
  {a03da311-eef3-4a22-bd0c-ac293f1b1689}, !- Source Object
  3,                                      !- Outlet Port
  {918bf7d6-7d0d-4521-b548-ec3b91c0096c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae6c2c2-9f0e-47ec-b996-f5b66e43b974}, !- Handle
  {ebc456ab-505a-4912-b67a-10e863b98f57}, !- Name
  {918bf7d6-7d0d-4521-b548-ec3b91c0096c}, !- Source Object
  3,                                      !- Outlet Port
  {f67aa05a-7969-4e65-8ea8-2fc665268b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {670f2d26-2890-430a-a751-a72ce231459d}, !- Handle
  dhw temp,                               !- Name
  {fd506a23-9eb4-4ec4-9cab-e0667b06160f}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {cf83c1ac-2cd4-4acd-aa7a-2155e054a4e2}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {670f2d26-2890-430a-a751-a72ce231459d}, !- Schedule Name
  {ee524bb8-613b-41ed-8bd6-eed9cfbabb2b}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {fd506a23-9eb4-4ec4-9cab-e0667b06160f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5acb9471-d076-40ba-af9a-dffb472e4e3e}, !- Handle
  res wh,                                 !- Name
  0.224853459967809,                      !- Tank Volume {m3}
  {4f3071c1-de9c-4a93-a2a3-b95d664586c4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.29819073740553,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  9.29819073740553,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {71e35d76-6e23-4dda-bcbe-07172e28f771}, !- Use Side Inlet Node Name
  {f7b4ee43-3301-4393-ad96-e4ea2d7a484f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {4f3071c1-de9c-4a93-a2a3-b95d664586c4}, !- Handle
  WH Setpoint Temp,                       !- Name
  {fd506a23-9eb4-4ec4-9cab-e0667b06160f}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:PlantLoop,
  {3274269b-1d4e-4085-9a38-d1514fb060a3}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1ad65b7c-06f7-486b-a55d-bafbb43f46d3}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {77ebe17b-0e65-441d-bcf9-3c351429f54f}, !- Plant Side Inlet Node Name
  {3f8c682d-d11f-472d-ac99-0c706ae3dda6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a7e8398e-163e-46bb-8d89-6f0ec2f12eee}, !- Demand Side Inlet Node Name
  {54e2db50-a23a-4db7-bf57-55b289efaa3c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6f0baa94-2c8f-4288-97e1-2730873949e9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {5fda3550-2f9d-4a7e-9334-d5341ee1e46a}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9e5c06ed-064b-48ea-a510-ee145b7314ef}, !- Demand Mixer Name
  {321cb637-b0b7-49dd-b21f-d4ff97ab37d0}, !- Demand Splitter Name
  {5e3c475d-1053-4fb5-859a-45848f7b2a73}, !- Supply Mixer Name
  {f31cc737-f57b-4c76-9ec8-b39c6672886f}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f56dabed-fb87-4e54-99be-db89ac411a76}, !- Handle
  {3274269b-1d4e-4085-9a38-d1514fb060a3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {111286c2-9ab9-46e0-9a11-8e1273202d50}, !- Handle
  Node 15,                                !- Name
  {77ebe17b-0e65-441d-bcf9-3c351429f54f}, !- Inlet Port
  {bd89cb8d-78dd-443a-be1f-541bc9dce629}; !- Outlet Port

OS:Node,
  {1ad65b7c-06f7-486b-a55d-bafbb43f46d3}, !- Handle
  Node 16,                                !- Name
  {c999f350-3b7a-4349-8dc7-72cf07e272fc}, !- Inlet Port
  {3f8c682d-d11f-472d-ac99-0c706ae3dda6}; !- Outlet Port

OS:Node,
  {aae1a0b8-ecaa-4fa1-a7b8-12d09b3a41e5}, !- Handle
  Node 17,                                !- Name
  {75fdc0b2-0b40-417c-bce9-84f3d2672ef9}, !- Inlet Port
  {ec1b88d9-ff23-489c-9ae9-48d99ba1edd7}; !- Outlet Port

OS:Connector:Mixer,
  {5e3c475d-1053-4fb5-859a-45848f7b2a73}, !- Handle
  Connector Mixer 3,                      !- Name
  {36d9a56b-c3cf-4c30-912c-42a17c624c94}, !- Outlet Branch Name
  {655c503a-8210-4ca0-aadb-15594ba8f0f1}, !- Inlet Branch Name 1
  {21f1ea99-bd02-4e91-96e5-43ce01cc680e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f31cc737-f57b-4c76-9ec8-b39c6672886f}, !- Handle
  Connector Splitter 3,                   !- Name
  {ee4c8b4d-7f48-462b-98cc-47e9dd59becf}, !- Inlet Branch Name
  {75fdc0b2-0b40-417c-bce9-84f3d2672ef9}, !- Outlet Branch Name 1
  {1f401726-cf6b-4f5f-83ba-c183e5da2f38}; !- Outlet Branch Name 2

OS:Connection,
  {77ebe17b-0e65-441d-bcf9-3c351429f54f}, !- Handle
  {82e89d19-9032-496a-a152-51e7e996fd5a}, !- Name
  {3274269b-1d4e-4085-9a38-d1514fb060a3}, !- Source Object
  14,                                     !- Outlet Port
  {111286c2-9ab9-46e0-9a11-8e1273202d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75fdc0b2-0b40-417c-bce9-84f3d2672ef9}, !- Handle
  {7a9c8601-dc92-4b55-b20d-bb0e865794f1}, !- Name
  {f31cc737-f57b-4c76-9ec8-b39c6672886f}, !- Source Object
  3,                                      !- Outlet Port
  {aae1a0b8-ecaa-4fa1-a7b8-12d09b3a41e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8c682d-d11f-472d-ac99-0c706ae3dda6}, !- Handle
  {a7a3a084-ac11-4f10-b97b-6a5fe1ff37e7}, !- Name
  {1ad65b7c-06f7-486b-a55d-bafbb43f46d3}, !- Source Object
  3,                                      !- Outlet Port
  {3274269b-1d4e-4085-9a38-d1514fb060a3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ff43c369-58b6-4bb1-997a-1c3108a8db1c}, !- Handle
  Node 18,                                !- Name
  {a7e8398e-163e-46bb-8d89-6f0ec2f12eee}, !- Inlet Port
  {dc5be807-1455-4a56-87b6-752f9c1a7326}; !- Outlet Port

OS:Node,
  {af0c7222-df3e-49c8-b738-cce47923d6ee}, !- Handle
  Node 19,                                !- Name
  {57386623-5f9d-4672-aeb3-ddd2c26e6c40}, !- Inlet Port
  {54e2db50-a23a-4db7-bf57-55b289efaa3c}; !- Outlet Port

OS:Node,
  {26cb3a15-c102-49b8-8950-af952a49f0d7}, !- Handle
  Node 20,                                !- Name
  {e9fe9132-a841-4676-81c7-922244fb66b1}, !- Inlet Port
  {650bc35e-1e9c-4eaf-9eea-108add07b70c}; !- Outlet Port

OS:Connector:Mixer,
  {9e5c06ed-064b-48ea-a510-ee145b7314ef}, !- Handle
  Connector Mixer 4,                      !- Name
  {e36b0142-7d40-412c-b238-d99ce2b81541}, !- Outlet Branch Name
  {6a2a2f8a-100b-4dc9-9053-7b8d6be8dce0}, !- Inlet Branch Name 1
  {64979c0b-3a5d-42f2-8bb4-90f686f53874}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {321cb637-b0b7-49dd-b21f-d4ff97ab37d0}, !- Handle
  Connector Splitter 4,                   !- Name
  {b1fa8a49-580e-4e03-83a9-29f9bde5d008}, !- Inlet Branch Name
  {e9fe9132-a841-4676-81c7-922244fb66b1}, !- Outlet Branch Name 1
  {447e68c6-4c39-4c99-9bc1-2c8b50efe1d5}; !- Outlet Branch Name 2

OS:Connection,
  {a7e8398e-163e-46bb-8d89-6f0ec2f12eee}, !- Handle
  {96c99634-dbb0-44e1-906f-fcdcd0dd70a2}, !- Name
  {3274269b-1d4e-4085-9a38-d1514fb060a3}, !- Source Object
  17,                                     !- Outlet Port
  {ff43c369-58b6-4bb1-997a-1c3108a8db1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fe9132-a841-4676-81c7-922244fb66b1}, !- Handle
  {bae34d79-f0ba-4018-8c43-2f45bf10a4f8}, !- Name
  {321cb637-b0b7-49dd-b21f-d4ff97ab37d0}, !- Source Object
  3,                                      !- Outlet Port
  {26cb3a15-c102-49b8-8950-af952a49f0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e2db50-a23a-4db7-bf57-55b289efaa3c}, !- Handle
  {cb8ef826-fd48-4cf3-97d6-fdffad366e7f}, !- Name
  {af0c7222-df3e-49c8-b738-cce47923d6ee}, !- Source Object
  3,                                      !- Outlet Port
  {3274269b-1d4e-4085-9a38-d1514fb060a3}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {6f0baa94-2c8f-4288-97e1-2730873949e9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {eccbda8d-7484-49ce-aaff-6dfe79e4b9b9}; !- Availability Manager Name 1

OS:Schedule:Constant,
  {5fda3550-2f9d-4a7e-9334-d5341ee1e46a}, !- Handle
  Always On Discrete,                     !- Name
  {4c5d34ee-3da4-47e2-a687-897d91d81f0b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4c5d34ee-3da4-47e2-a687-897d91d81f0b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {40a26f9f-5a75-4932-8a03-044133e11cc9}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {670f2d26-2890-430a-a751-a72ce231459d}, !- Schedule Name
  {1ad65b7c-06f7-486b-a55d-bafbb43f46d3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7086d9a9-0b18-4d83-afda-ff27a3cfaa71}, !- Handle
  res solar hot water pump,               !- Name
  {bd89cb8d-78dd-443a-be1f-541bc9dce629}, !- Inlet Node Name
  {57c0ad83-3a44-4d35-9472-1383767ba62a}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {4c92eec4-f5c7-441d-89f0-d17954f3585e}, !- Handle
  Node 21,                                !- Name
  {57c0ad83-3a44-4d35-9472-1383767ba62a}, !- Inlet Port
  {ee4c8b4d-7f48-462b-98cc-47e9dd59becf}; !- Outlet Port

OS:Connection,
  {bd89cb8d-78dd-443a-be1f-541bc9dce629}, !- Handle
  {b6f1d341-404b-4773-9bec-71988d8be6be}, !- Name
  {111286c2-9ab9-46e0-9a11-8e1273202d50}, !- Source Object
  3,                                      !- Outlet Port
  {7086d9a9-0b18-4d83-afda-ff27a3cfaa71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c0ad83-3a44-4d35-9472-1383767ba62a}, !- Handle
  {a539aafa-b61b-4904-a788-2174226033c8}, !- Name
  {7086d9a9-0b18-4d83-afda-ff27a3cfaa71}, !- Source Object
  3,                                      !- Outlet Port
  {4c92eec4-f5c7-441d-89f0-d17954f3585e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4c8b4d-7f48-462b-98cc-47e9dd59becf}, !- Handle
  {3c38f389-127d-4c44-a016-c2f3786d5644}, !- Name
  {4c92eec4-f5c7-441d-89f0-d17954f3585e}, !- Source Object
  3,                                      !- Outlet Port
  {f31cc737-f57b-4c76-9ec8-b39c6672886f}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {cf9ea42c-7261-487b-9157-059c5dc4c2dc}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4ff52621-7e44-4d40-ae4b-7c1f12eb2cd9}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {cf9ea42c-7261-487b-9157-059c5dc4c2dc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416409, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416409; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {dee1b825-386a-447b-854d-b0a4b58a42df}, !- Handle
  res solar hot water coll plate,         !- Name
  {fc8cd416-1716-4ee1-91cb-c8d0268d7f83}, !- SolarCollectorPerformance Name
  {4ff52621-7e44-4d40-ae4b-7c1f12eb2cd9}, !- Surface Name
  {ec1b88d9-ff23-489c-9ae9-48d99ba1edd7}, !- Inlet Node Name
  {591e9b16-cc7e-4579-b558-64a73e810bcf}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {fc8cd416-1716-4ee1-91cb-c8d0268d7f83}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {622a3cd5-74c9-48a1-bc5b-aad5699f4d5f}, !- Handle
  Node 22,                                !- Name
  {591e9b16-cc7e-4579-b558-64a73e810bcf}, !- Inlet Port
  {655c503a-8210-4ca0-aadb-15594ba8f0f1}; !- Outlet Port

OS:Connection,
  {ec1b88d9-ff23-489c-9ae9-48d99ba1edd7}, !- Handle
  {4a7c6466-8c5f-4f79-afaf-eeea6b520c32}, !- Name
  {aae1a0b8-ecaa-4fa1-a7b8-12d09b3a41e5}, !- Source Object
  3,                                      !- Outlet Port
  {dee1b825-386a-447b-854d-b0a4b58a42df}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {591e9b16-cc7e-4579-b558-64a73e810bcf}, !- Handle
  {cb087cc1-a061-4896-aeec-768be5e28cf5}, !- Name
  {dee1b825-386a-447b-854d-b0a4b58a42df}, !- Source Object
  5,                                      !- Outlet Port
  {622a3cd5-74c9-48a1-bc5b-aad5699f4d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655c503a-8210-4ca0-aadb-15594ba8f0f1}, !- Handle
  {81bcb2ed-9838-40df-bd7c-8aec778c2817}, !- Name
  {622a3cd5-74c9-48a1-bc5b-aad5699f4d5f}, !- Source Object
  3,                                      !- Outlet Port
  {5e3c475d-1053-4fb5-859a-45848f7b2a73}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24b2808f-23f9-4376-b859-4d1922ccccfb}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {54575ba2-3479-4a49-9107-e83b4009b277}, !- Inlet Node Name
  {6f2f7432-7e54-451e-9bde-e6ba776d8b88}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {cba83bf2-d816-44fd-aeaa-4da05b4170b4}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {83e933d0-d987-4126-9744-137e1d267811}, !- Inlet Node Name
  {c999f350-3b7a-4349-8dc7-72cf07e272fc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {9084d0ca-47b3-4a5a-9d6a-33316a7b22a6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {650bc35e-1e9c-4eaf-9eea-108add07b70c}, !- Inlet Node Name
  {29bb7cbc-bda1-46b2-ac9b-399850827c26}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8c383f38-0cb1-462a-945b-e778664b4908}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {dc5be807-1455-4a56-87b6-752f9c1a7326}, !- Inlet Node Name
  {e397d1d5-bbc4-4f49-87f8-718219661764}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2c8cf885-8f03-4c85-83c7-9f879a934f3c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {c675d665-10a3-4eab-be44-a913a8b84265}, !- Inlet Node Name
  {57386623-5f9d-4672-aeb3-ddd2c26e6c40}; !- Outlet Node Name

OS:Node,
  {a8e5118a-e853-48fd-b976-46e285be59d2}, !- Handle
  Node 23,                                !- Name
  {1f401726-cf6b-4f5f-83ba-c183e5da2f38}, !- Inlet Port
  {54575ba2-3479-4a49-9107-e83b4009b277}; !- Outlet Port

OS:Connection,
  {1f401726-cf6b-4f5f-83ba-c183e5da2f38}, !- Handle
  {77ff1a58-45c8-4c4e-be7f-477bbb511691}, !- Name
  {f31cc737-f57b-4c76-9ec8-b39c6672886f}, !- Source Object
  4,                                      !- Outlet Port
  {a8e5118a-e853-48fd-b976-46e285be59d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c7bf980-322f-4e9d-9eea-e8e7f168d9b1}, !- Handle
  Node 24,                                !- Name
  {6f2f7432-7e54-451e-9bde-e6ba776d8b88}, !- Inlet Port
  {21f1ea99-bd02-4e91-96e5-43ce01cc680e}; !- Outlet Port

OS:Connection,
  {54575ba2-3479-4a49-9107-e83b4009b277}, !- Handle
  {97d3cae0-4bcc-45a7-801a-35f2759da4d1}, !- Name
  {a8e5118a-e853-48fd-b976-46e285be59d2}, !- Source Object
  3,                                      !- Outlet Port
  {24b2808f-23f9-4376-b859-4d1922ccccfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2f7432-7e54-451e-9bde-e6ba776d8b88}, !- Handle
  {8ce56f2b-9400-4639-80b8-4ba46984b87d}, !- Name
  {24b2808f-23f9-4376-b859-4d1922ccccfb}, !- Source Object
  3,                                      !- Outlet Port
  {6c7bf980-322f-4e9d-9eea-e8e7f168d9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f1ea99-bd02-4e91-96e5-43ce01cc680e}, !- Handle
  {fb26b15c-1940-4dda-ae56-1a6749d94503}, !- Name
  {6c7bf980-322f-4e9d-9eea-e8e7f168d9b1}, !- Source Object
  3,                                      !- Outlet Port
  {5e3c475d-1053-4fb5-859a-45848f7b2a73}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cec50776-2190-4463-a9a5-4ddda63f6681}, !- Handle
  Node 25,                                !- Name
  {36d9a56b-c3cf-4c30-912c-42a17c624c94}, !- Inlet Port
  {83e933d0-d987-4126-9744-137e1d267811}; !- Outlet Port

OS:Connection,
  {36d9a56b-c3cf-4c30-912c-42a17c624c94}, !- Handle
  {cd95c137-edb9-4d68-a294-f2da21f26f75}, !- Name
  {5e3c475d-1053-4fb5-859a-45848f7b2a73}, !- Source Object
  2,                                      !- Outlet Port
  {cec50776-2190-4463-a9a5-4ddda63f6681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e933d0-d987-4126-9744-137e1d267811}, !- Handle
  {77c4420c-a406-4595-bd42-8c32e311ff24}, !- Name
  {cec50776-2190-4463-a9a5-4ddda63f6681}, !- Source Object
  3,                                      !- Outlet Port
  {cba83bf2-d816-44fd-aeaa-4da05b4170b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c999f350-3b7a-4349-8dc7-72cf07e272fc}, !- Handle
  {f8a8b03c-35d1-44bf-a43b-3c087663d83d}, !- Name
  {cba83bf2-d816-44fd-aeaa-4da05b4170b4}, !- Source Object
  3,                                      !- Outlet Port
  {1ad65b7c-06f7-486b-a55d-bafbb43f46d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2a8d579-029f-462d-85d8-ed47f57412cc}, !- Handle
  Node 26,                                !- Name
  {29bb7cbc-bda1-46b2-ac9b-399850827c26}, !- Inlet Port
  {6a2a2f8a-100b-4dc9-9053-7b8d6be8dce0}; !- Outlet Port

OS:Connection,
  {650bc35e-1e9c-4eaf-9eea-108add07b70c}, !- Handle
  {89f0ad1e-24ce-442a-8a56-5249aa2259aa}, !- Name
  {26cb3a15-c102-49b8-8950-af952a49f0d7}, !- Source Object
  3,                                      !- Outlet Port
  {9084d0ca-47b3-4a5a-9d6a-33316a7b22a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29bb7cbc-bda1-46b2-ac9b-399850827c26}, !- Handle
  {312e9cae-35ac-45cd-99ad-faacea08e5ae}, !- Name
  {9084d0ca-47b3-4a5a-9d6a-33316a7b22a6}, !- Source Object
  3,                                      !- Outlet Port
  {d2a8d579-029f-462d-85d8-ed47f57412cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a2a2f8a-100b-4dc9-9053-7b8d6be8dce0}, !- Handle
  {94d5ce80-6da0-404a-83d2-3712f429c40d}, !- Name
  {d2a8d579-029f-462d-85d8-ed47f57412cc}, !- Source Object
  3,                                      !- Outlet Port
  {9e5c06ed-064b-48ea-a510-ee145b7314ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57169b35-154d-4ea2-a7b8-4ca1be72f0c8}, !- Handle
  Node 27,                                !- Name
  {e397d1d5-bbc4-4f49-87f8-718219661764}, !- Inlet Port
  {b1fa8a49-580e-4e03-83a9-29f9bde5d008}; !- Outlet Port

OS:Connection,
  {dc5be807-1455-4a56-87b6-752f9c1a7326}, !- Handle
  {937dc191-6a6a-496c-b360-adb3c3fa162c}, !- Name
  {ff43c369-58b6-4bb1-997a-1c3108a8db1c}, !- Source Object
  3,                                      !- Outlet Port
  {8c383f38-0cb1-462a-945b-e778664b4908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e397d1d5-bbc4-4f49-87f8-718219661764}, !- Handle
  {5849b32a-ebf8-44f0-b7d6-1608c524aa11}, !- Name
  {8c383f38-0cb1-462a-945b-e778664b4908}, !- Source Object
  3,                                      !- Outlet Port
  {57169b35-154d-4ea2-a7b8-4ca1be72f0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1fa8a49-580e-4e03-83a9-29f9bde5d008}, !- Handle
  {2d1b8358-193a-48a9-b850-4a95672af25c}, !- Name
  {57169b35-154d-4ea2-a7b8-4ca1be72f0c8}, !- Source Object
  3,                                      !- Outlet Port
  {321cb637-b0b7-49dd-b21f-d4ff97ab37d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad4bf1f1-6752-4662-8e65-07df41ff8e34}, !- Handle
  Node 28,                                !- Name
  {e36b0142-7d40-412c-b238-d99ce2b81541}, !- Inlet Port
  {c675d665-10a3-4eab-be44-a913a8b84265}; !- Outlet Port

OS:Connection,
  {e36b0142-7d40-412c-b238-d99ce2b81541}, !- Handle
  {e0c1d1ee-abd1-4e0f-a4f5-86bd402db2ce}, !- Name
  {9e5c06ed-064b-48ea-a510-ee145b7314ef}, !- Source Object
  2,                                      !- Outlet Port
  {ad4bf1f1-6752-4662-8e65-07df41ff8e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c675d665-10a3-4eab-be44-a913a8b84265}, !- Handle
  {d5be2f54-5679-4a5f-88f0-c69568d720c8}, !- Name
  {ad4bf1f1-6752-4662-8e65-07df41ff8e34}, !- Source Object
  3,                                      !- Outlet Port
  {2c8cf885-8f03-4c85-83c7-9f879a934f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57386623-5f9d-4672-aeb3-ddd2c26e6c40}, !- Handle
  {fa2f0a58-bc41-468d-a6e9-abf6371636b4}, !- Name
  {2c8cf885-8f03-4c85-83c7-9f879a934f3c}, !- Source Object
  3,                                      !- Outlet Port
  {af0c7222-df3e-49c8-b738-cce47923d6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {90254e81-c809-4c9b-a4cd-6ed0577febec}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {4f3071c1-de9c-4a93-a2a3-b95d664586c4}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {4f3071c1-de9c-4a93-a2a3-b95d664586c4}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {1d19352b-145c-4f6b-a28d-35eba27adf76}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {721d79bf-fb0c-44a8-b9d3-b2094f81b816}, !- Use Side Inlet Node Name
  {8d4c67cf-cec9-4794-be4c-3ffe530d6968}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {13add0d5-2994-4821-be6f-5b0c90409be9}, !- Source Side Inlet Node Name
  {e0ee8feb-d148-470d-baf1-cf31f2341880}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {b1c33095-8b9a-4c7e-aca2-52124e69d371}, !- Handle
  Node 29,                                !- Name
  {447e68c6-4c39-4c99-9bc1-2c8b50efe1d5}, !- Inlet Port
  {13add0d5-2994-4821-be6f-5b0c90409be9}; !- Outlet Port

OS:Connection,
  {447e68c6-4c39-4c99-9bc1-2c8b50efe1d5}, !- Handle
  {249f9bf1-3747-48b9-8ff5-a9b15915d18f}, !- Name
  {321cb637-b0b7-49dd-b21f-d4ff97ab37d0}, !- Source Object
  4,                                      !- Outlet Port
  {b1c33095-8b9a-4c7e-aca2-52124e69d371}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1caf892-7f7a-46d5-b24d-9b03d2bf41b2}, !- Handle
  Node 30,                                !- Name
  {e0ee8feb-d148-470d-baf1-cf31f2341880}, !- Inlet Port
  {64979c0b-3a5d-42f2-8bb4-90f686f53874}; !- Outlet Port

OS:Connection,
  {13add0d5-2994-4821-be6f-5b0c90409be9}, !- Handle
  {05c70b50-f913-4759-9144-9fb1686882f8}, !- Name
  {b1c33095-8b9a-4c7e-aca2-52124e69d371}, !- Source Object
  3,                                      !- Outlet Port
  {90254e81-c809-4c9b-a4cd-6ed0577febec}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {e0ee8feb-d148-470d-baf1-cf31f2341880}, !- Handle
  {0c9b4735-71dd-48e5-877a-ea70c9da15a8}, !- Name
  {90254e81-c809-4c9b-a4cd-6ed0577febec}, !- Source Object
  44,                                     !- Outlet Port
  {c1caf892-7f7a-46d5-b24d-9b03d2bf41b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64979c0b-3a5d-42f2-8bb4-90f686f53874}, !- Handle
  {68d12c18-cc35-4fbe-af73-9adc9e6bdbc8}, !- Name
  {c1caf892-7f7a-46d5-b24d-9b03d2bf41b2}, !- Source Object
  3,                                      !- Outlet Port
  {9e5c06ed-064b-48ea-a510-ee145b7314ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8290cf42-b7ad-44ca-ada7-216abf3c4ca5}, !- Handle
  Node 31,                                !- Name
  {74473bb9-94d6-47c8-8e0a-39e93761655d}, !- Inlet Port
  {721d79bf-fb0c-44a8-b9d3-b2094f81b816}; !- Outlet Port

OS:Node,
  {c0d19686-2cff-4e9c-ab2a-9ab60f6f4536}, !- Handle
  Node 32,                                !- Name
  {8d4c67cf-cec9-4794-be4c-3ffe530d6968}, !- Inlet Port
  {71e35d76-6e23-4dda-bcbe-07172e28f771}; !- Outlet Port

OS:Connection,
  {721d79bf-fb0c-44a8-b9d3-b2094f81b816}, !- Handle
  {09cd6c7a-e2ec-4e6a-8133-e43e3842406b}, !- Name
  {8290cf42-b7ad-44ca-ada7-216abf3c4ca5}, !- Source Object
  3,                                      !- Outlet Port
  {90254e81-c809-4c9b-a4cd-6ed0577febec}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {8d4c67cf-cec9-4794-be4c-3ffe530d6968}, !- Handle
  {8de45cc4-3874-4aca-b9f7-9cee5163e150}, !- Name
  {90254e81-c809-4c9b-a4cd-6ed0577febec}, !- Source Object
  39,                                     !- Outlet Port
  {c0d19686-2cff-4e9c-ab2a-9ab60f6f4536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74473bb9-94d6-47c8-8e0a-39e93761655d}, !- Handle
  {b4e4e752-5e1e-434d-a87f-ca65ae800853}, !- Name
  {f67aa05a-7969-4e65-8ea8-2fc665268b70}, !- Source Object
  4,                                      !- Outlet Port
  {8290cf42-b7ad-44ca-ada7-216abf3c4ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52fc61bf-e615-4502-bf70-c8fcc19bffd0}, !- Handle
  Node 13,                                !- Name
  {f7b4ee43-3301-4393-ad96-e4ea2d7a484f}, !- Inlet Port
  {ca42d4e4-8923-43e0-9b59-30cdce428bd1}; !- Outlet Port

OS:Connection,
  {71e35d76-6e23-4dda-bcbe-07172e28f771}, !- Handle
  {0fe5cfb4-87e2-407a-b2c1-d6796292d4b6}, !- Name
  {c0d19686-2cff-4e9c-ab2a-9ab60f6f4536}, !- Source Object
  3,                                      !- Outlet Port
  {5acb9471-d076-40ba-af9a-dffb472e4e3e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f7b4ee43-3301-4393-ad96-e4ea2d7a484f}, !- Handle
  {19a5d612-db24-4eaf-addf-2c99a4925eb2}, !- Name
  {5acb9471-d076-40ba-af9a-dffb472e4e3e}, !- Source Object
  32,                                     !- Outlet Port
  {52fc61bf-e615-4502-bf70-c8fcc19bffd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca42d4e4-8923-43e0-9b59-30cdce428bd1}, !- Handle
  {d8c8a3ab-6ffa-45b1-b0a5-33cb4874bc0f}, !- Name
  {52fc61bf-e615-4502-bf70-c8fcc19bffd0}, !- Source Object
  3,                                      !- Outlet Port
  {27546b1b-640a-455c-8786-efc116fa4b37}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {eccbda8d-7484-49ce-aaff-6dfe79e4b9b9}, !- Handle
  res solar hot water useful energy,      !- Name
  {622a3cd5-74c9-48a1-bc5b-aad5699f4d5f}, !- Hot Node
  {c1caf892-7f7a-46d5-b24d-9b03d2bf41b2}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

OS:Coil:Heating:Electric,
  {ea6d1d0b-85f2-49cc-ba3d-d2be62811ac1}, !- Handle
  residential furnace electric heating coil, !- Name
