!- NOTE: Auto-generated from /test/osw_files/SFD_2story_CS_UA_GRG_ASHPV_FuelTanklessWH.osw

OS:Version,
  {f10ce6f3-1c11-401f-aee6-4afdd4ef43cd}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:SimulationControl,
  {822c7f67-d9c3-451a-bcaa-15546fa45c31}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {a689ca07-53fe-4bc9-af20-02f261009002}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3d7a72d6-b7b1-4889-9403-e982891da42d}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {035977e6-5f43-4f0d-b959-378580baf409}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {00c8085b-ec34-46ab-a607-b446442d408b}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {8611fb84-0108-4c46-97a0-60415dd87e46}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {b6abec77-bf33-41b0-8c21-17cfc11cf896}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {af9b29a4-cad9-4c25-8fd6-82d7cae19dc1}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {8cd42ddd-fd6c-4c7d-87ce-2657b7eb0e3a}, !- Handle
  {af9b29a4-cad9-4c25-8fd6-82d7cae19dc1}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  6.8000000000000007,                     !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  12,                                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.760000000000005,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  60.079999999999998,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.006050392196571398,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.2000000000000002,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  27.359999999999999,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.280000000000001,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012295426899271008,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {98003b28-c59f-45e0-9fce-5d50258ad092}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:Site,
  {7a24cc0a-8b4b-4862-89c9-af7577f364f9}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {80a23615-41dd-4136-be15-8d1626d2b78d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {5fc60de9-5ea2-45b1-b9a7-ded230a22cbe}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {aed492d4-1535-4c69-beb9-a260ad17eba3}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {27750a45-9110-4481-b02b-56c624c4c645}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05871ea3-095e-4996-9c4a-2f3ff0d292b0}, !- Zone Air Inlet Port List
  {27123158-4f48-4068-9fb6-3ac0b47c3568}, !- Zone Air Exhaust Port List
  {de2ad1d9-9c97-4472-bc7b-363596749d1a}, !- Zone Air Node Name
  {02eb50a6-6d1d-4ba0-a845-58ee34ef848b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7a5dd15-7a23-42e8-baff-8a5fbf36b23e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43b1f6f8-61af-4c42-8c28-e6b5a3495305}, !- Handle
  Node 1,                                 !- Name
  {de2ad1d9-9c97-4472-bc7b-363596749d1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de2ad1d9-9c97-4472-bc7b-363596749d1a}, !- Handle
  {49ad93e2-cfc8-45ce-a1c5-357d2ea8a677}, !- Name
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Source Object
  11,                                     !- Outlet Port
  {43b1f6f8-61af-4c42-8c28-e6b5a3495305}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05871ea3-095e-4996-9c4a-2f3ff0d292b0}, !- Handle
  {c91a8e8d-1a8d-44e6-9cbd-a7be18e1d5b7}, !- Name
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- HVAC Component
  {91b48b95-a37e-4c24-8a34-670e19dc91a9}; !- Port 1

OS:PortList,
  {27123158-4f48-4068-9fb6-3ac0b47c3568}, !- Handle
  {90a226f1-a887-420a-9ab0-b139517846c6}, !- Name
  {2c191481-8043-4219-a35a-25b00123aa7a}; !- HVAC Component

OS:PortList,
  {02eb50a6-6d1d-4ba0-a845-58ee34ef848b}, !- Handle
  {c0d0608c-f8cd-451e-88ce-b9be2149f995}, !- Name
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- HVAC Component
  {b4365073-e077-4e56-97ef-63c97974e3f5}; !- Port 1

OS:Sizing:Zone,
  {5b779c23-f665-455a-8834-9696d4301b67}, !- Handle
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34b5e5b4-e315-4166-89f3-554cdf615175}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3c23c91-ccf7-4c42-a1cf-429c7136a9a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {84c36be7-439a-409e-9c40-1be469950384}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f1fb6af-4e44-4002-96f3-c1eccceb4c8d}, !- Zone Air Inlet Port List
  {2e9d8b47-469a-4d8c-96cb-64989317ed3f}, !- Zone Air Exhaust Port List
  {6f18dfc3-ae6f-49ec-b4ef-dd48c2c43a5a}, !- Zone Air Node Name
  {a4dff322-41ba-48dc-a78b-ff6de201cabb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5b4c906-2057-4b82-b1e6-77d531349fe1}, !- Handle
  Node 2,                                 !- Name
  {6f18dfc3-ae6f-49ec-b4ef-dd48c2c43a5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f18dfc3-ae6f-49ec-b4ef-dd48c2c43a5a}, !- Handle
  {d6bba008-9c37-48b1-8045-7a1da27fec59}, !- Name
  {84c36be7-439a-409e-9c40-1be469950384}, !- Source Object
  11,                                     !- Outlet Port
  {c5b4c906-2057-4b82-b1e6-77d531349fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f1fb6af-4e44-4002-96f3-c1eccceb4c8d}, !- Handle
  {899f7fbe-b956-435f-b70c-17c7a237c4f0}, !- Name
  {84c36be7-439a-409e-9c40-1be469950384}; !- HVAC Component

OS:PortList,
  {2e9d8b47-469a-4d8c-96cb-64989317ed3f}, !- Handle
  {3dec109f-18cd-462b-8ee3-d99d9bc1b01b}, !- Name
  {84c36be7-439a-409e-9c40-1be469950384}; !- HVAC Component

OS:PortList,
  {a4dff322-41ba-48dc-a78b-ff6de201cabb}, !- Handle
  {939ce1ef-d3ca-4387-8b67-5a8e110d72e0}, !- Name
  {84c36be7-439a-409e-9c40-1be469950384}; !- HVAC Component

OS:Sizing:Zone,
  {bac01f54-df36-445d-9489-8a82ca535d5e}, !- Handle
  {84c36be7-439a-409e-9c40-1be469950384}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48508e20-9f23-4a06-96e0-1723c7aa9d3e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {84c36be7-439a-409e-9c40-1be469950384}; !- Thermal Zone

OS:Space,
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Handle
  garage space,                           !- Name
  {76c15e18-4c5d-4d7a-8147-17e188b67752}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {84c36be7-439a-409e-9c40-1be469950384}; !- Thermal Zone Name

OS:Surface,
  {d4607d37-1257-447b-9e1d-3151d874fa01}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {c30a9eed-9014-4211-b117-89b7e658ce85}, !- Construction Name
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9852617b-0658-443c-a904-95c9260c0886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f99e2cfe-9a99-45de-8a65-43ffcc8b3316}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {dcd6c4f9-5784-48c1-bfc9-ac37152fd8cb}, !- Construction Name
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d8af593-89d9-433b-a638-089f10cfd262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3fa208-566b-472f-bbc6-208639876080}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {dcd6c4f9-5784-48c1-bfc9-ac37152fd8cb}, !- Construction Name
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5302d2a9-e350-4566-aa6c-0446b72f3b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b3d4ede-1f8a-46a0-ab25-860175d165d5}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {ac0a9c48-df17-4173-bdc4-8fcad89e9bff}, !- Construction Name
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a98895f-3293-4b02-9d05-37045c0708ce}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {ac0a9c48-df17-4173-bdc4-8fcad89e9bff}, !- Construction Name
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f832c4f-2219-4dc8-82ab-08120321be75}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {db54e8bf-e82e-4f1c-9d79-434415c74ae0}, !- Construction Name
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffce725c-00c7-4ef7-a8c8-935525e4a2db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {76c15e18-4c5d-4d7a-8147-17e188b67752}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Handle
  living space,                           !- Name
  {bf6e0345-c18c-46b9-b08f-3a9ef1d0e681}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b58c0516-6504-48a1-912f-29eb125872b0}; !- Building Unit Name

OS:Surface,
  {e602d2e9-f275-4f58-ad90-dcf99ec0f10d}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {62f124a8-d901-4fe0-b2f8-ac0bbc98ee7e}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {412b303e-597a-4a28-b5f1-3da4ab66d4f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.1802725844098, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {95c8cb1b-d1e9-421b-a6bd-d58fa0f0cf48}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.7988181024499, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae5f1bb-11d4-4d34-8fb4-4b619a1e5d29}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5302d2a9-e350-4566-aa6c-0446b72f3b44}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {4dd7057d-5413-4b96-8c58-2e7eca34e431}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b3fa208-566b-472f-bbc6-208639876080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d8af593-89d9-433b-a638-089f10cfd262}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {4dd7057d-5413-4b96-8c58-2e7eca34e431}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f99e2cfe-9a99-45de-8a65-43ffcc8b3316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76065cf6-7fa4-4d60-beb0-4ce8e3644754}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c880fde3-d9c5-433e-a0b4-35ed0c8b295f}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {52c5ba1e-975d-4738-9ecf-4c568895e7b4}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19489722-de67-423d-b70c-f200817d858e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.7988181024499, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {bf6e0345-c18c-46b9-b08f-3a9ef1d0e681}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Handle
  living space|story 2,                   !- Name
  {bf6e0345-c18c-46b9-b08f-3a9ef1d0e681}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b58c0516-6504-48a1-912f-29eb125872b0}; !- Building Unit Name

OS:Surface,
  {ffce725c-00c7-4ef7-a8c8-935525e4a2db}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {dd9bb9e1-0ffe-406f-b920-80d7bb80411d}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f832c4f-2219-4dc8-82ab-08120321be75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73f32ae7-cbe4-4d03-adc1-36d53984b8be}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.7988181024499, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2f4c2f-dbd2-4c72-9101-a684fca1028b}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d2677c-218f-4c2a-9130-c3f9df5b6135}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179be6ec-ce19-4fd9-aeeb-a9fa311a2cd0}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b465fa-0254-4edd-897d-d452760399ac}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3d69fe-dae4-4ba8-94cb-2ee5869c09b3}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4173d4ea-8fdc-49ab-b62e-35b5260eb5ec}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20052445-615a-4b20-a8fb-6454ad417f12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 8.7988181024499, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 2.4384,             !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20052445-615a-4b20-a8fb-6454ad417f12}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {d238a085-631c-4d46-8a4f-bbec24518ed2}, !- Construction Name
  {d2316ac4-bcdb-4ced-835c-ba2cc36e1272}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e3d69fe-dae4-4ba8-94cb-2ee5869c09b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dfa9c50-c09b-49a4-a1ed-c6da61e345e8}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c0cc2e56-a4bf-4328-9cac-1f3be78b0727}, !- Construction Name
  {d2316ac4-bcdb-4ced-835c-ba2cc36e1272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.39940905122495, 2.35210452561247,  !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 4.39940905122495, 2.35210452561247, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0.1524, !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 0.1524;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {632b804e-1a50-4c5a-b1fd-999c239adfe7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {ac0a9c48-df17-4173-bdc4-8fcad89e9bff}, !- Construction Name
  {d2316ac4-bcdb-4ced-835c-ba2cc36e1272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.39940905122495, 2.19970452561247,  !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {81175c6e-6605-47db-a7fd-ef1a8339c62d}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {ac0a9c48-df17-4173-bdc4-8fcad89e9bff}, !- Construction Name
  {d2316ac4-bcdb-4ced-835c-ba2cc36e1272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 4.39940905122495, 2.19970452561247, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {d2316ac4-bcdb-4ced-835c-ba2cc36e1272}, !- Handle
  unfinished attic space,                 !- Name
  {708e64d9-3eae-4a21-a3b1-04ba66c36a0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {4863aa6f-17e9-4882-b12c-cb44e0641060}; !- Thermal Zone Name

OS:ThermalZone,
  {4863aa6f-17e9-4882-b12c-cb44e0641060}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fde9482f-cd36-453f-b080-cfda3b3474d6}, !- Zone Air Inlet Port List
  {2b866b8b-23f3-4f75-904f-b4a39dbe8dce}, !- Zone Air Exhaust Port List
  {69afce9e-e9aa-4f47-8a91-d7a9339792c4}, !- Zone Air Node Name
  {c3a3a8b0-13f9-41a4-83a4-25ff132c99a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d079f55e-9187-46be-8d31-aa8ae656e3e3}, !- Handle
  Node 3,                                 !- Name
  {69afce9e-e9aa-4f47-8a91-d7a9339792c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69afce9e-e9aa-4f47-8a91-d7a9339792c4}, !- Handle
  {6f940f48-64b8-49f2-b14f-ddd800052d94}, !- Name
  {4863aa6f-17e9-4882-b12c-cb44e0641060}, !- Source Object
  11,                                     !- Outlet Port
  {d079f55e-9187-46be-8d31-aa8ae656e3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fde9482f-cd36-453f-b080-cfda3b3474d6}, !- Handle
  {2ec5906d-f764-4469-bfb4-8e6c44eeb011}, !- Name
  {4863aa6f-17e9-4882-b12c-cb44e0641060}; !- HVAC Component

OS:PortList,
  {2b866b8b-23f3-4f75-904f-b4a39dbe8dce}, !- Handle
  {1c69dc61-f86a-4e51-a3d2-840d28d1d43c}, !- Name
  {4863aa6f-17e9-4882-b12c-cb44e0641060}; !- HVAC Component

OS:PortList,
  {c3a3a8b0-13f9-41a4-83a4-25ff132c99a8}, !- Handle
  {2c7256a1-9365-44fe-b168-1aa05bbc2ccb}, !- Name
  {4863aa6f-17e9-4882-b12c-cb44e0641060}; !- HVAC Component

OS:Sizing:Zone,
  {7a2986bf-3bb0-4d6c-9948-184f11ebbcb2}, !- Handle
  {4863aa6f-17e9-4882-b12c-cb44e0641060}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da0357c2-cfb7-41ee-9957-c4f011ed527a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4863aa6f-17e9-4882-b12c-cb44e0641060}; !- Thermal Zone

OS:SpaceType,
  {708e64d9-3eae-4a21-a3b1-04ba66c36a0d}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {f826d230-cef1-4cfc-ae88-55b8bdf69d28}, !- Handle
  crawl zone,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {798e5383-0c35-4699-abf4-484407357f7f}, !- Zone Air Inlet Port List
  {4826f4ec-b3b7-48ed-8894-0573f6d1fb77}, !- Zone Air Exhaust Port List
  {9a3c40e3-00f6-4f16-9697-e4fef614c3d6}, !- Zone Air Node Name
  {668f0dad-e399-47aa-bde7-0b3af11d45fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c301bc6e-9313-4158-8596-0bcb39abdf28}, !- Handle
  Node 4,                                 !- Name
  {9a3c40e3-00f6-4f16-9697-e4fef614c3d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a3c40e3-00f6-4f16-9697-e4fef614c3d6}, !- Handle
  {45e3faf0-4555-4bc0-805e-a19f6bbf8227}, !- Name
  {f826d230-cef1-4cfc-ae88-55b8bdf69d28}, !- Source Object
  11,                                     !- Outlet Port
  {c301bc6e-9313-4158-8596-0bcb39abdf28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {798e5383-0c35-4699-abf4-484407357f7f}, !- Handle
  {eb616700-600c-4234-9dcf-e27f6a9c500a}, !- Name
  {f826d230-cef1-4cfc-ae88-55b8bdf69d28}; !- HVAC Component

OS:PortList,
  {4826f4ec-b3b7-48ed-8894-0573f6d1fb77}, !- Handle
  {20df7737-4c80-4089-a40d-2f283b9193b9}, !- Name
  {f826d230-cef1-4cfc-ae88-55b8bdf69d28}; !- HVAC Component

OS:PortList,
  {668f0dad-e399-47aa-bde7-0b3af11d45fe}, !- Handle
  {e9cc43ac-3915-4adf-bf20-29207c7a2624}, !- Name
  {f826d230-cef1-4cfc-ae88-55b8bdf69d28}; !- HVAC Component

OS:Sizing:Zone,
  {4d524426-8c22-4b5a-b219-f7649f8721ee}, !- Handle
  {f826d230-cef1-4cfc-ae88-55b8bdf69d28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba4b6237-e7cc-4887-bb07-74424b2366a3}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f826d230-cef1-4cfc-ae88-55b8bdf69d28}; !- Thermal Zone

OS:Space,
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Handle
  crawl space,                            !- Name
  {43343f73-4980-46ac-a2c2-488786efd859}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.2192,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {f826d230-cef1-4cfc-ae88-55b8bdf69d28}; !- Thermal Zone Name

OS:Surface,
  {eadecfef-540e-4295-9fde-42544933975e}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {8bed1d57-6baa-4596-b0d6-75d34b8a0bc8}, !- Construction Name
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {46e43e6a-89df-4fb2-a351-bf1cc73eebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.1802725844098, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c0a8ecf7-820f-4d6c-bb65-d85f080f9486}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {bbce9243-fe1c-46a2-9e4b-332384a024ce}, !- Construction Name
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {46e43e6a-89df-4fb2-a351-bf1cc73eebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.7988181024499, 1.2192,             !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65836336-6b59-48de-85d8-10d31ed8aa05}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {bbce9243-fe1c-46a2-9e4b-332384a024ce}, !- Construction Name
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {46e43e6a-89df-4fb2-a351-bf1cc73eebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 1.2192, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494948ea-c39b-4dd2-899c-ff6e958301f3}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {bbce9243-fe1c-46a2-9e4b-332384a024ce}, !- Construction Name
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {46e43e6a-89df-4fb2-a351-bf1cc73eebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 3.6576, 1.2192,       !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da811b5-22f5-4e95-8167-f5c04049ecde}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {bbce9243-fe1c-46a2-9e4b-332384a024ce}, !- Construction Name
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {46e43e6a-89df-4fb2-a351-bf1cc73eebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 3.6576, 1.2192,       !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 3.6576, 1.2192;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5652d99-a794-4ecf-867c-f33ecd576792}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {bbce9243-fe1c-46a2-9e4b-332384a024ce}, !- Construction Name
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {46e43e6a-89df-4fb2-a351-bf1cc73eebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 3.6576, 1.2192;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02de148d-5868-4e8b-9e62-190852299796}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {bbce9243-fe1c-46a2-9e4b-332384a024ce}, !- Construction Name
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {46e43e6a-89df-4fb2-a351-bf1cc73eebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 1.2192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {412b303e-597a-4a28-b5f1-3da4ab66d4f9}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {12b9b173-e854-4597-9265-fa7dae800f2c}, !- Construction Name
  {46182753-33aa-4461-aa3d-38caf64497c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e602d2e9-f275-4f58-ad90-dcf99ec0f10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 1.2192,       !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 1.2192,       !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 1.2192, !- X,Y,Z Vertex 4 {m}
  0, 8.7988181024499, 1.2192,             !- X,Y,Z Vertex 5 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {43343f73-4980-46ac-a2c2-488786efd859}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace;                             !- Standards Space Type

OS:Surface,
  {26d12833-13ec-41a5-8f6a-da4b65e6fc5c}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {ac0a9c48-df17-4173-bdc4-8fcad89e9bff}, !- Construction Name
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19489722-de67-423d-b70c-f200817d858e}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {17e3c131-e0ec-46a9-ad3c-4d2f9b9add1b}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c880fde3-d9c5-433e-a0b4-35ed0c8b295f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 8.7988181024499, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f84ec5ec-5446-4e29-be65-c0f12a887bdf}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4173d4ea-8fdc-49ab-b62e-35b5260eb5ec}, !- Construction Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b55fd3-76a4-4039-aae9-43152f853b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba10ea3-d568-4cfd-ac38-5f2e9daff486}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c0cc2e56-a4bf-4328-9cac-1f3be78b0727}, !- Construction Name
  {4be769f0-e831-40e7-afc2-e6de219929a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 5.0292,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -3.6576, 5.0292,      !- X,Y,Z Vertex 2 {m}
  14.0090725844098, -3.6576, 5.9436,      !- X,Y,Z Vertex 3 {m}
  14.0090725844098, 1.8288, 5.9436;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6365d2d5-444a-4ede-adb5-02326215992a}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c0cc2e56-a4bf-4328-9cac-1f3be78b0727}, !- Construction Name
  {4be769f0-e831-40e7-afc2-e6de219929a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 0, 5.0292,            !- X,Y,Z Vertex 1 {m}
  14.0090725844098, 1.8288, 5.9436,       !- X,Y,Z Vertex 2 {m}
  14.0090725844098, -3.6576, 5.9436,      !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 5.0292;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9f88f67-3401-4e2a-a368-d2126c529910}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {ac0a9c48-df17-4173-bdc4-8fcad89e9bff}, !- Construction Name
  {4be769f0-e831-40e7-afc2-e6de219929a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  14.0090725844098, -3.6576, 5.7912;      !- X,Y,Z Vertex 3 {m}

OS:Space,
  {4be769f0-e831-40e7-afc2-e6de219929a7}, !- Handle
  garage attic space,                     !- Name
  {708e64d9-3eae-4a21-a3b1-04ba66c36a0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4863aa6f-17e9-4882-b12c-cb44e0641060}; !- Thermal Zone Name

OS:Surface,
  {a0b55fd3-76a4-4039-aae9-43152f853b0d}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {d238a085-631c-4d46-8a4f-bbec24518ed2}, !- Construction Name
  {4be769f0-e831-40e7-afc2-e6de219929a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f84ec5ec-5446-4e29-be65-c0f12a887bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86da3e7-dc50-4fb1-932c-97b1f2f9e253}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c0cc2e56-a4bf-4328-9cac-1f3be78b0727}, !- Construction Name
  {d2316ac4-bcdb-4ced-835c-ba2cc36e1272}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.39940905122495, 2.35210452561247,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-016, 0.1524,      !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -2.22044604925031e-016, 0.1524, !- X,Y,Z Vertex 3 {m}
  14.0090725844098, 1.8288, 1.0668,       !- X,Y,Z Vertex 4 {m}
  15.8378725844098, -2.22044604925031e-016, 0.1524, !- X,Y,Z Vertex 5 {m}
  15.8378725844098, 4.39940905122495, 2.35210452561247; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {b58c0516-6504-48a1-912f-29eb125872b0}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {d1125a39-c08a-48ac-a67f-a036feec482e}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {bc87139f-e0c9-4881-8c23-73a9764595d5}, !- Handle
  {b58c0516-6504-48a1-912f-29eb125872b0}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2.5,                                    !- Feature Value 2
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 3
  String,                                 !- Feature Data Type 3
  0.49&#440.67&#441.0&#441.2,             !- Feature Value 3
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 4
  String,                                 !- Feature Data Type 4
  1.0&#441.0&#440.95&#440.95&#440.95,     !- Feature Value 4
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 5
  String,                                 !- Feature Data Type 5
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 5
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false,                                  !- Feature Value 6
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 7
  String,                                 !- Feature Data Type 7
  448.3795918367347&#44407.68358208955215&#44296.9&#44301.8483333333333, !- Feature Value 7
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 8
  String,                                 !- Feature Data Type 8
  451.14285714285717&#44424.2089552238806&#44315.8&#44331.59000000000003, !- Feature Value 8
  SizingInfoMechVentType,                 !- Feature Name 9
  String,                                 !- Feature Data Type 9
  exhaust,                                !- Feature Value 9
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0,                                      !- Feature Value 12
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  67.499999999999986,                     !- Feature Value 13
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  1.7,                                    !- Feature Value 14
  SizingInfoDuctsReturnRvalue,            !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  1.7,                                    !- Feature Value 15
  SizingInfoDuctsSupplyLoss,              !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.13696303696303697,                    !- Feature Value 16
  SizingInfoDuctsReturnLoss,              !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0.10009990009990012,                    !- Feature Value 17
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  599.99999999999966,                     !- Feature Value 18
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  359.99999999999977,                     !- Feature Value 19
  SizingInfoDuctsLocationZone,            !- Feature Name 20
  String,                                 !- Feature Data Type 20
  crawl zone,                             !- Feature Value 20
  SizingInfoDuctsLocationFrac,            !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0.65000000000000002;                    !- Feature Value 21

OS:Schedule:Ruleset,
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Handle
  residential occupants schedule,         !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  {499ea9f0-9a8a-43de-9c6c-82d4405d43ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {499ea9f0-9a8a-43de-9c6c-82d4405d43ad}, !- Handle
  Schedule Day 1,                         !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {418b0037-0d0a-409d-a84f-3abe2eb449c9}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {38270a04-20d2-424c-bb93-b8f4d50c1bd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38270a04-20d2-424c-bb93-b8f4d50c1bd2}, !- Handle
  residential occupants schedule allday1, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {0140e501-4ff5-4ffb-946d-0a809079c101}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3bc383b4-2c93-4072-b787-9a8658465452}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3bc383b4-2c93-4072-b787-9a8658465452}, !- Handle
  residential occupants schedule allday2, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {44fb5827-f6bf-4599-8eae-1f4a7b9b5ee7}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {cd160917-06ce-48d9-91d7-941835e0570b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd160917-06ce-48d9-91d7-941835e0570b}, !- Handle
  residential occupants schedule allday3, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {aeef15f3-fcd9-4b24-82a3-ed031bf6991b}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {69f1016b-1c5d-4407-91cc-86b78bceda81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69f1016b-1c5d-4407-91cc-86b78bceda81}, !- Handle
  residential occupants schedule allday4, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {0708d599-8586-47db-9815-817a5eb8e0ce}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {51b1ea15-d061-4a75-8606-0bc9a0a16231}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51b1ea15-d061-4a75-8606-0bc9a0a16231}, !- Handle
  residential occupants schedule allday5, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {72927981-23fc-4a0e-a8e5-3879efd068f4}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {25a2fb9e-6e8a-4cfe-a7fb-32f1fce11705}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {25a2fb9e-6e8a-4cfe-a7fb-32f1fce11705}, !- Handle
  residential occupants schedule allday6, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {194647bd-da96-4983-b284-16f67b8758f5}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ffa34c9f-6a10-4b32-ae14-f0f42aeeaccc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffa34c9f-6a10-4b32-ae14-f0f42aeeaccc}, !- Handle
  residential occupants schedule allday7, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {6ef46700-2b9c-4930-b462-32f17b1f8a91}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ff06a694-6ac3-4f91-bc21-46befef806de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff06a694-6ac3-4f91-bc21-46befef806de}, !- Handle
  residential occupants schedule allday8, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {9e15dacc-6e78-4a94-89dc-ce62ca21b823}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {49685c30-010f-409b-823e-9aacea40d511}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49685c30-010f-409b-823e-9aacea40d511}, !- Handle
  residential occupants schedule allday9, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {78234bee-a1f5-420e-94d2-b486071cd60b}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {634512ba-51d1-4a88-a474-5cacbf061be3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {634512ba-51d1-4a88-a474-5cacbf061be3}, !- Handle
  residential occupants schedule allday10, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1736a5a9-9b94-4b23-9fce-961fdb93058f}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4153d5e-e764-4e33-8c14-8c6691609141}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a4153d5e-e764-4e33-8c14-8c6691609141}, !- Handle
  residential occupants schedule allday11, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a06ac96c-a7ba-4459-9893-28baa1f559a5}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9a5c9d6-694a-41c7-9663-2ba45cb52689}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9a5c9d6-694a-41c7-9663-2ba45cb52689}, !- Handle
  residential occupants schedule allday12, !- Name
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {ab18265d-4453-480a-9f3b-c74009f05853}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {3799b46a-8db5-4133-825b-3c3cbda6bc9f}, !- Schedule Type Limits Name
  {b3ccaf93-e49d-43b8-982b-58935b8aec03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3ccaf93-e49d-43b8-982b-58935b8aec03}, !- Handle
  Schedule Day 2,                         !- Name
  {3799b46a-8db5-4133-825b-3c3cbda6bc9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {32b0f9a6-64fe-4f9b-aa64-8f713eb8b815}, !- Handle
  residential occupants|living space|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.77004,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {701097db-00d3-464d-9d44-609df065aa73}, !- Handle
  residential occupants|living space|story 2, !- Name
  {32b0f9a6-64fe-4f9b-aa64-8f713eb8b815}, !- People Definition Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space or SpaceType Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Number of People Schedule Name
  {ab18265d-4453-480a-9f3b-c74009f05853}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {3799b46a-8db5-4133-825b-3c3cbda6bc9f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {f86eb3c0-5979-4ae8-9585-02eca3c98b59}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {053ab740-e23a-41b5-9dba-aa3a73c74aa1}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  1.45996,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e2d9d264-1d25-4fbc-bb37-a9d6cea8b568}, !- Handle
  residential occupants|living space,     !- Name
  {053ab740-e23a-41b5-9dba-aa3a73c74aa1}, !- People Definition Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space or SpaceType Name
  {d755f3cc-fa4d-434a-bcbd-ad0487b26861}, !- Number of People Schedule Name
  {ab18265d-4453-480a-9f3b-c74009f05853}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {696996c8-bb43-453b-8451-10cde495076b}, !- Handle
  Surface 43 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3048, 4.39940905122495, 7.22890452561247, !- X,Y,Z Vertex 1 {m}
  -0.3048, -2.22044604925031e-016, 5.0292, !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-016, 5.0292,      !- X,Y,Z Vertex 3 {m}
  0, 4.39940905122495, 7.22890452561247;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a0115cd-1e99-477b-849e-dbe10374330b}, !- Handle
  Surface 43 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.3048, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -0.3048, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -2.22044604925031e-016, 5.0292, !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-016, 5.0292;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {acacb81e-ebd2-4256-bf3d-81c90e4f2c39}, !- Handle
  Surface 43 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.1426725844098, -2.22044604925031e-016, 5.0292, !- X,Y,Z Vertex 1 {m}
  16.1426725844098, 4.39940905122495, 7.22890452561247, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 4.39940905122495, 7.22890452561247, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -2.22044604925031e-016, 5.0292; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0e5ca571-8dc5-4d61-bc2d-da3a65ff5a47}, !- Handle
  Surface 25 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3048, 8.7988181024499, 5.0292,       !- X,Y,Z Vertex 1 {m}
  -0.3048, 4.39940905122495, 7.22890452561247, !- X,Y,Z Vertex 2 {m}
  0, 4.39940905122495, 7.22890452561247,  !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 5.0292;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a2a665cb-0e1d-4bde-8c1e-23364ba54428}, !- Handle
  Surface 25 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.1426725844098, 4.39940905122495, 7.22890452561247, !- X,Y,Z Vertex 1 {m}
  16.1426725844098, 8.7988181024499, 5.0292, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 5.0292, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 4.39940905122495, 7.22890452561247; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2b5c5832-de4e-4b69-96cf-281d294ec3e0}, !- Handle
  Surface 25 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 9.1036181024499, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 9.1036181024499, 4.8768,             !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 5.0292,             !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 5.0292; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1583b292-17b8-412c-b84d-a377c8080649}, !- Handle
  Surface 39 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8754725844098, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  11.8754725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -3.6576, 5.0292,      !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 5.0292;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dc88e865-c8e3-47f9-8e84-542bbf2864e3}, !- Handle
  Surface 39 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1802725844098, -3.9624, 5.0292,      !- X,Y,Z Vertex 1 {m}
  14.0090725844098, -3.9624, 5.9436,      !- X,Y,Z Vertex 2 {m}
  14.0090725844098, -3.6576, 5.9436,      !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 5.0292;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b74d001d-7f41-4107-b953-08c2f5dfccd5}, !- Handle
  Surface 40 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.1426725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  16.1426725844098, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 0, 5.0292,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 5.0292;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1f01c19c-0d1e-4872-ae0b-caed488d4fc9}, !- Handle
  Surface 40 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {f5d65944-aef0-4bac-8953-c0e0fad44f75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0090725844098, -3.9624, 5.9436,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.9624, 5.0292,      !- X,Y,Z Vertex 2 {m}
  15.8378725844098, -3.6576, 5.0292,      !- X,Y,Z Vertex 3 {m}
  14.0090725844098, -3.6576, 5.9436;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d722b089-1866-423a-acf8-661c0ca3b23b}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {551845ed-1b0a-46b4-af42-f5163cca5745}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {d722b089-1866-423a-acf8-661c0ca3b23b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 7.07650452561247,      !- X,Y,Z Vertex 2 {m}
  -3.048, 8.7988181024499, 7.07650452561247, !- X,Y,Z Vertex 3 {m}
  -3.048, 8.7988181024499, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {94d3baa5-73dd-4f27-a60e-6c4d3a8b23a2}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {d722b089-1866-423a-acf8-661c0ca3b23b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.8858725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 1 {m}
  18.8858725844098, 8.7988181024499, 7.07650452561247, !- X,Y,Z Vertex 2 {m}
  18.8858725844098, -3.6576, 7.07650452561247, !- X,Y,Z Vertex 3 {m}
  18.8858725844098, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fddc3d5-2e3b-46c7-8c68-c2828a542b4e}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {55c72d84-8f57-415d-a664-10162dc85154}, !- Construction Name
  {cff54b46-ee80-4a68-988c-9cb1d3c40625}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cff54b46-ee80-4a68-988c-9cb1d3c40625}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262eaaec-0cd8-4116-a280-f07754d24fbc}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Construction Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8324114a-04dd-4562-80bb-f50a93212737}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {76065cf6-7fa4-4d60-beb0-4ce8e3644754}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90291344947988, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.90291344947988, 0, 1.03280570219821,  !- X,Y,Z Vertex 2 {m}
  4.72871562337469, 0, 1.03280570219821,  !- X,Y,Z Vertex 3 {m}
  4.72871562337469, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88bca4e5-b363-4be2-b914-21852a3f59b2}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {76065cf6-7fa4-4d60-beb0-4ce8e3644754}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.78967562337469, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.78967562337469, 0, 1.03280570219821,  !- X,Y,Z Vertex 2 {m}
  5.61547779726951, 0, 1.03280570219821,  !- X,Y,Z Vertex 3 {m}
  5.61547779726951, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df10966f-26c1-4faa-9d4e-f5e017a40343}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {76065cf6-7fa4-4d60-beb0-4ce8e3644754}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.05683301694484, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.05683301694484, 0, 1.03280570219821,  !- X,Y,Z Vertex 2 {m}
  8.88263519083966, 0, 1.03280570219821,  !- X,Y,Z Vertex 3 {m}
  8.88263519083966, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f85a30c-ebbe-4a07-b72f-975f3e1fbdcb}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f9d2677c-218f-4c2a-9130-c3f9df5b6135}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5991275213731, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  13.5991275213731, -3.6576, 1.04068646194408, !- X,Y,Z Vertex 2 {m}
  14.4190176474465, -3.6576, 1.04068646194408, !- X,Y,Z Vertex 3 {m}
  14.4190176474465, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b78e35a4-9b59-4f0d-8723-c167f118a913}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {46b465fa-0254-4edd-897d-d452760399ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.16578653879201, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.16578653879201, 0, 0.982122177870332, !- X,Y,Z Vertex 2 {m}
  4.02961086146993, 0, 0.982122177870332, !- X,Y,Z Vertex 3 {m}
  4.02961086146993, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f98256e1-ea9c-4b7e-abe0-086b8fb7e70f}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {46b465fa-0254-4edd-897d-d452760399ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09057086146993, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.09057086146993, 0, 0.982122177870332, !- X,Y,Z Vertex 2 {m}
  4.95439518414785, 0, 0.982122177870332, !- X,Y,Z Vertex 3 {m}
  4.95439518414785, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {043c3743-006d-440c-b3bc-1753f34eb7f9}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {46b465fa-0254-4edd-897d-d452760399ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.68826956160091, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.68826956160091, 0, 0.982122177870332, !- X,Y,Z Vertex 2 {m}
  8.55209388427883, 0, 0.982122177870332, !- X,Y,Z Vertex 3 {m}
  8.55209388427883, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8005e606-39e4-4c18-a342-e17a8958c458}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.494693629339, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.494693629339, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  13.6057993580655, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  13.6057993580655, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b770379-0828-48dc-ba88-6490d74da0c5}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5448393580655, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.5448393580655, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  12.6559450867921, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  12.6559450867921, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f94c8d44-bc04-47f2-99e1-5b68eb016ccc}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2321404029948, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.2321404029948, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  11.3432461317213, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  11.3432461317213, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79e027de-64a9-4dd4-8435-e2accfdf2305}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2822861317213, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2822861317213, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  10.3933918604478, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  10.3933918604478, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7699e42e-ca37-4c3e-9ff2-79f5c1441043}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9695871766505, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.9695871766505, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  9.08069290537703, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  9.08069290537703, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a457a7e-f6e7-4842-8c30-74898eb8a1cc}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01973290537703, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.01973290537703, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  8.13083863410356, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  8.13083863410356, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb54b11e-e118-4e49-bccb-2934c486d0da}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.70703395030624, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.70703395030624, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  6.81813967903277, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  6.81813967903277, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c2fe945-2bee-4dc6-bffe-6998780395b7}, !- Handle
  Surface 9 - Window 8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.75717967903277, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.75717967903277, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  5.8682854077593, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  5.8682854077593, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60fbaa9c-6253-4a86-963b-9a8d6872d33e}, !- Handle
  Surface 9 - Window 9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.44448072396199, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.44448072396199, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  4.55558645268852, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  4.55558645268852, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06c7c892-7fa8-420e-965c-148060cbe913}, !- Handle
  Surface 9 - Window 10,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.49462645268851, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.49462645268851, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  3.60573218141504, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  3.60573218141504, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7c83632-1e2f-451e-b458-e32aed0fb8bc}, !- Handle
  Surface 9 - Window 11,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.70700036198099, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.70700036198099, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  1.81810609070752, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  1.81810609070752, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50bdaedc-f354-4dcb-9db7-d89fe3eab18f}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.494693629339, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.494693629339, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  13.6057993580655, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  13.6057993580655, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42837f7e-5268-4e21-b6e0-a7a92b4379ab}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5448393580655, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.5448393580655, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  12.6559450867921, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  12.6559450867921, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {badb3ad6-077f-4978-9344-a94d68314349}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2321404029948, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.2321404029948, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  11.3432461317213, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  11.3432461317213, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b3fc147-7f56-4db1-a78a-45acfec88a01}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2822861317213, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2822861317213, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  10.3933918604478, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  10.3933918604478, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0449ae74-7022-40c6-b302-65ec0deeebcc}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9695871766505, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.9695871766505, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  9.08069290537703, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  9.08069290537703, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a2b518d-b1be-44ef-addb-b540f33b8f39}, !- Handle
  Surface 17 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01973290537703, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.01973290537703, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  8.13083863410356, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  8.13083863410356, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e013c344-2ab3-4b5e-8510-f39dee701d07}, !- Handle
  Surface 17 - Window 7,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.70703395030624, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.70703395030624, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  6.81813967903277, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  6.81813967903277, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e06eae4c-9506-472a-ad9f-557e516c013b}, !- Handle
  Surface 17 - Window 8,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.75717967903277, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.75717967903277, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  5.8682854077593, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  5.8682854077593, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1285092e-bb20-45bc-ab4b-c807fae46fe8}, !- Handle
  Surface 17 - Window 9,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.44448072396199, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.44448072396199, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  4.55558645268852, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  4.55558645268852, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6104d1ac-5d08-4eed-a81b-bc40eede1940}, !- Handle
  Surface 17 - Window 10,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.49462645268851, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.49462645268851, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  3.60573218141504, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  3.60573218141504, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee9bc0b4-fe4f-4000-bafa-400c88f55bb2}, !- Handle
  Surface 17 - Window 11,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.70700036198099, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  2.70700036198099, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 2 {m}
  1.81810609070752, 8.7988181024499, 0.948703936392465, !- X,Y,Z Vertex 3 {m}
  1.81810609070752, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2508508-22c3-490f-bb34-ff0f52f47609}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {95c8cb1b-d1e9-421b-a6bd-d58fa0f0cf48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.32697606961707, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.32697606961707, 0.937783004483306, !- X,Y,Z Vertex 2 {m}
  0, 4.42988905122495, 0.937783004483306, !- X,Y,Z Vertex 3 {m}
  0, 4.42988905122495, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f692e1a7-70a3-4115-8c96-4b21be54ab06}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {95c8cb1b-d1e9-421b-a6bd-d58fa0f0cf48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.36892905122495, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.36892905122495, 0.937783004483306, !- X,Y,Z Vertex 2 {m}
  0, 3.47184203283283, 0.937783004483306, !- X,Y,Z Vertex 3 {m}
  0, 3.47184203283283, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee033694-35e4-49b2-beb2-7b8014b5b8ee}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {73f32ae7-cbe4-4d03-adc1-36d53984b8be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.32697606961707, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.32697606961707, 0.937783004483306, !- X,Y,Z Vertex 2 {m}
  0, 4.42988905122495, 0.937783004483306, !- X,Y,Z Vertex 3 {m}
  0, 4.42988905122495, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5254884b-d882-4ffa-a900-654aef02a351}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {73f32ae7-cbe4-4d03-adc1-36d53984b8be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.36892905122495, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.36892905122495, 0.937783004483306, !- X,Y,Z Vertex 2 {m}
  0, 3.47184203283283, 0.937783004483306, !- X,Y,Z Vertex 3 {m}
  0, 3.47184203283283, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {467a39c2-c56f-4ad0-99d5-cf9a489f0210}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {179be6ec-ce19-4fd9-aeeb-a9fa311a2cd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1802725844098, -1.41981676217453, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -1.41981676217453, 1.04325068795729, !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -2.23778323782547, 1.04325068795729, !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -2.23778323782547, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6f8e103-033d-49cd-9c4c-0c337a9cccd8}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {9ae5f1bb-11d4-4d34-8fb4-4b619a1e5d29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 5.51199547254935, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 5.51199547254935, 1.21951713962542, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 6.19772905122495, 1.21951713962542, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 6.19772905122495, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e0a9f9f-ac8d-4616-bf9b-6052a672639c}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {9ae5f1bb-11d4-4d34-8fb4-4b619a1e5d29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 6.25868905122495, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 6.25868905122495, 1.21951713962542, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 6.94442262990055, 1.21951713962542, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 6.94442262990055, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31586695-b3fb-447f-b620-a21ebc10963f}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {9c2f4c2f-dbd2-4c72-9101-a684fca1028b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, -0.407452612243914, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -0.407452612243914, 0.971874531023624, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 0.4640593674833, 0.971874531023624, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 0.4640593674833, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00467401-c3a5-4c37-b690-4b7d0b21e5b8}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {9c2f4c2f-dbd2-4c72-9101-a684fca1028b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 0.5250193674833, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0.5250193674833, 0.971874531023624, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 1.39653134721051, 0.971874531023624, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 1.39653134721051, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b19c31b-c2fe-4fa7-a745-8908de1950b1}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Construction Name
  {9c2f4c2f-dbd2-4c72-9101-a684fca1028b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 4.21092274510299, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 4.21092274510299, 0.971874531023624, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 5.08243472483021, 0.971874531023624, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 5.08243472483021, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {681c8ba1-e96b-4fdf-b9d9-0cc14b7483bd}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {043c3743-006d-440c-b3bc-1753f34eb7f9}; !- Shaded Object Name

OS:ShadingSurface,
  {28541b37-e029-4528-8716-1de3691f9639}, !- Handle
  Surface 21 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {681c8ba1-e96b-4fdf-b9d9-0cc14b7483bd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.70449388427883, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  7.53586956160091, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.53586956160091, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  8.70449388427883, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5902db3b-94c5-4414-b063-0f74175ddc29}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b78e35a4-9b59-4f0d-8723-c167f118a913}; !- Shaded Object Name

OS:ShadingSurface,
  {8f560aaa-cd4e-4ca8-b2b9-035a4540a119}, !- Handle
  Surface 21 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5902db3b-94c5-4414-b063-0f74175ddc29}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.18201086146993, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.01338653879201, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.01338653879201, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.18201086146993, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {25c6dcc0-fefd-4605-80ed-8c03bfab6a0b}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {31586695-b3fb-447f-b620-a21ebc10963f}; !- Shaded Object Name

OS:ShadingSurface,
  {b978c3c5-f3f4-43c9-8c81-650109b685ff}, !- Handle
  Surface 18 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {25c6dcc0-fefd-4605-80ed-8c03bfab6a0b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 0.6164593674833, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -0.559852612243914, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, -0.559852612243914, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 0.6164593674833, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ce548e0c-2995-42d5-8662-47ae68365329}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8324114a-04dd-4562-80bb-f50a93212737}; !- Shaded Object Name

OS:ShadingSurface,
  {9b7d5fc7-6de2-4e83-96fe-1ea0e5f1ef51}, !- Handle
  Surface 13 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ce548e0c-2995-42d5-8662-47ae68365329}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88111562337469, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.75051344947988, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.75051344947988, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.88111562337469, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dbae08de-2941-41e9-95b6-92e333dd984d}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {42837f7e-5268-4e21-b6e0-a7a92b4379ab}; !- Shaded Object Name

OS:ShadingSurface,
  {44430cb4-0038-488a-8a96-1c2d1a761219}, !- Handle
  Surface 17 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {dbae08de-2941-41e9-95b6-92e333dd984d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5035450867921, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  13.6972393580655, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  13.6972393580655, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  12.5035450867921, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b8b290d2-edd8-4437-97f5-7d2a4420635e}, !- Handle
  Surface 9 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6a457a7e-f6e7-4842-8c30-74898eb8a1cc}; !- Shaded Object Name

OS:ShadingSurface,
  {f724b20e-0faf-4d1a-9d89-d6df68b26d34}, !- Handle
  Surface 9 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b8b290d2-edd8-4437-97f5-7d2a4420635e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.97843863410356, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  9.17213290537703, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  9.17213290537703, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  7.97843863410356, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f5be6d4d-c389-41fc-8353-24a02994ab30}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {88bca4e5-b363-4be2-b914-21852a3f59b2}; !- Shaded Object Name

OS:ShadingSurface,
  {78c8f753-f272-498c-b1f5-5fb740c112ac}, !- Handle
  Surface 13 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {f5be6d4d-c389-41fc-8353-24a02994ab30}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.76787779726951, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.63727562337469, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.63727562337469, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.76787779726951, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5397032c-9e93-4b0f-bc96-f4aa468c3fd3}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f98256e1-ea9c-4b7e-abe0-086b8fb7e70f}; !- Shaded Object Name

OS:ShadingSurface,
  {b3e93281-8c8f-49f5-a030-49c6c65a6f9a}, !- Handle
  Surface 21 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5397032c-9e93-4b0f-bc96-f4aa468c3fd3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.10679518414785, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.93817086146993, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.93817086146993, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.10679518414785, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {655430ec-0fa9-41b1-9ef6-14079ca2d5e1}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4e0a9f9f-ac8d-4616-bf9b-6052a672639c}; !- Shaded Object Name

OS:ShadingSurface,
  {b4969c1e-3563-4f0d-aa34-d02a341eb628}, !- Handle
  Surface 10 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {655430ec-0fa9-41b1-9ef6-14079ca2d5e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 7.09682262990055, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 6.10628905122495, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 6.10628905122495, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 7.09682262990055, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ef6ae6bf-a89d-454e-abee-e48cd8e24967}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f85a30c-ebbe-4a07-b72f-975f3e1fbdcb}; !- Shaded Object Name

OS:ShadingSurface,
  {c1c4a2a1-fbd0-4e84-b894-430dbee52a38}, !- Handle
  Surface 19 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ef6ae6bf-a89d-454e-abee-e48cd8e24967}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.5714176474465, -3.6576, 2.286,       !- X,Y,Z Vertex 1 {m}
  13.4467275213731, -3.6576, 2.286,       !- X,Y,Z Vertex 2 {m}
  13.4467275213731, -4.2672, 2.286,       !- X,Y,Z Vertex 3 {m}
  14.5714176474465, -4.2672, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9fe0459b-5fb4-4bd5-9748-546c8184c115}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {df10966f-26c1-4faa-9d4e-f5e017a40343}; !- Shaded Object Name

OS:ShadingSurface,
  {5bfeb714-6a9b-4e68-a798-d5a48c510cec}, !- Handle
  Surface 13 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {9fe0459b-5fb4-4bd5-9748-546c8184c115}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.03503519083966, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  7.90443301694484, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.90443301694484, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.03503519083966, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {82c6755e-7217-46a5-805a-ac71756f3e29}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8005e606-39e4-4c18-a342-e17a8958c458}; !- Shaded Object Name

OS:ShadingSurface,
  {6bdd488e-c888-4522-96a3-cb841e44d32e}, !- Handle
  Surface 9 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {82c6755e-7217-46a5-805a-ac71756f3e29}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.4533993580655, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  14.647093629339, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  14.647093629339, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  13.4533993580655, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e05ca9e7-0da9-4868-aacf-e185a71697e2}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1b770379-0828-48dc-ba88-6490d74da0c5}; !- Shaded Object Name

OS:ShadingSurface,
  {d6272cf1-cf89-4db7-b451-35f42c639162}, !- Handle
  Surface 9 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e05ca9e7-0da9-4868-aacf-e185a71697e2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.5035450867921, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  13.6972393580655, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  13.6972393580655, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  12.5035450867921, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {51f80f88-97a6-4015-b7e2-02c566c5c519}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f94c8d44-bc04-47f2-99e1-5b68eb016ccc}; !- Shaded Object Name

OS:ShadingSurface,
  {2d7fb588-7cdb-466d-81e1-24a68245cc2a}, !- Handle
  Surface 9 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {51f80f88-97a6-4015-b7e2-02c566c5c519}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1908461317213, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  12.3845404029948, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  12.3845404029948, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  11.1908461317213, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a35a221d-a7f1-4113-8a0b-6f6e86cce28a}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f2508508-22c3-490f-bb34-ff0f52f47609}; !- Shaded Object Name

OS:ShadingSurface,
  {6c913ba8-80c6-4dd2-99ed-46e5c0cadc00}, !- Handle
  Surface 8 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a35a221d-a7f1-4113-8a0b-6f6e86cce28a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.27748905122495, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.47937606961707, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.47937606961707, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.27748905122495, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b6f39003-cb19-4066-8432-d425295307a4}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {79e027de-64a9-4dd4-8435-e2accfdf2305}; !- Shaded Object Name

OS:ShadingSurface,
  {1e405195-2886-45bc-b56d-693d8128f201}, !- Handle
  Surface 9 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b6f39003-cb19-4066-8432-d425295307a4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.2409918604478, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  11.4346861317213, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  11.4346861317213, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  10.2409918604478, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f39e7255-1cae-4684-a7fd-e5876b7c47ed}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7699e42e-ca37-4c3e-9ff2-79f5c1441043}; !- Shaded Object Name

OS:ShadingSurface,
  {1d30d47a-f358-4658-bd1c-ea690b9f4389}, !- Handle
  Surface 9 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {f39e7255-1cae-4684-a7fd-e5876b7c47ed}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.92829290537703, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  10.1219871766505, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  10.1219871766505, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  8.92829290537703, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b2e2cec3-1126-4063-ae16-4585af31cd6c}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6b3fc147-7f56-4db1-a78a-45acfec88a01}; !- Shaded Object Name

OS:ShadingSurface,
  {d9c4b022-35d6-40bb-89a9-a58292f1801e}, !- Handle
  Surface 17 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b2e2cec3-1126-4063-ae16-4585af31cd6c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.2409918604478, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  11.4346861317213, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  11.4346861317213, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  10.2409918604478, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1c83dfcd-1995-42eb-8134-12f5897dc0f8}, !- Handle
  Surface 9 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb54b11e-e118-4e49-bccb-2934c486d0da}; !- Shaded Object Name

OS:ShadingSurface,
  {829b56aa-452f-4ca5-bd74-0d4124098923}, !- Handle
  Surface 9 - Window 7 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1c83dfcd-1995-42eb-8134-12f5897dc0f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.66573967903277, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  7.85943395030624, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  7.85943395030624, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  6.66573967903277, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {94fc8aba-4489-4505-b486-a8ae159016d1}, !- Handle
  Surface 9 - Window 8 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8c2fe945-2bee-4dc6-bffe-6998780395b7}; !- Shaded Object Name

OS:ShadingSurface,
  {f5d2a910-ec6d-4513-a5cd-ce4fc1ede831}, !- Handle
  Surface 9 - Window 8 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {94fc8aba-4489-4505-b486-a8ae159016d1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.7158854077593, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  6.90957967903277, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  6.90957967903277, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  5.7158854077593, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eee621da-3a0f-4304-ae71-2109647a6681}, !- Handle
  Surface 17 - Window 7 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e013c344-2ab3-4b5e-8510-f39dee701d07}; !- Shaded Object Name

OS:ShadingSurface,
  {e08a00ed-afa6-4079-ad47-00e2ef990fc3}, !- Handle
  Surface 17 - Window 7 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {eee621da-3a0f-4304-ae71-2109647a6681}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.66573967903277, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  7.85943395030624, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  7.85943395030624, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  6.66573967903277, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {948ba7cc-3e26-4cee-97ae-0e52ed48a033}, !- Handle
  Surface 9 - Window 9 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {60fbaa9c-6253-4a86-963b-9a8d6872d33e}; !- Shaded Object Name

OS:ShadingSurface,
  {ba56027f-3cb6-4f13-bcaa-84f15a02d6d7}, !- Handle
  Surface 9 - Window 9 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {948ba7cc-3e26-4cee-97ae-0e52ed48a033}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.40318645268852, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  5.59688072396199, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  5.59688072396199, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  4.40318645268852, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4c783d83-4fae-47f1-ac41-1752da73235b}, !- Handle
  Surface 9 - Window 10 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {06c7c892-7fa8-420e-965c-148060cbe913}; !- Shaded Object Name

OS:ShadingSurface,
  {dbe44b12-c624-4965-9c7d-65cc94726021}, !- Handle
  Surface 9 - Window 10 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4c783d83-4fae-47f1-ac41-1752da73235b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.45333218141504, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  4.64702645268851, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  4.64702645268851, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  3.45333218141504, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8361961d-4a82-473e-86f8-f80e5b9c59a9}, !- Handle
  Surface 9 - Window 11 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b7c83632-1e2f-451e-b458-e32aed0fb8bc}; !- Shaded Object Name

OS:ShadingSurface,
  {e1e4ba8e-c7ab-43e6-b586-04f33617e98f}, !- Handle
  Surface 9 - Window 11 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8361961d-4a82-473e-86f8-f80e5b9c59a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.66570609070752, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  2.85940036198099, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  2.85940036198099, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  1.66570609070752, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {497ebdbd-c35c-4f1e-b513-f42814aa1a89}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {50bdaedc-f354-4dcb-9db7-d89fe3eab18f}; !- Shaded Object Name

OS:ShadingSurface,
  {16fb1232-a519-4e52-a83e-375f109d0d62}, !- Handle
  Surface 17 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {497ebdbd-c35c-4f1e-b513-f42814aa1a89}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.4533993580655, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  14.647093629339, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  14.647093629339, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  13.4533993580655, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {812f4153-2c6f-410c-b92e-7ec3fc446b27}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {badb3ad6-077f-4978-9344-a94d68314349}; !- Shaded Object Name

OS:ShadingSurface,
  {8c67d92d-8671-429e-8f4d-f76315a8c230}, !- Handle
  Surface 17 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {812f4153-2c6f-410c-b92e-7ec3fc446b27}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.1908461317213, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  12.3845404029948, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  12.3845404029948, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  11.1908461317213, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {db04afa1-eb0d-46cb-bd8f-74f266d8c652}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6b19c31b-c2fe-4fa7-a745-8908de1950b1}; !- Shaded Object Name

OS:ShadingSurface,
  {1e079275-6bd4-4863-a133-86520a6c79a9}, !- Handle
  Surface 18 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {db04afa1-eb0d-46cb-bd8f-74f266d8c652}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 5.23483472483021, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 4.05852274510299, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 4.05852274510299, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 5.23483472483021, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a31c5b12-7eeb-444d-88ce-db67ca1835b8}, !- Handle
  Surface 17 - Window 11 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ee9bc0b4-fe4f-4000-bafa-400c88f55bb2}; !- Shaded Object Name

OS:ShadingSurface,
  {19c5c3c3-3fe3-48c1-a796-bdd8d4fb560f}, !- Handle
  Surface 17 - Window 11 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a31c5b12-7eeb-444d-88ce-db67ca1835b8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.66570609070752, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  2.85940036198099, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  2.85940036198099, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  1.66570609070752, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {85fa0eb3-a757-40b9-b762-c7ec2c7c4d7b}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0449ae74-7022-40c6-b302-65ec0deeebcc}; !- Shaded Object Name

OS:ShadingSurface,
  {9fc563f9-9cd3-40ef-a0d3-99a06b5d59c9}, !- Handle
  Surface 17 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {85fa0eb3-a757-40b9-b762-c7ec2c7c4d7b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.92829290537703, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  10.1219871766505, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  10.1219871766505, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  8.92829290537703, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a05feaca-4fb6-443d-8df6-6e4ffe51dac3}, !- Handle
  Surface 17 - Window 6 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0a2b518d-b1be-44ef-addb-b540f33b8f39}; !- Shaded Object Name

OS:ShadingSurface,
  {45b2fbea-6fbb-4d40-bcce-2afc1ab536d5}, !- Handle
  Surface 17 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a05feaca-4fb6-443d-8df6-6e4ffe51dac3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.97843863410356, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  9.17213290537703, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  9.17213290537703, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  7.97843863410356, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c7231637-6558-4710-8a83-81e4c4f0dfb0}, !- Handle
  Surface 17 - Window 8 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e06eae4c-9506-472a-ad9f-557e516c013b}; !- Shaded Object Name

OS:ShadingSurface,
  {d62d37e2-7116-4999-96b4-88d3be23da6c}, !- Handle
  Surface 17 - Window 8 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c7231637-6558-4710-8a83-81e4c4f0dfb0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.7158854077593, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  6.90957967903277, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  6.90957967903277, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  5.7158854077593, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2bc6a623-1b00-45fd-96ed-105f471e7dc7}, !- Handle
  Surface 17 - Window 9 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1285092e-bb20-45bc-ab4b-c807fae46fe8}; !- Shaded Object Name

OS:ShadingSurface,
  {f0d00186-d19b-46a9-be84-ef33bd76097f}, !- Handle
  Surface 17 - Window 9 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2bc6a623-1b00-45fd-96ed-105f471e7dc7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.40318645268852, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  5.59688072396199, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  5.59688072396199, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  4.40318645268852, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {80500466-b0e9-479a-b877-1701670f6dde}, !- Handle
  Surface 17 - Window 10 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6104d1ac-5d08-4eed-a81b-bc40eede1940}; !- Shaded Object Name

OS:ShadingSurface,
  {8b519478-2d6a-430c-a8c6-495f96682368}, !- Handle
  Surface 17 - Window 10 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {80500466-b0e9-479a-b877-1701670f6dde}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.45333218141504, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  4.64702645268851, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  4.64702645268851, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  3.45333218141504, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8ebdd402-2123-49b1-968c-220508c0db8a}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f692e1a7-70a3-4115-8c96-4b21be54ab06}; !- Shaded Object Name

OS:ShadingSurface,
  {6e2614eb-6cca-4f5b-b827-a5ffa486b322}, !- Handle
  Surface 8 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8ebdd402-2123-49b1-968c-220508c0db8a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.31944203283283, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.52132905122495, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.52132905122495, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.31944203283283, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9f8a4689-09aa-407b-9888-4d538e0b433c}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ee033694-35e4-49b2-beb2-7b8014b5b8ee}; !- Shaded Object Name

OS:ShadingSurface,
  {852e986d-c6e9-4fee-bd68-dee24fc8e82d}, !- Handle
  Surface 16 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {9f8a4689-09aa-407b-9888-4d538e0b433c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.27748905122495, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.47937606961707, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.47937606961707, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.27748905122495, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b841dd40-8fca-45c5-91f8-b3f4d630200f}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5254884b-d882-4ffa-a900-654aef02a351}; !- Shaded Object Name

OS:ShadingSurface,
  {c4c317d0-890c-44ae-a38c-7e8e56aea6fe}, !- Handle
  Surface 16 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b841dd40-8fca-45c5-91f8-b3f4d630200f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.31944203283283, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.52132905122495, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.52132905122495, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.31944203283283, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4033cee3-9c5a-4e2f-82c3-51017617b8b2}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {467a39c2-c56f-4ad0-99d5-cf9a489f0210}; !- Shaded Object Name

OS:ShadingSurface,
  {d7f811fb-58d4-48c0-8c12-243c01c2962a}, !- Handle
  Surface 20 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4033cee3-9c5a-4e2f-82c3-51017617b8b2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1802725844098, -2.39018323782547, 2.286, !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -1.26741676217453, 2.286, !- X,Y,Z Vertex 2 {m}
  11.5706725844098, -1.26741676217453, 2.286, !- X,Y,Z Vertex 3 {m}
  11.5706725844098, -2.39018323782547, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cfb21920-0d5b-4a06-a026-cfb6417c618d}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c6f8e103-033d-49cd-9c4c-0c337a9cccd8}; !- Shaded Object Name

OS:ShadingSurface,
  {fa2b1868-28a8-468f-9218-356aec5d3239}, !- Handle
  Surface 10 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {cfb21920-0d5b-4a06-a026-cfb6417c618d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 6.35012905122495, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 5.35959547254935, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 5.35959547254935, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 6.35012905122495, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {67fcad8c-1562-4ec4-85b7-5cbf6f863ba3}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {00467401-c3a5-4c37-b690-4b7d0b21e5b8}; !- Shaded Object Name

OS:ShadingSurface,
  {e2635148-5b3a-424d-9c66-f6c7d731c7d4}, !- Handle
  Surface 18 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {67fcad8c-1562-4ec4-85b7-5cbf6f863ba3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 1.54893134721051, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0.3726193674833, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 0.3726193674833, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 1.54893134721051, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {f09050e3-4c6f-46fa-b25f-a41bc4e53818}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {c6611134-b3f5-4431-a320-c1e4e817934e}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {bd05a76f-8f96-43a6-9ba7-51e6868e85ed}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {d238a085-631c-4d46-8a4f-bbec24518ed2}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {f09050e3-4c6f-46fa-b25f-a41bc4e53818}, !- Layer 1
  {c6611134-b3f5-4431-a320-c1e4e817934e}, !- Layer 2
  {bd05a76f-8f96-43a6-9ba7-51e6868e85ed}; !- Layer 3

OS:Construction,
  {4173d4ea-8fdc-49ab-b62e-35b5260eb5ec}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {bd05a76f-8f96-43a6-9ba7-51e6868e85ed}, !- Layer 1
  {c6611134-b3f5-4431-a320-c1e4e817934e}, !- Layer 2
  {f09050e3-4c6f-46fa-b25f-a41bc4e53818}; !- Layer 3

OS:Material,
  {df9ed54d-9665-4c81-8a14-76b2f3765fdd}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {29b2f987-ecaa-455f-8e29-e4954317294e}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {0f2a98f3-58d0-4c7c-b77d-13a0f9b8d945}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c0cc2e56-a4bf-4328-9cac-1f3be78b0727}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {df9ed54d-9665-4c81-8a14-76b2f3765fdd}, !- Layer 1
  {29b2f987-ecaa-455f-8e29-e4954317294e}, !- Layer 2
  {0f2a98f3-58d0-4c7c-b77d-13a0f9b8d945}; !- Layer 3

OS:AdditionalProperties,
  {00a18f43-843c-494e-af16-b154f55401b5}, !- Handle
  {2ba10ea3-d568-4cfd-ac38-5f2e9daff486}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {478a5b2e-db1d-4344-b4e8-2dd16f2eb446}, !- Handle
  {6365d2d5-444a-4ede-adb5-02326215992a}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {daf6d57f-1a92-4835-9a81-29a16d499acf}, !- Handle
  {5dfa9c50-c09b-49a4-a1ed-c6da61e345e8}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {33633eeb-b2e2-4b4a-9294-aa027a47b834}, !- Handle
  {f86da3e7-dc50-4fb1-932c-97b1f2f9e253}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {46e43e6a-89df-4fb2-a351-bf1cc73eebdd}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {6b41a0b0-95a8-470d-8616-f4ff3b663191}, !- Exterior Vertical Insulation Material Name
  1.2192,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {6b41a0b0-95a8-470d-8616-f4ff3b663191}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {c16dc637-88d0-4ff5-afd5-9d257690f808}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {c6d9ef5c-8bef-4351-9b2f-c6b29758a1f5}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {bbce9243-fe1c-46a2-9e4b-332384a024ce}, !- Handle
  WallFndGrndCS,                          !- Name
  ,                                       !- Surface Rendering Name
  {c6d9ef5c-8bef-4351-9b2f-c6b29758a1f5}; !- Layer 1

OS:Material,
  {1bd2ffdf-ccc6-46aa-8ba2-7169275e280d}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {8bed1d57-6baa-4596-b0d6-75d34b8a0bc8}, !- Handle
  FloorFndGrndCS,                         !- Name
  ,                                       !- Surface Rendering Name
  {1bd2ffdf-ccc6-46aa-8ba2-7169275e280d}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {72abb482-f813-4710-b28d-abce9ff7532f}, !- Handle
  {eadecfef-540e-4295-9fde-42544933975e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  41.9581813737194;                       !- Total Exposed Perimeter {m}

OS:Material,
  {636d1f22-f6aa-46fe-bac1-86e3d1e55e06}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {2661930c-9a0d-4bd2-ba88-439974e2e08c}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {e882a241-394d-4aba-a18a-73df818ed182}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {12b9b173-e854-4597-9265-fa7dae800f2c}, !- Handle
  FloorCSInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {636d1f22-f6aa-46fe-bac1-86e3d1e55e06}, !- Layer 1
  {29b2f987-ecaa-455f-8e29-e4954317294e}, !- Layer 2
  {2661930c-9a0d-4bd2-ba88-439974e2e08c}, !- Layer 3
  {e882a241-394d-4aba-a18a-73df818ed182}; !- Layer 4

OS:Construction,
  {62f124a8-d901-4fe0-b2f8-ac0bbc98ee7e}, !- Handle
  FloorCSInsFin Reversed,                 !- Name
  ,                                       !- Surface Rendering Name
  {e882a241-394d-4aba-a18a-73df818ed182}, !- Layer 1
  {2661930c-9a0d-4bd2-ba88-439974e2e08c}, !- Layer 2
  {29b2f987-ecaa-455f-8e29-e4954317294e}, !- Layer 3
  {636d1f22-f6aa-46fe-bac1-86e3d1e55e06}; !- Layer 4

OS:Foundation:Kiva,
  {9852617b-0658-443c-a904-95c9260c0886}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {5c711a76-18d4-4a90-9b5b-595af9fb5a1b}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {4d107849-1b64-45eb-a4b1-0a210b773ee3}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {5c711a76-18d4-4a90-9b5b-595af9fb5a1b}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {4d107849-1b64-45eb-a4b1-0a210b773ee3}; !- Layer 1

OS:Construction,
  {c30a9eed-9014-4211-b117-89b7e658ce85}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {1bd2ffdf-ccc6-46aa-8ba2-7169275e280d}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {73743c39-2c34-4c7f-82bf-08b7842d329a}, !- Handle
  {d4607d37-1257-447b-9e1d-3151d874fa01}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.6304;                                !- Total Exposed Perimeter {m}

OS:Material,
  {29414397-f1f2-4af6-a4e1-c10ae99f890c}, !- Handle
  FloorIns 1,                             !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {dd9bb9e1-0ffe-406f-b920-80d7bb80411d}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {29414397-f1f2-4af6-a4e1-c10ae99f890c}, !- Layer 1
  {29b2f987-ecaa-455f-8e29-e4954317294e}, !- Layer 2
  {2661930c-9a0d-4bd2-ba88-439974e2e08c}, !- Layer 3
  {e882a241-394d-4aba-a18a-73df818ed182}; !- Layer 4

OS:Construction,
  {db54e8bf-e82e-4f1c-9d79-434415c74ae0}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {e882a241-394d-4aba-a18a-73df818ed182}, !- Layer 1
  {2661930c-9a0d-4bd2-ba88-439974e2e08c}, !- Layer 2
  {29b2f987-ecaa-455f-8e29-e4954317294e}, !- Layer 3
  {29414397-f1f2-4af6-a4e1-c10ae99f890c}; !- Layer 4

OS:Material,
  {766c1633-4fc1-4560-b8e3-0ac33af03893}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {17e3c131-e0ec-46a9-ad3c-4d2f9b9add1b}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {bd05a76f-8f96-43a6-9ba7-51e6868e85ed}, !- Layer 1
  {766c1633-4fc1-4560-b8e3-0ac33af03893}, !- Layer 2
  {29b2f987-ecaa-455f-8e29-e4954317294e}, !- Layer 3
  {2661930c-9a0d-4bd2-ba88-439974e2e08c}, !- Layer 4
  {e882a241-394d-4aba-a18a-73df818ed182}; !- Layer 5

OS:Construction,
  {52c5ba1e-975d-4738-9ecf-4c568895e7b4}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {e882a241-394d-4aba-a18a-73df818ed182}, !- Layer 1
  {2661930c-9a0d-4bd2-ba88-439974e2e08c}, !- Layer 2
  {29b2f987-ecaa-455f-8e29-e4954317294e}, !- Layer 3
  {766c1633-4fc1-4560-b8e3-0ac33af03893}, !- Layer 4
  {bd05a76f-8f96-43a6-9ba7-51e6868e85ed}; !- Layer 5

OS:Material,
  {c6591618-913e-4007-8cab-c95cab528441}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {54c48886-e59e-46dc-96f0-e15ccdaf3ce5}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {1704bd4c-5939-4202-922b-259666e4435d}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {a4c139ac-a14b-4e7f-af6f-7613379209bc}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {c6591618-913e-4007-8cab-c95cab528441}, !- Layer 1
  {54c48886-e59e-46dc-96f0-e15ccdaf3ce5}, !- Layer 2
  {1704bd4c-5939-4202-922b-259666e4435d}, !- Layer 3
  {bd05a76f-8f96-43a6-9ba7-51e6868e85ed}; !- Layer 4

OS:AdditionalProperties,
  {cf58a3c7-7b5f-4358-a48c-520dad80d5b5}, !- Handle
  {95c8cb1b-d1e9-421b-a6bd-d58fa0f0cf48}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {551bddc6-7a4d-4bbc-9a0d-6eef38ffe0f2}, !- Handle
  {f3ae5fbd-72cd-45c5-aae1-510711cf58bb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {59e15932-e967-4d62-afb7-468003ee528e}, !- Handle
  {9ae5f1bb-11d4-4d34-8fb4-4b619a1e5d29}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {3d40a610-feac-497e-9f5b-37b6201c2b30}, !- Handle
  {76065cf6-7fa4-4d60-beb0-4ce8e3644754}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {1a33a4a9-809a-4663-b618-3507774d47fe}, !- Handle
  {cff54b46-ee80-4a68-988c-9cb1d3c40625}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {81202054-901d-478a-a129-d5b2558195b9}, !- Handle
  {262eaaec-0cd8-4116-a280-f07754d24fbc}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {079a8ca0-74fd-43ab-8a1e-b9e03da770c6}, !- Handle
  {f9d2677c-218f-4c2a-9130-c3f9df5b6135}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {70d6ddef-75e4-4091-a795-629f26d62807}, !- Handle
  {9c2f4c2f-dbd2-4c72-9101-a684fca1028b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {8dbd1425-252b-45f6-9b0f-fee822279146}, !- Handle
  {0fa70a44-3459-4960-b2ad-f7ae62a001c5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {52ae77d4-d7f4-4911-82a8-6c61178d2f01}, !- Handle
  {73f32ae7-cbe4-4d03-adc1-36d53984b8be}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {fd21ead5-bacf-4cc7-b9e8-1f418df8ffee}, !- Handle
  {46b465fa-0254-4edd-897d-d452760399ac}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {5cf6a4af-9b3e-4f36-860b-3c4400163886}, !- Handle
  {179be6ec-ce19-4fd9-aeeb-a9fa311a2cd0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {11e2ef4b-79b0-4c43-b1c7-0d15f5926386}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0548529220753632,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {4dd7057d-5413-4b96-8c58-2e7eca34e431}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {54c48886-e59e-46dc-96f0-e15ccdaf3ce5}, !- Layer 1
  {11e2ef4b-79b0-4c43-b1c7-0d15f5926386}; !- Layer 2

OS:Construction,
  {dcd6c4f9-5784-48c1-bfc9-ac37152fd8cb}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {11e2ef4b-79b0-4c43-b1c7-0d15f5926386}, !- Layer 1
  {54c48886-e59e-46dc-96f0-e15ccdaf3ce5}; !- Layer 2

OS:AdditionalProperties,
  {e9cefd38-de35-4af9-b51b-79094fac779c}, !- Handle
  {5302d2a9-e350-4566-aa6c-0446b72f3b44}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {4c968072-7e63-4c73-b52e-308e6a066648}, !- Handle
  {9d8af593-89d9-433b-a638-089f10cfd262}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {1db9dae0-57ff-48b7-aa11-890fe1666d70}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {ac0a9c48-df17-4173-bdc4-8fcad89e9bff}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {c6591618-913e-4007-8cab-c95cab528441}, !- Layer 1
  {54c48886-e59e-46dc-96f0-e15ccdaf3ce5}, !- Layer 2
  {1db9dae0-57ff-48b7-aa11-890fe1666d70}; !- Layer 3

OS:AdditionalProperties,
  {4f3087e8-6523-4620-a4d6-d7ecbd2595b3}, !- Handle
  {6a98895f-3293-4b02-9d05-37045c0708ce}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {29815956-3e9f-44ee-b212-a580d05149c0}, !- Handle
  {1b3d4ede-1f8a-46a0-ab25-860175d165d5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e18d62ef-1442-40aa-b03c-8197b70d55e1}, !- Handle
  {26d12833-13ec-41a5-8f6a-da4b65e6fc5c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {3cb44092-b691-407a-b32f-abb1dd1615b9}, !- Handle
  {e9f88f67-3401-4e2a-a368-d2126c529910}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {6e8ec634-cf1b-49ac-9905-a62f18fef3a6}, !- Handle
  {81175c6e-6605-47db-a7fd-ef1a8339c62d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {a5a6e6fa-7b43-4f2e-8a64-0b1b38d41cb7}, !- Handle
  {632b804e-1a50-4c5a-b1fd-999c239adfe7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {86a72be2-1591-41f7-a6f4-5adb1d8cb870}, !- Handle
  living space Partition,                 !- Name
  {5221e43b-fcde-463e-96a5-974c3bbb7cf5}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  125.97652224,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cec68b97-1be4-4ac7-9674-e45b9e3b04a7}, !- Handle
  living space Partition,                 !- Name
  {86a72be2-1591-41f7-a6f4-5adb1d8cb870}, !- Internal Mass Definition Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {f50b1817-ed45-45f8-b20f-6a592eb67270}, !- Handle
  living space|story 2 Partition,         !- Name
  {5221e43b-fcde-463e-96a5-974c3bbb7cf5}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  152.73259776,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {861997a9-5a84-4102-900a-b53718938219}, !- Handle
  living space|story 2 Partition,         !- Name
  {f50b1817-ed45-45f8-b20f-6a592eb67270}, !- Internal Mass Definition Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {82baa466-38a1-46f3-858d-c55b22e06df3}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {5221e43b-fcde-463e-96a5-974c3bbb7cf5}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {82baa466-38a1-46f3-858d-c55b22e06df3}, !- Layer 1
  {bd05a76f-8f96-43a6-9ba7-51e6868e85ed}; !- Layer 2

OS:AdditionalProperties,
  {8698de2a-007e-4bf6-9dca-12afd2c14671}, !- Handle
  {86a72be2-1591-41f7-a6f4-5adb1d8cb870}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {60e4d457-c74a-40dd-8f66-6579687dc311}, !- Handle
  {f50b1817-ed45-45f8-b20f-6a592eb67270}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {25fd5112-178a-4aa3-bc2f-dcc54748ae39}, !- Handle
  residential furniture mass garage space, !- Name
  {8a80e52b-c5f1-4879-b0f9-fb88b273eab1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.675607552,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b492f2d2-c9bd-4b39-8f7d-cb6bfd9f2b80}, !- Handle
  residential furniture mass garage space, !- Name
  {25fd5112-178a-4aa3-bc2f-dcc54748ae39}, !- Internal Mass Definition Name
  {01da2cf6-f8fa-4454-b378-9dcf909ee715}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {38790a9a-d27f-4c22-b4be-a42f1d738e81}, !- Handle
  residential furniture material garage space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {8a80e52b-c5f1-4879-b0f9-fb88b273eab1}, !- Handle
  residential furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {38790a9a-d27f-4c22-b4be-a42f1d738e81}; !- Layer 1

OS:InternalMass:Definition,
  {b17ff227-c212-4463-8140-1d7c11e6c014}, !- Handle
  residential furniture mass living space, !- Name
  {cd547d40-1193-48c5-b893-40485f25f73d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  50.390608896,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {713643cd-145f-461c-8f34-d540c2d30b1a}, !- Handle
  residential furniture mass living space, !- Name
  {b17ff227-c212-4463-8140-1d7c11e6c014}, !- Internal Mass Definition Name
  {c052b1f0-4e92-4df7-b173-ac35d8fe73b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {cd547d40-1193-48c5-b893-40485f25f73d}, !- Handle
  residential furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {38790a9a-d27f-4c22-b4be-a42f1d738e81}; !- Layer 1

OS:InternalMass:Definition,
  {9c10b46b-365e-4ca2-886e-57435bac4575}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {2ec969f1-6103-4c4b-b5f0-9be3a81e7335}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  61.093039104,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {513d599e-3394-4dd7-95bf-b16ae53a6ae1}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {9c10b46b-365e-4ca2-886e-57435bac4575}, !- Internal Mass Definition Name
  {fe93c528-6685-419d-9cde-308051629cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {2ec969f1-6103-4c4b-b5f0-9be3a81e7335}, !- Handle
  residential furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {38790a9a-d27f-4c22-b4be-a42f1d738e81}; !- Layer 1

OS:ScheduleTypeLimits,
  {a7cee6ab-6d7a-4f14-b904-f6d1ff50cb0b}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {f25a3b81-5399-418f-b145-4b05ad0e0a0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f25a3b81-5399-418f-b145-4b05ad0e0a0a}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {997fb809-c284-44f6-ac56-72c0fa43f643}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {915efd51-bdba-4de2-87ac-5957d4bdc3f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {915efd51-bdba-4de2-87ac-5957d4bdc3f5}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f71e2315-3bf4-43d0-a1c1-66b5f1d536c7}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e5300e56-55a2-4958-bef4-9f489801f47f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e5300e56-55a2-4958-bef4-9f489801f47f}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5de60dac-cb06-4042-813a-a8e2e6182503}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e91d3dfb-5eac-49eb-8c8a-dda1512f7053}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e91d3dfb-5eac-49eb-8c8a-dda1512f7053}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cdab118-5770-4e78-9ff6-c16f2f568773}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b7e51844-5daf-4d90-8d32-91b03ad79f91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7e51844-5daf-4d90-8d32-91b03ad79f91}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fd14ab0-444e-45b6-8f6a-4dc09cf0eabe}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1a006694-d4d2-47d8-9887-5f8369b1acc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a006694-d4d2-47d8-9887-5f8369b1acc0}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc8ab9a2-01f3-4eea-a3f8-68986da38e09}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e46a1ac8-35f1-46ec-8855-ea31a0e261dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e46a1ac8-35f1-46ec-8855-ea31a0e261dd}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b188dc1-c0fb-4e54-8636-f929f7ceec71}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {53b13186-9bc2-4da6-a0d0-960be0037133}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53b13186-9bc2-4da6-a0d0-960be0037133}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f085a95-372c-4712-91bd-0c0e5a4906c6}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a0f00808-50fa-4322-9277-4c1449700c33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0f00808-50fa-4322-9277-4c1449700c33}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {762a6452-aee9-4a31-8fbe-c58026fd5d5a}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b1b52b0f-b480-4be0-94ff-22ed9a44ced5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1b52b0f-b480-4be0-94ff-22ed9a44ced5}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2777858e-97ef-4046-9326-0654c45d6381}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a59718c2-0611-4a89-ab42-57701612f99e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a59718c2-0611-4a89-ab42-57701612f99e}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7022f733-5e1b-4856-ab0b-9e34289b1d94}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eef01c84-f9b2-4353-8e1a-2b238f0e03f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eef01c84-f9b2-4353-8e1a-2b238f0e03f0}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da8251cb-2fb9-4abc-8f57-d670548b15fc}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec2574bd-7168-474f-9dd8-6d849db02143}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec2574bd-7168-474f-9dd8-6d849db02143}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {2791c7a8-0731-4ad5-a6db-74d285721a1f}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {4ce233da-9fdc-4e8c-b0c1-583dc3bbd61c}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2791c7a8-0731-4ad5-a6db-74d285721a1f}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {e03b165e-72f8-4aa6-ac14-699596919066}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {805891bb-caa6-45e2-9631-79d13b130c32}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {3dcf6e79-0225-41f7-9449-b86f45906964}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {805891bb-caa6-45e2-9631-79d13b130c32}; !- Layer 1

OS:Material,
  {603ece44-873d-420e-ba95-3aa7945b4ad8}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {55c72d84-8f57-415d-a664-10162dc85154}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {603ece44-873d-420e-ba95-3aa7945b4ad8}; !- Layer 1

OS:PlantLoop,
  {b688b060-6e4c-4ea7-b1a0-8e49a931dd83}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b46f96d8-d803-42af-b1b3-1ed59db35741}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {f888bb27-28fb-4537-91fd-595e108a6942}, !- Plant Side Inlet Node Name
  {ec8b8551-09c9-4c73-a24f-3282c2bae64e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dddb0b70-7ee0-4ba3-8fcd-03edcb39f7ef}, !- Demand Side Inlet Node Name
  {29340571-614c-497d-9f37-75e92cbce739}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {58f55858-1674-4352-b060-50d2a73720d6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6d814888-1ab6-412e-a5de-11e47a8cbca4}, !- Demand Mixer Name
  {c0223f32-8491-43e7-88eb-011f04b96123}, !- Demand Splitter Name
  {1e3b94ef-269e-4f4d-b619-51dc99a02b93}, !- Supply Mixer Name
  {f3478a39-8168-4440-9020-eba3cacb8019}; !- Supply Splitter Name

OS:Sizing:Plant,
  {53cf3ba7-bdf2-44c0-a84f-460c447a780f}, !- Handle
  {b688b060-6e4c-4ea7-b1a0-8e49a931dd83}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8d728172-4a57-400c-ba49-6ed0c660032f}, !- Handle
  Node 5,                                 !- Name
  {f888bb27-28fb-4537-91fd-595e108a6942}, !- Inlet Port
  {5441fb61-972c-46ee-bbba-bb388deceed2}; !- Outlet Port

OS:Node,
  {b46f96d8-d803-42af-b1b3-1ed59db35741}, !- Handle
  Node 6,                                 !- Name
  {3739d8b2-2479-4296-a04a-5afe30dd7616}, !- Inlet Port
  {ec8b8551-09c9-4c73-a24f-3282c2bae64e}; !- Outlet Port

OS:Node,
  {96a9fba4-e51d-433e-bcf5-f245f183fded}, !- Handle
  Node 7,                                 !- Name
  {2354cdb8-ca7a-45ab-814c-3414fe9c93f1}, !- Inlet Port
  {039580a9-ae92-4171-9570-0bd720eea08f}; !- Outlet Port

OS:Connector:Mixer,
  {1e3b94ef-269e-4f4d-b619-51dc99a02b93}, !- Handle
  Connector Mixer 1,                      !- Name
  {38fb0560-a2ab-4586-ac41-1d38744240a8}, !- Outlet Branch Name
  {f950d32c-a1b7-414f-b8ee-a6e2bc35188e}, !- Inlet Branch Name 1
  {924a9d2b-6d48-4e08-9d50-871d0aee7b1d}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f3478a39-8168-4440-9020-eba3cacb8019}, !- Handle
  Connector Splitter 1,                   !- Name
  {77786417-ce4f-4e16-9e5b-f2a696c2927b}, !- Inlet Branch Name
  {2354cdb8-ca7a-45ab-814c-3414fe9c93f1}, !- Outlet Branch Name 1
  {f764021c-53ca-48f8-bb01-8ca0bee7acd9}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {f888bb27-28fb-4537-91fd-595e108a6942}, !- Handle
  {2635f1bd-053c-4462-bad9-5466d1ea031d}, !- Name
  {b688b060-6e4c-4ea7-b1a0-8e49a931dd83}, !- Source Object
  14,                                     !- Outlet Port
  {8d728172-4a57-400c-ba49-6ed0c660032f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2354cdb8-ca7a-45ab-814c-3414fe9c93f1}, !- Handle
  {a872f15e-89d3-438f-afc8-78add821f0c0}, !- Name
  {f3478a39-8168-4440-9020-eba3cacb8019}, !- Source Object
  3,                                      !- Outlet Port
  {96a9fba4-e51d-433e-bcf5-f245f183fded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8b8551-09c9-4c73-a24f-3282c2bae64e}, !- Handle
  {c7b91d6d-f44c-4d9d-a6ff-81a091000225}, !- Name
  {b46f96d8-d803-42af-b1b3-1ed59db35741}, !- Source Object
  3,                                      !- Outlet Port
  {b688b060-6e4c-4ea7-b1a0-8e49a931dd83}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c35bb631-03fc-47ba-b950-381166ff55d9}, !- Handle
  Node 8,                                 !- Name
  {dddb0b70-7ee0-4ba3-8fcd-03edcb39f7ef}, !- Inlet Port
  {8c83f026-fcda-4914-a91b-a0b5486a8992}; !- Outlet Port

OS:Node,
  {02efb7e8-b1b0-4b47-8d5c-8371f9c1ec76}, !- Handle
  Node 9,                                 !- Name
  {10b4ab7e-ed67-4797-9f59-04f61f148704}, !- Inlet Port
  {29340571-614c-497d-9f37-75e92cbce739}; !- Outlet Port

OS:Node,
  {98ccf5cd-5b98-4e2d-9d01-f72c2b5fd173}, !- Handle
  Node 10,                                !- Name
  {b0e5ef1b-94d6-4f12-ac93-e3f6856c46de}, !- Inlet Port
  {94704c85-dfa3-420b-8ffb-c4847756da21}; !- Outlet Port

OS:Connector:Mixer,
  {6d814888-1ab6-412e-a5de-11e47a8cbca4}, !- Handle
  Connector Mixer 2,                      !- Name
  {10b4ab7e-ed67-4797-9f59-04f61f148704}, !- Outlet Branch Name
  {94704c85-dfa3-420b-8ffb-c4847756da21}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {c0223f32-8491-43e7-88eb-011f04b96123}, !- Handle
  Connector Splitter 2,                   !- Name
  {8c83f026-fcda-4914-a91b-a0b5486a8992}, !- Inlet Branch Name
  {b0e5ef1b-94d6-4f12-ac93-e3f6856c46de}; !- Outlet Branch Name 1

OS:Connection,
  {dddb0b70-7ee0-4ba3-8fcd-03edcb39f7ef}, !- Handle
  {a5f09c0d-e2d0-44f7-a067-dabec1c8bfa5}, !- Name
  {b688b060-6e4c-4ea7-b1a0-8e49a931dd83}, !- Source Object
  17,                                     !- Outlet Port
  {c35bb631-03fc-47ba-b950-381166ff55d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c83f026-fcda-4914-a91b-a0b5486a8992}, !- Handle
  {ea365db4-dafa-4fd6-8934-9d9d188dcd3c}, !- Name
  {c35bb631-03fc-47ba-b950-381166ff55d9}, !- Source Object
  3,                                      !- Outlet Port
  {c0223f32-8491-43e7-88eb-011f04b96123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e5ef1b-94d6-4f12-ac93-e3f6856c46de}, !- Handle
  {ffd57c8f-2260-4a03-a38a-214a5ec1ae14}, !- Name
  {c0223f32-8491-43e7-88eb-011f04b96123}, !- Source Object
  3,                                      !- Outlet Port
  {98ccf5cd-5b98-4e2d-9d01-f72c2b5fd173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94704c85-dfa3-420b-8ffb-c4847756da21}, !- Handle
  {e7a6d33d-643a-49af-98df-8f3fbca81cc1}, !- Name
  {98ccf5cd-5b98-4e2d-9d01-f72c2b5fd173}, !- Source Object
  3,                                      !- Outlet Port
  {6d814888-1ab6-412e-a5de-11e47a8cbca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10b4ab7e-ed67-4797-9f59-04f61f148704}, !- Handle
  {ecffd71f-af90-46ca-8e91-a30015abf40f}, !- Name
  {6d814888-1ab6-412e-a5de-11e47a8cbca4}, !- Source Object
  2,                                      !- Outlet Port
  {02efb7e8-b1b0-4b47-8d5c-8371f9c1ec76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29340571-614c-497d-9f37-75e92cbce739}, !- Handle
  {a843258e-f186-4aeb-9c45-f758cfc1e2fc}, !- Name
  {02efb7e8-b1b0-4b47-8d5c-8371f9c1ec76}, !- Source Object
  3,                                      !- Outlet Port
  {b688b060-6e4c-4ea7-b1a0-8e49a931dd83}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {58f55858-1674-4352-b060-50d2a73720d6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {ef9f06fc-e655-4cbc-83f7-b5956f31d287}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {039580a9-ae92-4171-9570-0bd720eea08f}, !- Inlet Node Name
  {9f798e3a-6cda-4ebe-be57-3c0d35b81e85}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {34074d7b-f68a-4169-aa43-d5cf681d639d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {17274168-5123-4f40-88ab-efa126fb8386}, !- Inlet Node Name
  {3739d8b2-2479-4296-a04a-5afe30dd7616}; !- Outlet Node Name

OS:Node,
  {ea5f4516-9632-4bf4-b7ac-34a9f95daf97}, !- Handle
  Node 11,                                !- Name
  {9f798e3a-6cda-4ebe-be57-3c0d35b81e85}, !- Inlet Port
  {f950d32c-a1b7-414f-b8ee-a6e2bc35188e}; !- Outlet Port

OS:Connection,
  {039580a9-ae92-4171-9570-0bd720eea08f}, !- Handle
  {412a623b-0cb2-47b4-a37c-2760f4ff1db0}, !- Name
  {96a9fba4-e51d-433e-bcf5-f245f183fded}, !- Source Object
  3,                                      !- Outlet Port
  {ef9f06fc-e655-4cbc-83f7-b5956f31d287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f798e3a-6cda-4ebe-be57-3c0d35b81e85}, !- Handle
  {f50ec653-a941-4b35-9ea5-0566729d3f18}, !- Name
  {ef9f06fc-e655-4cbc-83f7-b5956f31d287}, !- Source Object
  3,                                      !- Outlet Port
  {ea5f4516-9632-4bf4-b7ac-34a9f95daf97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f950d32c-a1b7-414f-b8ee-a6e2bc35188e}, !- Handle
  {aa74cb7e-7b17-42f0-bc2e-4a101b6c68eb}, !- Name
  {ea5f4516-9632-4bf4-b7ac-34a9f95daf97}, !- Source Object
  3,                                      !- Outlet Port
  {1e3b94ef-269e-4f4d-b619-51dc99a02b93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fce0172b-6fb5-4e8b-8526-d096acc88347}, !- Handle
  Node 12,                                !- Name
  {38fb0560-a2ab-4586-ac41-1d38744240a8}, !- Inlet Port
  {17274168-5123-4f40-88ab-efa126fb8386}; !- Outlet Port

OS:Connection,
  {38fb0560-a2ab-4586-ac41-1d38744240a8}, !- Handle
  {8a9bbfad-a835-4bf1-b40f-8c58d764d116}, !- Name
  {1e3b94ef-269e-4f4d-b619-51dc99a02b93}, !- Source Object
  2,                                      !- Outlet Port
  {fce0172b-6fb5-4e8b-8526-d096acc88347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17274168-5123-4f40-88ab-efa126fb8386}, !- Handle
  {7da9e1e3-545d-499a-9848-9ad482d676b0}, !- Name
  {fce0172b-6fb5-4e8b-8526-d096acc88347}, !- Source Object
  3,                                      !- Outlet Port
  {34074d7b-f68a-4169-aa43-d5cf681d639d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3739d8b2-2479-4296-a04a-5afe30dd7616}, !- Handle
  {f9418824-2ca2-4f14-b34f-d00e8dfa34c8}, !- Name
  {34074d7b-f68a-4169-aa43-d5cf681d639d}, !- Source Object
  3,                                      !- Outlet Port
  {b46f96d8-d803-42af-b1b3-1ed59db35741}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {8442f6bc-d5bb-4c49-bba4-33844782366c}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {5441fb61-972c-46ee-bbba-bb388deceed2}, !- Inlet Node Name
  {82574d71-fea7-4ea4-ab18-a1606f105242}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {e71dbf4a-f017-4301-a796-ade994584d3f}, !- Handle
  Node 13,                                !- Name
  {82574d71-fea7-4ea4-ab18-a1606f105242}, !- Inlet Port
  {77786417-ce4f-4e16-9e5b-f2a696c2927b}; !- Outlet Port

OS:Connection,
  {5441fb61-972c-46ee-bbba-bb388deceed2}, !- Handle
  {c50583ad-1f78-4ce2-ab44-52ebdb327479}, !- Name
  {8d728172-4a57-400c-ba49-6ed0c660032f}, !- Source Object
  3,                                      !- Outlet Port
  {8442f6bc-d5bb-4c49-bba4-33844782366c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82574d71-fea7-4ea4-ab18-a1606f105242}, !- Handle
  {cb98279e-7033-464e-9212-803c78fd6116}, !- Name
  {8442f6bc-d5bb-4c49-bba4-33844782366c}, !- Source Object
  3,                                      !- Outlet Port
  {e71dbf4a-f017-4301-a796-ade994584d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77786417-ce4f-4e16-9e5b-f2a696c2927b}, !- Handle
  {a349eedc-95d6-44f2-ade8-e859cf7d86ac}, !- Name
  {e71dbf4a-f017-4301-a796-ade994584d3f}, !- Source Object
  3,                                      !- Outlet Port
  {f3478a39-8168-4440-9020-eba3cacb8019}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3311e7ef-6f29-4981-8ffe-6b29f2e75513}, !- Handle
  dhw temp,                               !- Name
  {493a4dbf-6ac2-4886-a2c2-f55902fd6412}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {96b958e6-f41a-43bb-9219-db01fb0a95b1}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {3311e7ef-6f29-4981-8ffe-6b29f2e75513}, !- Schedule Name
  {b46f96d8-d803-42af-b1b3-1ed59db35741}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {493a4dbf-6ac2-4886-a2c2-f55902fd6412}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {82118fb5-f2b0-435d-ab3b-a80a83cfaacb}, !- Handle
  res wh,                                 !- Name
  0.00378541178396985,                    !- Tank Volume {m3}
  {a8e988f0-9199-404f-b309-4788630b3a9e}, !- Setpoint Temperature Schedule Name
  0,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  58321.1429642722,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  PropaneGas,                             !- Heater Fuel Type
  0.7544,                                 !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7.772,                                  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7.772,                                  !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3076349b-9925-4abe-b1e3-1689abe6dcfd}, !- Use Side Inlet Node Name
  {d4a3214b-5fd4-4551-a38c-a7eb66f61122}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {a8e988f0-9199-404f-b309-4788630b3a9e}, !- Handle
  WH Setpoint Temp,                       !- Name
  {493a4dbf-6ac2-4886-a2c2-f55902fd6412}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:PlantLoop,
  {eb937060-918c-4d6f-957f-dde7133955b2}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d7ad0345-bd2d-43a6-bff2-eef5b4ce5b80}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4e1795f1-33bc-4c1a-92ed-f553a59738ed}, !- Plant Side Inlet Node Name
  {8c441921-da75-4a28-b9e5-5cdb115770e3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f49ab807-1731-4fff-8b5b-41a4f7b591b3}, !- Demand Side Inlet Node Name
  {86cedf07-084c-46f3-90f6-05f5a363725d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f1af4140-d834-4b5c-ba26-922ec238a9dc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {d362bba0-9bbc-495e-9cb9-c56244674501}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bdda6584-38f6-4776-9894-154d037259e6}, !- Demand Mixer Name
  {4dcfefde-4597-46ab-beca-14803b577e3b}, !- Demand Splitter Name
  {2d4cf85d-a0af-4719-b2c3-30fb765447f9}, !- Supply Mixer Name
  {6e051f0b-f7bd-4d6d-b7bb-c4dd9ed969cd}; !- Supply Splitter Name

OS:Sizing:Plant,
  {49acf0a9-078c-4556-9322-068d3de09fab}, !- Handle
  {eb937060-918c-4d6f-957f-dde7133955b2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8d39beeb-1b03-4b4d-bada-3bebca0c996f}, !- Handle
  Node 16,                                !- Name
  {4e1795f1-33bc-4c1a-92ed-f553a59738ed}, !- Inlet Port
  {a3702f3a-8e1b-4ddb-9d4c-2543e7fb682d}; !- Outlet Port

OS:Node,
  {d7ad0345-bd2d-43a6-bff2-eef5b4ce5b80}, !- Handle
  Node 17,                                !- Name
  {88beb192-f34b-4493-bc30-1f23bbce53cb}, !- Inlet Port
  {8c441921-da75-4a28-b9e5-5cdb115770e3}; !- Outlet Port

OS:Node,
  {cd600d65-735c-4edb-a138-d63b3c489064}, !- Handle
  Node 18,                                !- Name
  {0fee767f-e3ce-4a65-9627-75302ec661e4}, !- Inlet Port
  {da60cb3d-746a-471a-b4d8-46697195e1ba}; !- Outlet Port

OS:Connector:Mixer,
  {2d4cf85d-a0af-4719-b2c3-30fb765447f9}, !- Handle
  Connector Mixer 3,                      !- Name
  {930e294e-3ea6-4195-92d4-71441f0106a7}, !- Outlet Branch Name
  {194a2664-96f7-4235-8813-e361572b858f}, !- Inlet Branch Name 1
  {190a3292-aef2-434d-956a-968ac7a0ce4d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6e051f0b-f7bd-4d6d-b7bb-c4dd9ed969cd}, !- Handle
  Connector Splitter 3,                   !- Name
  {a8eafca6-7ea8-4bf9-8775-bf96362bc4de}, !- Inlet Branch Name
  {0fee767f-e3ce-4a65-9627-75302ec661e4}, !- Outlet Branch Name 1
  {c3eb6b05-efbd-4772-b440-950add4559c0}; !- Outlet Branch Name 2

OS:Connection,
  {4e1795f1-33bc-4c1a-92ed-f553a59738ed}, !- Handle
  {05f1fd95-495e-4681-9131-3e61e1baaa75}, !- Name
  {eb937060-918c-4d6f-957f-dde7133955b2}, !- Source Object
  14,                                     !- Outlet Port
  {8d39beeb-1b03-4b4d-bada-3bebca0c996f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fee767f-e3ce-4a65-9627-75302ec661e4}, !- Handle
  {7981131c-89f9-437b-b082-41be2e1212f2}, !- Name
  {6e051f0b-f7bd-4d6d-b7bb-c4dd9ed969cd}, !- Source Object
  3,                                      !- Outlet Port
  {cd600d65-735c-4edb-a138-d63b3c489064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c441921-da75-4a28-b9e5-5cdb115770e3}, !- Handle
  {bfafc601-ed37-4477-a8a2-70edb696f417}, !- Name
  {d7ad0345-bd2d-43a6-bff2-eef5b4ce5b80}, !- Source Object
  3,                                      !- Outlet Port
  {eb937060-918c-4d6f-957f-dde7133955b2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {02c64a66-9313-4ba1-b1b2-68dcd9cf24f7}, !- Handle
  Node 19,                                !- Name
  {f49ab807-1731-4fff-8b5b-41a4f7b591b3}, !- Inlet Port
  {ae970cbd-c0cc-4088-8e59-58670ef2bf91}; !- Outlet Port

OS:Node,
  {caabe099-cc08-409e-86f0-4d72311fa02f}, !- Handle
  Node 20,                                !- Name
  {8ab687e4-0fb7-4159-8a50-16e810ab6315}, !- Inlet Port
  {86cedf07-084c-46f3-90f6-05f5a363725d}; !- Outlet Port

OS:Node,
  {19a5c7e9-ad8e-4e43-93ae-300c3272321a}, !- Handle
  Node 21,                                !- Name
  {4364be0d-b2cb-4a49-8329-204df639d6f5}, !- Inlet Port
  {b28c3361-afbe-4169-b8c5-5424732f3b4b}; !- Outlet Port

OS:Connector:Mixer,
  {bdda6584-38f6-4776-9894-154d037259e6}, !- Handle
  Connector Mixer 4,                      !- Name
  {b89627fd-046a-40ad-ae9f-77f4d4a27e75}, !- Outlet Branch Name
  {e189192f-36e2-43f7-b116-9dc9febbb5a4}, !- Inlet Branch Name 1
  {84796e55-b689-41ca-8843-dd4fe5080cf4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4dcfefde-4597-46ab-beca-14803b577e3b}, !- Handle
  Connector Splitter 4,                   !- Name
  {f219abc7-d265-4fa7-8955-5b6aa9693702}, !- Inlet Branch Name
  {4364be0d-b2cb-4a49-8329-204df639d6f5}, !- Outlet Branch Name 1
  {6550c8d3-b316-4ae4-8608-53994b274ee7}; !- Outlet Branch Name 2

OS:Connection,
  {f49ab807-1731-4fff-8b5b-41a4f7b591b3}, !- Handle
  {aee6af41-3c0f-4aec-a4a1-cb3096b71c32}, !- Name
  {eb937060-918c-4d6f-957f-dde7133955b2}, !- Source Object
  17,                                     !- Outlet Port
  {02c64a66-9313-4ba1-b1b2-68dcd9cf24f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4364be0d-b2cb-4a49-8329-204df639d6f5}, !- Handle
  {996012fe-9b3d-4df8-80d1-8019865d1d55}, !- Name
  {4dcfefde-4597-46ab-beca-14803b577e3b}, !- Source Object
  3,                                      !- Outlet Port
  {19a5c7e9-ad8e-4e43-93ae-300c3272321a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cedf07-084c-46f3-90f6-05f5a363725d}, !- Handle
  {90da3e06-bedd-42c4-a343-28b6a365d69a}, !- Name
  {caabe099-cc08-409e-86f0-4d72311fa02f}, !- Source Object
  3,                                      !- Outlet Port
  {eb937060-918c-4d6f-957f-dde7133955b2}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {f1af4140-d834-4b5c-ba26-922ec238a9dc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {88f48540-c3d5-4895-9c2d-3f44cd830056}; !- Availability Manager Name 1

OS:Schedule:Constant,
  {d362bba0-9bbc-495e-9cb9-c56244674501}, !- Handle
  Always On Discrete,                     !- Name
  {b94ab5d3-fd39-4852-ada0-21e2fa10b6df}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b94ab5d3-fd39-4852-ada0-21e2fa10b6df}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {1d1deeb3-70a5-41ef-89c7-87f76b261406}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {3311e7ef-6f29-4981-8ffe-6b29f2e75513}, !- Schedule Name
  {d7ad0345-bd2d-43a6-bff2-eef5b4ce5b80}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c8e301a0-294a-43c4-973f-87b439417980}, !- Handle
  res solar hot water pump,               !- Name
  {a3702f3a-8e1b-4ddb-9d4c-2543e7fb682d}, !- Inlet Node Name
  {9aaaa990-fd3a-461d-9058-3659b40ba6c0}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {1bd5aef2-103f-4d95-9ca5-35bc3f9e55bb}, !- Handle
  Node 22,                                !- Name
  {9aaaa990-fd3a-461d-9058-3659b40ba6c0}, !- Inlet Port
  {a8eafca6-7ea8-4bf9-8775-bf96362bc4de}; !- Outlet Port

OS:Connection,
  {a3702f3a-8e1b-4ddb-9d4c-2543e7fb682d}, !- Handle
  {babda1c2-0b6f-41eb-b7ea-9adbbb58eda6}, !- Name
  {8d39beeb-1b03-4b4d-bada-3bebca0c996f}, !- Source Object
  3,                                      !- Outlet Port
  {c8e301a0-294a-43c4-973f-87b439417980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aaaa990-fd3a-461d-9058-3659b40ba6c0}, !- Handle
  {1a763a30-dad8-46ab-aae1-1d6ba4007907}, !- Name
  {c8e301a0-294a-43c4-973f-87b439417980}, !- Source Object
  3,                                      !- Outlet Port
  {1bd5aef2-103f-4d95-9ca5-35bc3f9e55bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8eafca6-7ea8-4bf9-8775-bf96362bc4de}, !- Handle
  {1c0b5e5d-f38f-421a-ab35-612830bf75ed}, !- Name
  {1bd5aef2-103f-4d95-9ca5-35bc3f9e55bb}, !- Source Object
  3,                                      !- Outlet Port
  {6e051f0b-f7bd-4d6d-b7bb-c4dd9ed969cd}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {79422901-e5d2-4fb0-ae98-9c94a20da38e}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {fdafb43e-ea6b-4231-9a22-8e851a74a713}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {79422901-e5d2-4fb0-ae98-9c94a20da38e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416408, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416408; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {5faaf03c-d733-4b40-9296-eea80d0fa932}, !- Handle
  res solar hot water coll plate,         !- Name
  {ebdb4d72-b623-4a63-b06e-7f68dda16a65}, !- SolarCollectorPerformance Name
  {fdafb43e-ea6b-4231-9a22-8e851a74a713}, !- Surface Name
  {da60cb3d-746a-471a-b4d8-46697195e1ba}, !- Inlet Node Name
  {18bfde05-1068-472a-a59e-755e69a2444f}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {ebdb4d72-b623-4a63-b06e-7f68dda16a65}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {ecb13a2f-53ac-4ed8-9440-2102fb4028aa}, !- Handle
  Node 23,                                !- Name
  {18bfde05-1068-472a-a59e-755e69a2444f}, !- Inlet Port
  {194a2664-96f7-4235-8813-e361572b858f}; !- Outlet Port

OS:Connection,
  {da60cb3d-746a-471a-b4d8-46697195e1ba}, !- Handle
  {ca296892-315f-47eb-af38-1cb6da3e7195}, !- Name
  {cd600d65-735c-4edb-a138-d63b3c489064}, !- Source Object
  3,                                      !- Outlet Port
  {5faaf03c-d733-4b40-9296-eea80d0fa932}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {18bfde05-1068-472a-a59e-755e69a2444f}, !- Handle
  {5ab9c5c3-e384-494c-8b1b-5465b2514636}, !- Name
  {5faaf03c-d733-4b40-9296-eea80d0fa932}, !- Source Object
  5,                                      !- Outlet Port
  {ecb13a2f-53ac-4ed8-9440-2102fb4028aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194a2664-96f7-4235-8813-e361572b858f}, !- Handle
  {c7d415de-fb3f-4bce-812b-c2c87e049554}, !- Name
  {ecb13a2f-53ac-4ed8-9440-2102fb4028aa}, !- Source Object
  3,                                      !- Outlet Port
  {2d4cf85d-a0af-4719-b2c3-30fb765447f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e3d6dbd-adcc-4e10-b77f-d53a22369bed}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c2d32801-91bd-4b6a-a620-fd226cde0cc4}, !- Inlet Node Name
  {6243a486-7c93-4983-864d-ce712507a9c0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {647671ea-5f26-4aa3-98ec-52c9b4d9c0b9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {fd526278-f578-4d86-a214-09365c4df372}, !- Inlet Node Name
  {88beb192-f34b-4493-bc30-1f23bbce53cb}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {3b275399-3655-4d55-86cf-9f59231d6af4}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b28c3361-afbe-4169-b8c5-5424732f3b4b}, !- Inlet Node Name
  {6f60e736-2a23-4eb5-9b1e-31047ded8359}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {985b27e8-6042-4848-9d9f-ee57108f1674}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ae970cbd-c0cc-4088-8e59-58670ef2bf91}, !- Inlet Node Name
  {ceff812f-6d18-486b-b522-56607acc6a79}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a768cd30-e737-42f3-97c8-a6f318843351}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d5639a41-e315-4dcc-8399-a01d8453d7f9}, !- Inlet Node Name
  {8ab687e4-0fb7-4159-8a50-16e810ab6315}; !- Outlet Node Name

OS:Node,
  {62c7a48b-d434-45b7-a866-e5665c1010af}, !- Handle
  Node 24,                                !- Name
  {c3eb6b05-efbd-4772-b440-950add4559c0}, !- Inlet Port
  {c2d32801-91bd-4b6a-a620-fd226cde0cc4}; !- Outlet Port

OS:Connection,
  {c3eb6b05-efbd-4772-b440-950add4559c0}, !- Handle
  {23377db6-3b9f-4075-8813-ac0b2441fd61}, !- Name
  {6e051f0b-f7bd-4d6d-b7bb-c4dd9ed969cd}, !- Source Object
  4,                                      !- Outlet Port
  {62c7a48b-d434-45b7-a866-e5665c1010af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93ab2a0a-c8b7-4211-804e-e75f6fc017b5}, !- Handle
  Node 25,                                !- Name
  {6243a486-7c93-4983-864d-ce712507a9c0}, !- Inlet Port
  {190a3292-aef2-434d-956a-968ac7a0ce4d}; !- Outlet Port

OS:Connection,
  {c2d32801-91bd-4b6a-a620-fd226cde0cc4}, !- Handle
  {81ffcbb0-550e-418c-a54a-646bbdb2f4b2}, !- Name
  {62c7a48b-d434-45b7-a866-e5665c1010af}, !- Source Object
  3,                                      !- Outlet Port
  {6e3d6dbd-adcc-4e10-b77f-d53a22369bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6243a486-7c93-4983-864d-ce712507a9c0}, !- Handle
  {8bcfe0d3-d596-46b5-a732-1bbb0282eb59}, !- Name
  {6e3d6dbd-adcc-4e10-b77f-d53a22369bed}, !- Source Object
  3,                                      !- Outlet Port
  {93ab2a0a-c8b7-4211-804e-e75f6fc017b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {190a3292-aef2-434d-956a-968ac7a0ce4d}, !- Handle
  {8c616e94-ac43-4c81-92b9-e8eebaf4241d}, !- Name
  {93ab2a0a-c8b7-4211-804e-e75f6fc017b5}, !- Source Object
  3,                                      !- Outlet Port
  {2d4cf85d-a0af-4719-b2c3-30fb765447f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1ccc4677-b257-44e2-9a17-b387e9805f25}, !- Handle
  Node 26,                                !- Name
  {930e294e-3ea6-4195-92d4-71441f0106a7}, !- Inlet Port
  {fd526278-f578-4d86-a214-09365c4df372}; !- Outlet Port

OS:Connection,
  {930e294e-3ea6-4195-92d4-71441f0106a7}, !- Handle
  {c8466225-f4aa-4ddd-a59a-d1a92aea4b0e}, !- Name
  {2d4cf85d-a0af-4719-b2c3-30fb765447f9}, !- Source Object
  2,                                      !- Outlet Port
  {1ccc4677-b257-44e2-9a17-b387e9805f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd526278-f578-4d86-a214-09365c4df372}, !- Handle
  {f8506207-afc7-4115-b8f6-489d571f421f}, !- Name
  {1ccc4677-b257-44e2-9a17-b387e9805f25}, !- Source Object
  3,                                      !- Outlet Port
  {647671ea-5f26-4aa3-98ec-52c9b4d9c0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88beb192-f34b-4493-bc30-1f23bbce53cb}, !- Handle
  {6089dff2-8d00-42c4-bee5-b6905f651b72}, !- Name
  {647671ea-5f26-4aa3-98ec-52c9b4d9c0b9}, !- Source Object
  3,                                      !- Outlet Port
  {d7ad0345-bd2d-43a6-bff2-eef5b4ce5b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31c4d458-9170-4cf6-ac15-3a4b658ef232}, !- Handle
  Node 27,                                !- Name
  {6f60e736-2a23-4eb5-9b1e-31047ded8359}, !- Inlet Port
  {e189192f-36e2-43f7-b116-9dc9febbb5a4}; !- Outlet Port

OS:Connection,
  {b28c3361-afbe-4169-b8c5-5424732f3b4b}, !- Handle
  {fd3995ef-db2d-4110-9b85-0a2152e63410}, !- Name
  {19a5c7e9-ad8e-4e43-93ae-300c3272321a}, !- Source Object
  3,                                      !- Outlet Port
  {3b275399-3655-4d55-86cf-9f59231d6af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f60e736-2a23-4eb5-9b1e-31047ded8359}, !- Handle
  {e62f7262-b930-49c4-9932-bbe0dd305fbc}, !- Name
  {3b275399-3655-4d55-86cf-9f59231d6af4}, !- Source Object
  3,                                      !- Outlet Port
  {31c4d458-9170-4cf6-ac15-3a4b658ef232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e189192f-36e2-43f7-b116-9dc9febbb5a4}, !- Handle
  {e25c4a4e-1586-4dbb-a88c-e8e6eea32451}, !- Name
  {31c4d458-9170-4cf6-ac15-3a4b658ef232}, !- Source Object
  3,                                      !- Outlet Port
  {bdda6584-38f6-4776-9894-154d037259e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b51f45c8-73c8-4479-baaa-e669ab180474}, !- Handle
  Node 28,                                !- Name
  {ceff812f-6d18-486b-b522-56607acc6a79}, !- Inlet Port
  {f219abc7-d265-4fa7-8955-5b6aa9693702}; !- Outlet Port

OS:Connection,
  {ae970cbd-c0cc-4088-8e59-58670ef2bf91}, !- Handle
  {cd6c5843-f368-49d2-99a5-1c414eb5a6b4}, !- Name
  {02c64a66-9313-4ba1-b1b2-68dcd9cf24f7}, !- Source Object
  3,                                      !- Outlet Port
  {985b27e8-6042-4848-9d9f-ee57108f1674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceff812f-6d18-486b-b522-56607acc6a79}, !- Handle
  {3e6ff72b-44f3-4690-a580-5427fbe20e9f}, !- Name
  {985b27e8-6042-4848-9d9f-ee57108f1674}, !- Source Object
  3,                                      !- Outlet Port
  {b51f45c8-73c8-4479-baaa-e669ab180474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f219abc7-d265-4fa7-8955-5b6aa9693702}, !- Handle
  {b755485f-b9f6-4fb2-bbf6-a30eb4cfb351}, !- Name
  {b51f45c8-73c8-4479-baaa-e669ab180474}, !- Source Object
  3,                                      !- Outlet Port
  {4dcfefde-4597-46ab-beca-14803b577e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5032501d-1268-4e29-ad08-bd4200f6b43a}, !- Handle
  Node 29,                                !- Name
  {b89627fd-046a-40ad-ae9f-77f4d4a27e75}, !- Inlet Port
  {d5639a41-e315-4dcc-8399-a01d8453d7f9}; !- Outlet Port

OS:Connection,
  {b89627fd-046a-40ad-ae9f-77f4d4a27e75}, !- Handle
  {40775b7b-de3d-4a10-9cf6-1865fc83fac8}, !- Name
  {bdda6584-38f6-4776-9894-154d037259e6}, !- Source Object
  2,                                      !- Outlet Port
  {5032501d-1268-4e29-ad08-bd4200f6b43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5639a41-e315-4dcc-8399-a01d8453d7f9}, !- Handle
  {3689e896-1509-40ad-b386-491fec5f943e}, !- Name
  {5032501d-1268-4e29-ad08-bd4200f6b43a}, !- Source Object
  3,                                      !- Outlet Port
  {a768cd30-e737-42f3-97c8-a6f318843351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab687e4-0fb7-4159-8a50-16e810ab6315}, !- Handle
  {c15f2057-03ed-42ad-9f46-448183dd41ca}, !- Name
  {a768cd30-e737-42f3-97c8-a6f318843351}, !- Source Object
  3,                                      !- Outlet Port
  {caabe099-cc08-409e-86f0-4d72311fa02f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {c6e245d2-9acd-4af7-ac0d-307e818a8e48}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {a8e988f0-9199-404f-b309-4788630b3a9e}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {a8e988f0-9199-404f-b309-4788630b3a9e}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a04553f1-5a35-4db5-a100-b0b1024f616b}, !- Use Side Inlet Node Name
  {50bc9a76-4be4-4be2-a8f9-5e8fca4fa630}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {4944c04a-3b7d-4834-8172-14ae70e3b0f4}, !- Source Side Inlet Node Name
  {cb334699-3ed8-434f-8014-e9ec0f88ebd3}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {8625fa3c-7e16-417b-8539-4804c6965e1f}, !- Handle
  Node 30,                                !- Name
  {6550c8d3-b316-4ae4-8608-53994b274ee7}, !- Inlet Port
  {4944c04a-3b7d-4834-8172-14ae70e3b0f4}; !- Outlet Port

OS:Connection,
  {6550c8d3-b316-4ae4-8608-53994b274ee7}, !- Handle
  {f7b4cc73-3b8b-4221-a44f-790da6f1b0db}, !- Name
  {4dcfefde-4597-46ab-beca-14803b577e3b}, !- Source Object
  4,                                      !- Outlet Port
  {8625fa3c-7e16-417b-8539-4804c6965e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bc91176-1a31-4d48-b598-cf9f4feee34a}, !- Handle
  Node 31,                                !- Name
  {cb334699-3ed8-434f-8014-e9ec0f88ebd3}, !- Inlet Port
  {84796e55-b689-41ca-8843-dd4fe5080cf4}; !- Outlet Port

OS:Connection,
  {4944c04a-3b7d-4834-8172-14ae70e3b0f4}, !- Handle
  {1f6ec590-9dbe-4206-9c34-706ed82ebae2}, !- Name
  {8625fa3c-7e16-417b-8539-4804c6965e1f}, !- Source Object
  3,                                      !- Outlet Port
  {c6e245d2-9acd-4af7-ac0d-307e818a8e48}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {cb334699-3ed8-434f-8014-e9ec0f88ebd3}, !- Handle
  {64cda5c5-1dc8-4ac5-b840-375d870bf651}, !- Name
  {c6e245d2-9acd-4af7-ac0d-307e818a8e48}, !- Source Object
  44,                                     !- Outlet Port
  {1bc91176-1a31-4d48-b598-cf9f4feee34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84796e55-b689-41ca-8843-dd4fe5080cf4}, !- Handle
  {2882c05a-3160-43df-947d-d23a52a866c8}, !- Name
  {1bc91176-1a31-4d48-b598-cf9f4feee34a}, !- Source Object
  3,                                      !- Outlet Port
  {bdda6584-38f6-4776-9894-154d037259e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0d398e8d-3a70-4b24-803e-f0dca1a16a71}, !- Handle
  Node 32,                                !- Name
  {f764021c-53ca-48f8-bb01-8ca0bee7acd9}, !- Inlet Port
  {a04553f1-5a35-4db5-a100-b0b1024f616b}; !- Outlet Port

OS:Node,
  {0716fad6-b4a3-4220-ba2e-b13a4f203828}, !- Handle
  Node 33,                                !- Name
  {50bc9a76-4be4-4be2-a8f9-5e8fca4fa630}, !- Inlet Port
  {3076349b-9925-4abe-b1e3-1689abe6dcfd}; !- Outlet Port

OS:Connection,
  {a04553f1-5a35-4db5-a100-b0b1024f616b}, !- Handle
  {e9259a7a-db9f-4d67-9b05-dd8797e56e49}, !- Name
  {0d398e8d-3a70-4b24-803e-f0dca1a16a71}, !- Source Object
  3,                                      !- Outlet Port
  {c6e245d2-9acd-4af7-ac0d-307e818a8e48}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {50bc9a76-4be4-4be2-a8f9-5e8fca4fa630}, !- Handle
  {c5048c50-d39d-4090-8100-7b4cfce103b6}, !- Name
  {c6e245d2-9acd-4af7-ac0d-307e818a8e48}, !- Source Object
  39,                                     !- Outlet Port
  {0716fad6-b4a3-4220-ba2e-b13a4f203828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f764021c-53ca-48f8-bb01-8ca0bee7acd9}, !- Handle
  {6896b9f2-5286-4550-a317-291debbfaf63}, !- Name
  {f3478a39-8168-4440-9020-eba3cacb8019}, !- Source Object
  4,                                      !- Outlet Port
  {0d398e8d-3a70-4b24-803e-f0dca1a16a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0e509ca-2b39-4f6d-bafe-7cd09e8a1f4c}, !- Handle
  Node 14,                                !- Name
  {d4a3214b-5fd4-4551-a38c-a7eb66f61122}, !- Inlet Port
  {924a9d2b-6d48-4e08-9d50-871d0aee7b1d}; !- Outlet Port

OS:Connection,
  {3076349b-9925-4abe-b1e3-1689abe6dcfd}, !- Handle
  {c754e8f1-44d0-41b3-b4f0-62f4391ac5b8}, !- Name
  {0716fad6-b4a3-4220-ba2e-b13a4f203828}, !- Source Object
  3,                                      !- Outlet Port
  {82118fb5-f2b0-435d-ab3b-a80a83cfaacb}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d4a3214b-5fd4-4551-a38c-a7eb66f61122}, !- Handle
  {f265a1fb-74de-4e3b-8a83-d5cf5d37f804}, !- Name
  {82118fb5-f2b0-435d-ab3b-a80a83cfaacb}, !- Source Object
  32,                                     !- Outlet Port
  {a0e509ca-2b39-4f6d-bafe-7cd09e8a1f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924a9d2b-6d48-4e08-9d50-871d0aee7b1d}, !- Handle
  {dbf1f551-6d82-4650-a326-d00176da59d2}, !- Name
  {a0e509ca-2b39-4f6d-bafe-7cd09e8a1f4c}, !- Source Object
  3,                                      !- Outlet Port
  {1e3b94ef-269e-4f4d-b619-51dc99a02b93}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {88f48540-c3d5-4895-9c2d-3f44cd830056}, !- Handle
  res solar hot water useful energy,      !- Name
  {ecb13a2f-53ac-4ed8-9440-2102fb4028aa}, !- Hot Node
  {1bc91176-1a31-4d48-b598-cf9f4feee34a}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

OS:Curve:Biquadratic,
  {1ee4314c-cbd3-4f0b-9cb6-3f830506210a}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e33b42d4-a865-4e74-aefd-c533b1faf462}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {055dbdfb-96b6-4a03-b8e0-48ee1703f13e}, !- Handle
  HP_Heat-Cap-fT1,                        !- Name
  0.893321031576,                         !- Coefficient1 Constant
  -0.00973374264,                         !- Coefficient2 x
  6.3643968e-005,                         !- Coefficient3 x**2
  0.0391130520048,                        !- Coefficient4 y
  -2.50816824e-006,                       !- Coefficient5 y**2
  -0.000272588652,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0bf2261e-ae43-4b6c-b99f-c8c3bf8dcc83}, !- Handle
  HP_Heat-EIR-fT1,                        !- Name
  0.466648487,                            !- Coefficient1 Constant
  0.020263329,                            !- Coefficient2 x
  0.00126839196,                          !- Coefficient3 x**2
  -0.0170161326,                          !- Coefficient4 y
  0.00317499588,                          !- Coefficient5 y**2
  -0.00349609608,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ac6e8c8f-32f4-4953-b5fd-818bbecc522e}, !- Handle
  HP_Heat-PLF-fPLR1,                      !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {678cb023-87ff-4598-b000-249486aaa1d4}, !- Handle
  HP_Heat-CAP-fFF1,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {225f94d0-996c-4ab4-8315-a2f47afa5603}, !- Handle
  HP_Heat-EIR-fFF1,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {adfcb9a7-8684-4178-ab0d-20c30258ea2a}, !- Handle
  8616.28946305515,                       !- Gross Rated Heating Capacity {W}
  5.13214216652667,                       !- Gross Rated Heating COP {W/W}
  0.518448424778004,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {055dbdfb-96b6-4a03-b8e0-48ee1703f13e}, !- Heating Capacity Function of Temperature Curve Name
  {678cb023-87ff-4598-b000-249486aaa1d4}, !- Heating Capacity Function of Flow Fraction Curve Name
  {0bf2261e-ae43-4b6c-b99f-c8c3bf8dcc83}, !- Energy Input Ratio Function of Temperature Curve Name
  {225f94d0-996c-4ab4-8315-a2f47afa5603}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac6e8c8f-32f4-4953-b5fd-818bbecc522e}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e33b42d4-a865-4e74-aefd-c533b1faf462}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {857166df-b5b8-499b-be8c-94e49d80ac7f}, !- Handle
  HP_Heat-Cap-fT2,                        !- Name
  0.9237345336,                           !- Coefficient1 Constant
  -0.00597077568,                         !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.02781672876,                          !- Coefficient4 y
  6.5916828e-005,                         !- Coefficient5 y**2
  -0.000189254232,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {eacd5813-5011-4838-afc9-86859560b979}, !- Handle
  HP_Heat-EIR-fT2,                        !- Name
  0.450656859,                            !- Coefficient1 Constant
  0.0292902642,                           !- Coefficient2 x
  0.00039314484,                          !- Coefficient3 x**2
  -0.0097895178,                          !- Coefficient4 y
  0.00053936928,                          !- Coefficient5 y**2
  -0.0011808828,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e9acb392-27e9-437c-b89b-3fb77bb18b9b}, !- Handle
  HP_Heat-PLF-fPLR2,                      !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c38fb1d1-1c85-4a63-a911-0bf0d73dee9d}, !- Handle
  HP_Heat-CAP-fFF2,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ba6bd0ad-acc9-43bd-9723-8c8a6766d79d}, !- Handle
  HP_Heat-EIR-fFF2,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {f89b37ac-f832-4ed8-8415-c515efb89f4a}, !- Handle
  11781.4570209121,                       !- Gross Rated Heating Capacity {W}
  4.83399764602255,                       !- Gross Rated Heating COP {W/W}
  0.644557501075356,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {857166df-b5b8-499b-be8c-94e49d80ac7f}, !- Heating Capacity Function of Temperature Curve Name
  {c38fb1d1-1c85-4a63-a911-0bf0d73dee9d}, !- Heating Capacity Function of Flow Fraction Curve Name
  {eacd5813-5011-4838-afc9-86859560b979}, !- Energy Input Ratio Function of Temperature Curve Name
  {ba6bd0ad-acc9-43bd-9723-8c8a6766d79d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e9acb392-27e9-437c-b89b-3fb77bb18b9b}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e33b42d4-a865-4e74-aefd-c533b1faf462}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {6377144b-8b6e-4f66-bd47-3fb3f16375c6}, !- Handle
  HP_Heat-Cap-fT3,                        !- Name
  0.9620542196,                           !- Coefficient1 Constant
  -0.00949277772,                         !- Coefficient2 x
  0.000109212948,                         !- Coefficient3 x**2
  0.0247078314,                           !- Coefficient4 y
  3.4225092e-005,                         !- Coefficient5 y**2
  -0.000125697744,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {474fa3c7-9fba-4152-9f60-7ed043bc02cf}, !- Handle
  HP_Heat-EIR-fT3,                        !- Name
  0.5725180114,                           !- Coefficient1 Constant
  0.02289624912,                          !- Coefficient2 x
  0.000266018904,                         !- Coefficient3 x**2
  -0.0106675434,                          !- Coefficient4 y
  0.00049092156,                          !- Coefficient5 y**2
  -0.00068136876,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0f54b800-02e0-413a-b195-bd01a1070b15}, !- Handle
  HP_Heat-PLF-fPLR3,                      !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ee9b1aab-fd21-4274-8a86-5b18fcb684bc}, !- Handle
  HP_Heat-CAP-fFF3,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {be26f401-7721-420f-9fd4-759f2c2bcb3f}, !- Handle
  HP_Heat-EIR-fFF3,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {895b76f2-9e4e-4a14-ab58-da9fd34a77d4}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  4.07762718276032,                       !- Gross Rated Heating COP {W/W}
  0.700605979429735,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6377144b-8b6e-4f66-bd47-3fb3f16375c6}, !- Heating Capacity Function of Temperature Curve Name
  {ee9b1aab-fd21-4274-8a86-5b18fcb684bc}, !- Heating Capacity Function of Flow Fraction Curve Name
  {474fa3c7-9fba-4152-9f60-7ed043bc02cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {be26f401-7721-420f-9fd4-759f2c2bcb3f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0f54b800-02e0-413a-b195-bd01a1070b15}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e33b42d4-a865-4e74-aefd-c533b1faf462}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {122a96cd-5b4f-4ade-9824-978c0ebd2e8a}, !- Handle
  HP_Heat-Cap-fT4,                        !- Name
  0.93607915412,                          !- Coefficient1 Constant
  -0.005481563544,                        !- Coefficient2 x
  -8.5897908e-006,                        !- Coefficient3 x**2
  0.02491053192,                          !- Coefficient4 y
  5.3087076e-005,                         !- Coefficient5 y**2
  -0.000155750364,                        !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {cd50ebfb-f591-4915-b07b-8ec9ae2db1f7}, !- Handle
  HP_Heat-EIR-fT4,                        !- Name
  0.668195855,                            !- Coefficient1 Constant
  0.0146719548,                           !- Coefficient2 x
  0.00044596332,                          !- Coefficient3 x**2
  -0.0114392286,                          !- Coefficient4 y
  0.00049710348,                          !- Coefficient5 y**2
  -0.00069095592,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {628f5bca-4d1b-400b-b269-bff199e1d467}, !- Handle
  HP_Heat-PLF-fPLR4,                      !- Name
  0.76,                                   !- Coefficient1 Constant
  0.24,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1614f1c9-8f5f-4216-9741-f5cf0586d781}, !- Handle
  HP_Heat-CAP-fFF4,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ba9964a8-1ffb-4f1e-bfea-e73517284b3d}, !- Handle
  HP_Heat-EIR-fFF4,                       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {5a2cb769-1423-4ba6-8d16-9a6b754c0e58}, !- Handle
  21101.11705238,                         !- Gross Rated Heating Capacity {W}
  4.11113258508659,                       !- Gross Rated Heating COP {W/W}
  0.854739294904276,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {122a96cd-5b4f-4ade-9824-978c0ebd2e8a}, !- Heating Capacity Function of Temperature Curve Name
  {1614f1c9-8f5f-4216-9741-f5cf0586d781}, !- Heating Capacity Function of Flow Fraction Curve Name
  {cd50ebfb-f591-4915-b07b-8ec9ae2db1f7}, !- Energy Input Ratio Function of Temperature Curve Name
  {ba9964a8-1ffb-4f1e-bfea-e73517284b3d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {628f5bca-4d1b-400b-b269-bff199e1d467}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e33b42d4-a865-4e74-aefd-c533b1faf462}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {d0ace981-0c9e-47f6-8cfe-2d332c28fc1f}, !- Handle
  residential ashp heating coil,          !- Name
  {b774907f-1538-49c9-bdb0-5c45bcd22d98}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {1ee4314c-cbd3-4f0b-9cb6-3f830506210a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {e62a7ebb-362c-42f2-9365-803e1835e208}; !- Stage Data List

OS:ModelObjectList,
  {e62a7ebb-362c-42f2-9365-803e1835e208}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List, !- Name
  {adfcb9a7-8684-4178-ab0d-20c30258ea2a}, !- Model Object 1
  {f89b37ac-f832-4ed8-8415-c515efb89f4a}, !- Model Object 2
  {895b76f2-9e4e-4a14-ab58-da9fd34a77d4}, !- Model Object 3
  {5a2cb769-1423-4ba6-8d16-9a6b754c0e58}; !- Model Object 4

OS:Coil:Heating:Electric,
  {0f6b7daf-9671-4ce2-a8e6-cdab2cd079e1}, !- Handle
  residential ashp supp heater,           !- Name
  {b774907f-1538-49c9-bdb0-5c45bcd22d98}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0b7bdd48-7d1e-44a9-ba60-6a50167f73c4}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9b8e1ed5-7dd3-4983-9180-f9f7daa1a38a}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.7139851972,                           !- Coefficient1 Constant
  -0.0746167716,                          !- Coefficient2 x
  0.00297468936,                          !- Coefficient3 x**2
  0.00577633536,                          !- Coefficient4 y
  -0.000103131468,                        !- Coefficient5 y**2
  -0.00066888504,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {62c082d3-2f25-479d-bace-dbadc1193350}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.0459238618,                          !- Coefficient1 Constant
  0.06829090668,                          !- Coefficient2 x
  -0.00219033396,                         !- Coefficient3 x**2
  -0.01723331952,                         !- Coefficient4 y
  0.00103872132,                          !- Coefficient5 y**2
  -0.000199631628,                        !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {cf773755-0968-48c9-bc18-02167a5ed81d}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {685ee43b-2676-4a14-8b4d-d3a88c841b44}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9de78a24-f398-4a68-af45-e6a27fbf599e}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {3341ca76-52ba-45a4-863d-d1cde94c2b97}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  8616.28946305515,                       !- Gross Rated Total Cooling Capacity {W}
  0.842822783170288,                      !- Gross Rated Sensible Heat Ratio
  5.36553089289833,                       !- Gross Rated Cooling COP {W/W}
  0.521643508968465,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9b8e1ed5-7dd3-4983-9180-f9f7daa1a38a}, !- Total Cooling Capacity Function of Temperature Curve
  {685ee43b-2676-4a14-8b4d-d3a88c841b44}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {62c082d3-2f25-479d-bace-dbadc1193350}, !- Energy Input Ratio Function of Temperature Curve
  {9de78a24-f398-4a68-af45-e6a27fbf599e}, !- Energy Input Ratio Function of Flow Fraction Curve
  {cf773755-0968-48c9-bc18-02167a5ed81d}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {0b7bdd48-7d1e-44a9-ba60-6a50167f73c4}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {8d919d24-be8e-4fcc-8b58-371ab7db99ee}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.15285674,                             !- Coefficient1 Constant
  -0.0245373048,                          !- Coefficient2 x
  0.00176665212,                          !- Coefficient3 x**2
  0.0058603014,                           !- Coefficient4 y
  -7.723512e-005,                         !- Coefficient5 y**2
  -0.00066472488,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {4b844582-a9dc-4444-8689-cb96005438d3}, !- Handle
  Cool-EIR-fT2,                           !- Name
  1.7046091386,                           !- Coefficient1 Constant
  -0.10488220416,                         !- Coefficient2 x
  0.00218213676,                          !- Coefficient3 x**2
  -0.01672851276,                         !- Coefficient4 y
  0.000954018,                            !- Coefficient5 y**2
  -0.000126467244,                        !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2f0e87a8-37f7-4658-b791-7569b4d67530}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {538c65b6-1bff-47ee-a5bd-adae53c613e5}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {02a05ecf-7876-4ec8-a950-3c89989c383e}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {1839f1db-c9e0-4bdc-838b-77f61b23fc71}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  11781.4570209121,                       !- Gross Rated Total Cooling Capacity {W}
  0.793487387863992,                      !- Gross Rated Sensible Heat Ratio
  5.16449822473387,                       !- Gross Rated Cooling COP {W/W}
  0.670684511530883,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8d919d24-be8e-4fcc-8b58-371ab7db99ee}, !- Total Cooling Capacity Function of Temperature Curve
  {538c65b6-1bff-47ee-a5bd-adae53c613e5}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {4b844582-a9dc-4444-8689-cb96005438d3}, !- Energy Input Ratio Function of Temperature Curve
  {02a05ecf-7876-4ec8-a950-3c89989c383e}, !- Energy Input Ratio Function of Flow Fraction Curve
  {2f0e87a8-37f7-4658-b791-7569b4d67530}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {0b7bdd48-7d1e-44a9-ba60-6a50167f73c4}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {327f6f29-9188-47a4-bcc3-c42342af7715}, !- Handle
  Cool-Cap-fT3,                           !- Name
  0.6461992122,                           !- Coefficient1 Constant
  0.0213513228,                           !- Coefficient2 x
  0.00065910348,                          !- Coefficient3 x**2
  0.00693808596,                          !- Coefficient4 y
  -6.7378068e-005,                        !- Coefficient5 y**2
  -0.00068810796,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {6bdff92d-10bf-4fa1-9a25-a3900d4d2b64}, !- Handle
  Cool-EIR-fT3,                           !- Name
  -0.00625401600000031,                   !- Coefficient1 Constant
  0.0463319604,                           !- Coefficient2 x
  -0.00142349076,                         !- Coefficient3 x**2
  0.0118725714,                           !- Coefficient4 y
  0.00048109464,                          !- Coefficient5 y**2
  -0.00051695172,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3122404a-7bc1-4ea2-b28c-1b12ae9b4bba}, !- Handle
  Cool-PLF-fPLR3,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {54ac464b-e346-4a6e-8784-399e580959df}, !- Handle
  Cool-Cap-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5eebaa74-8036-4d67-8f60-2ab4bf5ab017}, !- Handle
  Cool-EIR-fFF3,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {92b4d9dd-dcec-4585-9115-3e973b04eac5}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 3, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.7039025016,                           !- Gross Rated Sensible Heat Ratio
  4.34007033708929,                       !- Gross Rated Cooling COP {W/W}
  0.745205012812092,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {327f6f29-9188-47a4-bcc3-c42342af7715}, !- Total Cooling Capacity Function of Temperature Curve
  {54ac464b-e346-4a6e-8784-399e580959df}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {6bdff92d-10bf-4fa1-9a25-a3900d4d2b64}, !- Energy Input Ratio Function of Temperature Curve
  {5eebaa74-8036-4d67-8f60-2ab4bf5ab017}, !- Energy Input Ratio Function of Flow Fraction Curve
  {3122404a-7bc1-4ea2-b28c-1b12ae9b4bba}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {0b7bdd48-7d1e-44a9-ba60-6a50167f73c4}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {9f74d585-6be2-434d-9bb3-c465c8cba528}, !- Handle
  Cool-Cap-fT4,                           !- Name
  0.9177891678,                           !- Coefficient1 Constant
  -0.0060322572,                          !- Coefficient2 x
  0.00136327212,                          !- Coefficient3 x**2
  0.00532574064,                          !- Coefficient4 y
  -5.6581092e-005,                        !- Coefficient5 y**2
  -0.00063857808,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {bbea1073-7f26-4e9f-8e83-8ab3f76b676b}, !- Handle
  Cool-EIR-fT4,                           !- Name
  -0.518432777,                           !- Coefficient1 Constant
  0.0992787624,                           !- Coefficient2 x
  -0.00276048324,                         !- Coefficient3 x**2
  0.013988232,                            !- Coefficient4 y
  0.00043519356,                          !- Coefficient5 y**2
  -0.00055720224,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9b928ef4-df04-4c8f-ab39-44dda31efada}, !- Handle
  Cool-PLF-fPLR4,                         !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0c924c9b-c718-4de5-a1f6-cfdf51d21e8d}, !- Handle
  Cool-Cap-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e163c4ba-ca78-4282-b83b-1d669b212388}, !- Handle
  Cool-EIR-fFF4,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {bc4b648c-08b2-4b77-be78-b90518069029}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 4, !- Name
  21101.11705238,                         !- Gross Rated Total Cooling Capacity {W}
  0.72049229668,                          !- Gross Rated Sensible Heat Ratio
  3.91959982459048,                       !- Gross Rated Cooling COP {W/W}
  0.938958316143236,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9f74d585-6be2-434d-9bb3-c465c8cba528}, !- Total Cooling Capacity Function of Temperature Curve
  {0c924c9b-c718-4de5-a1f6-cfdf51d21e8d}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {bbea1073-7f26-4e9f-8e83-8ab3f76b676b}, !- Energy Input Ratio Function of Temperature Curve
  {e163c4ba-ca78-4282-b83b-1d669b212388}, !- Energy Input Ratio Function of Flow Fraction Curve
  {9b928ef4-df04-4c8f-ab39-44dda31efada}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {0b7bdd48-7d1e-44a9-ba60-6a50167f73c4}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {700e516f-e56c-4afb-a78e-6c3e62b50e44}, !- Handle
  residential ashp cooling coil,          !- Name
  {78f52439-3041-4581-9e69-4b19ea0cd381}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {3341ca76-52ba-45a4-863d-d1cde94c2b97}, !- Stage 1
  {1839f1db-c9e0-4bdc-838b-77f61b23fc71}, !- Stage 2
  {92b4d9dd-dcec-4585-9115-3e973b04eac5}, !- Stage 3
  {bc4b648c-08b2-4b77-be78-b90518069029}; !- Stage 4

OS:Curve:Exponent,
  {412363db-ec88-490a-aa2e-abd6cc2efdd4}, !- Handle
  residential ashp fan power curve,       !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e94be64c-2fdc-45d3-9aff-28623bd67ce2}, !- Handle
  residential ashp fan eff curve,         !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {ad3ea8a4-8702-480f-bf24-3c12979907ea}, !- Handle
  residential ashp supply fan,            !- Name
  {d362bba0-9bbc-495e-9cb9-c56244674501}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.12541339988799,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {412363db-ec88-490a-aa2e-abd6cc2efdd4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e94be64c-2fdc-45d3-9aff-28623bd67ce2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {0fe99513-45c7-4c9d-994c-2a2265eeb31c}, !- Handle
  residential ashp unitary system,        !- Name
  Load,                                   !- Control Type
  {2c191481-8043-4219-a35a-25b00123aa7a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d362bba0-9bbc-495e-9cb9-c56244674501}, !- Availability Schedule Name
  {43693307-c253-49fd-ba1f-397177cb0e3c}, !- Air Inlet Node Name
  {dc790aca-260d-4102-818d-8bf36626307f}, !- Air Outlet Node Name
  {ad3ea8a4-8702-480f-bf24-3c12979907ea}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {3b050aa1-1979-45d7-a916-c4a29f3cc209}, !- Supply Air Fan Operating Mode Schedule Name
  {d0ace981-0c9e-47f6-8cfe-2d332c28fc1f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {700e516f-e56c-4afb-a78e-6c3e62b50e44}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0f6b7daf-9671-4ce2-a8e6-cdab2cd079e1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.413006497719015,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {1f338f5a-4409-4a67-8792-79779ecd0f2c}; !- Design Specification Multispeed Object Name

OS:Schedule:Constant,
  {3b050aa1-1979-45d7-a916-c4a29f3cc209}, !- Handle
  Always Off Discrete,                    !- Name
  {1e1898b1-a728-4cb4-8c0f-0b1a0a13912b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {1e1898b1-a728-4cb4-8c0f-0b1a0a13912b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:UnitarySystemPerformance:Multispeed,
  {1f338f5a-4409-4a67-8792-79779ecd0f2c}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  0.74,                                   !- Heating Speed Supply Air Flow Ratio 1
  0.7,                                    !- Cooling Speed Supply Air Flow Ratio 1
  0.92,                                   !- Heating Speed Supply Air Flow Ratio 2
  0.9,                                    !- Cooling Speed Supply Air Flow Ratio 2
  1,                                      !- Heating Speed Supply Air Flow Ratio 3
  1,                                      !- Cooling Speed Supply Air Flow Ratio 3
  1.22,                                   !- Heating Speed Supply Air Flow Ratio 4
  1.26;                                   !- Cooling Speed Supply Air Flow Ratio 4

OS:AirLoopHVAC,
  {fbe3689d-d949-4de8-89dd-564bde75c74f}, !- Handle
  residential ashp central air system,    !- Name
  ,                                       !- Controller List Name
  {d362bba0-9bbc-495e-9cb9-c56244674501}, !- Availability Schedule
  {55f13590-7b47-4dcc-93d3-ade2b0a5a1f4}, !- Availability Manager List Name
  1.12540745335021,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {89ae0c4a-dd56-4bc4-8a34-72f20131fd63}, !- Supply Side Inlet Node Name
  {9677020f-6532-4cc4-ad90-106fdbab51ab}, !- Demand Side Outlet Node Name
  {2f751c31-5ba0-48dd-9fe4-bba1add942f8}, !- Demand Side Inlet Node A
  {5722d4dc-0384-49fd-b10f-ca7eb34656c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {263d1e4c-e0e2-41ee-a725-2eb657db1e1a}, !- Demand Mixer Name
  {03bf03a3-98bb-4f0d-8f7c-cb4fbb2441cd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e4fe5dd-cd60-4178-9938-f5379d26f7ab}, !- Handle
  Node 15,                                !- Name
  {89ae0c4a-dd56-4bc4-8a34-72f20131fd63}, !- Inlet Port
  {43693307-c253-49fd-ba1f-397177cb0e3c}; !- Outlet Port

OS:Node,
  {259b9e65-4b1e-447e-85be-9ecdea27b7a1}, !- Handle
  Node 34,                                !- Name
  {dc790aca-260d-4102-818d-8bf36626307f}, !- Inlet Port
  {5722d4dc-0384-49fd-b10f-ca7eb34656c8}; !- Outlet Port

OS:Connection,
  {89ae0c4a-dd56-4bc4-8a34-72f20131fd63}, !- Handle
  {e2af6ad5-8340-459f-af18-55119ace2c48}, !- Name
  {fbe3689d-d949-4de8-89dd-564bde75c74f}, !- Source Object
  8,                                      !- Outlet Port
  {1e4fe5dd-cd60-4178-9938-f5379d26f7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5722d4dc-0384-49fd-b10f-ca7eb34656c8}, !- Handle
  {8cbe40a8-7f56-458a-832c-0bd4e101f0e6}, !- Name
  {259b9e65-4b1e-447e-85be-9ecdea27b7a1}, !- Source Object
  3,                                      !- Outlet Port
  {fbe3689d-d949-4de8-89dd-564bde75c74f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7f7dfb81-0f17-4c80-b477-1385dcfcac8e}, !- Handle
  Node 35,                                !- Name
  {2f751c31-5ba0-48dd-9fe4-bba1add942f8}, !- Inlet Port
  {36c94aba-e40b-48ec-a777-60dfd3904993}; !- Outlet Port

OS:Node,
  {ce20e35b-e3c8-4cb7-b164-7f22c59edd91}, !- Handle
  Node 36,                                !- Name
  {36ca0b55-d423-4526-b715-055ef44b62a9}, !- Inlet Port
  {9677020f-6532-4cc4-ad90-106fdbab51ab}; !- Outlet Port

OS:Node,
  {1b4bae60-5734-48d7-8a61-964fc4c99dd4}, !- Handle
  Node 37,                                !- Name
  {1fbf1d2e-516b-4c3f-98e9-df0805aef60b}, !- Inlet Port
  {91b48b95-a37e-4c24-8a34-670e19dc91a9}; !- Outlet Port

OS:Connection,
  {2f751c31-5ba0-48dd-9fe4-bba1add942f8}, !- Handle
  {5ab9c456-3e98-4840-bbfa-d62cf78d801f}, !- Name
  {fbe3689d-d949-4de8-89dd-564bde75c74f}, !- Source Object
  10,                                     !- Outlet Port
  {7f7dfb81-0f17-4c80-b477-1385dcfcac8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9677020f-6532-4cc4-ad90-106fdbab51ab}, !- Handle
  {9d87605e-69c2-4467-a507-8b136a4a6146}, !- Name
  {ce20e35b-e3c8-4cb7-b164-7f22c59edd91}, !- Source Object
  3,                                      !- Outlet Port
  {fbe3689d-d949-4de8-89dd-564bde75c74f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03bf03a3-98bb-4f0d-8f7c-cb4fbb2441cd}, !- Handle
  residential ashp zone splitter,         !- Name
  {36c94aba-e40b-48ec-a777-60dfd3904993}, !- Inlet Node Name
  {f4de2dca-bb94-460b-9e03-b78147602d30}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {263d1e4c-e0e2-41ee-a725-2eb657db1e1a}, !- Handle
  residential ashp zone mixer,            !- Name
  {36ca0b55-d423-4526-b715-055ef44b62a9}, !- Outlet Node Name
  {29a9f1f5-ca28-42fd-b418-d379ddfd5ea0}; !- Inlet Node Name 1

OS:Connection,
  {36c94aba-e40b-48ec-a777-60dfd3904993}, !- Handle
  {76bbe06d-1379-4965-bfcc-5efb51269074}, !- Name
  {7f7dfb81-0f17-4c80-b477-1385dcfcac8e}, !- Source Object
  3,                                      !- Outlet Port
  {03bf03a3-98bb-4f0d-8f7c-cb4fbb2441cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ca0b55-d423-4526-b715-055ef44b62a9}, !- Handle
  {bc02ce8a-8c57-4d77-9015-88f2d35cc92f}, !- Name
  {263d1e4c-e0e2-41ee-a725-2eb657db1e1a}, !- Source Object
  2,                                      !- Outlet Port
  {ce20e35b-e3c8-4cb7-b164-7f22c59edd91}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1df3b171-9ff2-4fc0-877d-8d482bc6a599}, !- Handle
  {fbe3689d-d949-4de8-89dd-564bde75c74f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {55f13590-7b47-4dcc-93d3-ade2b0a5a1f4}, !- Handle
