!- NOTE: Auto-generated from /test/osw_files/SFD_2story_S_UA_GRG_ASHP1_FuelTanklessWH.osw

OS:Version,
  {d5204e45-4fdd-4cb8-b1a5-e7a5773c209b}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:SimulationControl,
  {9e574559-ccad-45fd-962b-8fb35c691e4c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {2f3ccec2-9a5d-45ae-af68-5866a6e956e8}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {13893c65-1195-4019-a8e6-266c389fe07b}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {0a23bcc6-ac41-48c4-89a8-cf76b702cf77}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {62e24d98-f68d-4c6d-b4b5-0d518d955050}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {07ed3a05-4f63-490e-a28b-402b32afe6af}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {14363f9f-ca75-4d49-8d41-d9af2d743012}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {c240fa3d-1e00-43a6-a9ad-d7c770f5cc3a}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {590f8d58-2e1a-4845-888a-111a099c04fe}, !- Handle
  {c240fa3d-1e00-43a6-a9ad-d7c770f5cc3a}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  6.8000000000000007,                     !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  12,                                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.760000000000005,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  60.079999999999998,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.006050392196571398,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.2000000000000002,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  27.359999999999999,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.280000000000001,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012295426899271008,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {e8f122a7-2384-489d-9cd3-7be780b63582}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:Site,
  {2810802a-5b52-4e34-8f08-387e545a54ec}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {1c359a57-e01f-4357-a5a6-18cfb9abb1d4}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {d00dd059-22c4-492c-b378-dd5cff618708}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {45d7d039-2d5a-4d0e-8204-47b866830393}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {85e8b202-1da0-4e57-84e0-51cb6461ffef}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11fffb06-ab5e-42b8-9459-a448f7f49372}, !- Zone Air Inlet Port List
  {8a99e9b6-c071-414d-a2aa-528d9e9ec292}, !- Zone Air Exhaust Port List
  {144c3fbd-7ab5-46d7-a2df-bb57584b9365}, !- Zone Air Node Name
  {d96f7f3d-03d5-4420-9ce1-dfccaf354e1e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f9154f0-bc7a-4b23-8bdd-c98e458f85e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3062e6d4-107d-4d1b-a0a9-28fdb651ee7e}, !- Handle
  Node 1,                                 !- Name
  {144c3fbd-7ab5-46d7-a2df-bb57584b9365}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {144c3fbd-7ab5-46d7-a2df-bb57584b9365}, !- Handle
  {6aba9e00-78a8-4e4a-a224-c4f1896fa0db}, !- Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Source Object
  11,                                     !- Outlet Port
  {3062e6d4-107d-4d1b-a0a9-28fdb651ee7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11fffb06-ab5e-42b8-9459-a448f7f49372}, !- Handle
  {52f7dad6-ab85-4c62-bb37-578c76ab41d1}, !- Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- HVAC Component
  {db09aff7-1a22-4904-a9b3-c889cd10d3aa}; !- Port 1

OS:PortList,
  {8a99e9b6-c071-414d-a2aa-528d9e9ec292}, !- Handle
  {a36b032c-fc6a-408f-b430-38c08ae52c38}, !- Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}; !- HVAC Component

OS:Sizing:Zone,
  {04615a01-644e-4753-b0e9-83c1ccea5a28}, !- Handle
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79584464-7c2c-4379-b9c9-3483cd7f3ee9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Thermal Zone
  {595f19e0-8ded-4128-a137-99bcba9c7eff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {74b17599-282e-4f83-b1d9-0f9d67b8d586}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6cfb62c-db4c-46d6-b897-6ba0f07513db}, !- Zone Air Inlet Port List
  {c2de81df-b1a4-4caf-a2c0-b365d7171ab9}, !- Zone Air Exhaust Port List
  {5eac0607-3fd3-4e34-8a70-1ef10a1bcd11}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8fd9201-97f9-4e5f-9452-fa0a0600cd7d}, !- Handle
  Node 2,                                 !- Name
  {5eac0607-3fd3-4e34-8a70-1ef10a1bcd11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eac0607-3fd3-4e34-8a70-1ef10a1bcd11}, !- Handle
  {ad83a09c-2864-4a30-ac76-d84c09d2d4d0}, !- Name
  {74b17599-282e-4f83-b1d9-0f9d67b8d586}, !- Source Object
  11,                                     !- Outlet Port
  {e8fd9201-97f9-4e5f-9452-fa0a0600cd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6cfb62c-db4c-46d6-b897-6ba0f07513db}, !- Handle
  {11283422-041a-4216-93e9-c0163bf8af3a}, !- Name
  {74b17599-282e-4f83-b1d9-0f9d67b8d586}; !- HVAC Component

OS:PortList,
  {c2de81df-b1a4-4caf-a2c0-b365d7171ab9}, !- Handle
  {ab05a79d-2b37-4811-a8e4-0b85b7cecd41}, !- Name
  {74b17599-282e-4f83-b1d9-0f9d67b8d586}; !- HVAC Component

OS:Sizing:Zone,
  {206713bb-5394-465c-852b-a1e1717f2fbf}, !- Handle
  {74b17599-282e-4f83-b1d9-0f9d67b8d586}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d440a365-8679-47dc-be94-723364018e28}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {74b17599-282e-4f83-b1d9-0f9d67b8d586}; !- Thermal Zone

OS:Space,
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Handle
  garage space,                           !- Name
  {7e561a2d-ea1a-414a-adb6-37499d2c8bbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {74b17599-282e-4f83-b1d9-0f9d67b8d586}; !- Thermal Zone Name

OS:Surface,
  {9a701d36-6b74-4489-a2cb-4b45bd861fad}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {dfa0c7e2-1755-435f-89f8-2b7aa5b1e1f0}, !- Construction Name
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8e9f8c36-c763-449c-967e-12d5293277ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c34dba7b-2935-465a-8fc8-27d0f1179b2c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {37381bbf-564d-4f2f-9e19-7be2e53637ad}, !- Construction Name
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b6841da-aa29-4adc-a6d8-c9b19f333730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd590ac-c6e5-4154-8fe4-c14611d75e17}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {37381bbf-564d-4f2f-9e19-7be2e53637ad}, !- Construction Name
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb6e226-6259-4825-b1ae-11689953f924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c7e49c0-7df4-4c2a-b36f-efaac3014ed2}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {b281d50f-a8d1-4d5d-bf84-b5ff58472541}, !- Construction Name
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48bd2547-72cd-44c6-9e2a-337f07dc31c7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {b281d50f-a8d1-4d5d-bf84-b5ff58472541}, !- Construction Name
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3125a798-e79c-4a33-aa61-35c61c8f6ac4}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {bcee8ac5-d7e6-4f4b-9b9d-596d7c04cbd7}, !- Construction Name
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dce5149e-9dd0-4358-8d5f-b8b88ffe57bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {7e561a2d-ea1a-414a-adb6-37499d2c8bbc}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {0036447c-39ea-446e-b745-74464abc754c}, !- Handle
  living space,                           !- Name
  {9970faf9-89b6-4248-939d-eed71f014e59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c7685d2a-1649-4aad-90b9-03daa78dd0f8}; !- Building Unit Name

OS:Surface,
  {367a76d3-c254-4897-81b9-6463bd9df488}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {368404ce-7ec4-4efa-afc1-011eca35dac1}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {d1f50bac-360b-430a-a5ae-cf8216577e23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.1802725844098, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3f085026-35c4-4b1b-a12f-c0085374fe9c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.7988181024499, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe35931-57f3-416f-904a-019ba068fc8d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8c67ab-0f98-4100-8a86-d85099d206e4}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb6e226-6259-4825-b1ae-11689953f924}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {3021656c-ab72-4316-8d5c-4310bffbc5e6}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd590ac-c6e5-4154-8fe4-c14611d75e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6841da-aa29-4adc-a6d8-c9b19f333730}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {3021656c-ab72-4316-8d5c-4310bffbc5e6}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c34dba7b-2935-465a-8fc8-27d0f1179b2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519f5d11-d5e6-49aa-a08e-b7945d0d3069}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.91951428571429, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bdd5091-d90f-4ada-acb3-6f2564ba96e9}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b6d94ac0-1796-42e0-846f-1c86ea187fd3}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5501ee0-a038-4e01-b832-ac460e68f3fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.7988181024499, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {9970faf9-89b6-4248-939d-eed71f014e59}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Handle
  living space|story 2,                   !- Name
  {9970faf9-89b6-4248-939d-eed71f014e59}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c7685d2a-1649-4aad-90b9-03daa78dd0f8}; !- Building Unit Name

OS:Surface,
  {dce5149e-9dd0-4358-8d5f-b8b88ffe57bc}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {5f2d496a-0248-4268-9865-9bc8f7d11b75}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3125a798-e79c-4a33-aa61-35c61c8f6ac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f49e07e-0c73-4348-bf8a-53ffbdabc730}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.7988181024499, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6130f18b-2524-477e-968c-684b6642242b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 2.4384, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {801ce4ea-2555-4e15-a1cd-44f4f34c0fcf}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0383c5c9-ad83-4b7f-9e49-64d1596ce72c}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  15.8378725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d134b4-6275-44ac-a4c9-c7782c1b9410}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e015809-86e0-4c82-a3c0-fc4f624c6117}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d2957c-6909-4dcc-a77d-de379ac03c0d}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8fe4ca0c-9e93-44ed-9d6c-a08577f0028f}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5652d4a7-14f0-42c1-929d-70296007cd8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 8.7988181024499, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 2.4384,             !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5652d4a7-14f0-42c1-929d-70296007cd8e}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {4ae58fe9-b153-4248-ba30-6ae611061e7d}, !- Construction Name
  {e43735b8-d592-4d52-8225-dd8257228a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d2957c-6909-4dcc-a77d-de379ac03c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86bb759c-f2b0-44bd-8bd1-8638931d5e95}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8dc1680d-3070-4bac-b083-7b19187f2568}, !- Construction Name
  {e43735b8-d592-4d52-8225-dd8257228a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.39940905122495, 2.50450452561247,  !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 4.39940905122495, 2.50450452561247, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 0.304799999999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f29eb672-f61f-4173-b40a-65265039e498}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {b281d50f-a8d1-4d5d-bf84-b5ff58472541}, !- Construction Name
  {e43735b8-d592-4d52-8225-dd8257228a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.39940905122495, 2.19970452561247,  !- X,Y,Z Vertex 1 {m}
  0, 8.7988181024499, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {b03c290b-7e75-4475-8213-83b0c56c9d24}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {b281d50f-a8d1-4d5d-bf84-b5ff58472541}, !- Construction Name
  {e43735b8-d592-4d52-8225-dd8257228a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 4.39940905122495, 2.19970452561247, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {e43735b8-d592-4d52-8225-dd8257228a5a}, !- Handle
  unfinished attic space,                 !- Name
  {e770c7ad-f4d7-4b4c-a70e-8c49b37786ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {21aa0ce2-e8c1-43d7-b843-0b985c3a08f8}; !- Thermal Zone Name

OS:ThermalZone,
  {21aa0ce2-e8c1-43d7-b843-0b985c3a08f8}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7abe3243-610e-4886-a481-03367908cdca}, !- Zone Air Inlet Port List
  {0d6c0efc-5a2b-45a7-9879-b07188d52d0a}, !- Zone Air Exhaust Port List
  {efc92bd9-1c1b-415d-a1d6-4c3a29c47d3a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d3735f6-57d8-4bbd-a71d-ecb9d4075ecc}, !- Handle
  Node 3,                                 !- Name
  {efc92bd9-1c1b-415d-a1d6-4c3a29c47d3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efc92bd9-1c1b-415d-a1d6-4c3a29c47d3a}, !- Handle
  {cebd45c4-6349-4673-843a-62584e43cdb9}, !- Name
  {21aa0ce2-e8c1-43d7-b843-0b985c3a08f8}, !- Source Object
  11,                                     !- Outlet Port
  {9d3735f6-57d8-4bbd-a71d-ecb9d4075ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7abe3243-610e-4886-a481-03367908cdca}, !- Handle
  {d8577106-f7e9-4c87-976b-37410daad568}, !- Name
  {21aa0ce2-e8c1-43d7-b843-0b985c3a08f8}; !- HVAC Component

OS:PortList,
  {0d6c0efc-5a2b-45a7-9879-b07188d52d0a}, !- Handle
  {74a8c06b-eec7-4f80-97fd-74cfc78019be}, !- Name
  {21aa0ce2-e8c1-43d7-b843-0b985c3a08f8}; !- HVAC Component

OS:Sizing:Zone,
  {a4080545-da25-44d2-a14f-939f8297abfe}, !- Handle
  {21aa0ce2-e8c1-43d7-b843-0b985c3a08f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a759f8c8-a922-42fb-ae0e-d0b2b0bc8036}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {21aa0ce2-e8c1-43d7-b843-0b985c3a08f8}; !- Thermal Zone

OS:SpaceType,
  {e770c7ad-f4d7-4b4c-a70e-8c49b37786ca}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:Surface,
  {f4bb069f-93a6-4c64-9af9-23c1a6fb285e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {b281d50f-a8d1-4d5d-bf84-b5ff58472541}, !- Construction Name
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5501ee0-a038-4e01-b832-ac460e68f3fe}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  {5743e63c-092a-4992-adff-d751f0ae2198}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bdd5091-d90f-4ada-acb3-6f2564ba96e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 8.7988181024499, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d77db763-f95c-4db3-8ce3-fda1e5aaaf76}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8fe4ca0c-9e93-44ed-9d6c-a08577f0028f}, !- Construction Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16bda164-3cda-431d-8b07-c2bb76202049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50ca148-5ffc-44b8-9e5c-b4a5968e467d}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8dc1680d-3070-4bac-b083-7b19187f2568}, !- Construction Name
  {d6beaa65-b7a1-4c80-ab90-c331499de18c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -3.6576, 5.1816,      !- X,Y,Z Vertex 2 {m}
  14.0090725844098, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  14.0090725844098, 1.8288, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa20947-ee3f-4e29-b7bc-cf0815957399}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8dc1680d-3070-4bac-b083-7b19187f2568}, !- Construction Name
  {d6beaa65-b7a1-4c80-ab90-c331499de18c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8378725844098, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  14.0090725844098, 1.8288, 6.096,        !- X,Y,Z Vertex 2 {m}
  14.0090725844098, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e149a4e-9776-429d-a526-9c2edbf96c28}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {b281d50f-a8d1-4d5d-bf84-b5ff58472541}, !- Construction Name
  {d6beaa65-b7a1-4c80-ab90-c331499de18c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  14.0090725844098, -3.6576, 5.7912;      !- X,Y,Z Vertex 3 {m}

OS:Space,
  {d6beaa65-b7a1-4c80-ab90-c331499de18c}, !- Handle
  garage attic space,                     !- Name
  {e770c7ad-f4d7-4b4c-a70e-8c49b37786ca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {21aa0ce2-e8c1-43d7-b843-0b985c3a08f8}; !- Thermal Zone Name

OS:Surface,
  {16bda164-3cda-431d-8b07-c2bb76202049}, !- Handle
  Surface 30 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {4ae58fe9-b153-4248-ba30-6ae611061e7d}, !- Construction Name
  {d6beaa65-b7a1-4c80-ab90-c331499de18c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d77db763-f95c-4db3-8ce3-fda1e5aaaf76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1802725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  12.1802725844098, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771fba42-3822-45b3-b7fd-caa6b21cfe52}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8dc1680d-3070-4bac-b083-7b19187f2568}, !- Construction Name
  {e43735b8-d592-4d52-8225-dd8257228a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.39940905122495, 2.50450452561247,  !- X,Y,Z Vertex 1 {m}
  0, 7.39557098644699e-031, 0.304799999999999, !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 7.39557098644699e-031, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  14.0090725844098, 1.8288, 1.2192,       !- X,Y,Z Vertex 4 {m}
  15.8378725844098, 7.39557098644699e-031, 0.304799999999999, !- X,Y,Z Vertex 5 {m}
  15.8378725844098, 4.39940905122495, 2.50450452561247; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {c7685d2a-1649-4aad-90b9-03daa78dd0f8}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {f1d05b4d-6271-470c-950a-b007ed4f0dd4}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {876b97fa-e013-4f9a-90d6-676d33ba28b6}, !- Handle
  {c7685d2a-1649-4aad-90b9-03daa78dd0f8}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2.5,                                    !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 4
  String,                                 !- Feature Data Type 4
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 4
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 6
  String,                                 !- Feature Data Type 6
  384.1,                                  !- Feature Value 6
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 7
  String,                                 !- Feature Data Type 7
  394.2,                                  !- Feature Value 7
  SizingInfoMechVentType,                 !- Feature Name 8
  String,                                 !- Feature Data Type 8
  exhaust,                                !- Feature Value 8
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  67.499999999999986,                     !- Feature Value 12
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  1.7,                                    !- Feature Value 13
  SizingInfoDuctsReturnRvalue,            !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  1.7,                                    !- Feature Value 14
  SizingInfoDuctsSupplyLoss,              !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  0.13696303696303697,                    !- Feature Value 15
  SizingInfoDuctsReturnLoss,              !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.10009990009990012,                    !- Feature Value 16
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  599.99999999999966,                     !- Feature Value 17
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  359.99999999999977,                     !- Feature Value 18
  SizingInfoDuctsLocationZone,            !- Feature Name 19
  String,                                 !- Feature Data Type 19
  unfinished attic zone,                  !- Feature Value 19
  SizingInfoDuctsLocationFrac,            !- Feature Name 20
  Double,                                 !- Feature Data Type 20
  0.65000000000000002;                    !- Feature Value 20

OS:Schedule:Ruleset,
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Handle
  residential occupants schedule,         !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  {cce2310d-6b37-4dd2-bfe1-649fc5dab6b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cce2310d-6b37-4dd2-bfe1-649fc5dab6b5}, !- Handle
  Schedule Day 1,                         !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d6ecc73-2127-4c3e-b927-95440d5abb60}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {69a4955f-b8ea-4932-813d-5979a1d541b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69a4955f-b8ea-4932-813d-5979a1d541b0}, !- Handle
  residential occupants schedule allday1, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {ba5f30e9-c544-45da-84f6-21339ddb60ca}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {41dc1f7d-71a3-4477-a295-3c894140f410}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {41dc1f7d-71a3-4477-a295-3c894140f410}, !- Handle
  residential occupants schedule allday2, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {9ca1529b-a304-4099-8ce4-87ad38f071b1}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8a775756-adc3-43e7-a0de-01ed5d632061}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a775756-adc3-43e7-a0de-01ed5d632061}, !- Handle
  residential occupants schedule allday3, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {ef13210b-b51a-4b1f-87ee-919c95df181f}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {61daeca9-1678-41d5-bacd-c76024a7df1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61daeca9-1678-41d5-bacd-c76024a7df1f}, !- Handle
  residential occupants schedule allday4, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {5c0ed7ee-6083-4e45-887c-460169e0f13e}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6aaf3812-1d35-455e-b2f1-932b9e3f5d4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6aaf3812-1d35-455e-b2f1-932b9e3f5d4a}, !- Handle
  residential occupants schedule allday5, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {76cd28e1-0259-4396-b257-cc20ee639413}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b1a2bd11-2134-4ae4-926c-b46c536c8638}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1a2bd11-2134-4ae4-926c-b46c536c8638}, !- Handle
  residential occupants schedule allday6, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a7b9b4cd-9ee4-4667-ad7e-93d7dbeb7e56}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc032da4-eec0-497d-b683-25a963b88785}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc032da4-eec0-497d-b683-25a963b88785}, !- Handle
  residential occupants schedule allday7, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {26d071ec-12da-4a96-bd3f-ac8e45b7c566}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {37dc9ba2-d1a0-40af-836d-a203bcb007d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37dc9ba2-d1a0-40af-836d-a203bcb007d6}, !- Handle
  residential occupants schedule allday8, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {8929b841-4a95-4a43-9a82-048c2cc6d1a7}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {10f3621e-186a-446d-886f-35fbaec12c6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10f3621e-186a-446d-886f-35fbaec12c6d}, !- Handle
  residential occupants schedule allday9, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {11c8208f-8e37-49b5-957b-ec573cae9e44}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {abc0c91b-6026-48b8-88c4-33fa5fd1e45e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abc0c91b-6026-48b8-88c4-33fa5fd1e45e}, !- Handle
  residential occupants schedule allday10, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {3f29872a-fcb3-4820-983e-94bbb0b87589}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a986729-0b4c-4616-9e63-d901d85ea084}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7a986729-0b4c-4616-9e63-d901d85ea084}, !- Handle
  residential occupants schedule allday11, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {434fb4af-b217-4687-8062-735cda977136}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b83413a-eead-4545-9b0c-edcd81d4b012}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b83413a-eead-4545-9b0c-edcd81d4b012}, !- Handle
  residential occupants schedule allday12, !- Name
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {75f89df3-2cf4-4df1-8379-b89f7976246d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9e349415-8a4c-4d0e-b0cc-807324e46fcd}, !- Schedule Type Limits Name
  {38bc17ef-836a-4c77-9a32-cb498d49987f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38bc17ef-836a-4c77-9a32-cb498d49987f}, !- Handle
  Schedule Day 2,                         !- Name
  {9e349415-8a4c-4d0e-b0cc-807324e46fcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {2e932965-ac14-4400-8b15-019baf26fcd7}, !- Handle
  residential occupants|living space|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.77004,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d8db49d5-93ea-40d7-9c92-73ae3873b595}, !- Handle
  residential occupants|living space|story 2, !- Name
  {2e932965-ac14-4400-8b15-019baf26fcd7}, !- People Definition Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space or SpaceType Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Number of People Schedule Name
  {75f89df3-2cf4-4df1-8379-b89f7976246d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {9e349415-8a4c-4d0e-b0cc-807324e46fcd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {92fc45bd-1761-4cd4-92b6-cfa34eb6dce9}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {0161bb93-85ae-4b39-8aaf-54f853c1e7e7}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  1.45996,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {6c4a6c15-db1a-49b2-b53d-d25158840e37}, !- Handle
  residential occupants|living space,     !- Name
  {0161bb93-85ae-4b39-8aaf-54f853c1e7e7}, !- People Definition Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space or SpaceType Name
  {96d82b39-97d4-4fef-b30a-986d923d862a}, !- Number of People Schedule Name
  {75f89df3-2cf4-4df1-8379-b89f7976246d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {752ede1d-078f-42d9-a056-4652be5ae0ae}, !- Handle
  Surface 25 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 8.7988181024499, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -0.6096, 4.39940905122495, 7.38130452561247, !- X,Y,Z Vertex 2 {m}
  0, 4.39940905122495, 7.38130452561247,  !- X,Y,Z Vertex 3 {m}
  0, 8.7988181024499, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a12fa6b6-319d-4cdd-847b-f07b9568d89c}, !- Handle
  Surface 25 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.4474725844098, 4.39940905122495, 7.38130452561247, !- X,Y,Z Vertex 1 {m}
  16.4474725844098, 8.7988181024499, 5.1816, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 8.7988181024499, 5.1816, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 4.39940905122495, 7.38130452561247; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {53aaa1ee-2ebd-4055-9ef3-454853792915}, !- Handle
  Surface 25 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 9.4084181024499, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 9.4084181024499, 4.8768,             !- X,Y,Z Vertex 2 {m}
  0, 8.7988181024499, 5.1816,             !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 8.7988181024499, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2f1ce69-ee6f-4e4b-8eb0-6aa245d08bb6}, !- Handle
  Surface 31 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5706725844098, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  11.5706725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  12.1802725844098, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {80a7b6c6-38e9-40c7-ae73-8ea29aa936f3}, !- Handle
  Surface 31 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1802725844098, -4.2672, 5.1816,      !- X,Y,Z Vertex 1 {m}
  14.0090725844098, -4.2672, 6.096,       !- X,Y,Z Vertex 2 {m}
  14.0090725844098, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0d7e45a-aeb9-4563-8586-0ea9a6873b4f}, !- Handle
  Surface 32 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.4474725844098, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  16.4474725844098, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  15.8378725844098, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85c56bda-f2ab-4036-a641-ca127a38047a}, !- Handle
  Surface 32 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0090725844098, -4.2672, 6.096,       !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -4.2672, 5.1816,      !- X,Y,Z Vertex 2 {m}
  15.8378725844098, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  14.0090725844098, -3.6576, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ff5e3a4a-e14f-4d41-9f94-c02fba848d32}, !- Handle
  Surface 35 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 4.39940905122495, 7.38130452561247, !- X,Y,Z Vertex 1 {m}
  -0.6096, 7.39557098644699e-031, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, 7.39557098644699e-031, 5.1816,       !- X,Y,Z Vertex 3 {m}
  0, 4.39940905122495, 7.38130452561247;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a4550774-0d28-4514-a174-d1f26b756f1a}, !- Handle
  Surface 35 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.1802725844098, 7.39557098644699e-031, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, 7.39557098644699e-031, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f78daa05-bceb-4887-af2c-bcaa21e51fc5}, !- Handle
  Surface 35 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {dbaf1b4e-f43f-4d42-a246-04d3dcb592a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.4474725844098, 7.39557098644699e-031, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.4474725844098, 4.39940905122495, 7.38130452561247, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 4.39940905122495, 7.38130452561247, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 7.39557098644699e-031, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a947412f-aad1-48df-b577-fa5b01b6824f}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b76f875b-bd94-49ed-b7e8-2c8f47aa2ea7}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {a947412f-aad1-48df-b577-fa5b01b6824f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 7.07650452561247,      !- X,Y,Z Vertex 2 {m}
  -3.048, 8.7988181024499, 7.07650452561247, !- X,Y,Z Vertex 3 {m}
  -3.048, 8.7988181024499, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e1cd1807-dc6e-4f02-9ef8-f911234e59d9}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {a947412f-aad1-48df-b577-fa5b01b6824f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.8858725844098, 8.7988181024499, 0,   !- X,Y,Z Vertex 1 {m}
  18.8858725844098, 8.7988181024499, 7.07650452561247, !- X,Y,Z Vertex 2 {m}
  18.8858725844098, -3.6576, 7.07650452561247, !- X,Y,Z Vertex 3 {m}
  18.8858725844098, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c3742a9-9533-40fa-ab38-3153b07134c3}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {a4d7e502-dea3-4e0e-8c1d-65b2645dec99}, !- Construction Name
  {9f4d5503-202d-46c6-853a-d868596170c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.89411428571429, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.89411428571429, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4d5503-202d-46c6-853a-d868596170c0}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91951428571429, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {457014c5-4e55-4f92-a633-e74b5732347a}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Construction Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbbe78f3-502b-419d-b7f6-10f68641a1e1}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {519f5d11-d5e6-49aa-a08e-b7945d0d3069}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44070423370302, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.44070423370302, 0, 0.97577910328194,  !- X,Y,Z Vertex 2 {m}
  5.30928705194613, 0, 0.97577910328194,  !- X,Y,Z Vertex 3 {m}
  5.30928705194613, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb97f999-5b5d-4dac-8be0-5d0c90501239}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {519f5d11-d5e6-49aa-a08e-b7945d0d3069}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.37024705194613, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.37024705194613, 0, 0.97577910328194,  !- X,Y,Z Vertex 2 {m}
  6.23882987018923, 0, 0.97577910328194,  !- X,Y,Z Vertex 3 {m}
  6.23882987018923, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {436c7411-a861-41cb-85af-f830d9a4994b}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {519f5d11-d5e6-49aa-a08e-b7945d0d3069}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.32572840905641, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.32572840905641, 0, 0.97577910328194,  !- X,Y,Z Vertex 2 {m}
  9.19431122729952, 0, 0.97577910328194,  !- X,Y,Z Vertex 3 {m}
  9.19431122729952, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e694a045-9de5-468d-967f-8ab8dda333e6}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {0383c5c9-ad83-4b7f-9e49-64d1596ce72c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.559965152963, -3.6576, 2.1336,       !- X,Y,Z Vertex 1 {m}
  13.559965152963, -3.6576, 0.936279587762871, !- X,Y,Z Vertex 2 {m}
  14.4581800158566, -3.6576, 0.936279587762871, !- X,Y,Z Vertex 3 {m}
  14.4581800158566, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cd02e39-f2ad-4141-a21d-baaa9bcfb830}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {3e015809-86e0-4c82-a3c0-fc4f624c6117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.21005107452149, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.21005107452149, 0, 1.04112680399773,  !- X,Y,Z Vertex 2 {m}
  4.02961086146993, 0, 1.04112680399773,  !- X,Y,Z Vertex 3 {m}
  4.02961086146993, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b36b52fc-0fa5-447d-b316-1eca0da0d52a}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {3e015809-86e0-4c82-a3c0-fc4f624c6117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09057086146993, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.09057086146993, 0, 1.04112680399773,  !- X,Y,Z Vertex 2 {m}
  4.91013064841838, 0, 1.04112680399773,  !- X,Y,Z Vertex 3 {m}
  4.91013064841838, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ee499c8-9026-4806-a3fc-5ec3d161cb62}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {3e015809-86e0-4c82-a3c0-fc4f624c6117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.27014193599142, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.27014193599142, 0, 1.04112680399773,  !- X,Y,Z Vertex 2 {m}
  8.08970172293987, 0, 1.04112680399773,  !- X,Y,Z Vertex 3 {m}
  8.08970172293987, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7ec0901-cbf5-41fa-bfef-7f2c4e88fb3e}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {3e015809-86e0-4c82-a3c0-fc4f624c6117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.15066172293987, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.15066172293987, 0, 1.04112680399773,  !- X,Y,Z Vertex 2 {m}
  8.97022150988831, 0, 1.04112680399773,  !- X,Y,Z Vertex 3 {m}
  8.97022150988831, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29387da0-7518-44e9-af8a-43cccd71e678}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {7fe35931-57f3-416f-904a-019ba068fc8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7427411780669, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.7427411780669, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  11.9088844383074, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  11.9088844383074, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fa739ca-3b06-4675-8493-eb1028de3d17}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {7fe35931-57f3-416f-904a-019ba068fc8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8479244383074, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.8479244383074, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  11.0140676985478, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  11.0140676985478, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa9e6f11-aecf-448b-8831-cf895c84428b}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {7fe35931-57f3-416f-904a-019ba068fc8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.78327303196447, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.78327303196447, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  7.9494162922049, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  7.9494162922049, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a46f2bdc-dd99-4df4-b35e-1fb3c1fb8984}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {7fe35931-57f3-416f-904a-019ba068fc8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.8884562922049, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.8884562922049, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  7.05459955244533, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  7.05459955244533, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c076fe9c-0089-4312-834a-4e88e68a96e8}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {7fe35931-57f3-416f-904a-019ba068fc8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.37639651598223, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.37639651598223, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  3.54253977622266, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  3.54253977622266, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f5faa3-8ec3-40a1-97a8-97ee73dd44c5}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {6130f18b-2524-477e-968c-684b6642242b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7427411780669, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.7427411780669, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  11.9088844383074, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  11.9088844383074, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43d86a9d-c9ee-4330-ac82-3f0c4f77e5b2}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {6130f18b-2524-477e-968c-684b6642242b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8479244383074, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.8479244383074, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  11.0140676985478, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  11.0140676985478, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {358a2d83-64bc-48a2-9b09-d20d71fd89f8}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {6130f18b-2524-477e-968c-684b6642242b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.78327303196447, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.78327303196447, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  7.9494162922049, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  7.9494162922049, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98bd4c58-6a55-4c86-ad10-d74c2b282cb0}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {6130f18b-2524-477e-968c-684b6642242b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.8884562922049, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.8884562922049, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  7.05459955244533, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  7.05459955244533, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63e96f69-837c-4c87-96cb-1a2f54313116}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {6130f18b-2524-477e-968c-684b6642242b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.37639651598223, 8.7988181024499, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.37639651598223, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 2 {m}
  3.54253977622266, 8.7988181024499, 1.02206896590049, !- X,Y,Z Vertex 3 {m}
  3.54253977622266, 8.7988181024499, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6155aad-90fe-42aa-b64f-f3c7c1491fe8}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {3f085026-35c4-4b1b-a12f-c0085374fe9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.69873775690955, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.69873775690955, 1.06402876375004,  !- X,Y,Z Vertex 2 {m}
  0, 5.8963587349666, 1.06402876375004,   !- X,Y,Z Vertex 3 {m}
  0, 5.8963587349666, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73cb23ba-e9b2-4a28-979b-81c6d2db7a3c}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {3f085026-35c4-4b1b-a12f-c0085374fe9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.8353987349666, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 5.8353987349666, 1.06402876375004,   !- X,Y,Z Vertex 2 {m}
  0, 5.03301971302365, 1.06402876375004,  !- X,Y,Z Vertex 3 {m}
  0, 5.03301971302365, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cfe38bc-08bc-4061-a110-c5ec511d9c60}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {3f085026-35c4-4b1b-a12f-c0085374fe9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.33412887845478, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.33412887845478, 1.06402876375004,  !- X,Y,Z Vertex 2 {m}
  0, 2.53174985651182, 1.06402876375004,  !- X,Y,Z Vertex 3 {m}
  0, 2.53174985651182, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd10e628-105d-40fe-a15c-39eb7cb0596b}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {9f49e07e-0c73-4348-bf8a-53ffbdabc730}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.69873775690955, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.69873775690955, 1.06402876375004,  !- X,Y,Z Vertex 2 {m}
  0, 5.8963587349666, 1.06402876375004,   !- X,Y,Z Vertex 3 {m}
  0, 5.8963587349666, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edb08ba3-cdce-4d3f-90fd-c2185b27f7a2}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {9f49e07e-0c73-4348-bf8a-53ffbdabc730}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.8353987349666, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 5.8353987349666, 1.06402876375004,   !- X,Y,Z Vertex 2 {m}
  0, 5.03301971302365, 1.06402876375004,  !- X,Y,Z Vertex 3 {m}
  0, 5.03301971302365, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e19d9ab-511c-4abc-b6d0-165de65014f7}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {9f49e07e-0c73-4348-bf8a-53ffbdabc730}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.33412887845478, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.33412887845478, 1.06402876375004,  !- X,Y,Z Vertex 2 {m}
  0, 2.53174985651182, 1.06402876375004,  !- X,Y,Z Vertex 3 {m}
  0, 2.53174985651182, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4ad9a18-9117-4f18-97b7-b3cdaabfa5cc}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {c8d134b4-6275-44ac-a4c9-c7782c1b9410}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1802725844098, -1.38078131000298, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -1.38078131000298, 0.939182172467943, !- X,Y,Z Vertex 2 {m}
  12.1802725844098, -2.27681868999702, 0.939182172467943, !- X,Y,Z Vertex 3 {m}
  12.1802725844098, -2.27681868999702, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bfbbf0c-0c15-476b-90d7-ed8fc500ea83}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {ab8c67ab-0f98-4100-8a86-d85099d206e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 5.44654555226621, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 5.44654555226621, 1.132272395888, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 6.19772905122495, 1.132272395888, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 6.19772905122495, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ac48ab8-c4d7-4dd9-a2da-21633d490654}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {ab8c67ab-0f98-4100-8a86-d85099d206e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 6.25868905122495, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 6.25868905122495, 1.132272395888, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 7.00987255018369, 1.132272395888, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 7.00987255018369, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6a504aa-bb33-4b53-9a00-c83bd6075f7b}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {801ce4ea-2555-4e15-a1cd-44f4f34c0fcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, -0.362729491734845, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -0.362729491734845, 1.03149045066221, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 0.4640593674833, 1.03149045066221, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 0.4640593674833, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {283f6d84-2b45-4c0a-bba6-bbe6360bd201}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {801ce4ea-2555-4e15-a1cd-44f4f34c0fcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 0.5250193674833, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0.5250193674833, 1.03149045066221, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 1.35180822670145, 1.03149045066221, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 1.35180822670145, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3afaf55e-0239-418b-ab85-c0c832dcafe7}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {801ce4ea-2555-4e15-a1cd-44f4f34c0fcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 3.78940987574845, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.78940987574845, 1.03149045066221, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 4.6161987349666, 1.03149045066221, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 4.6161987349666, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a41290f-9545-478b-895f-8e0b5b5ea12e}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Construction Name
  {801ce4ea-2555-4e15-a1cd-44f4f34c0fcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8378725844098, 4.6771587349666, 2.1336, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 4.6771587349666, 1.03149045066221, !- X,Y,Z Vertex 2 {m}
  15.8378725844098, 5.50394759418475, 1.03149045066221, !- X,Y,Z Vertex 3 {m}
  15.8378725844098, 5.50394759418475, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {159eed8f-981a-4024-8ffc-f4295cef35a7}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cb97f999-5b5d-4dac-8be0-5d0c90501239}; !- Shaded Object Name

OS:ShadingSurface,
  {c3aa313e-e729-4a8d-80ed-57e753b57345}, !- Handle
  Surface 13 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {159eed8f-981a-4024-8ffc-f4295cef35a7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.39122987018923, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.21784705194613, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.21784705194613, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.39122987018923, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c796cfec-545a-46c8-b94b-a98dd8f99819}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cd10e628-105d-40fe-a15c-39eb7cb0596b}; !- Shaded Object Name

OS:ShadingSurface,
  {dc5b49f6-cfad-42d4-b3f0-b63f75172c4c}, !- Handle
  Surface 16 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c796cfec-545a-46c8-b94b-a98dd8f99819}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.7439587349666, 2.286,              !- X,Y,Z Vertex 1 {m}
  0, 6.85113775690955, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.85113775690955, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.7439587349666, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5d30086a-0bab-48d7-9a22-368dc66e0661}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e694a045-9de5-468d-967f-8ab8dda333e6}; !- Shaded Object Name

OS:ShadingSurface,
  {c882dc3b-98c4-495e-a91d-ec0163072bc5}, !- Handle
  Surface 19 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5d30086a-0bab-48d7-9a22-368dc66e0661}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.6105800158566, -3.6576, 2.286,       !- X,Y,Z Vertex 1 {m}
  13.407565152963, -3.6576, 2.286,        !- X,Y,Z Vertex 2 {m}
  13.407565152963, -4.2672, 2.286,        !- X,Y,Z Vertex 3 {m}
  14.6105800158566, -4.2672, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b664e267-dcb7-404f-921a-8d9e4c5fd9e3}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {edb08ba3-cdce-4d3f-90fd-c2185b27f7a2}; !- Shaded Object Name

OS:ShadingSurface,
  {8f7087a8-afed-4415-b56d-ac9845fbed2d}, !- Handle
  Surface 16 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b664e267-dcb7-404f-921a-8d9e4c5fd9e3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.88061971302365, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.9877987349666, 2.286,              !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.9877987349666, 2.286,        !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.88061971302365, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ccb8a25a-2768-4f12-b228-175d5291e691}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fbbe78f3-502b-419d-b7f6-10f68641a1e1}; !- Shaded Object Name

OS:ShadingSurface,
  {e6b73817-7bb5-4ce5-89bd-61a02379b847}, !- Handle
  Surface 13 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ccb8a25a-2768-4f12-b228-175d5291e691}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.46168705194613, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.28830423370302, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.28830423370302, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.46168705194613, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f43a9b7e-f4f0-48d9-895a-0cce307e98c6}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {436c7411-a861-41cb-85af-f830d9a4994b}; !- Shaded Object Name

OS:ShadingSurface,
  {7faaa38d-9661-4166-908c-bbea2f1b3370}, !- Handle
  Surface 13 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {f43a9b7e-f4f0-48d9-895a-0cce307e98c6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.34671122729952, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.17332840905641, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.17332840905641, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.34671122729952, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c4443671-96b2-4cc9-a1a0-ec5324660a06}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4cd02e39-f2ad-4141-a21d-baaa9bcfb830}; !- Shaded Object Name

OS:ShadingSurface,
  {3a756a81-a381-417d-bd01-fe3ca29a00b8}, !- Handle
  Surface 21 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c4443671-96b2-4cc9-a1a0-ec5324660a06}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.18201086146993, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.05765107452149, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.05765107452149, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.18201086146993, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {95a4baeb-3c0d-449f-b829-63f8bb9df5bb}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3bfbbf0c-0c15-476b-90d7-ed8fc500ea83}; !- Shaded Object Name

OS:ShadingSurface,
  {4e55e032-671d-4a45-9647-80fa358ef88f}, !- Handle
  Surface 10 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {95a4baeb-3c0d-449f-b829-63f8bb9df5bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 6.35012905122495, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 5.29414555226621, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 5.29414555226621, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 6.35012905122495, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b339ebd3-67f6-4103-b75e-a9fd6afe2f57}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {98bd4c58-6a55-4c86-ad10-d74c2b282cb0}; !- Shaded Object Name

OS:ShadingSurface,
  {6c7a8c1a-99c1-469f-a2d6-3de1f9c318df}, !- Handle
  Surface 17 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b339ebd3-67f6-4103-b75e-a9fd6afe2f57}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.90219955244533, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  8.0408562922049, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  8.0408562922049, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  6.90219955244533, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4e746636-2614-4456-a28b-008c3aac517b}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ee499c8-9026-4806-a3fc-5ec3d161cb62}; !- Shaded Object Name

OS:ShadingSurface,
  {1c3869cc-9c7c-42c8-aeec-aec14952649e}, !- Handle
  Surface 21 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4e746636-2614-4456-a28b-008c3aac517b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.24210172293987, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  7.11774193599142, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.11774193599142, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  8.24210172293987, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9b05fa20-926a-46cc-8b8a-7ba3de68119f}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b36b52fc-0fa5-447d-b316-1eca0da0d52a}; !- Shaded Object Name

OS:ShadingSurface,
  {def6ec05-2766-450c-bd2e-6ca9f3b495eb}, !- Handle
  Surface 21 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {9b05fa20-926a-46cc-8b8a-7ba3de68119f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.06253064841838, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.93817086146993, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.93817086146993, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.06253064841838, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2582571a-7e09-489d-a546-c6de05d858a8}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a7ec0901-cbf5-41fa-bfef-7f2c4e88fb3e}; !- Shaded Object Name

OS:ShadingSurface,
  {37782220-2eec-4476-b79e-3acf9f3eece7}, !- Handle
  Surface 21 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2582571a-7e09-489d-a546-c6de05d858a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.12262150988831, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  7.99826172293987, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  7.99826172293987, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.12262150988831, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0633cbbf-f332-4aad-a389-659726504896}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3afaf55e-0239-418b-ab85-c0c832dcafe7}; !- Shaded Object Name

OS:ShadingSurface,
  {541126a9-6225-4a73-9532-1f7d5743b39c}, !- Handle
  Surface 18 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {0633cbbf-f332-4aad-a389-659726504896}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 4.7685987349666, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 3.63700987574845, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 3.63700987574845, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 4.7685987349666, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ef7342e6-f903-4c6f-a91c-66c7d44388a6}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a46f2bdc-dd99-4df4-b35e-1fb3c1fb8984}; !- Shaded Object Name

OS:ShadingSurface,
  {c384867d-46a0-4b12-9194-c0d8f586ffaf}, !- Handle
  Surface 9 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ef7342e6-f903-4c6f-a91c-66c7d44388a6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.90219955244533, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  8.0408562922049, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  8.0408562922049, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  6.90219955244533, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7f16730a-0291-426f-9150-a39a6766dee0}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {29387da0-7518-44e9-af8a-43cccd71e678}; !- Shaded Object Name

OS:ShadingSurface,
  {4801f6eb-170e-4170-a80d-355efc16a954}, !- Handle
  Surface 9 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7f16730a-0291-426f-9150-a39a6766dee0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.7564844383074, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  12.8951411780669, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  12.8951411780669, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  11.7564844383074, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0bf92f79-e56e-459c-a89c-660732dfe821}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8fa739ca-3b06-4675-8493-eb1028de3d17}; !- Shaded Object Name

OS:ShadingSurface,
  {219b3ae7-661a-4382-8110-0e7565e2cc77}, !- Handle
  Surface 9 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {0bf92f79-e56e-459c-a89c-660732dfe821}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.8616676985478, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  12.0003244383074, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  12.0003244383074, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  10.8616676985478, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6cfdb48e-c6cd-4e3c-bfe0-4253b67f1a67}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fa9e6f11-aecf-448b-8831-cf895c84428b}; !- Shaded Object Name

OS:ShadingSurface,
  {86203b9e-9d2c-4838-9474-a8adf8428753}, !- Handle
  Surface 9 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {6cfdb48e-c6cd-4e3c-bfe0-4253b67f1a67}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.7970162922049, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  8.93567303196447, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  8.93567303196447, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  7.7970162922049, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bb7f9d72-1256-4fb3-b636-c3ae1d16f4f2}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c4ad9a18-9117-4f18-97b7-b3cdaabfa5cc}; !- Shaded Object Name

OS:ShadingSurface,
  {d66d9269-a160-4167-ba2b-2846b54a209d}, !- Handle
  Surface 20 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {bb7f9d72-1256-4fb3-b636-c3ae1d16f4f2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1802725844098, -2.42921868999702, 2.286, !- X,Y,Z Vertex 1 {m}
  12.1802725844098, -1.22838131000298, 2.286, !- X,Y,Z Vertex 2 {m}
  11.5706725844098, -1.22838131000298, 2.286, !- X,Y,Z Vertex 3 {m}
  11.5706725844098, -2.42921868999702, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cc56dc70-dd43-44ca-942a-1def550517ec}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c076fe9c-0089-4312-834a-4e88e68a96e8}; !- Shaded Object Name

OS:ShadingSurface,
  {44c31e4d-c079-46bc-8710-58203ccb5250}, !- Handle
  Surface 9 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {cc56dc70-dd43-44ca-942a-1def550517ec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.39013977622266, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  4.52879651598223, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  4.52879651598223, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  3.39013977622266, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7029e384-cf83-4050-aa07-3f1f89f6e0d1}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {17f5faa3-8ec3-40a1-97a8-97ee73dd44c5}; !- Shaded Object Name

OS:ShadingSurface,
  {5aedda65-eab7-4134-8b69-e800c38dfc4f}, !- Handle
  Surface 17 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7029e384-cf83-4050-aa07-3f1f89f6e0d1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.7564844383074, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  12.8951411780669, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  12.8951411780669, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  11.7564844383074, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9bd44db2-d866-47b3-a69b-9ba5b95f5dc8}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {43d86a9d-c9ee-4330-ac82-3f0c4f77e5b2}; !- Shaded Object Name

OS:ShadingSurface,
  {5b3a2065-ac2e-4a0b-9f71-f3960ba79998}, !- Handle
  Surface 17 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {9bd44db2-d866-47b3-a69b-9ba5b95f5dc8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.8616676985478, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  12.0003244383074, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  12.0003244383074, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  10.8616676985478, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dd082a4f-813b-4e58-aaaf-3c5564f47d26}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {358a2d83-64bc-48a2-9b09-d20d71fd89f8}; !- Shaded Object Name

OS:ShadingSurface,
  {43533d41-7492-436d-be2b-cd9e6ae426e4}, !- Handle
  Surface 17 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {dd082a4f-813b-4e58-aaaf-3c5564f47d26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.7970162922049, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  8.93567303196447, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  8.93567303196447, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  7.7970162922049, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {24705a64-85ff-4bf4-af3e-9b3f1feaf430}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {63e96f69-837c-4c87-96cb-1a2f54313116}; !- Shaded Object Name

OS:ShadingSurface,
  {3814c5b9-c365-4547-bcf2-ea67f25ee729}, !- Handle
  Surface 17 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {24705a64-85ff-4bf4-af3e-9b3f1feaf430}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.39013977622266, 8.7988181024499, 2.286, !- X,Y,Z Vertex 1 {m}
  4.52879651598223, 8.7988181024499, 2.286, !- X,Y,Z Vertex 2 {m}
  4.52879651598223, 9.4084181024499, 2.286, !- X,Y,Z Vertex 3 {m}
  3.39013977622266, 9.4084181024499, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3122b9e8-7306-4c32-b492-1b0a3a694b94}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d6155aad-90fe-42aa-b64f-f3c7c1491fe8}; !- Shaded Object Name

OS:ShadingSurface,
  {81b0b434-bb27-4421-92e0-cf1e89abd8b1}, !- Handle
  Surface 8 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {3122b9e8-7306-4c32-b492-1b0a3a694b94}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.7439587349666, 2.286,              !- X,Y,Z Vertex 1 {m}
  0, 6.85113775690955, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.85113775690955, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.7439587349666, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8d234b61-90ad-4805-b927-23deaeb8efc5}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73cb23ba-e9b2-4a28-979b-81c6d2db7a3c}; !- Shaded Object Name

OS:ShadingSurface,
  {a2df8f68-79a3-40df-b857-bcfd62ae828f}, !- Handle
  Surface 8 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8d234b61-90ad-4805-b927-23deaeb8efc5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.88061971302365, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.9877987349666, 2.286,              !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.9877987349666, 2.286,        !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.88061971302365, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5c087921-e834-4dbc-a4bd-931b4250c947}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0cfe38bc-08bc-4061-a110-c5ec511d9c60}; !- Shaded Object Name

OS:ShadingSurface,
  {e06ae7f0-7dfc-45a2-8731-1fed7b050c31}, !- Handle
  Surface 8 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5c087921-e834-4dbc-a4bd-931b4250c947}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.37934985651182, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.48652887845478, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.48652887845478, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.37934985651182, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2e8afd16-5082-4213-95de-4c0a8dd0c479}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1e19d9ab-511c-4abc-b6d0-165de65014f7}; !- Shaded Object Name

OS:ShadingSurface,
  {c15186d0-978f-486c-8d1b-76b0972a9cbf}, !- Handle
  Surface 16 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2e8afd16-5082-4213-95de-4c0a8dd0c479}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.37934985651182, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.48652887845478, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.48652887845478, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.37934985651182, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8dbb493a-a1d2-4d3d-803e-09c01ad49c5f}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ac48ab8-c4d7-4dd9-a2da-21633d490654}; !- Shaded Object Name

OS:ShadingSurface,
  {77e2889e-3148-445c-83b4-cbb1549ceb0c}, !- Handle
  Surface 10 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8dbb493a-a1d2-4d3d-803e-09c01ad49c5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 7.16227255018369, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 6.10628905122495, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 6.10628905122495, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 7.16227255018369, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6cfc03b2-6f87-4307-80ff-f063aa3446a7}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6a504aa-bb33-4b53-9a00-c83bd6075f7b}; !- Shaded Object Name

OS:ShadingSurface,
  {1c6ef9a8-710e-4aac-86b0-eb733c53770c}, !- Handle
  Surface 18 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {6cfc03b2-6f87-4307-80ff-f063aa3446a7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 0.6164593674833, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, -0.515129491734845, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, -0.515129491734845, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 0.6164593674833, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4062e46b-4323-4d01-84d2-8067c616c375}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {283f6d84-2b45-4c0a-bba6-bbe6360bd201}; !- Shaded Object Name

OS:ShadingSurface,
  {96b92c0c-081d-467e-bb68-bfa0b70b9c89}, !- Handle
  Surface 18 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4062e46b-4323-4d01-84d2-8067c616c375}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 1.50420822670145, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 0.3726193674833, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 0.3726193674833, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 1.50420822670145, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {12f8b7b3-579e-4087-9485-71297bccb832}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9a41290f-9545-478b-895f-8e0b5b5ea12e}; !- Shaded Object Name

OS:ShadingSurface,
  {71891a1c-feaa-4a0a-b1fd-37b6f5d709f4}, !- Handle
  Surface 18 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {12f8b7b3-579e-4087-9485-71297bccb832}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.8378725844098, 5.65634759418475, 2.286, !- X,Y,Z Vertex 1 {m}
  15.8378725844098, 4.5247587349666, 2.286, !- X,Y,Z Vertex 2 {m}
  16.4474725844098, 4.5247587349666, 2.286, !- X,Y,Z Vertex 3 {m}
  16.4474725844098, 5.65634759418475, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {20c27093-aecc-4ad8-a609-e9c14d540c38}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {264a3523-b870-4db1-a162-90a926704998}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {dd87314e-3d75-45d2-ad93-8d0695b50de9}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {4ae58fe9-b153-4248-ba30-6ae611061e7d}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {20c27093-aecc-4ad8-a609-e9c14d540c38}, !- Layer 1
  {264a3523-b870-4db1-a162-90a926704998}, !- Layer 2
  {dd87314e-3d75-45d2-ad93-8d0695b50de9}; !- Layer 3

OS:Construction,
  {8fe4ca0c-9e93-44ed-9d6c-a08577f0028f}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {dd87314e-3d75-45d2-ad93-8d0695b50de9}, !- Layer 1
  {264a3523-b870-4db1-a162-90a926704998}, !- Layer 2
  {20c27093-aecc-4ad8-a609-e9c14d540c38}; !- Layer 3

OS:Material,
  {1e09dd6a-891d-4616-a76c-0c2d9975fb55}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {2838ba84-6946-4f8d-bac7-96de44dff594}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {6c89fd4f-6ece-4dfd-b232-18d4fddcfbd3}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {8dc1680d-3070-4bac-b083-7b19187f2568}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {1e09dd6a-891d-4616-a76c-0c2d9975fb55}, !- Layer 1
  {2838ba84-6946-4f8d-bac7-96de44dff594}, !- Layer 2
  {6c89fd4f-6ece-4dfd-b232-18d4fddcfbd3}; !- Layer 3

OS:AdditionalProperties,
  {fa0e4cc9-0380-487c-831e-74546da6b744}, !- Handle
  {86bb759c-f2b0-44bd-8bd1-8638931d5e95}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {5f33c379-276b-4e52-97bc-b4179766fc40}, !- Handle
  {771fba42-3822-45b3-b7fd-caa6b21cfe52}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {e8e0ae2a-c3bf-4404-a527-b972a0831428}, !- Handle
  {c50ca148-5ffc-44b8-9e5c-b4a5968e467d}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {c0ccf102-fffa-4ae7-808e-c11f7d3a7fba}, !- Handle
  {7fa20947-ee3f-4e29-b7bc-cf0815957399}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Foundation:Kiva,
  {d1f50bac-360b-430a-a5ae-cf8216577e23}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {57e17dc8-e73f-4015-ae61-10d7a31ea75b}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {a69e5351-4e93-4368-9166-3dc2cde88750}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {57e17dc8-e73f-4015-ae61-10d7a31ea75b}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {a69e5351-4e93-4368-9166-3dc2cde88750}; !- Layer 1

OS:Foundation:Kiva:Settings,
  {22100a3f-0906-441c-8d88-6d798dbbb62f}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {2adb9b95-b500-4bd9-96ff-9686cd0cf562}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Material,
  {7bdef276-9a30-4069-9e06-77fa9383e384}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {368404ce-7ec4-4efa-afc1-011eca35dac1}, !- Handle
  FloorFndGrndFinSlab,                    !- Name
  ,                                       !- Surface Rendering Name
  {2adb9b95-b500-4bd9-96ff-9686cd0cf562}, !- Layer 1
  {7bdef276-9a30-4069-9e06-77fa9383e384}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {fc7e4d4e-f978-4887-a06e-57b42e31d345}, !- Handle
  {367a76d3-c254-4897-81b9-6463bd9df488}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  41.9581813737194;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {8e9f8c36-c763-449c-967e-12d5293277ef}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {eb996023-4921-4504-aad3-a3ce262e2f40}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {537dbc31-f0a0-4584-930e-ae27c04164df}, !- Handle
  FootingMaterial 1,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {eb996023-4921-4504-aad3-a3ce262e2f40}, !- Handle
  FootingConstruction 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {537dbc31-f0a0-4584-930e-ae27c04164df}; !- Layer 1

OS:Construction,
  {dfa0c7e2-1755-435f-89f8-2b7aa5b1e1f0}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {2adb9b95-b500-4bd9-96ff-9686cd0cf562}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {148c82d6-5bfc-4a75-8f3e-2257dd986dc0}, !- Handle
  {9a701d36-6b74-4489-a2cb-4b45bd861fad}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.6304;                                !- Total Exposed Perimeter {m}

OS:AdditionalProperties,
  {e0a43746-ef4a-4e94-a025-09ee83e078b7}, !- Handle
  {367a76d3-c254-4897-81b9-6463bd9df488}, !- Object Name
  SizingInfoSlabRvalue,                   !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.781374617722873;                     !- Feature Value 1

OS:Material,
  {6ebbb79d-aa01-42aa-bcdb-bb37095cb666}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Material,
  {1b4d5958-2c6a-41a9-9c26-86f4e0f4c5a7}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {5f2d496a-0248-4268-9865-9bc8f7d11b75}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {6ebbb79d-aa01-42aa-bcdb-bb37095cb666}, !- Layer 1
  {2838ba84-6946-4f8d-bac7-96de44dff594}, !- Layer 2
  {1b4d5958-2c6a-41a9-9c26-86f4e0f4c5a7}, !- Layer 3
  {7bdef276-9a30-4069-9e06-77fa9383e384}; !- Layer 4

OS:Construction,
  {bcee8ac5-d7e6-4f4b-9b9d-596d7c04cbd7}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {7bdef276-9a30-4069-9e06-77fa9383e384}, !- Layer 1
  {1b4d5958-2c6a-41a9-9c26-86f4e0f4c5a7}, !- Layer 2
  {2838ba84-6946-4f8d-bac7-96de44dff594}, !- Layer 3
  {6ebbb79d-aa01-42aa-bcdb-bb37095cb666}; !- Layer 4

OS:Material,
  {5e1ef834-3418-484f-9089-88c6310e48b8}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {5743e63c-092a-4992-adff-d751f0ae2198}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {dd87314e-3d75-45d2-ad93-8d0695b50de9}, !- Layer 1
  {5e1ef834-3418-484f-9089-88c6310e48b8}, !- Layer 2
  {2838ba84-6946-4f8d-bac7-96de44dff594}, !- Layer 3
  {1b4d5958-2c6a-41a9-9c26-86f4e0f4c5a7}, !- Layer 4
  {7bdef276-9a30-4069-9e06-77fa9383e384}; !- Layer 5

OS:Construction,
  {b6d94ac0-1796-42e0-846f-1c86ea187fd3}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {7bdef276-9a30-4069-9e06-77fa9383e384}, !- Layer 1
  {1b4d5958-2c6a-41a9-9c26-86f4e0f4c5a7}, !- Layer 2
  {2838ba84-6946-4f8d-bac7-96de44dff594}, !- Layer 3
  {5e1ef834-3418-484f-9089-88c6310e48b8}, !- Layer 4
  {dd87314e-3d75-45d2-ad93-8d0695b50de9}; !- Layer 5

OS:Material,
  {cf99500f-3d3d-48c7-bb33-1cab65d166c1}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {9aca0a22-505d-4ccc-ab96-0f4f3fa8c23f}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {fffdaad3-aaa2-4414-b2cb-89f45a5990b3}, !- Handle
  WallStudandCavityOuter,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0593070197680032,                     !- Conductivity {W/m-K}
  148.39326,                              !- Density {kg/m3}
  1174.03696966426;                       !- Specific Heat {J/kg-K}

OS:Material,
  {4f60aab1-b3cd-470a-903c-bd31d6136e70}, !- Handle
  WallCavity,                             !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.055094057577436,                      !- Conductivity {W/m-K}
  119.2068225,                            !- Density {kg/m3}
  1160.18704077004;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {feb3594f-e472-4cd3-8320-8b1d1a8c6582}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {cf99500f-3d3d-48c7-bb33-1cab65d166c1}, !- Layer 1
  {9aca0a22-505d-4ccc-ab96-0f4f3fa8c23f}, !- Layer 2
  {fffdaad3-aaa2-4414-b2cb-89f45a5990b3}, !- Layer 3
  {4f60aab1-b3cd-470a-903c-bd31d6136e70}, !- Layer 4
  {fffdaad3-aaa2-4414-b2cb-89f45a5990b3}, !- Layer 5
  {dd87314e-3d75-45d2-ad93-8d0695b50de9}; !- Layer 6

OS:AdditionalProperties,
  {fdffdced-4fbe-40e1-817c-80ec2b5aaf11}, !- Handle
  {3f085026-35c4-4b1b-a12f-c0085374fe9c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {674b6596-fe64-4883-8509-a9c384079223}, !- Handle
  {519f5d11-d5e6-49aa-a08e-b7945d0d3069}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {f48e2889-ff12-4318-b424-afcb647c6109}, !- Handle
  {ab8c67ab-0f98-4100-8a86-d85099d206e4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {848514a1-bed7-4496-a6f0-c3d302570974}, !- Handle
  {7fe35931-57f3-416f-904a-019ba068fc8d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {273a842e-8167-46dd-ba70-2706a759a9cc}, !- Handle
  {9f4d5503-202d-46c6-853a-d868596170c0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {216c9cdd-bec9-47c5-bf38-f75b8cdf8636}, !- Handle
  {457014c5-4e55-4f92-a633-e74b5732347a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {487cca0d-d859-49f1-8785-f19412f7a6e5}, !- Handle
  {6130f18b-2524-477e-968c-684b6642242b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {6fd957eb-28c4-4442-a32e-4d9d13141d17}, !- Handle
  {9f49e07e-0c73-4348-bf8a-53ffbdabc730}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {c74bc66f-baa2-4948-a9a3-f89d3292c6a9}, !- Handle
  {801ce4ea-2555-4e15-a1cd-44f4f34c0fcf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {bd15262b-cd7a-4eb9-80f4-462f2d0d5740}, !- Handle
  {0383c5c9-ad83-4b7f-9e49-64d1596ce72c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {27408a1a-c577-4875-ba4a-b79261648f70}, !- Handle
  {c8d134b4-6275-44ac-a4c9-c7782c1b9410}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {db8b29ba-627d-41ae-97b8-1a64fcdda70f}, !- Handle
  {3e015809-86e0-4c82-a3c0-fc4f624c6117}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:Material,
  {edc939b1-8503-475e-ab4b-0162e0ff7eb6}, !- Handle
  WallStudandCavityOuter 1,               !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0594988406966573,                     !- Conductivity {W/m-K}
  148.39326,                              !- Density {kg/m3}
  1174.03696966426;                       !- Specific Heat {J/kg-K}

OS:Material,
  {d22706dd-eb6a-4e2f-9db0-1fce87a6dcab}, !- Handle
  WallCavity 1,                           !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0552722522216647,                     !- Conductivity {W/m-K}
  119.2068225,                            !- Density {kg/m3}
  1160.18704077004;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {3021656c-ab72-4316-8d5c-4310bffbc5e6}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {9aca0a22-505d-4ccc-ab96-0f4f3fa8c23f}, !- Layer 1
  {edc939b1-8503-475e-ab4b-0162e0ff7eb6}, !- Layer 2
  {d22706dd-eb6a-4e2f-9db0-1fce87a6dcab}, !- Layer 3
  {edc939b1-8503-475e-ab4b-0162e0ff7eb6}; !- Layer 4

OS:Construction,
  {37381bbf-564d-4f2f-9e19-7be2e53637ad}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {edc939b1-8503-475e-ab4b-0162e0ff7eb6}, !- Layer 1
  {d22706dd-eb6a-4e2f-9db0-1fce87a6dcab}, !- Layer 2
  {edc939b1-8503-475e-ab4b-0162e0ff7eb6}, !- Layer 3
  {9aca0a22-505d-4ccc-ab96-0f4f3fa8c23f}; !- Layer 4

OS:AdditionalProperties,
  {8a81220e-5083-4a3b-88e1-4115583fb46d}, !- Handle
  {8b6841da-aa29-4adc-a6d8-c9b19f333730}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:AdditionalProperties,
  {339322cf-bf52-4157-8328-6cecb3ce4c47}, !- Handle
  {0bb6e226-6259-4825-b1ae-11689953f924}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DoubleWoodStud;                         !- Feature Value 1

OS:Material,
  {0d773b94-bdef-4800-a7d8-1aed2cfbd5bf}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {b281d50f-a8d1-4d5d-bf84-b5ff58472541}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {cf99500f-3d3d-48c7-bb33-1cab65d166c1}, !- Layer 1
  {9aca0a22-505d-4ccc-ab96-0f4f3fa8c23f}, !- Layer 2
  {0d773b94-bdef-4800-a7d8-1aed2cfbd5bf}; !- Layer 3

OS:AdditionalProperties,
  {f044679c-b2c8-47e1-be8b-0a377033b088}, !- Handle
  {3c7e49c0-7df4-4c2a-b36f-efaac3014ed2}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {21012a50-70fe-4d99-b3f7-8fb1a927cda8}, !- Handle
  {48bd2547-72cd-44c6-9e2a-337f07dc31c7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {17fb344d-277f-4f24-9d0b-60ae44409243}, !- Handle
  {f4bb069f-93a6-4c64-9af9-23c1a6fb285e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {1c5ec094-21ec-4da6-8cd9-1293c2ab62c1}, !- Handle
  {b03c290b-7e75-4475-8213-83b0c56c9d24}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {bfdd40c5-371c-48a5-b930-98a88e83ccc6}, !- Handle
  {f29eb672-f61f-4173-b40a-65265039e498}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4dc0bd93-26c3-49c7-9cc5-c86b3387e6fa}, !- Handle
  {9e149a4e-9776-429d-a526-9c2edbf96c28}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {a0779210-9f2b-43b8-ac5d-8407a8087ea5}, !- Handle
  living space Partition,                 !- Name
  {881899c8-a630-4390-9bec-05ff05fc316d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  125.97652224,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a8ebd74e-b568-4852-8a21-80daa0dad27b}, !- Handle
  living space Partition,                 !- Name
  {a0779210-9f2b-43b8-ac5d-8407a8087ea5}, !- Internal Mass Definition Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {36f1e60d-3096-4b78-9cb6-2c83f8379314}, !- Handle
  living space|story 2 Partition,         !- Name
  {881899c8-a630-4390-9bec-05ff05fc316d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  152.73259776,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7c22a097-68ba-4c1e-8cdb-375609633ab1}, !- Handle
  living space|story 2 Partition,         !- Name
  {36f1e60d-3096-4b78-9cb6-2c83f8379314}, !- Internal Mass Definition Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {5d0d066a-8e66-450f-aa1b-677302a71026}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {881899c8-a630-4390-9bec-05ff05fc316d}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {5d0d066a-8e66-450f-aa1b-677302a71026}, !- Layer 1
  {dd87314e-3d75-45d2-ad93-8d0695b50de9}; !- Layer 2

OS:AdditionalProperties,
  {0e1d1f34-e6d5-4939-bbcc-68528fc5cafe}, !- Handle
  {a0779210-9f2b-43b8-ac5d-8407a8087ea5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {dc85d976-fde6-4ac7-ba9a-ba3501509446}, !- Handle
  {36f1e60d-3096-4b78-9cb6-2c83f8379314}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {aadd4c21-33c2-465b-b090-03970500ba7c}, !- Handle
  residential furniture mass garage space, !- Name
  {7a7e5ed0-2a36-4fcd-8f38-ee52a9759130}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.675607552,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3a738a2c-81ce-439d-8f8c-e761486ed5d0}, !- Handle
  residential furniture mass garage space, !- Name
  {aadd4c21-33c2-465b-b090-03970500ba7c}, !- Internal Mass Definition Name
  {9ec2bd28-bb83-40f9-83cb-64f9231eea3e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {3fcd34d3-70d3-4746-abe6-210f662a0feb}, !- Handle
  residential furniture material garage space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {7a7e5ed0-2a36-4fcd-8f38-ee52a9759130}, !- Handle
  residential furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {3fcd34d3-70d3-4746-abe6-210f662a0feb}; !- Layer 1

OS:InternalMass:Definition,
  {9a7c9427-efcf-4233-a4c8-77b6ec8e0700}, !- Handle
  residential furniture mass living space, !- Name
  {ccec6721-842b-4fdc-a5e6-bb2541a57ab1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  50.390608896,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e44fd7c0-fca2-4144-a510-7272d028b9fb}, !- Handle
  residential furniture mass living space, !- Name
  {9a7c9427-efcf-4233-a4c8-77b6ec8e0700}, !- Internal Mass Definition Name
  {0036447c-39ea-446e-b745-74464abc754c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {ccec6721-842b-4fdc-a5e6-bb2541a57ab1}, !- Handle
  residential furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {3fcd34d3-70d3-4746-abe6-210f662a0feb}; !- Layer 1

OS:InternalMass:Definition,
  {bb6899d0-b93a-49ea-872e-70e85dbf8f87}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {236b4977-3f2a-4d9d-ad94-7cb696588b81}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  61.093039104,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6cfdd023-7b05-40b4-a20f-e26be26c3c3d}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {bb6899d0-b93a-49ea-872e-70e85dbf8f87}, !- Internal Mass Definition Name
  {78af46f5-9c81-4ff7-9800-1eceee4db322}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {236b4977-3f2a-4d9d-ad94-7cb696588b81}, !- Handle
  residential furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {3fcd34d3-70d3-4746-abe6-210f662a0feb}; !- Layer 1

OS:ScheduleTypeLimits,
  {b480e959-7308-407d-adda-a9ef153033ed}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {88c688f9-7152-4a3c-9579-028d74040485}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88c688f9-7152-4a3c-9579-028d74040485}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50b3322d-4589-490e-a0d7-3207e1f9274b}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5b1cd1b6-f6a0-4090-9ecf-a3e1d77c98c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b1cd1b6-f6a0-4090-9ecf-a3e1d77c98c7}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {149f7f39-9c6e-49dd-b6ba-1960a6384470}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ae104c92-dab9-410f-9467-aeb112890c2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ae104c92-dab9-410f-9467-aeb112890c2c}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9db97408-9a2c-497f-9c51-1c97aab4c6df}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {353b03f9-15d7-4791-81e7-dee774f7f5aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {353b03f9-15d7-4791-81e7-dee774f7f5aa}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88ea99e8-581a-4efb-b681-72b933feae7a}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {359befe6-00b6-4ac1-9f66-f784726f28f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {359befe6-00b6-4ac1-9f66-f784726f28f0}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67f7e492-a73f-4220-b6c4-5c7de94f4f99}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {83fb9798-f1fa-42c7-8450-813c3293d027}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83fb9798-f1fa-42c7-8450-813c3293d027}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {babf81c4-6150-441b-9cb3-0025ec05b4b7}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {afb29c0a-4356-4e8d-9684-2516c623de8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {afb29c0a-4356-4e8d-9684-2516c623de8b}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f3145b6-8a29-4420-80d8-1cc1a6e419fa}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8e4390b4-4b9c-4984-8667-39207e95b2b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e4390b4-4b9c-4984-8667-39207e95b2b7}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69236132-86c1-498e-9fd3-374e2934402e}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {988aa7a8-689a-4b48-ac58-eca1db5d30ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {988aa7a8-689a-4b48-ac58-eca1db5d30ad}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d544365-0f31-4561-b758-9e592433824b}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bbff4b2c-edae-4be7-801b-a232f9608822}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bbff4b2c-edae-4be7-801b-a232f9608822}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b43374cf-b8c6-49e5-b48f-ef3a1394b6ca}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {652c2150-a460-4f68-8b61-4e3f94f3bfce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {652c2150-a460-4f68-8b61-4e3f94f3bfce}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c130edce-cff3-4c1f-8845-83844c00670f}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {836318d3-daf1-4060-986e-025b3b8e153a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {836318d3-daf1-4060-986e-025b3b8e153a}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43d9aa6d-f932-4b45-abbc-66009d1e874a}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad2acfa0-410c-4d1a-9cd9-367ea886e7be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad2acfa0-410c-4d1a-9cd9-367ea886e7be}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {39574ed8-955f-4629-a863-b016667c5f23}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {3984d44f-8166-49fd-943a-b8bb6075e7c6}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {39574ed8-955f-4629-a863-b016667c5f23}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {3c27da87-2990-401f-a421-c2867312fbf2}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {1823cff6-e610-4122-b912-17f94afa3bf2}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {c2e6457e-327b-4311-b32d-1d43e5e34f71}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {1823cff6-e610-4122-b912-17f94afa3bf2}; !- Layer 1

OS:Material,
  {d86971e8-0597-41bc-96e9-94ee4e3bbe87}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {a4d7e502-dea3-4e0e-8c1d-65b2645dec99}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {d86971e8-0597-41bc-96e9-94ee4e3bbe87}; !- Layer 1

OS:PlantLoop,
  {4bdf5c3c-7dd0-4ea7-b418-79c7db697752}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {63a817b2-37d7-4c77-9d2e-075d302f841f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {acf72e13-7c81-4496-9e43-c90bff9ceebd}, !- Plant Side Inlet Node Name
  {fdcb732b-dd66-402f-905a-8a032655af2f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {14342ff5-7f60-4598-a84d-70808b294008}, !- Demand Side Inlet Node Name
  {79a8c73c-0ba2-464e-bc48-5cf2796f4054}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1169d849-e8cc-4dfe-ac1b-5365967ebf77}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5f53d34a-d4ca-4a68-b81b-3abc31f76e2c}, !- Demand Mixer Name
  {5e0bff3b-73f8-4437-8275-3dde87cf112b}, !- Demand Splitter Name
  {17b4dd5c-b825-4513-85da-d65ebf2051ad}, !- Supply Mixer Name
  {d16bc668-e353-4d34-9ac1-92e7a9c499fa}; !- Supply Splitter Name

OS:Sizing:Plant,
  {55ad0eaf-29d8-4d9f-a475-8880af61d47c}, !- Handle
  {4bdf5c3c-7dd0-4ea7-b418-79c7db697752}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {950dd02d-92fc-4db5-ba9e-34d9ebba9ac1}, !- Handle
  Node 4,                                 !- Name
  {acf72e13-7c81-4496-9e43-c90bff9ceebd}, !- Inlet Port
  {b2d04344-db0c-490a-8ccb-5928acbc2fb6}; !- Outlet Port

OS:Node,
  {63a817b2-37d7-4c77-9d2e-075d302f841f}, !- Handle
  Node 5,                                 !- Name
  {c8a65788-057c-40bc-91ff-d07cc68bf64e}, !- Inlet Port
  {fdcb732b-dd66-402f-905a-8a032655af2f}; !- Outlet Port

OS:Node,
  {6cadf8c0-f612-439e-9176-2cbfe174008a}, !- Handle
  Node 6,                                 !- Name
  {2dcc3a2b-6e19-4d1a-8771-a20616590e1f}, !- Inlet Port
  {2a0a684a-a5b1-4e8e-9b32-363f92c11d96}; !- Outlet Port

OS:Connector:Mixer,
  {17b4dd5c-b825-4513-85da-d65ebf2051ad}, !- Handle
  Connector Mixer 1,                      !- Name
  {18148e2a-8bcc-44e5-9b82-0c18899c8858}, !- Outlet Branch Name
  {88891739-1548-456b-a09e-6ca414086bfb}, !- Inlet Branch Name 1
  {fd95b388-e77a-4075-8e70-f1462150df8e}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {d16bc668-e353-4d34-9ac1-92e7a9c499fa}, !- Handle
  Connector Splitter 1,                   !- Name
  {efb53fa0-2d30-4f34-b5d9-36b09fabfdf9}, !- Inlet Branch Name
  {2dcc3a2b-6e19-4d1a-8771-a20616590e1f}, !- Outlet Branch Name 1
  {5f206f1e-1bbc-4060-b0ec-e55b91920989}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {acf72e13-7c81-4496-9e43-c90bff9ceebd}, !- Handle
  {80be19c5-0025-4711-ae0c-4c2f3fdbb502}, !- Name
  {4bdf5c3c-7dd0-4ea7-b418-79c7db697752}, !- Source Object
  14,                                     !- Outlet Port
  {950dd02d-92fc-4db5-ba9e-34d9ebba9ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcc3a2b-6e19-4d1a-8771-a20616590e1f}, !- Handle
  {1845fa13-ad1e-408d-b7d1-8ff057affa82}, !- Name
  {d16bc668-e353-4d34-9ac1-92e7a9c499fa}, !- Source Object
  3,                                      !- Outlet Port
  {6cadf8c0-f612-439e-9176-2cbfe174008a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdcb732b-dd66-402f-905a-8a032655af2f}, !- Handle
  {3ca84e80-3062-4d6e-bfca-664dc236b12f}, !- Name
  {63a817b2-37d7-4c77-9d2e-075d302f841f}, !- Source Object
  3,                                      !- Outlet Port
  {4bdf5c3c-7dd0-4ea7-b418-79c7db697752}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {00b39528-8373-4f1a-96db-d81cf05c567c}, !- Handle
  Node 7,                                 !- Name
  {14342ff5-7f60-4598-a84d-70808b294008}, !- Inlet Port
  {9ec676f3-8c31-4d42-82d2-77b8051f19d6}; !- Outlet Port

OS:Node,
  {ceb5042d-13f5-409f-9807-ac00268bf47d}, !- Handle
  Node 8,                                 !- Name
  {dc9c5a27-f8dd-4263-b563-c790044fdff8}, !- Inlet Port
  {79a8c73c-0ba2-464e-bc48-5cf2796f4054}; !- Outlet Port

OS:Node,
  {c4004a81-0a97-450a-8aec-76f6ebe7ed8c}, !- Handle
  Node 9,                                 !- Name
  {45d6e64b-56f5-42d9-8172-8f032394f8eb}, !- Inlet Port
  {e8fa20df-42bc-4951-ba6b-8d0809b1945f}; !- Outlet Port

OS:Connector:Mixer,
  {5f53d34a-d4ca-4a68-b81b-3abc31f76e2c}, !- Handle
  Connector Mixer 2,                      !- Name
  {dc9c5a27-f8dd-4263-b563-c790044fdff8}, !- Outlet Branch Name
  {e8fa20df-42bc-4951-ba6b-8d0809b1945f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5e0bff3b-73f8-4437-8275-3dde87cf112b}, !- Handle
  Connector Splitter 2,                   !- Name
  {9ec676f3-8c31-4d42-82d2-77b8051f19d6}, !- Inlet Branch Name
  {45d6e64b-56f5-42d9-8172-8f032394f8eb}; !- Outlet Branch Name 1

OS:Connection,
  {14342ff5-7f60-4598-a84d-70808b294008}, !- Handle
  {99287113-4178-4c52-9dd5-e638c0247b5c}, !- Name
  {4bdf5c3c-7dd0-4ea7-b418-79c7db697752}, !- Source Object
  17,                                     !- Outlet Port
  {00b39528-8373-4f1a-96db-d81cf05c567c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec676f3-8c31-4d42-82d2-77b8051f19d6}, !- Handle
  {16473df7-d81b-4df0-bcab-ecc76f4f70e5}, !- Name
  {00b39528-8373-4f1a-96db-d81cf05c567c}, !- Source Object
  3,                                      !- Outlet Port
  {5e0bff3b-73f8-4437-8275-3dde87cf112b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d6e64b-56f5-42d9-8172-8f032394f8eb}, !- Handle
  {5ad812c0-a508-4f51-ad6a-05ec1f484d30}, !- Name
  {5e0bff3b-73f8-4437-8275-3dde87cf112b}, !- Source Object
  3,                                      !- Outlet Port
  {c4004a81-0a97-450a-8aec-76f6ebe7ed8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8fa20df-42bc-4951-ba6b-8d0809b1945f}, !- Handle
  {97211aa1-d3f1-4c66-843c-0d2049555082}, !- Name
  {c4004a81-0a97-450a-8aec-76f6ebe7ed8c}, !- Source Object
  3,                                      !- Outlet Port
  {5f53d34a-d4ca-4a68-b81b-3abc31f76e2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc9c5a27-f8dd-4263-b563-c790044fdff8}, !- Handle
  {cc1b7898-f0d1-4ed7-9a9c-b0cd95769dd1}, !- Name
  {5f53d34a-d4ca-4a68-b81b-3abc31f76e2c}, !- Source Object
  2,                                      !- Outlet Port
  {ceb5042d-13f5-409f-9807-ac00268bf47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a8c73c-0ba2-464e-bc48-5cf2796f4054}, !- Handle
  {605675e5-3b02-4d0f-b37d-e5d738333612}, !- Name
  {ceb5042d-13f5-409f-9807-ac00268bf47d}, !- Source Object
  3,                                      !- Outlet Port
  {4bdf5c3c-7dd0-4ea7-b418-79c7db697752}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {1169d849-e8cc-4dfe-ac1b-5365967ebf77}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {628b7184-5bed-4173-9e7b-26df493ae399}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2a0a684a-a5b1-4e8e-9b32-363f92c11d96}, !- Inlet Node Name
  {f9b83a29-b4d3-47c3-9e56-c63939bf1b7a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d09024a8-b112-4828-9226-75bfbbd8d728}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a1931bfd-35d5-4852-af03-21da6bad7e83}, !- Inlet Node Name
  {c8a65788-057c-40bc-91ff-d07cc68bf64e}; !- Outlet Node Name

OS:Node,
  {e7102075-b104-4567-be45-63635f40d5b0}, !- Handle
  Node 10,                                !- Name
  {f9b83a29-b4d3-47c3-9e56-c63939bf1b7a}, !- Inlet Port
  {88891739-1548-456b-a09e-6ca414086bfb}; !- Outlet Port

OS:Connection,
  {2a0a684a-a5b1-4e8e-9b32-363f92c11d96}, !- Handle
  {57f73703-d9c5-4c29-8b57-5e03e69bec2c}, !- Name
  {6cadf8c0-f612-439e-9176-2cbfe174008a}, !- Source Object
  3,                                      !- Outlet Port
  {628b7184-5bed-4173-9e7b-26df493ae399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b83a29-b4d3-47c3-9e56-c63939bf1b7a}, !- Handle
  {435d51cf-9005-4798-a3c9-5cf59c16091f}, !- Name
  {628b7184-5bed-4173-9e7b-26df493ae399}, !- Source Object
  3,                                      !- Outlet Port
  {e7102075-b104-4567-be45-63635f40d5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88891739-1548-456b-a09e-6ca414086bfb}, !- Handle
  {77d00267-0b81-4fcd-9b1b-40ed581424d6}, !- Name
  {e7102075-b104-4567-be45-63635f40d5b0}, !- Source Object
  3,                                      !- Outlet Port
  {17b4dd5c-b825-4513-85da-d65ebf2051ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce1ae0c4-5fd8-4bf7-b4cb-958bdb7ae3ba}, !- Handle
  Node 11,                                !- Name
  {18148e2a-8bcc-44e5-9b82-0c18899c8858}, !- Inlet Port
  {a1931bfd-35d5-4852-af03-21da6bad7e83}; !- Outlet Port

OS:Connection,
  {18148e2a-8bcc-44e5-9b82-0c18899c8858}, !- Handle
  {4579e365-7453-4a8f-9936-c68c39c77623}, !- Name
  {17b4dd5c-b825-4513-85da-d65ebf2051ad}, !- Source Object
  2,                                      !- Outlet Port
  {ce1ae0c4-5fd8-4bf7-b4cb-958bdb7ae3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1931bfd-35d5-4852-af03-21da6bad7e83}, !- Handle
  {8d1c0851-11c9-47d0-b9f5-f9f21654b8cb}, !- Name
  {ce1ae0c4-5fd8-4bf7-b4cb-958bdb7ae3ba}, !- Source Object
  3,                                      !- Outlet Port
  {d09024a8-b112-4828-9226-75bfbbd8d728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a65788-057c-40bc-91ff-d07cc68bf64e}, !- Handle
  {480f261a-37cf-4ae3-926c-487aa80b4e0f}, !- Name
  {d09024a8-b112-4828-9226-75bfbbd8d728}, !- Source Object
  3,                                      !- Outlet Port
  {63a817b2-37d7-4c77-9d2e-075d302f841f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e6217ffa-d418-4394-9ab5-f37b363671ec}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {b2d04344-db0c-490a-8ccb-5928acbc2fb6}, !- Inlet Node Name
  {e808e144-48ad-449b-9fdf-c3b8e19b262a}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {76854aeb-230a-4087-8fa6-f756a689448c}, !- Handle
  Node 12,                                !- Name
  {e808e144-48ad-449b-9fdf-c3b8e19b262a}, !- Inlet Port
  {efb53fa0-2d30-4f34-b5d9-36b09fabfdf9}; !- Outlet Port

OS:Connection,
  {b2d04344-db0c-490a-8ccb-5928acbc2fb6}, !- Handle
  {4a07bd6a-0aaa-4440-986d-dc067a907ba9}, !- Name
  {950dd02d-92fc-4db5-ba9e-34d9ebba9ac1}, !- Source Object
  3,                                      !- Outlet Port
  {e6217ffa-d418-4394-9ab5-f37b363671ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e808e144-48ad-449b-9fdf-c3b8e19b262a}, !- Handle
  {8ea6784c-1bb1-459c-aac9-a27b1e1ea4fd}, !- Name
  {e6217ffa-d418-4394-9ab5-f37b363671ec}, !- Source Object
  3,                                      !- Outlet Port
  {76854aeb-230a-4087-8fa6-f756a689448c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb53fa0-2d30-4f34-b5d9-36b09fabfdf9}, !- Handle
  {df6d7c48-cde3-45dd-89f4-a145567faf2f}, !- Name
  {76854aeb-230a-4087-8fa6-f756a689448c}, !- Source Object
  3,                                      !- Outlet Port
  {d16bc668-e353-4d34-9ac1-92e7a9c499fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {067d68ca-d24f-4dae-ad2b-448db703c4fd}, !- Handle
  dhw temp,                               !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {510517c2-23de-4eec-b524-7df2ef27535b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {067d68ca-d24f-4dae-ad2b-448db703c4fd}, !- Schedule Name
  {63a817b2-37d7-4c77-9d2e-075d302f841f}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b9c18801-deaa-4fc0-a3ad-686e5b7fae14}, !- Handle
  res wh,                                 !- Name
  0.00378541178396985,                    !- Tank Volume {m3}
  {7d2737d5-8740-4303-a4aa-cefff8504308}, !- Setpoint Temperature Schedule Name
  0,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  29307107017.2222,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.7544,                                 !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7.772,                                  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7.772,                                  !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {54bbc6bf-7f9c-4c0e-87c9-2ad1678cc2cc}, !- Use Side Inlet Node Name
  {8fb8c330-7214-4c34-94be-b40a46c02734}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {7d2737d5-8740-4303-a4aa-cefff8504308}, !- Handle
  WH Setpoint Temp,                       !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:PlantLoop,
  {dda19706-085d-4975-8373-4a1d606b726c}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bae1aa3c-d555-45c0-9134-71fba6c13e24}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7899eef4-8b7b-497a-bc6d-ad8a243f05c3}, !- Plant Side Inlet Node Name
  {855626ff-1d6c-4770-b9e8-4e310d0ca9f0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b4e62d67-b12e-493d-96ca-836b8af06832}, !- Demand Side Inlet Node Name
  {af513518-d4a2-4348-a17c-caa49d7b0eb3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {69ccd63b-9672-4bfd-813e-576a41043a5b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {d9e25143-8670-4f7d-ba1f-49887b4f9b60}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {62196fae-bd5f-4025-95f6-074aeb2faa28}, !- Demand Mixer Name
  {8c70ff61-d5bf-475d-b728-d522bdcf7891}, !- Demand Splitter Name
  {53b34956-a230-408c-be38-37c0b4458cbd}, !- Supply Mixer Name
  {31f82285-acb1-4e61-9a6d-6f49df1a413e}; !- Supply Splitter Name

OS:Sizing:Plant,
  {57b5fb6f-32e1-42c3-8fa3-789d9e8ceea1}, !- Handle
  {dda19706-085d-4975-8373-4a1d606b726c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {7faddc2f-655a-4a0e-8a12-15773ecd972e}, !- Handle
  Node 15,                                !- Name
  {7899eef4-8b7b-497a-bc6d-ad8a243f05c3}, !- Inlet Port
  {3049819a-593f-4772-addd-a937c151f009}; !- Outlet Port

OS:Node,
  {bae1aa3c-d555-45c0-9134-71fba6c13e24}, !- Handle
  Node 16,                                !- Name
  {d5309233-5975-49a1-87da-c84c51ceff7e}, !- Inlet Port
  {855626ff-1d6c-4770-b9e8-4e310d0ca9f0}; !- Outlet Port

OS:Node,
  {036e96e4-1d3c-4cf2-af2d-fe43aab2d753}, !- Handle
  Node 17,                                !- Name
  {1b26fd32-b7da-4e33-a641-1fb34536c65d}, !- Inlet Port
  {d55aa42f-de87-45a4-9bd1-0d8c3a796f7e}; !- Outlet Port

OS:Connector:Mixer,
  {53b34956-a230-408c-be38-37c0b4458cbd}, !- Handle
  Connector Mixer 3,                      !- Name
  {e334a0c9-0957-4b7e-8bf1-2064d8bffd30}, !- Outlet Branch Name
  {d4944cf6-fc84-40da-8043-0133129b4b07}, !- Inlet Branch Name 1
  {8987dd1b-6221-456d-b0a5-156ca97c51e7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {31f82285-acb1-4e61-9a6d-6f49df1a413e}, !- Handle
  Connector Splitter 3,                   !- Name
  {6aa56224-d9be-4996-9252-0062bf7ec7dd}, !- Inlet Branch Name
  {1b26fd32-b7da-4e33-a641-1fb34536c65d}, !- Outlet Branch Name 1
  {01c24b43-5a9d-486f-9719-d1b445258762}; !- Outlet Branch Name 2

OS:Connection,
  {7899eef4-8b7b-497a-bc6d-ad8a243f05c3}, !- Handle
  {f7ff23d9-a5a6-4bdf-ba46-41fc1aabdcea}, !- Name
  {dda19706-085d-4975-8373-4a1d606b726c}, !- Source Object
  14,                                     !- Outlet Port
  {7faddc2f-655a-4a0e-8a12-15773ecd972e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b26fd32-b7da-4e33-a641-1fb34536c65d}, !- Handle
  {f656bafb-d0e9-4ad6-8e4a-d14cf9f34d4a}, !- Name
  {31f82285-acb1-4e61-9a6d-6f49df1a413e}, !- Source Object
  3,                                      !- Outlet Port
  {036e96e4-1d3c-4cf2-af2d-fe43aab2d753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855626ff-1d6c-4770-b9e8-4e310d0ca9f0}, !- Handle
  {d65fb8aa-6e4f-469c-ba8e-16120389f324}, !- Name
  {bae1aa3c-d555-45c0-9134-71fba6c13e24}, !- Source Object
  3,                                      !- Outlet Port
  {dda19706-085d-4975-8373-4a1d606b726c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3e6f6810-0f9f-4319-96f8-f0086e027ec4}, !- Handle
  Node 18,                                !- Name
  {b4e62d67-b12e-493d-96ca-836b8af06832}, !- Inlet Port
  {f5ef53df-fa1b-48c1-9cd6-064c1725455d}; !- Outlet Port

OS:Node,
  {f74e509a-f854-40a5-9f1f-991d5bb2b1fb}, !- Handle
  Node 19,                                !- Name
  {d3e14fdb-6466-4cac-a80b-01c1b389913d}, !- Inlet Port
  {af513518-d4a2-4348-a17c-caa49d7b0eb3}; !- Outlet Port

OS:Node,
  {ef0f7a20-3027-4156-8a53-7199978c3ea4}, !- Handle
  Node 20,                                !- Name
  {fe8e406a-855b-458d-9900-84945d40e36c}, !- Inlet Port
  {496be2c3-0510-4f9f-a7b7-3dcab7a03573}; !- Outlet Port

OS:Connector:Mixer,
  {62196fae-bd5f-4025-95f6-074aeb2faa28}, !- Handle
  Connector Mixer 4,                      !- Name
  {68303600-fd66-4723-a666-0651ea2439d6}, !- Outlet Branch Name
  {d5264127-ec23-48c1-a640-8f14fa8c8e4b}, !- Inlet Branch Name 1
  {59db9992-52ed-4e74-903c-40c6b6e26aba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8c70ff61-d5bf-475d-b728-d522bdcf7891}, !- Handle
  Connector Splitter 4,                   !- Name
  {f2796410-b6b9-4db4-a37a-da18a1e2f6a9}, !- Inlet Branch Name
  {fe8e406a-855b-458d-9900-84945d40e36c}, !- Outlet Branch Name 1
  {776d10d8-5c6b-45a5-8c41-15e539351c57}; !- Outlet Branch Name 2

OS:Connection,
  {b4e62d67-b12e-493d-96ca-836b8af06832}, !- Handle
  {1f0a99d4-1168-4650-9bda-28aecd2902a8}, !- Name
  {dda19706-085d-4975-8373-4a1d606b726c}, !- Source Object
  17,                                     !- Outlet Port
  {3e6f6810-0f9f-4319-96f8-f0086e027ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8e406a-855b-458d-9900-84945d40e36c}, !- Handle
  {b1ca039f-b73c-405a-8b5c-260825606995}, !- Name
  {8c70ff61-d5bf-475d-b728-d522bdcf7891}, !- Source Object
  3,                                      !- Outlet Port
  {ef0f7a20-3027-4156-8a53-7199978c3ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af513518-d4a2-4348-a17c-caa49d7b0eb3}, !- Handle
  {43a563b0-fe1c-475a-b6ea-66cf86256888}, !- Name
  {f74e509a-f854-40a5-9f1f-991d5bb2b1fb}, !- Source Object
  3,                                      !- Outlet Port
  {dda19706-085d-4975-8373-4a1d606b726c}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {69ccd63b-9672-4bfd-813e-576a41043a5b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {c236fb53-fb31-4ff3-bace-ddea11fc2e6f}; !- Availability Manager Name 1

OS:Schedule:Constant,
  {d9e25143-8670-4f7d-ba1f-49887b4f9b60}, !- Handle
  Always On Discrete,                     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {b7dc9b4b-3651-4b45-a773-b91eb39c2be5}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {067d68ca-d24f-4dae-ad2b-448db703c4fd}, !- Schedule Name
  {bae1aa3c-d555-45c0-9134-71fba6c13e24}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e6178500-992b-4b56-8713-1a75b0e39c31}, !- Handle
  res solar hot water pump,               !- Name
  {3049819a-593f-4772-addd-a937c151f009}, !- Inlet Node Name
  {e2d7a88a-dab8-4687-b46b-83b093284947}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {2967cc63-d86b-4f60-b32b-0b306461f601}, !- Handle
  Node 21,                                !- Name
  {e2d7a88a-dab8-4687-b46b-83b093284947}, !- Inlet Port
  {6aa56224-d9be-4996-9252-0062bf7ec7dd}; !- Outlet Port

OS:Connection,
  {3049819a-593f-4772-addd-a937c151f009}, !- Handle
  {c22b8302-8965-467c-a958-12ae26ba02ff}, !- Name
  {7faddc2f-655a-4a0e-8a12-15773ecd972e}, !- Source Object
  3,                                      !- Outlet Port
  {e6178500-992b-4b56-8713-1a75b0e39c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d7a88a-dab8-4687-b46b-83b093284947}, !- Handle
  {6fb879a2-c00b-4a92-b0e0-b69f5a50276a}, !- Name
  {e6178500-992b-4b56-8713-1a75b0e39c31}, !- Source Object
  3,                                      !- Outlet Port
  {2967cc63-d86b-4f60-b32b-0b306461f601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa56224-d9be-4996-9252-0062bf7ec7dd}, !- Handle
  {caaaf190-9b8e-4704-b375-7dada0fb84ce}, !- Name
  {2967cc63-d86b-4f60-b32b-0b306461f601}, !- Source Object
  3,                                      !- Outlet Port
  {31f82285-acb1-4e61-9a6d-6f49df1a413e}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {1fe4feeb-691d-44f9-8b39-c1f6fdbd6c42}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {af157c00-d8d0-473a-9f15-89be3e932e10}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {1fe4feeb-691d-44f9-8b39-c1f6fdbd6c42}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416408, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416408; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {28ff7c15-6b3f-4226-8bb0-45a9790395e9}, !- Handle
  res solar hot water coll plate,         !- Name
  {32bccd3c-129b-4004-9647-5c15aeaa26f2}, !- SolarCollectorPerformance Name
  {af157c00-d8d0-473a-9f15-89be3e932e10}, !- Surface Name
  {d55aa42f-de87-45a4-9bd1-0d8c3a796f7e}, !- Inlet Node Name
  {6421cd81-e4cc-4ae3-a1ff-d89c44f7d91c}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {32bccd3c-129b-4004-9647-5c15aeaa26f2}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {91ef2b35-2e58-47da-9b4a-cf43de71bbe8}, !- Handle
  Node 22,                                !- Name
  {6421cd81-e4cc-4ae3-a1ff-d89c44f7d91c}, !- Inlet Port
  {d4944cf6-fc84-40da-8043-0133129b4b07}; !- Outlet Port

OS:Connection,
  {d55aa42f-de87-45a4-9bd1-0d8c3a796f7e}, !- Handle
  {2a41f07d-fd23-4022-8cc0-09bbe97499ef}, !- Name
  {036e96e4-1d3c-4cf2-af2d-fe43aab2d753}, !- Source Object
  3,                                      !- Outlet Port
  {28ff7c15-6b3f-4226-8bb0-45a9790395e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6421cd81-e4cc-4ae3-a1ff-d89c44f7d91c}, !- Handle
  {9d36a7df-30f4-4b40-a4c3-4d51529dd18a}, !- Name
  {28ff7c15-6b3f-4226-8bb0-45a9790395e9}, !- Source Object
  5,                                      !- Outlet Port
  {91ef2b35-2e58-47da-9b4a-cf43de71bbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4944cf6-fc84-40da-8043-0133129b4b07}, !- Handle
  {23bcead3-e6d7-4533-8ac8-a6cf53f7b64e}, !- Name
  {91ef2b35-2e58-47da-9b4a-cf43de71bbe8}, !- Source Object
  3,                                      !- Outlet Port
  {53b34956-a230-408c-be38-37c0b4458cbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39e46532-c8f0-42c6-8298-e90b4039cb1a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {17d3fbc8-a35a-4ba6-b573-6696bde8efda}, !- Inlet Node Name
  {09cee675-8f41-4565-b8a7-14dd38132cb2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {9399202f-0706-4516-937d-802e3028e168}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {15768037-e8d3-41f7-ad8d-3964e4d00154}, !- Inlet Node Name
  {d5309233-5975-49a1-87da-c84c51ceff7e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5f239f16-62a4-4a82-be61-31ce8ac7cfb4}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {496be2c3-0510-4f9f-a7b7-3dcab7a03573}, !- Inlet Node Name
  {22dedde1-1c00-4b12-8e0a-487fa44b3ace}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1fea999a-468d-4670-94d3-c2bc2bddf2f7}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f5ef53df-fa1b-48c1-9cd6-064c1725455d}, !- Inlet Node Name
  {f917b722-7dee-417b-b999-34db80271d9c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2da7503d-a218-41cb-b618-989e78fccb43}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {5e108a38-664e-46d9-b45f-1b1f8a07ff3c}, !- Inlet Node Name
  {d3e14fdb-6466-4cac-a80b-01c1b389913d}; !- Outlet Node Name

OS:Node,
  {ffc3dd96-eb87-4dde-a7c2-9af28476dd56}, !- Handle
  Node 23,                                !- Name
  {01c24b43-5a9d-486f-9719-d1b445258762}, !- Inlet Port
  {17d3fbc8-a35a-4ba6-b573-6696bde8efda}; !- Outlet Port

OS:Connection,
  {01c24b43-5a9d-486f-9719-d1b445258762}, !- Handle
  {bb42d9b3-97bd-451a-994b-ed5bdddd5603}, !- Name
  {31f82285-acb1-4e61-9a6d-6f49df1a413e}, !- Source Object
  4,                                      !- Outlet Port
  {ffc3dd96-eb87-4dde-a7c2-9af28476dd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b409d90d-15e4-4e05-a8e5-193bfde292af}, !- Handle
  Node 24,                                !- Name
  {09cee675-8f41-4565-b8a7-14dd38132cb2}, !- Inlet Port
  {8987dd1b-6221-456d-b0a5-156ca97c51e7}; !- Outlet Port

OS:Connection,
  {17d3fbc8-a35a-4ba6-b573-6696bde8efda}, !- Handle
  {ec3f6c02-026e-4dbe-bd2f-b18dad8cc0f6}, !- Name
  {ffc3dd96-eb87-4dde-a7c2-9af28476dd56}, !- Source Object
  3,                                      !- Outlet Port
  {39e46532-c8f0-42c6-8298-e90b4039cb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cee675-8f41-4565-b8a7-14dd38132cb2}, !- Handle
  {a196844b-b2ef-4de5-bab2-d8916780e5fd}, !- Name
  {39e46532-c8f0-42c6-8298-e90b4039cb1a}, !- Source Object
  3,                                      !- Outlet Port
  {b409d90d-15e4-4e05-a8e5-193bfde292af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8987dd1b-6221-456d-b0a5-156ca97c51e7}, !- Handle
  {afa2f3a6-3657-4680-b603-9d85cb9bd5ec}, !- Name
  {b409d90d-15e4-4e05-a8e5-193bfde292af}, !- Source Object
  3,                                      !- Outlet Port
  {53b34956-a230-408c-be38-37c0b4458cbd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {63da2e0e-2fe9-4e28-becc-88d204c69008}, !- Handle
  Node 25,                                !- Name
  {e334a0c9-0957-4b7e-8bf1-2064d8bffd30}, !- Inlet Port
  {15768037-e8d3-41f7-ad8d-3964e4d00154}; !- Outlet Port

OS:Connection,
  {e334a0c9-0957-4b7e-8bf1-2064d8bffd30}, !- Handle
  {0654b955-77a9-4049-86ce-92d94a1d077e}, !- Name
  {53b34956-a230-408c-be38-37c0b4458cbd}, !- Source Object
  2,                                      !- Outlet Port
  {63da2e0e-2fe9-4e28-becc-88d204c69008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15768037-e8d3-41f7-ad8d-3964e4d00154}, !- Handle
  {a7cf68b4-dcf1-4f82-a5a6-b164561c6581}, !- Name
  {63da2e0e-2fe9-4e28-becc-88d204c69008}, !- Source Object
  3,                                      !- Outlet Port
  {9399202f-0706-4516-937d-802e3028e168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5309233-5975-49a1-87da-c84c51ceff7e}, !- Handle
  {571e6b31-0c8c-4075-9f91-7402eae4f6db}, !- Name
  {9399202f-0706-4516-937d-802e3028e168}, !- Source Object
  3,                                      !- Outlet Port
  {bae1aa3c-d555-45c0-9134-71fba6c13e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {955b24a2-e4ae-49b2-9eab-8b36793b94e4}, !- Handle
  Node 26,                                !- Name
  {22dedde1-1c00-4b12-8e0a-487fa44b3ace}, !- Inlet Port
  {d5264127-ec23-48c1-a640-8f14fa8c8e4b}; !- Outlet Port

OS:Connection,
  {496be2c3-0510-4f9f-a7b7-3dcab7a03573}, !- Handle
  {13cfe194-c13f-4320-b66e-db529122bf6f}, !- Name
  {ef0f7a20-3027-4156-8a53-7199978c3ea4}, !- Source Object
  3,                                      !- Outlet Port
  {5f239f16-62a4-4a82-be61-31ce8ac7cfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22dedde1-1c00-4b12-8e0a-487fa44b3ace}, !- Handle
  {8763a7f9-c9b5-486e-b23a-680462c716cd}, !- Name
  {5f239f16-62a4-4a82-be61-31ce8ac7cfb4}, !- Source Object
  3,                                      !- Outlet Port
  {955b24a2-e4ae-49b2-9eab-8b36793b94e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5264127-ec23-48c1-a640-8f14fa8c8e4b}, !- Handle
  {ff70b4e8-0431-4be5-8ddb-6a4dcce9abfe}, !- Name
  {955b24a2-e4ae-49b2-9eab-8b36793b94e4}, !- Source Object
  3,                                      !- Outlet Port
  {62196fae-bd5f-4025-95f6-074aeb2faa28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78fcc7c9-332b-4ec9-a3ce-794271804056}, !- Handle
  Node 27,                                !- Name
  {f917b722-7dee-417b-b999-34db80271d9c}, !- Inlet Port
  {f2796410-b6b9-4db4-a37a-da18a1e2f6a9}; !- Outlet Port

OS:Connection,
  {f5ef53df-fa1b-48c1-9cd6-064c1725455d}, !- Handle
  {a16ef2ff-68b6-4c3b-9000-bb358f06152e}, !- Name
  {3e6f6810-0f9f-4319-96f8-f0086e027ec4}, !- Source Object
  3,                                      !- Outlet Port
  {1fea999a-468d-4670-94d3-c2bc2bddf2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f917b722-7dee-417b-b999-34db80271d9c}, !- Handle
  {6d099f59-2873-4721-b6f2-47ef78d69a26}, !- Name
  {1fea999a-468d-4670-94d3-c2bc2bddf2f7}, !- Source Object
  3,                                      !- Outlet Port
  {78fcc7c9-332b-4ec9-a3ce-794271804056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2796410-b6b9-4db4-a37a-da18a1e2f6a9}, !- Handle
  {9d5140d5-408c-4fbe-94ea-c818572c4236}, !- Name
  {78fcc7c9-332b-4ec9-a3ce-794271804056}, !- Source Object
  3,                                      !- Outlet Port
  {8c70ff61-d5bf-475d-b728-d522bdcf7891}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3c4d3a1-5d1b-4338-9f27-e22aa114c190}, !- Handle
  Node 28,                                !- Name
  {68303600-fd66-4723-a666-0651ea2439d6}, !- Inlet Port
  {5e108a38-664e-46d9-b45f-1b1f8a07ff3c}; !- Outlet Port

OS:Connection,
  {68303600-fd66-4723-a666-0651ea2439d6}, !- Handle
  {3c8ccbee-06d4-40db-8440-ed483bf46253}, !- Name
  {62196fae-bd5f-4025-95f6-074aeb2faa28}, !- Source Object
  2,                                      !- Outlet Port
  {d3c4d3a1-5d1b-4338-9f27-e22aa114c190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e108a38-664e-46d9-b45f-1b1f8a07ff3c}, !- Handle
  {2dce7eb3-c59d-4239-9faf-52adc157e07b}, !- Name
  {d3c4d3a1-5d1b-4338-9f27-e22aa114c190}, !- Source Object
  3,                                      !- Outlet Port
  {2da7503d-a218-41cb-b618-989e78fccb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e14fdb-6466-4cac-a80b-01c1b389913d}, !- Handle
  {3725997f-1cf9-4be6-a4ca-7f8f4feccb7f}, !- Name
  {2da7503d-a218-41cb-b618-989e78fccb43}, !- Source Object
  3,                                      !- Outlet Port
  {f74e509a-f854-40a5-9f1f-991d5bb2b1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {a1be23ee-ea86-4268-92f2-ea6da8ff4c6c}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {7d2737d5-8740-4303-a4aa-cefff8504308}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {7d2737d5-8740-4303-a4aa-cefff8504308}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {83254527-bfc0-47dc-93a2-51ef86acf2c2}, !- Use Side Inlet Node Name
  {4c216e9f-0b2b-4bc9-a981-ae3999544305}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {669be53f-603a-415a-95cc-aa5fd27c1852}, !- Source Side Inlet Node Name
  {e4a26028-d3f0-4977-b175-657e2e9f7f73}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {23e09286-678e-46ef-a596-1adbdf0196f0}, !- Handle
  Node 29,                                !- Name
  {776d10d8-5c6b-45a5-8c41-15e539351c57}, !- Inlet Port
  {669be53f-603a-415a-95cc-aa5fd27c1852}; !- Outlet Port

OS:Connection,
  {776d10d8-5c6b-45a5-8c41-15e539351c57}, !- Handle
  {f74d8b03-8787-4276-a9b9-37b66ae85b94}, !- Name
  {8c70ff61-d5bf-475d-b728-d522bdcf7891}, !- Source Object
  4,                                      !- Outlet Port
  {23e09286-678e-46ef-a596-1adbdf0196f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80392dbe-8986-4dc8-99ad-6d16f753c43f}, !- Handle
  Node 30,                                !- Name
  {e4a26028-d3f0-4977-b175-657e2e9f7f73}, !- Inlet Port
  {59db9992-52ed-4e74-903c-40c6b6e26aba}; !- Outlet Port

OS:Connection,
  {669be53f-603a-415a-95cc-aa5fd27c1852}, !- Handle
  {c7a9d840-14d8-464b-91b2-6786a06e4502}, !- Name
  {23e09286-678e-46ef-a596-1adbdf0196f0}, !- Source Object
  3,                                      !- Outlet Port
  {a1be23ee-ea86-4268-92f2-ea6da8ff4c6c}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {e4a26028-d3f0-4977-b175-657e2e9f7f73}, !- Handle
  {da3e2c9b-71ac-434d-8987-d951b502fc4a}, !- Name
  {a1be23ee-ea86-4268-92f2-ea6da8ff4c6c}, !- Source Object
  44,                                     !- Outlet Port
  {80392dbe-8986-4dc8-99ad-6d16f753c43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59db9992-52ed-4e74-903c-40c6b6e26aba}, !- Handle
  {23ced50c-3f28-4357-9273-473d9425c1d0}, !- Name
  {80392dbe-8986-4dc8-99ad-6d16f753c43f}, !- Source Object
  3,                                      !- Outlet Port
  {62196fae-bd5f-4025-95f6-074aeb2faa28}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0a1b8917-1141-4b58-a765-73c65a15c288}, !- Handle
  Node 31,                                !- Name
  {5f206f1e-1bbc-4060-b0ec-e55b91920989}, !- Inlet Port
  {83254527-bfc0-47dc-93a2-51ef86acf2c2}; !- Outlet Port

OS:Node,
  {9cd5b370-98db-45eb-b950-47bb16f7500d}, !- Handle
  Node 32,                                !- Name
  {4c216e9f-0b2b-4bc9-a981-ae3999544305}, !- Inlet Port
  {54bbc6bf-7f9c-4c0e-87c9-2ad1678cc2cc}; !- Outlet Port

OS:Connection,
  {83254527-bfc0-47dc-93a2-51ef86acf2c2}, !- Handle
  {cd88c686-9b9c-49c8-8d1a-36ce71bec757}, !- Name
  {0a1b8917-1141-4b58-a765-73c65a15c288}, !- Source Object
  3,                                      !- Outlet Port
  {a1be23ee-ea86-4268-92f2-ea6da8ff4c6c}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {4c216e9f-0b2b-4bc9-a981-ae3999544305}, !- Handle
  {863cd1e9-0e34-46ef-8f3d-8002918deb97}, !- Name
  {a1be23ee-ea86-4268-92f2-ea6da8ff4c6c}, !- Source Object
  39,                                     !- Outlet Port
  {9cd5b370-98db-45eb-b950-47bb16f7500d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f206f1e-1bbc-4060-b0ec-e55b91920989}, !- Handle
  {a3a01bbf-058b-4ad8-8eea-357b00379fd4}, !- Name
  {d16bc668-e353-4d34-9ac1-92e7a9c499fa}, !- Source Object
  4,                                      !- Outlet Port
  {0a1b8917-1141-4b58-a765-73c65a15c288}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcc42448-8469-4427-b50f-9e51476f79cd}, !- Handle
  Node 13,                                !- Name
  {8fb8c330-7214-4c34-94be-b40a46c02734}, !- Inlet Port
  {fd95b388-e77a-4075-8e70-f1462150df8e}; !- Outlet Port

OS:Connection,
  {54bbc6bf-7f9c-4c0e-87c9-2ad1678cc2cc}, !- Handle
  {09e66244-141e-407c-b812-c74385ca9d2b}, !- Name
  {9cd5b370-98db-45eb-b950-47bb16f7500d}, !- Source Object
  3,                                      !- Outlet Port
  {b9c18801-deaa-4fc0-a3ad-686e5b7fae14}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8fb8c330-7214-4c34-94be-b40a46c02734}, !- Handle
  {07f6f35b-972d-4bc4-ad90-e614326ba8e7}, !- Name
  {b9c18801-deaa-4fc0-a3ad-686e5b7fae14}, !- Source Object
  32,                                     !- Outlet Port
  {bcc42448-8469-4427-b50f-9e51476f79cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd95b388-e77a-4075-8e70-f1462150df8e}, !- Handle
  {e4b5cb75-bc31-4dc7-979c-c907e2a99d0e}, !- Name
  {bcc42448-8469-4427-b50f-9e51476f79cd}, !- Source Object
  3,                                      !- Outlet Port
  {17b4dd5c-b825-4513-85da-d65ebf2051ad}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {c236fb53-fb31-4ff3-bace-ddea11fc2e6f}, !- Handle
  res solar hot water useful energy,      !- Name
  {91ef2b35-2e58-47da-9b4a-cf43de71bbe8}, !- Hot Node
  {80392dbe-8986-4dc8-99ad-6d16f753c43f}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

OS:Curve:Biquadratic,
  {b8ef8c82-1338-4faa-9f1c-544d199a9ad5}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {a0c80006-9ca8-4ed9-9b7b-7b1ecd76d822}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0c9c88ee-cf22-4bcf-a7ed-faea374134c3}, !- Handle
  HP_Heat-Cap-fT1,                        !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-005,                           !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {a532eec9-4f71-4fe5-97f2-b70b357626b2}, !- Handle
  HP_Heat-EIR-fT1,                        !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1a1a3353-4a67-4422-95da-68245725fbaf}, !- Handle
  HP_Heat-PLF-fPLR1,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bcd05d9d-a5cc-4479-b618-4afe42cd1453}, !- Handle
  HP_Heat-CAP-fFF1,                       !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {adb326ca-47f2-42cc-b954-374f9f6fb749}, !- Handle
  HP_Heat-EIR-fFF1,                       !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:SingleSpeed,
  {e4fd9c48-2766-4f67-b6f0-e277a311967b}, !- Handle
  residential ashp heating coil,          !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Availability Schedule Name
  17584.2642103166,                       !- Rated Total Heating Capacity {W}
  3.33368305593386,                       !- Rated COP {W/W}
  0.906375064664739,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c9c88ee-cf22-4bcf-a7ed-faea374134c3}, !- Total Heating Capacity Function of Temperature Curve Name
  {bcd05d9d-a5cc-4479-b618-4afe42cd1453}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {a532eec9-4f71-4fe5-97f2-b70b357626b2}, !- Energy Input Ratio Function of Temperature Curve Name
  {adb326ca-47f2-42cc-b954-374f9f6fb749}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1a1a3353-4a67-4422-95da-68245725fbaf}, !- Part Load Fraction Correlation Curve Name
  {b8ef8c82-1338-4faa-9f1c-544d199a9ad5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:Electric,
  {1802ee1b-e873-4032-92f6-ed772dc66e15}, !- Handle
  residential ashp supp heater,           !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0acd87b6-60fc-4578-9852-d3b4ef053fb5}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {bbc26ae2-4286-4403-b33c-f22c34ea9ef9}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-005,                           !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {52c9416e-d761-4a0a-a099-c3312852fc48}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {df7169ad-2fe2-4f25-b8ac-9f60911cbf96}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {10323010-94fa-4472-aab3-18c81cf2667e}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c576698a-19d8-4903-b56c-c49e73c5b693}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a799079b-f25a-457f-a343-29923627af3a}, !- Handle
  residential ashp cooling coil,          !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Availability Schedule Name
  17584.2642103166,                       !- Rated Total Cooling Capacity {W}
  0.740612186094823,                      !- Rated Sensible Heat Ratio
  4.07537862886505,                       !- Rated COP {W/W}
  0.930208410546317,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbc26ae2-4286-4403-b33c-f22c34ea9ef9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {10323010-94fa-4472-aab3-18c81cf2667e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52c9416e-d761-4a0a-a099-c3312852fc48}, !- Energy Input Ratio Function of Temperature Curve Name
  {c576698a-19d8-4903-b56c-c49e73c5b693}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {df7169ad-2fe2-4f25-b8ac-9f60911cbf96}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {11347a2f-4c3f-42cb-b650-6e5b9a5f309f}, !- Handle
  residential ashp supply fan,            !- Name
  {d9e25143-8670-4f7d-ba1f-49887b4f9b60}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.893185238006342,                      !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f483143-eb22-409b-a04a-9f1269e2e1ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86d13556-1873-4e0b-9461-4bd0a4c0f094}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {5f483143-eb22-409b-a04a-9f1269e2e1ab}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86d13556-1873-4e0b-9461-4bd0a4c0f094}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e7bdb5a8-ccc0-4c0d-ac99-b5ec203a653d}, !- Handle
  residential ashp unitary system,        !- Name
  Load,                                   !- Control Type
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d9e25143-8670-4f7d-ba1f-49887b4f9b60}, !- Availability Schedule Name
  {37464477-d359-46a6-8643-2bb913e677bd}, !- Air Inlet Node Name
  {218dd052-f56a-4041-82f6-1e69adf531d4}, !- Air Outlet Node Name
  {11347a2f-4c3f-42cb-b650-6e5b9a5f309f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dbc3cfc8-a5fc-4421-82cb-88407daded64}, !- Supply Air Fan Operating Mode Schedule Name
  {e4fd9c48-2766-4f67-b6f0-e277a311967b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a799079b-f25a-457f-a343-29923627af3a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1802ee1b-e873-4032-92f6-ed772dc66e15}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.622995207905495,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {dbc3cfc8-a5fc-4421-82cb-88407daded64}, !- Handle
  Always Off Discrete,                    !- Name
  {0c911f9a-f54b-402c-9506-90e60651e15b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {0c911f9a-f54b-402c-9506-90e60651e15b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {2038fec4-17c0-47f8-b37d-110ea87443ca}, !- Handle
  residential ashp central air system,    !- Name
  ,                                       !- Controller List Name
  {d9e25143-8670-4f7d-ba1f-49887b4f9b60}, !- Availability Schedule
  {854807f0-c8e7-4cd4-a6af-193421b780f9}, !- Availability Manager List Name
  0.89318051853191,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e9c9594d-a8c9-49b7-884a-57d16e6a1fe7}, !- Supply Side Inlet Node Name
  {277c8e76-784b-413c-91c3-6b7defdf07b4}, !- Demand Side Outlet Node Name
  {e7392950-bd71-494f-9642-85f674d3bd57}, !- Demand Side Inlet Node A
  {b2ef4589-3c62-4131-8226-c7d7de370cc3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0f4b335b-afaa-43b9-9a4d-55107e2651e0}, !- Demand Mixer Name
  {5c80a59c-baae-481b-9b73-eb8dbc5996a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {763a3583-29ef-4032-a469-46349f17eabf}, !- Handle
  Node 14,                                !- Name
  {e9c9594d-a8c9-49b7-884a-57d16e6a1fe7}, !- Inlet Port
  {37464477-d359-46a6-8643-2bb913e677bd}; !- Outlet Port

OS:Node,
  {dac535ad-6c22-46c9-a607-d159648c5d5d}, !- Handle
  Node 33,                                !- Name
  {218dd052-f56a-4041-82f6-1e69adf531d4}, !- Inlet Port
  {b2ef4589-3c62-4131-8226-c7d7de370cc3}; !- Outlet Port

OS:Connection,
  {e9c9594d-a8c9-49b7-884a-57d16e6a1fe7}, !- Handle
  {099b1fa1-b9f8-45b0-a02b-06366f02eb8b}, !- Name
  {2038fec4-17c0-47f8-b37d-110ea87443ca}, !- Source Object
  8,                                      !- Outlet Port
  {763a3583-29ef-4032-a469-46349f17eabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ef4589-3c62-4131-8226-c7d7de370cc3}, !- Handle
  {973e265e-c135-4a45-abf5-fe28f86d55c9}, !- Name
  {dac535ad-6c22-46c9-a607-d159648c5d5d}, !- Source Object
  3,                                      !- Outlet Port
  {2038fec4-17c0-47f8-b37d-110ea87443ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1e544e35-e6ef-4920-a282-6e30ec0d9b0a}, !- Handle
  Node 34,                                !- Name
  {e7392950-bd71-494f-9642-85f674d3bd57}, !- Inlet Port
  {7f5c1017-2215-44a7-9f37-577053a49cef}; !- Outlet Port

OS:Node,
  {a2858502-09ff-43ef-9be3-d711899bd274}, !- Handle
  Node 35,                                !- Name
  {54b2f9a2-bfcc-4cfb-8be0-c648cc53136d}, !- Inlet Port
  {277c8e76-784b-413c-91c3-6b7defdf07b4}; !- Outlet Port

OS:Node,
  {da9cf01d-96b1-44ba-ba1e-984562541fdb}, !- Handle
  Node 36,                                !- Name
  {d2312220-53ef-45ae-a508-99646071eb8c}, !- Inlet Port
  {db09aff7-1a22-4904-a9b3-c889cd10d3aa}; !- Outlet Port

OS:Connection,
  {e7392950-bd71-494f-9642-85f674d3bd57}, !- Handle
  {5cd6a2f1-6823-4f4f-83dd-15bea1bc6286}, !- Name
  {2038fec4-17c0-47f8-b37d-110ea87443ca}, !- Source Object
  10,                                     !- Outlet Port
  {1e544e35-e6ef-4920-a282-6e30ec0d9b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277c8e76-784b-413c-91c3-6b7defdf07b4}, !- Handle
  {fd74c815-77d7-4c0f-82de-3c9585dbf641}, !- Name
  {a2858502-09ff-43ef-9be3-d711899bd274}, !- Source Object
  3,                                      !- Outlet Port
  {2038fec4-17c0-47f8-b37d-110ea87443ca}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c80a59c-baae-481b-9b73-eb8dbc5996a8}, !- Handle
  residential ashp zone splitter,         !- Name
  {7f5c1017-2215-44a7-9f37-577053a49cef}, !- Inlet Node Name
  {bccbfb5b-6f3c-4e06-a160-04af976e79da}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0f4b335b-afaa-43b9-9a4d-55107e2651e0}, !- Handle
  residential ashp zone mixer,            !- Name
  {54b2f9a2-bfcc-4cfb-8be0-c648cc53136d}, !- Outlet Node Name
  {6b98cf91-0603-4c7e-b2b8-0173e693b1fa}; !- Inlet Node Name 1

OS:Connection,
  {7f5c1017-2215-44a7-9f37-577053a49cef}, !- Handle
  {2272850c-c685-41c2-a960-2a04b3dadc3c}, !- Name
  {1e544e35-e6ef-4920-a282-6e30ec0d9b0a}, !- Source Object
  3,                                      !- Outlet Port
  {5c80a59c-baae-481b-9b73-eb8dbc5996a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b2f9a2-bfcc-4cfb-8be0-c648cc53136d}, !- Handle
  {e8d3da09-8c90-4338-89e5-3391d1a0b6b7}, !- Name
  {0f4b335b-afaa-43b9-9a4d-55107e2651e0}, !- Source Object
  2,                                      !- Outlet Port
  {a2858502-09ff-43ef-9be3-d711899bd274}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {834fe9aa-6971-46de-8e66-4b65d51d59f8}, !- Handle
  {2038fec4-17c0-47f8-b37d-110ea87443ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {854807f0-c8e7-4cd4-a6af-193421b780f9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {37464477-d359-46a6-8643-2bb913e677bd}, !- Handle
  {b983eff6-2b5f-46a2-9ea9-bd6086fb1fd2}, !- Name
  {763a3583-29ef-4032-a469-46349f17eabf}, !- Source Object
  3,                                      !- Outlet Port
  {e7bdb5a8-ccc0-4c0d-ac99-b5ec203a653d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {218dd052-f56a-4041-82f6-1e69adf531d4}, !- Handle
  {0ac93973-4c45-4f7f-a5d6-80f181c8301e}, !- Name
  {e7bdb5a8-ccc0-4c0d-ac99-b5ec203a653d}, !- Source Object
  7,                                      !- Outlet Port
  {dac535ad-6c22-46c9-a607-d159648c5d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {595f19e0-8ded-4128-a137-99bcba9c7eff}, !- Handle
  residential ashp living zone direct air, !- Name
  {d9e25143-8670-4f7d-ba1f-49887b4f9b60}, !- Availability Schedule Name
  {bccbfb5b-6f3c-4e06-a160-04af976e79da}, !- Inlet Air Node Name
  {d2312220-53ef-45ae-a508-99646071eb8c}, !- Zone Supply Air Node Name
  0.89318051853191;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c397d413-fa41-4366-b2e3-ce8102de5574}, !- Handle
  Node 37,                                !- Name
  {d96f7f3d-03d5-4420-9ce1-dfccaf354e1e}, !- Inlet Port
  {23ef3a61-6d0c-4a4f-a80e-b1b23f9065dc}; !- Outlet Port

OS:Connection,
  {db09aff7-1a22-4904-a9b3-c889cd10d3aa}, !- Handle
  {57ca7fbe-6fa6-4dbe-9195-4f36aa82fd4b}, !- Name
  {da9cf01d-96b1-44ba-ba1e-984562541fdb}, !- Source Object
  3,                                      !- Outlet Port
  {11fffb06-ab5e-42b8-9459-a448f7f49372}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d96f7f3d-03d5-4420-9ce1-dfccaf354e1e}, !- Handle
  {04cfbe68-ef68-4432-8271-f25fca348fec}, !- Name
  {ef6ffe8b-2ffd-43ef-a742-40d7154bb8fc}, !- Source Object
  12,                                     !- Outlet Port
  {c397d413-fa41-4366-b2e3-ce8102de5574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccbfb5b-6f3c-4e06-a160-04af976e79da}, !- Handle
  {718bd684-831c-4f6b-bb9f-32e0608bc97c}, !- Name
  {5c80a59c-baae-481b-9b73-eb8dbc5996a8}, !- Source Object
  3,                                      !- Outlet Port
  {595f19e0-8ded-4128-a137-99bcba9c7eff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2312220-53ef-45ae-a508-99646071eb8c}, !- Handle
  {c77af836-5c43-48ff-b8ae-2f7be88fa8af}, !- Name
  {595f19e0-8ded-4128-a137-99bcba9c7eff}, !- Source Object
  4,                                      !- Outlet Port
  {da9cf01d-96b1-44ba-ba1e-984562541fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Handle
  residential heating season,             !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  {5ca38c16-3b98-489a-af41-1c3578f09c3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ca38c16-3b98-489a-af41-1c3578f09c3b}, !- Handle
  Schedule Day 4,                         !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c9ee3ea-e9bf-4218-8e43-9ee408b0bd4f}, !- Handle
  residential heating season allday ruleset1, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {04a2b903-8037-49fc-b4b8-c53e8c15179d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04a2b903-8037-49fc-b4b8-c53e8c15179d}, !- Handle
  residential heating season allday1,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ecc7624-81b6-484a-9b36-fc125303172a}, !- Handle
  residential heating season allday ruleset2, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {25a01261-bbde-4a84-b887-856dbddbaa85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {25a01261-bbde-4a84-b887-856dbddbaa85}, !- Handle
  residential heating season allday2,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {101dffc9-cac8-4a39-84c9-61bb6c7a5edf}, !- Handle
  residential heating season allday ruleset3, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {86d784bd-d96e-46c4-a2db-c203f7f0ad7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86d784bd-d96e-46c4-a2db-c203f7f0ad7e}, !- Handle
  residential heating season allday3,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44d2c1f3-5cfb-44d4-bbf9-c2ce1844dc6e}, !- Handle
  residential heating season allday ruleset4, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {46c467bb-1cd0-4e5f-adb1-faf70d3203d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {46c467bb-1cd0-4e5f-adb1-faf70d3203d3}, !- Handle
  residential heating season allday4,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26c1de6b-a06e-4d9c-b801-d2253e607bf6}, !- Handle
  residential heating season allday ruleset5, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {151b162e-7bf9-4ae4-88a7-ce1d341b1b56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {151b162e-7bf9-4ae4-88a7-ce1d341b1b56}, !- Handle
  residential heating season allday5,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f545d811-6a32-4e24-b52c-283a3ea1a618}, !- Handle
  residential heating season allday ruleset6, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2cc2cedb-c2f8-4fc0-a136-382733c222a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2cc2cedb-c2f8-4fc0-a136-382733c222a8}, !- Handle
  residential heating season allday6,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eafbb0df-c47e-4f0a-822c-93a8602523d8}, !- Handle
  residential heating season allday ruleset7, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {11046924-435d-489f-8dae-7c49739adb7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11046924-435d-489f-8dae-7c49739adb7a}, !- Handle
  residential heating season allday7,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {caa33922-4ab9-4448-b156-e581d54c4d7e}, !- Handle
  residential heating season allday ruleset8, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {77672c1b-ee3a-4869-aeb1-7312b671bfe2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77672c1b-ee3a-4869-aeb1-7312b671bfe2}, !- Handle
  residential heating season allday8,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {718a430d-2ae8-425e-b616-b5ff1d66d422}, !- Handle
  residential heating season allday ruleset9, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {39475d6b-c0c0-4da4-bc46-8097db0108fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {39475d6b-c0c0-4da4-bc46-8097db0108fd}, !- Handle
  residential heating season allday9,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5ff6ac3-0a46-42d8-a68f-1ab9893e2c73}, !- Handle
  residential heating season allday ruleset10, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fdfd396c-c5a1-46b1-85b9-60b807c8eaab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdfd396c-c5a1-46b1-85b9-60b807c8eaab}, !- Handle
  residential heating season allday10,    !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37fcc0ef-210d-4fa5-a614-9d61506f44b8}, !- Handle
  residential heating season allday ruleset11, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a769727-e29f-4685-b3cf-b7490a637f80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9a769727-e29f-4685-b3cf-b7490a637f80}, !- Handle
  residential heating season allday11,    !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84f6126f-2afe-477c-a4dc-334ac624b213}, !- Handle
  residential heating season allday ruleset12, !- Name
  {f5eaa3dc-c23d-4763-98e8-ae903d63a8e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aed535fe-70e8-463f-a7ff-c45885b503c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aed535fe-70e8-463f-a7ff-c45885b503c9}, !- Handle
  residential heating season allday12,    !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3f9154f0-bc7a-4b23-8bdd-c98e458f85e9}, !- Handle
  living zone temperature setpoint,       !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Heating Setpoint Temperature Schedule Name
  {3af11b10-0dff-43ee-a3b4-12b397adcac0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Handle
  residential cooling season,             !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  {185e846c-3c2d-43ff-b371-4dad39ff0e24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {185e846c-3c2d-43ff-b371-4dad39ff0e24}, !- Handle
  Schedule Day 7,                         !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {477c609d-c4d7-40c4-ab14-4d64a96786f2}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6bca70ef-0e53-4e73-91b8-3f046b511d24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bca70ef-0e53-4e73-91b8-3f046b511d24}, !- Handle
  residential cooling season allday1,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd0638ce-8f16-40e9-a75d-2f1740c7fd6e}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f73d9d1d-11ba-48e9-ac02-28f1bef3b24d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f73d9d1d-11ba-48e9-ac02-28f1bef3b24d}, !- Handle
  residential cooling season allday2,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad7bd326-1907-40b8-8184-145eb4e84afe}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {dc5a3ad4-9183-4c30-b94f-fa2737ada1c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc5a3ad4-9183-4c30-b94f-fa2737ada1c2}, !- Handle
  residential cooling season allday3,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3694fcb3-8b68-4073-b85a-f655d47ad0e6}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8beed80b-9599-4f0b-b044-b8eca3f05e30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8beed80b-9599-4f0b-b044-b8eca3f05e30}, !- Handle
  residential cooling season allday4,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae891975-2caf-46f5-b952-72196ae8f9d0}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ee376a43-36a2-4f32-9af0-e2c33f6fec51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee376a43-36a2-4f32-9af0-e2c33f6fec51}, !- Handle
  residential cooling season allday5,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da5832db-ce35-4642-8e81-b7c3bbec54e2}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5b72ffed-b865-4768-8226-11773d6a4414}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b72ffed-b865-4768-8226-11773d6a4414}, !- Handle
  residential cooling season allday6,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7d9b18b-067a-4057-95d7-accaa3040f86}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0ca027e2-3f2e-4ef9-9649-ebab73d59dac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ca027e2-3f2e-4ef9-9649-ebab73d59dac}, !- Handle
  residential cooling season allday7,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7aef0ecb-e1dd-484b-8451-cc3b292ec341}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {66614cd7-cdef-440c-8e3e-b762e11d73b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66614cd7-cdef-440c-8e3e-b762e11d73b1}, !- Handle
  residential cooling season allday8,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff8135c4-3f4c-4e46-95ef-05a21f4af248}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {943aed49-dd57-4c12-b1ce-5fa77a734311}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {943aed49-dd57-4c12-b1ce-5fa77a734311}, !- Handle
  residential cooling season allday9,     !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {760e10c4-2153-4d52-b38a-c27de7efb33c}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e047ca07-e017-419a-8d20-931617d322d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e047ca07-e017-419a-8d20-931617d322d9}, !- Handle
  residential cooling season allday10,    !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33578e92-9908-43f2-85dc-eef35aa3f775}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b78565a-4bd7-449f-8833-bf03517b14fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2b78565a-4bd7-449f-8833-bf03517b14fd}, !- Handle
  residential cooling season allday11,    !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {446bc5f5-4389-4c9b-93db-2b7213bb803d}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {c8a935b5-12cb-4e52-aeff-feda2f877388}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ca6ba5f-d129-4efd-b1ba-38db96724cb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ca6ba5f-d129-4efd-b1ba-38db96724cb1}, !- Handle
  residential cooling season allday12,    !- Name
  {bcde243c-e020-45ee-9804-94ff1cb0c377}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Handle
  residential heating setpoint,           !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  {d7bf875c-22ae-4ae1-b7ca-182d500b2b2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7bf875c-22ae-4ae1-b7ca-182d500b2b2e}, !- Handle
  Schedule Day 5,                         !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {504dd5a1-ffce-4caf-9a00-785735c8cf3e}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4405768e-d093-44b7-abdb-46ef959f8d3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4405768e-d093-44b7-abdb-46ef959f8d3c}, !- Handle
  residential heating setpoint allday1,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {691b6ad9-9589-4c95-a2fa-ff4eeabbfdb4}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {61e6b876-8e8e-4439-b009-ee6712b617b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {61e6b876-8e8e-4439-b009-ee6712b617b5}, !- Handle
  residential heating setpoint allday2,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {be87d3bd-b30f-4ca5-802f-809dfb4fa6a0}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b22b92a4-0064-4ad6-8ffe-e791dc71d6e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b22b92a4-0064-4ad6-8ffe-e791dc71d6e0}, !- Handle
  residential heating setpoint allday3,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f13203c6-f659-4bbe-b430-7d95c2c33550}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c375d7ae-d8cb-4c8b-a7fa-5e07bd436e11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c375d7ae-d8cb-4c8b-a7fa-5e07bd436e11}, !- Handle
  residential heating setpoint allday4,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {04957f42-13ad-4842-882f-4205b7626904}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f3b52095-2e51-4fe2-98f7-abaf3f2f9d24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3b52095-2e51-4fe2-98f7-abaf3f2f9d24}, !- Handle
  residential heating setpoint allday5,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9473e0be-665f-42be-85fa-7286f31e1b71}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c7fb6329-6e8a-4eb6-bfd7-723efbe25887}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7fb6329-6e8a-4eb6-bfd7-723efbe25887}, !- Handle
  residential heating setpoint allday6,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d5705567-51aa-4e8b-8889-2f63f09096f1}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ace8413c-e225-44fe-9f5c-57ea637e33df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ace8413c-e225-44fe-9f5c-57ea637e33df}, !- Handle
  residential heating setpoint allday7,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {33b93a84-b119-417b-b0c2-abac5973a8a4}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f16a4f3d-268f-439b-b96d-0fce8932e3a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f16a4f3d-268f-439b-b96d-0fce8932e3a3}, !- Handle
  residential heating setpoint allday8,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6c5a75bf-3d43-4901-8944-41eefa37b5d2}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b38ad8f6-6fa8-4dd6-acae-1ef2e2cc6372}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b38ad8f6-6fa8-4dd6-acae-1ef2e2cc6372}, !- Handle
  residential heating setpoint allday9,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {53c14c42-a163-4196-932d-6be55ec6a7f7}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6dd395a-0fb2-4054-84ea-ae3c2846de52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6dd395a-0fb2-4054-84ea-ae3c2846de52}, !- Handle
  residential heating setpoint allday10,  !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {925ac1c5-1a7f-4132-955c-8c8b09ea8b5a}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0331a40d-1c51-4d4f-aa93-fcb9dfc10a94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0331a40d-1c51-4d4f-aa93-fcb9dfc10a94}, !- Handle
  residential heating setpoint allday11,  !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {950619d8-215a-4047-a2db-fbde1bd96725}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {b980127e-79d3-43f2-9e17-cc66c752b244}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5deaf126-834c-4afd-bbf9-f5d1d4a2fb62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5deaf126-834c-4afd-bbf9-f5d1d4a2fb62}, !- Handle
  residential heating setpoint allday12,  !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {3af11b10-0dff-43ee-a3b4-12b397adcac0}, !- Handle
  residential cooling setpoint,           !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  {c32c1f2b-3b0c-49e9-8791-70ba423742bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c32c1f2b-3b0c-49e9-8791-70ba423742bd}, !- Handle
  Schedule Day 6,                         !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b37e5400-937f-49a9-945d-3a8a6293d3f2}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {3af11b10-0dff-43ee-a3b4-12b397adcac0}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a6dbd471-5a1a-449e-86b1-a7d8993fcb36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6dbd471-5a1a-449e-86b1-a7d8993fcb36}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f7d8fc0d-3f8a-478f-a3bf-8cdabcc9e803}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {3af11b10-0dff-43ee-a3b4-12b397adcac0}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7b4cabc6-7751-42ca-b168-77b241936c1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7b4cabc6-7751-42ca-b168-77b241936c1d}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d3695770-5a3c-49f4-b90c-ecd43240d600}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {3af11b10-0dff-43ee-a3b4-12b397adcac0}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {55743072-e06a-456f-8f07-a89d83e4f7a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55743072-e06a-456f-8f07-a89d83e4f7a4}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3aef1e55-df23-4fb9-af01-ca98548a72f7}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {3af11b10-0dff-43ee-a3b4-12b397adcac0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d40889d7-c2bc-4288-9902-fb289584a41b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d40889d7-c2bc-4288-9902-fb289584a41b}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e2acd49f-3684-416e-8a65-028bf427de40}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {3af11b10-0dff-43ee-a3b4-12b397adcac0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {79f393dc-9059-486c-8d56-477e71b1f5b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79f393dc-9059-486c-8d56-477e71b1f5b7}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {73f4e5a6-de9f-4a5b-bbd8-b4c44ca66e68}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a2efd7df-74d4-49d1-b768-e9f8baf81871}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {3af11b10-0dff-43ee-a3b4-12b397adcac0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
