!- NOTE: Auto-generated from /test/osw_files/MF_2story_UB_FuelBoiler_AC1_FuelTankWH.osw

OS:Version,
  {5bef550b-756d-462b-8327-9b7b48c5bb99}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:SimulationControl,
  {65025434-d37d-469b-a05e-eeac5512602b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {0f81e6be-9aa4-4588-8e03-0345e0430f43}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {022c2af3-f020-4296-a023-5368038078da}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {fe63b348-831e-4f94-a2ca-1ecc259ce8fd}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {3faf4ba7-68ca-4ef9-a3a9-5f1e6a3ad74b}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {4d9ea690-7c27-4f38-9a92-46cd059bb3a0}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {d84bfda6-653c-42dc-9927-c65186aec2c9}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/OpenStudio/OpenStudio-BuildStock/test/osw_files/weather/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {b30165b0-a823-419b-9310-cf4929b1561f}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {56f8ac10-3aec-40ee-9bdb-a9fc9d5fe229}, !- Handle
  {b30165b0-a823-419b-9310-cf4929b1561f}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:YearDescription,
  {b895e1bb-5ea3-47d3-95d5-cde4e3e8a258}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:Site,
  {ad30bd4e-c17f-4e91-987c-f52ca7de2e1b}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {f1b54e2e-4872-4c7f-bc38-76a27caa086a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {8bda6468-9d3d-4024-9d87-c619207f6b3f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {d65fbd06-488a-4c21-9df5-620668fa8ce9}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {7033279b-38f2-42b4-adc4-ee9c74253dc7}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baf71a02-9ef4-4624-abfa-f6f6bca96a0e}, !- Zone Air Inlet Port List
  {af470bbd-09db-4b6f-a2ae-13eb0ecfe9fc}, !- Zone Air Exhaust Port List
  {4ed97e14-702a-43b1-a909-92cb15c74e6a}, !- Zone Air Node Name
  {b08d55da-2653-4a27-8110-1efd27121516}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {920bf2d0-c935-4305-aa46-5ef67475d662}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {321e108e-fcb0-4e12-a3f7-959f5455c83f}, !- Handle
  Node 1,                                 !- Name
  {4ed97e14-702a-43b1-a909-92cb15c74e6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ed97e14-702a-43b1-a909-92cb15c74e6a}, !- Handle
  {bd308e9e-59f9-44e2-87f5-6dee64963497}, !- Name
  {6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}, !- Source Object
  11,                                     !- Outlet Port
  {321e108e-fcb0-4e12-a3f7-959f5455c83f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baf71a02-9ef4-4624-abfa-f6f6bca96a0e}, !- Handle
  {1efa1e5d-724c-4f84-9d03-c0563c56cb9b}, !- Name
  {6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}, !- HVAC Component
  {af0acaee-a569-4708-8a60-a7484f40b8ce}; !- Port 1

OS:PortList,
  {af470bbd-09db-4b6f-a2ae-13eb0ecfe9fc}, !- Handle
  {4e4b7d76-33ec-4e2e-afd1-2d083cb21d30}, !- Name
  {6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}; !- HVAC Component

OS:Sizing:Zone,
  {7d21106b-54f0-414e-bec7-7c5f10223be8}, !- Handle
  {6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc102711-59d9-42d8-b623-f3b08b37b09e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}, !- Thermal Zone
  {5e74fc8a-af71-4307-9eaf-c24aab7d0cad}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {59f763bc-95c3-458c-908b-da0cecdc4705}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {7c265fd5-c66f-4182-b9ac-0261be94a546}, !- Handle
  living space,                           !- Name
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0d6acb72-5136-48da-99e7-7dc5e2584873}; !- Building Unit Name

OS:Surface,
  {6befe539-0b63-44ab-85af-9346aae44cbd}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {46e2984e-4c6e-4c98-b782-81e3311d4d10}, !- Construction Name
  {7c265fd5-c66f-4182-b9ac-0261be94a546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75795a45-a0ce-43ce-b01c-eb529ef6744f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {7c265fd5-c66f-4182-b9ac-0261be94a546}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {7c265fd5-c66f-4182-b9ac-0261be94a546}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {228281fe-ae01-4766-8c9c-a5774114c816}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {7c265fd5-c66f-4182-b9ac-0261be94a546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {7c265fd5-c66f-4182-b9ac-0261be94a546}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {455bd6b8-a742-4b9d-a67d-8b06f7f54d11}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {0f449a0e-dcba-4180-898c-4e9680336e86}, !- Construction Name
  {7c265fd5-c66f-4182-b9ac-0261be94a546}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {415ba813-bbf2-4183-8a1c-d24735ff71c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {bb50180a-ffff-44e2-9a94-20ac51f80e3d}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09bd5212-4eff-4582-a1fb-785b555cf5dd}, !- Zone Air Inlet Port List
  {1c335539-88bf-4d44-8891-7f8a69ce3d5b}, !- Zone Air Exhaust Port List
  {2f8e4096-0b99-4d5a-b458-a876a0e1e03d}, !- Zone Air Node Name
  {aba2b69e-1111-4460-9dcf-fe826df2b7a4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fcdc08b9-c915-4123-9050-979c125f571c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3428474-b63b-4418-aa73-ed3072c9e70b}, !- Handle
  Node 2,                                 !- Name
  {2f8e4096-0b99-4d5a-b458-a876a0e1e03d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f8e4096-0b99-4d5a-b458-a876a0e1e03d}, !- Handle
  {18cb43c0-2942-40ab-bb47-f265f32f6e10}, !- Name
  {bb50180a-ffff-44e2-9a94-20ac51f80e3d}, !- Source Object
  11,                                     !- Outlet Port
  {d3428474-b63b-4418-aa73-ed3072c9e70b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09bd5212-4eff-4582-a1fb-785b555cf5dd}, !- Handle
  {b2c25632-c173-4617-8f39-3afb60d79979}, !- Name
  {bb50180a-ffff-44e2-9a94-20ac51f80e3d}, !- HVAC Component
  {b22a8b16-aaf9-46ab-9027-dc56912f8031}; !- Port 1

OS:PortList,
  {1c335539-88bf-4d44-8891-7f8a69ce3d5b}, !- Handle
  {47a9393d-658b-4f7c-bdda-bf8536d64c53}, !- Name
  {bb50180a-ffff-44e2-9a94-20ac51f80e3d}; !- HVAC Component

OS:Sizing:Zone,
  {bdff90fe-b65c-4330-a695-2e002d6d8aa8}, !- Handle
  {bb50180a-ffff-44e2-9a94-20ac51f80e3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2b87e8a-8527-49b3-b37d-7e2432dc6ffa}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {bb50180a-ffff-44e2-9a94-20ac51f80e3d}, !- Thermal Zone
  {615ffe27-d366-45ae-8e58-090820d5e31f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca76c724-4e26-4cc6-977c-efea92e47455}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {2911168d-3ac6-40cf-ad9e-b5eaa1d44e4a}, !- Handle
  living space|unit 2,                    !- Name
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {bb50180a-ffff-44e2-9a94-20ac51f80e3d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7e09e1ee-4812-4391-87cb-08b98451c8f7}; !- Building Unit Name

OS:Surface,
  {43c436d4-e1ae-4a87-804c-a8641e85d57a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {46e2984e-4c6e-4c98-b782-81e3311d4d10}, !- Construction Name
  {2911168d-3ac6-40cf-ad9e-b5eaa1d44e4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cdb9132-2976-488e-88f7-fd8f667a722b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {2911168d-3ac6-40cf-ad9e-b5eaa1d44e4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {2911168d-3ac6-40cf-ad9e-b5eaa1d44e4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {7b56dd9f-79da-4594-93cc-7ddbbc91ef0f}, !- Construction Name
  {2911168d-3ac6-40cf-ad9e-b5eaa1d44e4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {2911168d-3ac6-40cf-ad9e-b5eaa1d44e4a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71ae990-e649-4b69-83aa-a3f010ecb4af}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0f449a0e-dcba-4180-898c-4e9680336e86}, !- Construction Name
  {2911168d-3ac6-40cf-ad9e-b5eaa1d44e4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e05369-d9e8-43d6-8928-dcc80744be64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {303c0b74-9018-4b7a-bbfc-1c2f70952d15}, !- Zone Air Inlet Port List
  {3d9eda67-3a30-4bcf-8a81-5b45a9584325}, !- Zone Air Exhaust Port List
  {1e8b6d23-aa40-4927-ae73-23d7ebbf3cfd}, !- Zone Air Node Name
  {4016bb40-089f-455b-b139-8313cfecab80}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {998661c0-57b2-4ab3-9ba5-db5d092e9f70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81475f33-9f54-4a0d-83c8-8220ffe9737e}, !- Handle
  Node 3,                                 !- Name
  {1e8b6d23-aa40-4927-ae73-23d7ebbf3cfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e8b6d23-aa40-4927-ae73-23d7ebbf3cfd}, !- Handle
  {69686521-fb88-4054-9823-b8afcdb07d63}, !- Name
  {84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}, !- Source Object
  11,                                     !- Outlet Port
  {81475f33-9f54-4a0d-83c8-8220ffe9737e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {303c0b74-9018-4b7a-bbfc-1c2f70952d15}, !- Handle
  {82aa368a-9f4a-43c5-8c97-b05507ff0fe5}, !- Name
  {84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}, !- HVAC Component
  {e311774b-bdf1-4c01-8196-4e2ac9ba8443}; !- Port 1

OS:PortList,
  {3d9eda67-3a30-4bcf-8a81-5b45a9584325}, !- Handle
  {31d4c049-41ac-4ebc-b065-a1523b71777e}, !- Name
  {84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}; !- HVAC Component

OS:Sizing:Zone,
  {714547dd-7101-4d35-a52b-fcbb09dc71fd}, !- Handle
  {84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6075488d-f713-42de-8762-8f37226bbc09}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}, !- Thermal Zone
  {490e961c-d6cd-4fe6-9195-ba1bc9e1d981}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6064fd60-6187-4c87-bdb3-a64d857099b8}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {cdf84123-9790-48e7-94e1-23757266e603}, !- Handle
  living space|unit 3|story 1,            !- Name
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {2540fe41-94e1-4595-9ba7-44bafaead1ec}; !- Building Unit Name

OS:Surface,
  {469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {7b56dd9f-79da-4594-93cc-7ddbbc91ef0f}, !- Construction Name
  {cdf84123-9790-48e7-94e1-23757266e603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {228281fe-ae01-4766-8c9c-a5774114c816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff0197fc-fcad-4457-b990-ca44487aba0b}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0f449a0e-dcba-4180-898c-4e9680336e86}, !- Construction Name
  {cdf84123-9790-48e7-94e1-23757266e603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c151c46b-7642-45da-a7dd-138678cfe126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3950bacc-f458-41d1-b1a6-af673981643e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {cdf84123-9790-48e7-94e1-23757266e603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  10.16, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {cdf84123-9790-48e7-94e1-23757266e603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  10.16, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  10.16, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40536f93-1c1c-4574-a338-897c1ef851eb}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {cdf84123-9790-48e7-94e1-23757266e603}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2810e17d-f0e2-48da-a227-c3db10ef8c44}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {46e2984e-4c6e-4c98-b782-81e3311d4d10}, !- Construction Name
  {cdf84123-9790-48e7-94e1-23757266e603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b579bd-d577-4d96-8859-9337c99cfc2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6b27b5d-156b-467d-8543-ad45541f6647}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81efbcb9-6e82-495f-b798-65afb6bb314c}, !- Zone Air Inlet Port List
  {73e2ad72-82e2-4522-a5e6-7e50fde8585f}, !- Zone Air Exhaust Port List
  {12b69178-2916-4fcf-8c2c-ae40cfad3ab4}, !- Zone Air Node Name
  {72fea379-e71a-4737-82da-89b78a2d4590}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bea85e4c-9d65-4e46-a68b-5ec642e85fd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a985bcee-d4ad-4536-8837-367347d58991}, !- Handle
  Node 4,                                 !- Name
  {12b69178-2916-4fcf-8c2c-ae40cfad3ab4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12b69178-2916-4fcf-8c2c-ae40cfad3ab4}, !- Handle
  {03f164de-796f-4e45-8a7a-f8fcc3935bfa}, !- Name
  {f6b27b5d-156b-467d-8543-ad45541f6647}, !- Source Object
  11,                                     !- Outlet Port
  {a985bcee-d4ad-4536-8837-367347d58991}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81efbcb9-6e82-495f-b798-65afb6bb314c}, !- Handle
  {90439896-877c-4d1d-bfff-cabbb3ee8af4}, !- Name
  {f6b27b5d-156b-467d-8543-ad45541f6647}, !- HVAC Component
  {d2ed9499-da14-4dfe-9a35-96d731512b8b}; !- Port 1

OS:PortList,
  {73e2ad72-82e2-4522-a5e6-7e50fde8585f}, !- Handle
  {a2ce0f99-df73-4d13-9b33-e32c20274795}, !- Name
  {f6b27b5d-156b-467d-8543-ad45541f6647}; !- HVAC Component

OS:Sizing:Zone,
  {a814eadd-c229-4f60-b867-48c231c7df67}, !- Handle
  {f6b27b5d-156b-467d-8543-ad45541f6647}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82bdfbd4-5a02-47bd-8ed6-17236c63202b}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f6b27b5d-156b-467d-8543-ad45541f6647}, !- Thermal Zone
  {d2ed63d1-4042-4b88-a1e2-287ccf0fc429}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bbe6e9ce-c9fe-4bc2-822d-3ed51bfc2235}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {192995df-5741-403d-8295-03698d4f3349}, !- Handle
  living space|unit 4|story 1,            !- Name
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f6b27b5d-156b-467d-8543-ad45541f6647}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {43df2419-a43a-4529-8739-5f1ae9c7d41f}; !- Building Unit Name

OS:Surface,
  {19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {192995df-5741-403d-8295-03698d4f3349}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59203a0e-9aae-4266-a70b-71dcd73ba116}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0f449a0e-dcba-4180-898c-4e9680336e86}, !- Construction Name
  {192995df-5741-403d-8295-03698d4f3349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd81ef1-de57-4b10-a948-2c2d6285cc55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c6bb41f-58f1-4aa6-8be9-c9d61c1f7a22}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  {46e2984e-4c6e-4c98-b782-81e3311d4d10}, !- Construction Name
  {192995df-5741-403d-8295-03698d4f3349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131d9dc7-4d32-4ce4-86e8-30fdfdfc7c15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {192995df-5741-403d-8295-03698d4f3349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {192995df-5741-403d-8295-03698d4f3349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {192995df-5741-403d-8295-03698d4f3349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 12.192, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcfdef58-718f-4351-a9b2-05437b6cdfff}, !- Handle
  living zone|unit 5,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f00f8ed4-d9b9-4a1b-879f-cc2cf943b801}, !- Zone Air Inlet Port List
  {7fd5795f-39c7-4c1b-9a62-e99a5e12f23b}, !- Zone Air Exhaust Port List
  {4982d963-9114-42a9-889b-5c6488829ed9}, !- Zone Air Node Name
  {a6124585-4d30-48fd-9aa1-1c995728aa38}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef1f8e75-7801-4845-a7a6-5c021aeca3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c5cc38b-3133-4bf1-8fba-14b8f6c5fc2a}, !- Handle
  Node 5,                                 !- Name
  {4982d963-9114-42a9-889b-5c6488829ed9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4982d963-9114-42a9-889b-5c6488829ed9}, !- Handle
  {597e1998-3cd6-47c6-9f65-2d72888fdf0f}, !- Name
  {dcfdef58-718f-4351-a9b2-05437b6cdfff}, !- Source Object
  11,                                     !- Outlet Port
  {0c5cc38b-3133-4bf1-8fba-14b8f6c5fc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f00f8ed4-d9b9-4a1b-879f-cc2cf943b801}, !- Handle
  {a9a37856-f180-4ffd-8a83-f86009e03568}, !- Name
  {dcfdef58-718f-4351-a9b2-05437b6cdfff}, !- HVAC Component
  {a99d82b4-fdfb-4cf6-8306-9e0bc49bab6a}; !- Port 1

OS:PortList,
  {7fd5795f-39c7-4c1b-9a62-e99a5e12f23b}, !- Handle
  {62bbecab-d5cd-48e7-b6de-6dfd5a5de72e}, !- Name
  {dcfdef58-718f-4351-a9b2-05437b6cdfff}; !- HVAC Component

OS:Sizing:Zone,
  {432d6515-0ee1-44f4-ab82-55fc99bb52e3}, !- Handle
  {dcfdef58-718f-4351-a9b2-05437b6cdfff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41ef818d-2491-45f6-91cc-166c6c5c9e81}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {dcfdef58-718f-4351-a9b2-05437b6cdfff}, !- Thermal Zone
  {56d8d204-fedb-408c-a57d-90f39979fcaf}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {447d3568-9220-4a07-a39f-04120dafd29e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {ed256525-a7cb-4ccd-81b7-8d4137ace0e7}, !- Handle
  living space|unit 5|story 1,            !- Name
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dcfdef58-718f-4351-a9b2-05437b6cdfff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1e3221d7-2c1b-46de-a3e8-86c0c7e1515c}; !- Building Unit Name

OS:Surface,
  {426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {ed256525-a7cb-4ccd-81b7-8d4137ace0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b6b0103a-6337-42ec-ac2a-16ed7302fbe4}, !- Construction Name
  {ed256525-a7cb-4ccd-81b7-8d4137ace0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {ed256525-a7cb-4ccd-81b7-8d4137ace0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {7b56dd9f-79da-4594-93cc-7ddbbc91ef0f}, !- Construction Name
  {ed256525-a7cb-4ccd-81b7-8d4137ace0e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, 0, 4.8768;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {ed256525-a7cb-4ccd-81b7-8d4137ace0e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415ba813-bbf2-4183-8a1c-d24735ff71c3}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {9fd2990c-f284-463f-91cb-814d5cd18184}, !- Construction Name
  {ed256525-a7cb-4ccd-81b7-8d4137ace0e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {455bd6b8-a742-4b9d-a67d-8b06f7f54d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5506ab30-b639-4edf-ac47-460da7685641}, !- Handle
  living zone|unit 6,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49e4309d-2e78-4bfb-9436-825b7baf79a3}, !- Zone Air Inlet Port List
  {d89abd86-6fbb-4314-b3ea-eb595b09bf2b}, !- Zone Air Exhaust Port List
  {77d9e43d-dd87-47ae-b3f8-32d056e93ef0}, !- Zone Air Node Name
  {ffbe426a-bec6-4bde-9526-72fd4c6fe50a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5279a95-0cfe-43c0-b0cc-e96d7019c2fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7fcf56e-5f84-4f3b-95ac-ce8fda253f23}, !- Handle
  Node 6,                                 !- Name
  {77d9e43d-dd87-47ae-b3f8-32d056e93ef0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77d9e43d-dd87-47ae-b3f8-32d056e93ef0}, !- Handle
  {0abdd4e7-dc5b-4074-ae87-0ea13f7291b4}, !- Name
  {5506ab30-b639-4edf-ac47-460da7685641}, !- Source Object
  11,                                     !- Outlet Port
  {d7fcf56e-5f84-4f3b-95ac-ce8fda253f23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49e4309d-2e78-4bfb-9436-825b7baf79a3}, !- Handle
  {a31fdea7-d49d-4816-8b09-c796001278be}, !- Name
  {5506ab30-b639-4edf-ac47-460da7685641}, !- HVAC Component
  {87f76c26-d032-49d9-a57c-f07d238651aa}; !- Port 1

OS:PortList,
  {d89abd86-6fbb-4314-b3ea-eb595b09bf2b}, !- Handle
  {8e70c283-56a3-4ffd-94de-47afbd4cd356}, !- Name
  {5506ab30-b639-4edf-ac47-460da7685641}; !- HVAC Component

OS:Sizing:Zone,
  {2f93e3d5-796e-4192-8d11-7accac224fee}, !- Handle
  {5506ab30-b639-4edf-ac47-460da7685641}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3f043ff-5553-478b-8da8-eb465efc3174}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5506ab30-b639-4edf-ac47-460da7685641}, !- Thermal Zone
  {50798e5a-128f-4269-a781-0317b5d42d48}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b9861052-d246-4c8a-bf43-2d1127dc0e4a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {b64229b4-c9d8-47f0-b870-9f35f6a0333c}, !- Handle
  living space|unit 6|story 1,            !- Name
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5506ab30-b639-4edf-ac47-460da7685641}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c9b2bb77-0697-40d5-93e8-9079183ffcb3}; !- Building Unit Name

OS:Surface,
  {16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {b64229b4-c9d8-47f0-b870-9f35f6a0333c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 4.8768;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b6b0103a-6337-42ec-ac2a-16ed7302fbe4}, !- Construction Name
  {b64229b4-c9d8-47f0-b870-9f35f6a0333c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 4.8768,                    !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 2 {m}
  0, 12.192, 4.8768,                      !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e05369-d9e8-43d6-8928-dcc80744be64}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  {9fd2990c-f284-463f-91cb-814d5cd18184}, !- Construction Name
  {b64229b4-c9d8-47f0-b870-9f35f6a0333c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d71ae990-e649-4b69-83aa-a3f010ecb4af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {b64229b4-c9d8-47f0-b870-9f35f6a0333c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {b64229b4-c9d8-47f0-b870-9f35f6a0333c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 12.192, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1e0489-926c-4460-babc-2f5c47e73483}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {7b56dd9f-79da-4594-93cc-7ddbbc91ef0f}, !- Construction Name
  {b64229b4-c9d8-47f0-b870-9f35f6a0333c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 4.8768,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {46bf07d8-187c-4f5e-bc6a-7e0d1c098f78}, !- Handle
  living zone|unit 7,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {787aaf24-722d-4541-a392-c64162ec118a}, !- Zone Air Inlet Port List
  {1efe2d60-c36a-4d46-93da-684a748b33b6}, !- Zone Air Exhaust Port List
  {6541c478-f5f1-4b97-86ce-2d56e15b4a07}, !- Zone Air Node Name
  {dc609f48-6861-4adc-ae72-db37eb87a426}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc885163-1daa-4b07-a9c4-ca6075bd2036}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a238d399-a8d3-452d-9c17-493448b982f7}, !- Handle
  Node 7,                                 !- Name
  {6541c478-f5f1-4b97-86ce-2d56e15b4a07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6541c478-f5f1-4b97-86ce-2d56e15b4a07}, !- Handle
  {db36c9cc-06f6-4ff0-9d33-64c0aae00e30}, !- Name
  {46bf07d8-187c-4f5e-bc6a-7e0d1c098f78}, !- Source Object
  11,                                     !- Outlet Port
  {a238d399-a8d3-452d-9c17-493448b982f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {787aaf24-722d-4541-a392-c64162ec118a}, !- Handle
  {3473ecb1-02a7-4176-9297-a9406e27ea6e}, !- Name
  {46bf07d8-187c-4f5e-bc6a-7e0d1c098f78}, !- HVAC Component
  {3ce7175e-03e6-4267-8a4d-bbba2f5f14db}; !- Port 1

OS:PortList,
  {1efe2d60-c36a-4d46-93da-684a748b33b6}, !- Handle
  {fd07ba5d-80be-442f-bca9-a1239b0fe19c}, !- Name
  {46bf07d8-187c-4f5e-bc6a-7e0d1c098f78}; !- HVAC Component

OS:Sizing:Zone,
  {38bed21e-f30f-438e-af4f-11674e048582}, !- Handle
  {46bf07d8-187c-4f5e-bc6a-7e0d1c098f78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d34f711-38a6-4cf9-ac97-6d2c27d7b877}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {46bf07d8-187c-4f5e-bc6a-7e0d1c098f78}, !- Thermal Zone
  {59ce06ac-0ad9-4b67-9cdb-98793f04fcfe}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {54053776-df9d-41ca-949e-79815d4f2b0a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {3cc4a84b-c671-40d6-a4a2-9eebe884ea0b}, !- Handle
  living space|unit 7|story 1,            !- Name
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {46bf07d8-187c-4f5e-bc6a-7e0d1c098f78}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ac6a69fd-f072-49be-bf3a-44272a4228d3}; !- Building Unit Name

OS:Surface,
  {bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {3cc4a84b-c671-40d6-a4a2-9eebe884ea0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b6b0103a-6337-42ec-ac2a-16ed7302fbe4}, !- Construction Name
  {3cc4a84b-c671-40d6-a4a2-9eebe884ea0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {3cc4a84b-c671-40d6-a4a2-9eebe884ea0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  10.16, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 4.8768;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {3cc4a84b-c671-40d6-a4a2-9eebe884ea0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  10.16, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  10.16, 0, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {3cc4a84b-c671-40d6-a4a2-9eebe884ea0b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, 0, 4.8768;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c151c46b-7642-45da-a7dd-138678cfe126}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  {9fd2990c-f284-463f-91cb-814d5cd18184}, !- Construction Name
  {3cc4a84b-c671-40d6-a4a2-9eebe884ea0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff0197fc-fcad-4457-b990-ca44487aba0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {edffc621-add4-445a-a9ec-9ec9924e7d0a}, !- Handle
  living zone|unit 8,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5cc8598-95aa-4c1d-bbed-17f2ff57b665}, !- Zone Air Inlet Port List
  {54b58684-ab9a-4012-a0f8-349f1897be0d}, !- Zone Air Exhaust Port List
  {d83fa1f7-98ab-474b-bc15-a23409c2f4db}, !- Zone Air Node Name
  {00e01dbf-79d8-49a4-8c29-6af55024b462}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15026f44-33c0-4bf7-aeba-0ae222a5813d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff7bc86b-1b14-4975-935d-8cb2f73e2d93}, !- Handle
  Node 8,                                 !- Name
  {d83fa1f7-98ab-474b-bc15-a23409c2f4db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d83fa1f7-98ab-474b-bc15-a23409c2f4db}, !- Handle
  {9eaf48d2-2603-4070-acd4-668ef0e92d23}, !- Name
  {edffc621-add4-445a-a9ec-9ec9924e7d0a}, !- Source Object
  11,                                     !- Outlet Port
  {ff7bc86b-1b14-4975-935d-8cb2f73e2d93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5cc8598-95aa-4c1d-bbed-17f2ff57b665}, !- Handle
  {7fed7596-3e1c-487c-b94e-67f8e2113b9c}, !- Name
  {edffc621-add4-445a-a9ec-9ec9924e7d0a}, !- HVAC Component
  {fe328b95-37cc-4f39-9f71-eb1c104f2762}; !- Port 1

OS:PortList,
  {54b58684-ab9a-4012-a0f8-349f1897be0d}, !- Handle
  {1bfe530d-f379-4c47-9e54-25217cbfa4c6}, !- Name
  {edffc621-add4-445a-a9ec-9ec9924e7d0a}; !- HVAC Component

OS:Sizing:Zone,
  {c1249677-c31b-4536-ac2a-5a47a4394c94}, !- Handle
  {edffc621-add4-445a-a9ec-9ec9924e7d0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d56a664a-16e4-49f5-b2f2-89158edbf66c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {edffc621-add4-445a-a9ec-9ec9924e7d0a}, !- Thermal Zone
  {b111ffdb-832b-4fc0-b0cd-74169d9e9c82}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {20aa18f0-bfec-4e62-ba1a-44a9e9dfe758}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {8be55239-9e00-4369-a64d-cbaf7421487b}, !- Handle
  living space|unit 8|story 1,            !- Name
  {7825bc8f-5ce3-4e2b-8f37-e5fc7c45f738}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {edffc621-add4-445a-a9ec-9ec9924e7d0a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {8d9615b0-c229-4c8c-929a-411215347e1d}; !- Building Unit Name

OS:Surface,
  {08f12f84-fecf-4344-9ee6-021485ad131f}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {8be55239-9e00-4369-a64d-cbaf7421487b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 4.8768,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b6b0103a-6337-42ec-ac2a-16ed7302fbe4}, !- Construction Name
  {8be55239-9e00-4369-a64d-cbaf7421487b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 4.8768;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd81ef1-de57-4b10-a948-2c2d6285cc55}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  {9fd2990c-f284-463f-91cb-814d5cd18184}, !- Construction Name
  {8be55239-9e00-4369-a64d-cbaf7421487b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59203a0e-9aae-4266-a70b-71dcd73ba116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {e85e4e3d-0861-47df-a833-96fb0c11661e}, !- Construction Name
  {8be55239-9e00-4369-a64d-cbaf7421487b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1e0489-926c-4460-babc-2f5c47e73483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 4.8768;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {8be55239-9e00-4369-a64d-cbaf7421487b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.192, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b71d67-e478-4648-8420-35acf6104ea7}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {7ba58fe1-b405-418d-9aa0-371477028104}, !- Construction Name
  {8be55239-9e00-4369-a64d-cbaf7421487b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, 12.192, 4.8768;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {088d1248-ff81-4f8e-97d7-26bbbfd983c3}, !- Handle
  corridor zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f852e3bb-9795-4502-baa9-1bb0d3ea53d6}, !- Zone Air Inlet Port List
  {919fc8dc-ce3e-41b5-896e-cd220d73e1ac}, !- Zone Air Exhaust Port List
  {83946ea9-ba45-4ccf-aa39-9e95c7ed1ac1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f1ac1d0-5245-4890-b8aa-479f195f1057}, !- Handle
  Node 9,                                 !- Name
  {83946ea9-ba45-4ccf-aa39-9e95c7ed1ac1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83946ea9-ba45-4ccf-aa39-9e95c7ed1ac1}, !- Handle
  {7db6d9c6-5af8-4727-8b70-b698ea4a3849}, !- Name
  {088d1248-ff81-4f8e-97d7-26bbbfd983c3}, !- Source Object
  11,                                     !- Outlet Port
  {8f1ac1d0-5245-4890-b8aa-479f195f1057}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f852e3bb-9795-4502-baa9-1bb0d3ea53d6}, !- Handle
  {d629b8c7-2530-489a-9cbd-ccdeee5d6add}, !- Name
  {088d1248-ff81-4f8e-97d7-26bbbfd983c3}; !- HVAC Component

OS:PortList,
  {919fc8dc-ce3e-41b5-896e-cd220d73e1ac}, !- Handle
  {77023b26-0374-4458-b7ae-0780d0bd848e}, !- Name
  {088d1248-ff81-4f8e-97d7-26bbbfd983c3}; !- HVAC Component

OS:Sizing:Zone,
  {eba6d5ed-8d13-4218-ac3b-c45ebf3ff8ec}, !- Handle
  {088d1248-ff81-4f8e-97d7-26bbbfd983c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aef53511-c862-479a-a7b8-da682b148210}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {088d1248-ff81-4f8e-97d7-26bbbfd983c3}; !- Thermal Zone

OS:Space,
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Handle
  corridor space,                         !- Name
  {6dc232e5-a91c-4157-a052-c0ab9da692ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {088d1248-ff81-4f8e-97d7-26bbbfd983c3}; !- Thermal Zone Name

OS:Surface,
  {34d20f17-adc5-415e-8089-503e7eae0c7e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {608b0b89-9642-4d83-8fae-3ce17e8b0f02}, !- Construction Name
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  10.16, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c3338a-5271-443c-9643-0d75f1249089}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {d11907d3-3f7d-4987-9cd9-b923b9f2b75f}, !- Construction Name
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317a0eda-168d-4f21-bece-57ece590188b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {a7ad4d96-49a0-42e3-ab5e-4bfdcc8c6c5a}, !- Construction Name
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {d11907d3-3f7d-4987-9cd9-b923b9f2b75f}, !- Construction Name
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {a7ad4d96-49a0-42e3-ab5e-4bfdcc8c6c5a}, !- Construction Name
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  10.16, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ee16efd8-6cf6-42ed-9851-53fc7062d211}, !- Construction Name
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {6dc232e5-a91c-4157-a052-c0ab9da692ae}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  corridor;                               !- Standards Space Type

OS:Space,
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Handle
  corridor space|story 2,                 !- Name
  {6dc232e5-a91c-4157-a052-c0ab9da692ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {088d1248-ff81-4f8e-97d7-26bbbfd983c3}; !- Thermal Zone Name

OS:Surface,
  {8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {a7ad4d96-49a0-42e3-ab5e-4bfdcc8c6c5a}, !- Construction Name
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 4.8768,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201fe7d7-0bdb-4a50-8b77-91b2bc4ccd13}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  {608b0b89-9642-4d83-8fae-3ce17e8b0f02}, !- Construction Name
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  10.16, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45067907-98c3-4059-9362-a3e69a15aca5}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {d11907d3-3f7d-4987-9cd9-b923b9f2b75f}, !- Construction Name
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {a7ad4d96-49a0-42e3-ab5e-4bfdcc8c6c5a}, !- Construction Name
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, 0, 4.8768;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {d11907d3-3f7d-4987-9cd9-b923b9f2b75f}, !- Construction Name
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ee16efd8-6cf6-42ed-9851-53fc7062d211}, !- Construction Name
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 2 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d3d713-e41e-4615-8ecc-91b686e8e6a0}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {c4676748-8268-459b-9d5a-38815bdffd09}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c45dae07-5d69-40c7-a746-45eb77c9605f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 3.048, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, 0, -2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a32805c-81f5-4c6f-b9f3-6b6ba8eb4cfb}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {7f57474b-b273-4365-b03b-f7a5fd0e8c47}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {cee8f8c6-6164-41c1-9c72-b61e50a924b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4137e76-c082-4bb1-8d0c-943a99bf23a6}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {dbf97965-bb0b-4f75-bbb0-984b3ceaac1f}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {96c9cfff-3314-49d4-8fa4-e84b303a4f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  10.16, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46cac3ca-624e-4997-9b20-de354f5517d0}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ee16efd8-6cf6-42ed-9851-53fc7062d211}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213671f1-8870-4d5b-aa32-06d6334eec21}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {bc8dfc0b-7377-40e0-895f-f1d63bdf93ae}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2cd80e3f-a6ae-4d84-8ddc-b93757612b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, -2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f4aa7f3-177f-446d-8cbe-4c7b07d03f17}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {da25f388-0b17-41d9-ac96-69e4dc2fb5e7}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2cd80e3f-a6ae-4d84-8ddc-b93757612b42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5acc3a0d-dbf1-4c8b-ba7b-7da4730a8fa5}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {2c1dfb32-717d-43cf-bc84-c595fd800068}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1f1b82be-39a7-42fc-9266-4d2cec8d655f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75795a45-a0ce-43ce-b01c-eb529ef6744f}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1e80f978-4ff4-4a34-8b41-bdcc07d8c1f6}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6befe539-0b63-44ab-85af-9346aae44cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6a2365-b7f5-4f2b-a4af-53922aa57c85}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {4cf6ba65-254a-4fd0-80e3-1a7d0d8ac20e}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {cee8f8c6-6164-41c1-9c72-b61e50a924b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, -2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 12.192, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, -2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada3a28a-9ae9-4d73-82a8-7dd7eae10b59}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {7f57474b-b273-4365-b03b-f7a5fd0e8c47}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {cee8f8c6-6164-41c1-9c72-b61e50a924b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 12.192, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  0, 3.048, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 3.048, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5519ffd0-7afd-444f-9d5e-7bb0267bc1c8}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {dbf97965-bb0b-4f75-bbb0-984b3ceaac1f}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {96c9cfff-3314-49d4-8fa4-e84b303a4f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  0, 12.192, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, 12.192, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cdb9132-2976-488e-88f7-fd8f667a722b}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1e80f978-4ff4-4a34-8b41-bdcc07d8c1f6}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c436d4-e1ae-4a87-804c-a8641e85d57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.048, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476caaec-33f0-4ec9-a1b4-eeae12e4ad01}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {18d17011-ac75-4bdc-b52b-4156a5607416}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1f1b82be-39a7-42fc-9266-4d2cec8d655f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, -2.4384,                  !- X,Y,Z Vertex 1 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 2 {m}
  10.16, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680f6596-4773-480b-884a-bc986aff78c6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {2c1dfb32-717d-43cf-bc84-c595fd800068}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1f1b82be-39a7-42fc-9266-4d2cec8d655f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  10.16, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  10.16, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  10.16, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f82d71-c616-4f34-bcac-8abcd9c42507}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {2c1dfb32-717d-43cf-bc84-c595fd800068}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1f1b82be-39a7-42fc-9266-4d2cec8d655f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  10.16, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b579bd-d577-4d96-8859-9337c99cfc2d}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1e80f978-4ff4-4a34-8b41-bdcc07d8c1f6}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2810e17d-f0e2-48da-a227-c3db10ef8c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b8c1cd-0c39-4d20-a76e-3453f458f1cd}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  {dbf97965-bb0b-4f75-bbb0-984b3ceaac1f}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {96c9cfff-3314-49d4-8fa4-e84b303a4f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace7bcfd-d00b-4728-acf0-595043a1af4c}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  {81f0d49f-4e08-4867-942f-491b8d00df47}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {96c9cfff-3314-49d4-8fa4-e84b303a4f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, -2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, -2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59850ca-a68d-458c-ba8f-14f2d5004990}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {dbf97965-bb0b-4f75-bbb0-984b3ceaac1f}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {96c9cfff-3314-49d4-8fa4-e84b303a4f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  10.16, 12.192, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131d9dc7-4d32-4ce4-86e8-30fdfdfc7c15}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1e80f978-4ff4-4a34-8b41-bdcc07d8c1f6}, !- Construction Name
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c6bb41f-58f1-4aa6-8be9-c9d61c1f7a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  {a7ad4d96-49a0-42e3-ab5e-4bfdcc8c6c5a}, !- Construction Name
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {a7ad4d96-49a0-42e3-ab5e-4bfdcc8c6c5a}, !- Construction Name
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 4.8768;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1959ed23-f346-4777-a932-a5f98c7eda34}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  {a7ad4d96-49a0-42e3-ab5e-4bfdcc8c6c5a}, !- Construction Name
  {f6843b83-e3fd-4786-bd0a-069cc673b20f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {a7ad4d96-49a0-42e3-ab5e-4bfdcc8c6c5a}, !- Construction Name
  {cd6adaab-db7e-4bea-89b6-7ce0b1442641}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  10.16, 0, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ccac81d7-0b3e-4b23-bb5c-888d55a9a4c3}, !- Handle
  unfinished basement space,              !- Name
  {fbb7e5a2-f3a0-4b1b-a3b9-9c74acbf3161}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {7cd92339-5343-4ad6-9e0e-905a7c84f88f}; !- Thermal Zone Name

OS:ThermalZone,
  {7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Handle
  unfinished basement zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89c2ecfc-e911-4f4e-93aa-fe10c158bf06}, !- Zone Air Inlet Port List
  {31badf1d-e475-4fab-99ae-5bc00050c37d}, !- Zone Air Exhaust Port List
  {32782d1e-1f03-470a-bd37-8dda3f145c6d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07ba4859-ef6f-4c9d-9ee2-f5f1041ebcdd}, !- Handle
  Node 10,                                !- Name
  {32782d1e-1f03-470a-bd37-8dda3f145c6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32782d1e-1f03-470a-bd37-8dda3f145c6d}, !- Handle
  {6d78e323-d4e9-4ce1-b6dd-d871dbefa588}, !- Name
  {7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Source Object
  11,                                     !- Outlet Port
  {07ba4859-ef6f-4c9d-9ee2-f5f1041ebcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89c2ecfc-e911-4f4e-93aa-fe10c158bf06}, !- Handle
  {8395c6df-bd01-42a8-8fed-a6de2b8b1f76}, !- Name
  {7cd92339-5343-4ad6-9e0e-905a7c84f88f}; !- HVAC Component

OS:PortList,
  {31badf1d-e475-4fab-99ae-5bc00050c37d}, !- Handle
  {abdd2699-fb27-4d0f-8a66-51ccea6867c5}, !- Name
  {7cd92339-5343-4ad6-9e0e-905a7c84f88f}; !- HVAC Component

OS:Sizing:Zone,
  {b9384e69-fe5f-4ee8-b845-727e305a43b1}, !- Handle
  {7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36b56196-d8da-4412-8f56-23c140334901}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7cd92339-5343-4ad6-9e0e-905a7c84f88f}; !- Thermal Zone

OS:SpaceType,
  {fbb7e5a2-f3a0-4b1b-a3b9-9c74acbf3161}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished basement;                    !- Standards Space Type

OS:BuildingUnit,
  {0d6acb72-5136-48da-99e7-7dc5e2584873}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {7e09e1ee-4812-4391-87cb-08b98451c8f7}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {2540fe41-94e1-4595-9ba7-44bafaead1ec}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {43df2419-a43a-4529-8739-5f1ae9c7d41f}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {1e3221d7-2c1b-46de-a3e8-86c0c7e1515c}, !- Handle
  unit 5,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {c9b2bb77-0697-40d5-93e8-9079183ffcb3}, !- Handle
  unit 6,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {ac6a69fd-f072-49be-bf3a-44272a4228d3}, !- Handle
  unit 7,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {8d9615b0-c229-4c8c-929a-411215347e1d}, !- Handle
  unit 8,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Building,
  {adda4cad-048e-46d8-9688-2a17b7f01051}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  multifamily,                            !- Standards Building Type
  8;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {861fe664-7317-4d35-87d9-e77ae0010125}, !- Handle
  {43df2419-a43a-4529-8739-5f1ae9c7d41f}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoWallType|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoWallType|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 74
  Integer,                                !- Feature Data Type 74
  0,                                      !- Feature Value 74
  SizingInfoWallType|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 123
  String,                                 !- Feature Data Type 123
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 123
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 124
  String,                                 !- Feature Data Type 124
  386.1,                                  !- Feature Value 124
  SizingInfoMechVentType,                 !- Feature Name 125
  String,                                 !- Feature Data Type 125
  exhaust,                                !- Feature Value 125
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 126
  Double,                                 !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 127
  Double,                                 !- Feature Data Type 127
  0,                                      !- Feature Value 127
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 128
  Double,                                 !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 129
  Double,                                 !- Feature Data Type 129
  35,                                     !- Feature Value 129
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 130
  Double,                                 !- Feature Data Type 130
  1.7,                                    !- Feature Value 130
  SizingInfoDuctsReturnRvalue,            !- Feature Name 131
  Double,                                 !- Feature Data Type 131
  1.7,                                    !- Feature Value 131
  SizingInfoDuctsSupplyLoss,              !- Feature Name 132
  Double,                                 !- Feature Data Type 132
  0.13696338696303695,                    !- Feature Value 132
  SizingInfoDuctsReturnLoss,              !- Feature Name 133
  Double,                                 !- Feature Data Type 133
  0.10009990009990012,                    !- Feature Value 133
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 134
  Double,                                 !- Feature Data Type 134
  100,                                    !- Feature Value 134
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 135
  Double,                                 !- Feature Data Type 135
  60,                                     !- Feature Value 135
  SizingInfoDuctsLocationZone,            !- Feature Name 136
  String,                                 !- Feature Data Type 136
  unfinished basement zone,               !- Feature Value 136
  SizingInfoDuctsLocationFrac,            !- Feature Name 137
  Double,                                 !- Feature Data Type 137
  0.65000000000000002,                    !- Feature Value 137
  SizingInfoZoneInfiltrationELA|{f6b27b5d-156b-467d-8543-ad45541f6647}, !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0.16914830235379294,                    !- Feature Value 138
  SizingInfoZoneInfiltrationCFM|{f6b27b5d-156b-467d-8543-ad45541f6647}, !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  23.130354779242555,                     !- Feature Value 139
  SizingInfoZoneInfiltrationCFM|{7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  31.111111111111114;                     !- Feature Value 140

OS:AdditionalProperties,
  {c920be68-822d-4278-9b3b-87e0933d4039}, !- Handle
  {0d6acb72-5136-48da-99e7-7dc5e2584873}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoWallType|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoWallType|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 74
  Integer,                                !- Feature Data Type 74
  0,                                      !- Feature Value 74
  SizingInfoWallType|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 123
  String,                                 !- Feature Data Type 123
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 123
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 124
  String,                                 !- Feature Data Type 124
  386.1,                                  !- Feature Value 124
  SizingInfoMechVentType,                 !- Feature Name 125
  String,                                 !- Feature Data Type 125
  exhaust,                                !- Feature Value 125
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 126
  Double,                                 !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 127
  Double,                                 !- Feature Data Type 127
  0,                                      !- Feature Value 127
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 128
  Double,                                 !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 129
  Double,                                 !- Feature Data Type 129
  35,                                     !- Feature Value 129
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 130
  Double,                                 !- Feature Data Type 130
  1.7,                                    !- Feature Value 130
  SizingInfoDuctsReturnRvalue,            !- Feature Name 131
  Double,                                 !- Feature Data Type 131
  1.7,                                    !- Feature Value 131
  SizingInfoDuctsSupplyLoss,              !- Feature Name 132
  Double,                                 !- Feature Data Type 132
  0.13696338696303695,                    !- Feature Value 132
  SizingInfoDuctsReturnLoss,              !- Feature Name 133
  Double,                                 !- Feature Data Type 133
  0.10009990009990012,                    !- Feature Value 133
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 134
  Double,                                 !- Feature Data Type 134
  100,                                    !- Feature Value 134
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 135
  Double,                                 !- Feature Data Type 135
  60,                                     !- Feature Value 135
  SizingInfoDuctsLocationZone,            !- Feature Name 136
  String,                                 !- Feature Data Type 136
  unfinished basement zone,               !- Feature Value 136
  SizingInfoDuctsLocationFrac,            !- Feature Name 137
  Double,                                 !- Feature Data Type 137
  0.65000000000000002,                    !- Feature Value 137
  SizingInfoZoneInfiltrationELA|{6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}, !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0.16914830235379294,                    !- Feature Value 138
  SizingInfoZoneInfiltrationCFM|{6d91feb0-56bf-4db3-bb08-76d7a67ccaf8}, !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  23.130354779242555,                     !- Feature Value 139
  SizingInfoZoneInfiltrationCFM|{7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  31.111111111111114;                     !- Feature Value 140

OS:AdditionalProperties,
  {f9820ee0-99d5-42b5-84f5-472661017fa6}, !- Handle
  {7e09e1ee-4812-4391-87cb-08b98451c8f7}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoWallType|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoWallType|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 74
  Integer,                                !- Feature Data Type 74
  0,                                      !- Feature Value 74
  SizingInfoWallType|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 123
  String,                                 !- Feature Data Type 123
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 123
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 124
  String,                                 !- Feature Data Type 124
  386.1,                                  !- Feature Value 124
  SizingInfoMechVentType,                 !- Feature Name 125
  String,                                 !- Feature Data Type 125
  exhaust,                                !- Feature Value 125
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 126
  Double,                                 !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 127
  Double,                                 !- Feature Data Type 127
  0,                                      !- Feature Value 127
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 128
  Double,                                 !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 129
  Double,                                 !- Feature Data Type 129
  35,                                     !- Feature Value 129
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 130
  Double,                                 !- Feature Data Type 130
  1.7,                                    !- Feature Value 130
  SizingInfoDuctsReturnRvalue,            !- Feature Name 131
  Double,                                 !- Feature Data Type 131
  1.7,                                    !- Feature Value 131
  SizingInfoDuctsSupplyLoss,              !- Feature Name 132
  Double,                                 !- Feature Data Type 132
  0.13696338696303695,                    !- Feature Value 132
  SizingInfoDuctsReturnLoss,              !- Feature Name 133
  Double,                                 !- Feature Data Type 133
  0.10009990009990012,                    !- Feature Value 133
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 134
  Double,                                 !- Feature Data Type 134
  100,                                    !- Feature Value 134
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 135
  Double,                                 !- Feature Data Type 135
  60,                                     !- Feature Value 135
  SizingInfoDuctsLocationZone,            !- Feature Name 136
  String,                                 !- Feature Data Type 136
  unfinished basement zone,               !- Feature Value 136
  SizingInfoDuctsLocationFrac,            !- Feature Name 137
  Double,                                 !- Feature Data Type 137
  0.65000000000000002,                    !- Feature Value 137
  SizingInfoZoneInfiltrationELA|{bb50180a-ffff-44e2-9a94-20ac51f80e3d}, !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0.16914830235379294,                    !- Feature Value 138
  SizingInfoZoneInfiltrationCFM|{bb50180a-ffff-44e2-9a94-20ac51f80e3d}, !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  23.130354779242555,                     !- Feature Value 139
  SizingInfoZoneInfiltrationCFM|{7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  31.111111111111114;                     !- Feature Value 140

OS:AdditionalProperties,
  {4f38bbba-295f-41ce-bb93-dbae462c7dd0}, !- Handle
  {2540fe41-94e1-4595-9ba7-44bafaead1ec}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoWallType|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoWallType|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 74
  Integer,                                !- Feature Data Type 74
  0,                                      !- Feature Value 74
  SizingInfoWallType|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 123
  String,                                 !- Feature Data Type 123
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 123
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 124
  String,                                 !- Feature Data Type 124
  386.1,                                  !- Feature Value 124
  SizingInfoMechVentType,                 !- Feature Name 125
  String,                                 !- Feature Data Type 125
  exhaust,                                !- Feature Value 125
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 126
  Double,                                 !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 127
  Double,                                 !- Feature Data Type 127
  0,                                      !- Feature Value 127
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 128
  Double,                                 !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 129
  Double,                                 !- Feature Data Type 129
  35,                                     !- Feature Value 129
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 130
  Double,                                 !- Feature Data Type 130
  1.7,                                    !- Feature Value 130
  SizingInfoDuctsReturnRvalue,            !- Feature Name 131
  Double,                                 !- Feature Data Type 131
  1.7,                                    !- Feature Value 131
  SizingInfoDuctsSupplyLoss,              !- Feature Name 132
  Double,                                 !- Feature Data Type 132
  0.13696338696303695,                    !- Feature Value 132
  SizingInfoDuctsReturnLoss,              !- Feature Name 133
  Double,                                 !- Feature Data Type 133
  0.10009990009990012,                    !- Feature Value 133
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 134
  Double,                                 !- Feature Data Type 134
  100,                                    !- Feature Value 134
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 135
  Double,                                 !- Feature Data Type 135
  60,                                     !- Feature Value 135
  SizingInfoDuctsLocationZone,            !- Feature Name 136
  String,                                 !- Feature Data Type 136
  unfinished basement zone,               !- Feature Value 136
  SizingInfoDuctsLocationFrac,            !- Feature Name 137
  Double,                                 !- Feature Data Type 137
  0.65000000000000002,                    !- Feature Value 137
  SizingInfoZoneInfiltrationELA|{84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}, !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0.16914830235379294,                    !- Feature Value 138
  SizingInfoZoneInfiltrationCFM|{84f5f7ae-3ead-49bf-8441-3ae77bdbd72a}, !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  23.130354779242555,                     !- Feature Value 139
  SizingInfoZoneInfiltrationCFM|{7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  31.111111111111114;                     !- Feature Value 140

OS:AdditionalProperties,
  {a3e9bf4a-4e59-4b26-822d-ec9af6d2adc6}, !- Handle
  {1e3221d7-2c1b-46de-a3e8-86c0c7e1515c}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoWallType|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoWallType|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 74
  Integer,                                !- Feature Data Type 74
  0,                                      !- Feature Value 74
  SizingInfoWallType|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 123
  String,                                 !- Feature Data Type 123
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 123
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 124
  String,                                 !- Feature Data Type 124
  386.1,                                  !- Feature Value 124
  SizingInfoMechVentType,                 !- Feature Name 125
  String,                                 !- Feature Data Type 125
  exhaust,                                !- Feature Value 125
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 126
  Double,                                 !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 127
  Double,                                 !- Feature Data Type 127
  0,                                      !- Feature Value 127
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 128
  Double,                                 !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 129
  Double,                                 !- Feature Data Type 129
  35,                                     !- Feature Value 129
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 130
  Double,                                 !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoDuctsReturnRvalue,            !- Feature Name 131
  Double,                                 !- Feature Data Type 131
  0,                                      !- Feature Value 131
  SizingInfoDuctsSupplyLoss,              !- Feature Name 132
  Double,                                 !- Feature Data Type 132
  0.13696338696303695,                    !- Feature Value 132
  SizingInfoDuctsReturnLoss,              !- Feature Name 133
  Double,                                 !- Feature Data Type 133
  0.10009990009990012,                    !- Feature Value 133
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 134
  Double,                                 !- Feature Data Type 134
  100,                                    !- Feature Value 134
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 135
  Double,                                 !- Feature Data Type 135
  60,                                     !- Feature Value 135
  SizingInfoDuctsLocationZone,            !- Feature Name 136
  String,                                 !- Feature Data Type 136
  living zone|unit 5,                     !- Feature Value 136
  SizingInfoDuctsLocationFrac,            !- Feature Name 137
  Double,                                 !- Feature Data Type 137
  0.65000000000000002,                    !- Feature Value 137
  SizingInfoZoneInfiltrationELA|{dcfdef58-718f-4351-a9b2-05437b6cdfff}, !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0.16914830235379294,                    !- Feature Value 138
  SizingInfoZoneInfiltrationCFM|{dcfdef58-718f-4351-a9b2-05437b6cdfff}, !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  23.130354779242555,                     !- Feature Value 139
  SizingInfoZoneInfiltrationCFM|{7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  31.111111111111114;                     !- Feature Value 140

OS:AdditionalProperties,
  {3d40c623-712c-4552-a6b7-b54c263075d0}, !- Handle
  {c9b2bb77-0697-40d5-93e8-9079183ffcb3}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoWallType|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoWallType|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 74
  Integer,                                !- Feature Data Type 74
  0,                                      !- Feature Value 74
  SizingInfoWallType|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 123
  String,                                 !- Feature Data Type 123
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 123
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 124
  String,                                 !- Feature Data Type 124
  386.1,                                  !- Feature Value 124
  SizingInfoMechVentType,                 !- Feature Name 125
  String,                                 !- Feature Data Type 125
  exhaust,                                !- Feature Value 125
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 126
  Double,                                 !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 127
  Double,                                 !- Feature Data Type 127
  0,                                      !- Feature Value 127
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 128
  Double,                                 !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 129
  Double,                                 !- Feature Data Type 129
  35,                                     !- Feature Value 129
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 130
  Double,                                 !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoDuctsReturnRvalue,            !- Feature Name 131
  Double,                                 !- Feature Data Type 131
  0,                                      !- Feature Value 131
  SizingInfoDuctsSupplyLoss,              !- Feature Name 132
  Double,                                 !- Feature Data Type 132
  0.13696338696303695,                    !- Feature Value 132
  SizingInfoDuctsReturnLoss,              !- Feature Name 133
  Double,                                 !- Feature Data Type 133
  0.10009990009990012,                    !- Feature Value 133
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 134
  Double,                                 !- Feature Data Type 134
  100,                                    !- Feature Value 134
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 135
  Double,                                 !- Feature Data Type 135
  60,                                     !- Feature Value 135
  SizingInfoDuctsLocationZone,            !- Feature Name 136
  String,                                 !- Feature Data Type 136
  living zone|unit 6,                     !- Feature Value 136
  SizingInfoDuctsLocationFrac,            !- Feature Name 137
  Double,                                 !- Feature Data Type 137
  0.65000000000000002,                    !- Feature Value 137
  SizingInfoZoneInfiltrationELA|{5506ab30-b639-4edf-ac47-460da7685641}, !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0.16914830235379294,                    !- Feature Value 138
  SizingInfoZoneInfiltrationCFM|{5506ab30-b639-4edf-ac47-460da7685641}, !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  23.130354779242555,                     !- Feature Value 139
  SizingInfoZoneInfiltrationCFM|{7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  31.111111111111114;                     !- Feature Value 140

OS:AdditionalProperties,
  {ac1e4e49-a14c-415f-a123-3890f35f3ada}, !- Handle
  {8d9615b0-c229-4c8c-929a-411215347e1d}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoWallType|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoWallType|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 74
  Integer,                                !- Feature Data Type 74
  0,                                      !- Feature Value 74
  SizingInfoWallType|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{ba723df5-fdd1-4cfa-beb9-c61922fd8cbf}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{f6f9d0c8-e73a-45ed-9fba-6f5975d4eef8}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{bbf73a5d-d67f-4538-b204-cdcdb6794fdb}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{bffbc2ae-9b20-46aa-a392-3711cc39dc96}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{317a0eda-168d-4f21-bece-57ece590188b}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{ef67d5c0-15e4-4b6a-9a90-4b2181b9fc98}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{7b4a8f48-0a7a-46ae-82dc-a611d305faa2}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{1959ed23-f346-4777-a932-a5f98c7eda34}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{8a116d6f-e4e7-4551-9169-9eb7c3f8b006}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{4207aee1-d695-4f66-b79b-af40cf5359f6}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{12e957c1-2a97-492a-bf5f-56fb33ffb2e4}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{c7459c14-4df3-48ed-b204-02adadbc9e22}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 123
  String,                                 !- Feature Data Type 123
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 123
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 124
  String,                                 !- Feature Data Type 124
  386.1,                                  !- Feature Value 124
  SizingInfoMechVentType,                 !- Feature Name 125
  String,                                 !- Feature Data Type 125
  exhaust,                                !- Feature Value 125
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 126
  Double,                                 !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 127
  Double,                                 !- Feature Data Type 127
  0,                                      !- Feature Value 127
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 128
  Double,                                 !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 129
  Double,                                 !- Feature Data Type 129
  35,                                     !- Feature Value 129
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 130
  Double,                                 !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoDuctsReturnRvalue,            !- Feature Name 131
  Double,                                 !- Feature Data Type 131
  0,                                      !- Feature Value 131
  SizingInfoDuctsSupplyLoss,              !- Feature Name 132
  Double,                                 !- Feature Data Type 132
  0.13696338696303695,                    !- Feature Value 132
  SizingInfoDuctsReturnLoss,              !- Feature Name 133
  Double,                                 !- Feature Data Type 133
  0.10009990009990012,                    !- Feature Value 133
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 134
  Double,                                 !- Feature Data Type 134
  100,                                    !- Feature Value 134
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 135
  Double,                                 !- Feature Data Type 135
  60,                                     !- Feature Value 135
  SizingInfoDuctsLocationZone,            !- Feature Name 136
  String,                                 !- Feature Data Type 136
  living zone|unit 8,                     !- Feature Value 136
  SizingInfoDuctsLocationFrac,            !- Feature Name 137
  Double,                                 !- Feature Data Type 137
  0.65000000000000002,                    !- Feature Value 137
  SizingInfoZoneInfiltrationELA|{edffc621-add4-445a-a9ec-9ec9924e7d0a}, !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0.16914830235379294,                    !- Feature Value 138
  SizingInfoZoneInfiltrationCFM|{edffc621-add4-445a-a9ec-9ec9924e7d0a}, !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  23.130354779242555,                     !- Feature Value 139
  SizingInfoZoneInfiltrationCFM|{7cd92339-5343-4ad6-9e0e-905a7c84f88f}, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  31.111111111111114;                     !- Feature Value 140

OS:AdditionalProperties,
  {a18fbb23-552a-46f2-9cd8-7b4c0e856855}, !- Handle
  {ac6a69fd-f072-49be-bf3a-44272a4228d3}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fc9ebfac-1692-4dfa-884d-71344e8e633c}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{b68fd4a8-5a3d-4fa0-90b7-eda77208117f}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{35a399a5-7421-4ace-97dd-54b862c8bc6d}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8a2f975b-6bc1-45a1-9e35-4e745e77393e}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{cbbb789e-0bbc-49aa-9402-823b92c4098a}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{14e7715e-1c9c-473d-8e4d-127c05d8cc5a}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{46cac3ca-624e-4997-9b20-de354f5517d0}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoWallType|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{3950bacc-f458-41d1-b1a6-af673981643e}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{65397a0f-7459-4f61-bb8b-f41fd0a7fb46}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{f79733f0-9edf-4b14-84db-979ca9dd1af2}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{a4882477-a73f-4a5d-875d-a1206a05e9d6}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{a611d802-8399-46f2-9e86-d4e8a4a5687f}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{163831c5-75c4-413c-a4d9-d65a2d248a86}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{130d07ec-bd2d-49a2-bc74-b4316a96f4fe}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{4bc19c86-9453-4d7c-a428-e635e03ce2ac}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{5bd39fc4-c1d3-4ad9-95fc-08a36fccd5b1}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{98b71d67-e478-4648-8420-35acf6104ea7}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{bbdc9f91-425d-4782-9f22-0f356ee2658d}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{e148aac7-43f8-4da6-9629-2050708a1bfa}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{426b8ea9-0eb0-411a-a5e8-8d64d9d7682d}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{63fe49a6-aa79-4d4e-ac39-6ebcbd5f9fa9}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{f38a0e01-2abc-4cf1-9217-4c64c8c41bb0}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{a728509f-1b8b-4981-8bce-6cb5f89172ca}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{82c3338a-5271-443c-9643-0d75f1249089}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{15e5af3e-004c-45d7-b5d3-5be0451de79a}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{5d03cc01-ba97-4ede-b88d-29090a3704be}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoWallType|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{45067907-98c3-4059-9362-a3e69a15aca5}, !- Feature Name 74
  Integer,                                !- Feature Data Type 74
  0,                                      !- Feature Value 74
  SizingInfoWallType|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{40536f93-1c1c-4574-a338-897c1ef851eb}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{469c68da-f2e9-4112-a2cd-7d2e6a4631b9}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{16bed1d7-02dd-4dec-ad69-b6aefb2fce41}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{7f1e0489-926c-4460-babc-2f5c47e73483}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{228281fe-ae01-4766-8c9c-a5774114c816}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{04e43485-90f9-4b84-9131-0c0b39481c4f}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{5966c9d5-7d26-4e10-9b87-e5d45dda9039}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{c2a1894f-afca-4c6f-a15a-178ecd003b44}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{ce594e5e-1b5f-4c8b-aadd-3112b5266bbe}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{08f12f84-fecf-4344-9ee6-021485ad131f}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{3bab656a-e2d5-480f-ae63-ef53d96666db}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{19fd343b-7052-49fe-82ce-b9189d85cea3}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
