!- NOTE: Auto-generated from /test/osw_files/SFD_1story_FB_UA_GRG_RoomAC_ElecBoiler_FuelTanklessWH.osw

OS:Version,
  {0734ecbd-d252-475c-803e-5ddb8bf843c8}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  202.5,                                  !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {a366e39f-b801-4388-8026-762689260af8}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/Users/shorowit/Documents/GitHub/OpenStudio-BuildStock/test/osw_files/weather/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {b7878f0a-735d-4b34-9e82-9c95f7d20956}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {abe68764-c41e-49f6-a947-958049f0a2be}, !- Handle
  {b7878f0a-735d-4b34-9e82-9c95f7d20956}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:Site,
  {78182dad-ba9e-4676-bc03-e73edbc5b363}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {36156d07-6df4-4b6c-bdfa-3fd4dacb97e8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {0df5ee32-3853-4b50-8c78-a92a1c495695}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {b1933aa3-22da-4efd-8098-4b212f8d51b4}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {a1377458-deef-4216-ac64-2b4cf298c68b}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {c0749d5f-d1d3-4661-8110-8322a767171e}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92b8975f-303c-4f53-90c9-3502a8ee13d7}, !- Zone Air Inlet Port List
  {05927fa0-50df-48a2-ac0e-523da693c754}, !- Zone Air Exhaust Port List
  {a5112098-96ef-4ca1-9351-de16f8ec7d37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46ec595b-eb7e-48ea-ba59-0c0efaafabe3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a50fab13-4ac5-4a15-adfd-6555b9aa7a18}, !- Handle
  Node 1,                                 !- Name
  {a5112098-96ef-4ca1-9351-de16f8ec7d37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5112098-96ef-4ca1-9351-de16f8ec7d37}, !- Handle
  {b5a78f12-e5da-4c32-91e6-94a4ec246952}, !- Name
  {c0749d5f-d1d3-4661-8110-8322a767171e}, !- Source Object
  11,                                     !- Outlet Port
  {a50fab13-4ac5-4a15-adfd-6555b9aa7a18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92b8975f-303c-4f53-90c9-3502a8ee13d7}, !- Handle
  {4a395de5-b063-473b-a06a-bfade6d02d78}, !- Name
  {c0749d5f-d1d3-4661-8110-8322a767171e}, !- HVAC Component
  {37e6e3a8-1bd9-493c-8a59-72957e9392a5}; !- Port 1

OS:PortList,
  {05927fa0-50df-48a2-ac0e-523da693c754}, !- Handle
  {33cef308-7358-4e98-a124-8910a72f8739}, !- Name
  {c0749d5f-d1d3-4661-8110-8322a767171e}, !- HVAC Component
  {c6d3f59a-51c2-46b8-a5b3-6a61922010ea}; !- Port 1

OS:Sizing:Zone,
  {3b30956c-e97b-46bf-80da-f742a63abf32}, !- Handle
  {c0749d5f-d1d3-4661-8110-8322a767171e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1eb01e3-1441-48f6-b4ae-4d6ff08ea17b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c0749d5f-d1d3-4661-8110-8322a767171e}, !- Thermal Zone
  {b972d6fd-e984-4be1-9998-f959ed568440}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {082e45e1-052f-4a46-80c7-35a02ab43636}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {e6e2dbb5-9fdf-4f9a-98ec-57d74bb7d748}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b6be99e-2086-4ccb-9004-effd151b4a60}, !- Zone Air Inlet Port List
  {3db9616a-b36b-47f1-bf03-fdd84a9309c1}, !- Zone Air Exhaust Port List
  {fb71fc47-27b0-4886-a73f-6c53173cc361}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f98cb091-572f-457e-8daa-8c419b23c7fe}, !- Handle
  Node 2,                                 !- Name
  {fb71fc47-27b0-4886-a73f-6c53173cc361}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb71fc47-27b0-4886-a73f-6c53173cc361}, !- Handle
  {58dc3d32-650b-4c88-bda0-71c851af9aa1}, !- Name
  {e6e2dbb5-9fdf-4f9a-98ec-57d74bb7d748}, !- Source Object
  11,                                     !- Outlet Port
  {f98cb091-572f-457e-8daa-8c419b23c7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b6be99e-2086-4ccb-9004-effd151b4a60}, !- Handle
  {58b11e5e-cd29-44d8-abbe-b937cfd81104}, !- Name
  {e6e2dbb5-9fdf-4f9a-98ec-57d74bb7d748}; !- HVAC Component

OS:PortList,
  {3db9616a-b36b-47f1-bf03-fdd84a9309c1}, !- Handle
  {0009467e-6b97-4ec1-a1f0-741461b14fa6}, !- Name
  {e6e2dbb5-9fdf-4f9a-98ec-57d74bb7d748}; !- HVAC Component

OS:Sizing:Zone,
  {30118d02-fe08-466d-bba3-e668a5229f78}, !- Handle
  {e6e2dbb5-9fdf-4f9a-98ec-57d74bb7d748}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb7db598-f5c4-4607-8b72-4e611123972d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e6e2dbb5-9fdf-4f9a-98ec-57d74bb7d748}; !- Thermal Zone

OS:Space,
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Handle
  garage space,                           !- Name
  {397c2682-7a2f-4e04-b31a-fd1ccd4b9206}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e6e2dbb5-9fdf-4f9a-98ec-57d74bb7d748}; !- Thermal Zone Name

OS:Surface,
  {dba30231-885f-498a-b32a-7103721fdf3e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {5ce1ef99-0cb0-4fdc-ad44-fb2a9b4b7e28}, !- Construction Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9e19b7dc-dbad-45c9-8951-eccf654498b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  13.8313390518778, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d1bdfe1-9103-4834-96a3-c0e424e7085b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {43803fa8-df90-4606-a415-b8dee4da7e8d}, !- Construction Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07399293-0f59-4f46-acb7-f766c86ac93e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cdecd0-b367-4cfb-a2d5-b466ef97ebda}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {43803fa8-df90-4606-a415-b8dee4da7e8d}, !- Construction Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62ec733-4f9f-4d06-bd04-2b0eadbcee00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13841ddd-d523-4598-a278-5aff1f7d2fb2}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {2f406253-1cda-46d1-b8b9-6b8f117a73cf}, !- Construction Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  13.8313390518778, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29de1df0-cc24-4419-b5a0-551297805cc9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {2f406253-1cda-46d1-b8b9-6b8f117a73cf}, !- Construction Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  10.1737390518778, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  13.8313390518778, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  13.8313390518778, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f18e69-063d-4994-9c14-72d429b455e6}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {5e3874fe-802c-4a18-bf2e-9c814a437ff4}, !- Construction Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e6c295-5a2d-4e76-84b0-2555a4188cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {397c2682-7a2f-4e04-b31a-fd1ccd4b9206}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Handle
  living space,                           !- Name
  {6b2768c8-863a-4c14-8ff4-4ec05ebe146a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c0749d5f-d1d3-4661-8110-8322a767171e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ccdbc774-3cca-4007-9e56-9d5852db731a}; !- Building Unit Name

OS:Surface,
  {f51734ea-fbaa-4677-93cf-bd4b0d447b33}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {1d960a9b-1908-498c-91ca-bf63614c7c34}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fc6bd88-c60e-455f-81ce-5ce3818c0ab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.68407725104322, 0,                 !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  10.1737390518778, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1cd8e143-a2ff-4ab8-a065-394f2152b193}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {e40d03aa-c53d-4b8f-8303-c4d923375ca2}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.68407725104322, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.68407725104322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e567014-0e07-4a47-8dde-621038165e58}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {e40d03aa-c53d-4b8f-8303-c4d923375ca2}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.68407725104322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.68407725104322, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1614471-b4be-4ad1-b366-6c5ff5e22dd3}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {e40d03aa-c53d-4b8f-8303-c4d923375ca2}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 7.68407725104322, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62ec733-4f9f-4d06-bd04-2b0eadbcee00}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {7d9bc63b-92ea-45c6-8ff3-3fa59b2a20e4}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16cdecd0-b367-4cfb-a2d5-b466ef97ebda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07399293-0f59-4f46-acb7-f766c86ac93e}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {7d9bc63b-92ea-45c6-8ff3-3fa59b2a20e4}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d1bdfe1-9103-4834-96a3-c0e424e7085b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c04de9-ec22-4f71-a6e6-ad398b1cfe6e}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {e40d03aa-c53d-4b8f-8303-c4d923375ca2}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.91951428571429, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57bd7147-d04d-47ff-8caa-476f441a0e02}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6ce36b7a-d660-4dde-a587-bb2bae17a531}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7088ae7a-cf5c-408a-99f9-39edfc0a8fff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.68407725104322, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {6b2768c8-863a-4c14-8ff4-4ec05ebe146a}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Surface,
  {b6e6c295-5a2d-4e76-84b0-2555a4188cf8}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {826f1622-7b22-4f89-a331-24c08e9cc196}, !- Construction Name
  {d0407f37-d45f-4456-8f79-aaab03b2c248}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f18e69-063d-4994-9c14-72d429b455e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5add4d11-cfda-4c55-a1f4-0a1b0f2799a7}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5b4c69c0-0bbe-4a49-b3ee-4944e318b0d2}, !- Construction Name
  {d0407f37-d45f-4456-8f79-aaab03b2c248}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.84203862552161, 2.37821931276081,  !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 3.84203862552161, 2.37821931276081, !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 7.68407725104322, 0.457200000000001, !- X,Y,Z Vertex 3 {m}
  0, 7.68407725104322, 0.457200000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2463c88c-51b0-47b2-8092-3b105aa5453e}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {2f406253-1cda-46d1-b8b9-6b8f117a73cf}, !- Construction Name
  {d0407f37-d45f-4456-8f79-aaab03b2c248}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.84203862552161, 1.92101931276081,  !- X,Y,Z Vertex 1 {m}
  0, 7.68407725104322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {8ce5e88b-071c-4355-9686-f6954c6b9bec}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {2f406253-1cda-46d1-b8b9-6b8f117a73cf}, !- Construction Name
  {d0407f37-d45f-4456-8f79-aaab03b2c248}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 3.84203862552161, 1.92101931276081, !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 7.68407725104322, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {d0407f37-d45f-4456-8f79-aaab03b2c248}, !- Handle
  unfinished attic space,                 !- Name
  {635779e0-4ee0-4c6e-a024-ab0e2c3ffc56}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {16b90c20-358c-4cc2-9f14-cc719cf61db3}; !- Thermal Zone Name

OS:ThermalZone,
  {16b90c20-358c-4cc2-9f14-cc719cf61db3}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cc0710e-1225-46f5-9955-c8935993efe9}, !- Zone Air Inlet Port List
  {b5880f50-31ad-45f3-ac7d-84a951e515c1}, !- Zone Air Exhaust Port List
  {f4d786b8-5850-4ff3-b1b2-bdb646905fa1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c5b510d-442e-4bf0-b87f-cc66821e5238}, !- Handle
  Node 3,                                 !- Name
  {f4d786b8-5850-4ff3-b1b2-bdb646905fa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4d786b8-5850-4ff3-b1b2-bdb646905fa1}, !- Handle
  {d8d59fae-aaa8-4981-a172-23678ab13be5}, !- Name
  {16b90c20-358c-4cc2-9f14-cc719cf61db3}, !- Source Object
  11,                                     !- Outlet Port
  {0c5b510d-442e-4bf0-b87f-cc66821e5238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cc0710e-1225-46f5-9955-c8935993efe9}, !- Handle
  {db699fec-e81b-44a0-88b6-5a7854eeb002}, !- Name
  {16b90c20-358c-4cc2-9f14-cc719cf61db3}; !- HVAC Component

OS:PortList,
  {b5880f50-31ad-45f3-ac7d-84a951e515c1}, !- Handle
  {a9da6066-8ec1-40d5-aa7e-4eb88ae4ac2f}, !- Name
  {16b90c20-358c-4cc2-9f14-cc719cf61db3}; !- HVAC Component

OS:Sizing:Zone,
  {9c2f27dd-d09c-4f08-9e02-972626c4b01c}, !- Handle
  {16b90c20-358c-4cc2-9f14-cc719cf61db3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c422619-cbe7-4592-a415-b5030df1ff38}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {16b90c20-358c-4cc2-9f14-cc719cf61db3}; !- Thermal Zone

OS:SpaceType,
  {635779e0-4ee0-4c6e-a024-ab0e2c3ffc56}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {f65eff51-aa66-4944-a7c5-920b3238639d}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae14c827-f1d0-49c3-a4c5-5b9634f68aee}, !- Zone Air Inlet Port List
  {7f35f56f-bf38-4f71-a2ff-380f84a78043}, !- Zone Air Exhaust Port List
  {7c63d786-a08f-423e-b302-f48b2abf7a2d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8e05289-4239-4467-8611-3ed6fcd7895f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f034e88d-30e8-4de2-91ab-9060d27c5518}, !- Handle
  Node 4,                                 !- Name
  {7c63d786-a08f-423e-b302-f48b2abf7a2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c63d786-a08f-423e-b302-f48b2abf7a2d}, !- Handle
  {d81e3d5a-ec95-4c06-a249-82451cf67364}, !- Name
  {f65eff51-aa66-4944-a7c5-920b3238639d}, !- Source Object
  11,                                     !- Outlet Port
  {f034e88d-30e8-4de2-91ab-9060d27c5518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae14c827-f1d0-49c3-a4c5-5b9634f68aee}, !- Handle
  {5ec7e6aa-10be-432b-a6e6-52db6a43088c}, !- Name
  {f65eff51-aa66-4944-a7c5-920b3238639d}; !- HVAC Component

OS:PortList,
  {7f35f56f-bf38-4f71-a2ff-380f84a78043}, !- Handle
  {5e1bf22f-ee99-4195-a956-c817e65b93f6}, !- Name
  {f65eff51-aa66-4944-a7c5-920b3238639d}; !- HVAC Component

OS:Sizing:Zone,
  {563e02ec-2f15-4e0e-8a31-be8aab725e55}, !- Handle
  {f65eff51-aa66-4944-a7c5-920b3238639d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d5af93a-3474-4cb9-b857-602b8b6a1490}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f65eff51-aa66-4944-a7c5-920b3238639d}, !- Thermal Zone
  {62eda850-f215-4ab7-9eb2-cddd3ea7ca81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Handle
  finished basement space,                !- Name
  {3284c726-74c1-4c99-b9e4-d207f0426c70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {f65eff51-aa66-4944-a7c5-920b3238639d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ccdbc774-3cca-4007-9e56-9d5852db731a}; !- Building Unit Name

OS:Surface,
  {a945d335-3e20-4438-b9ae-0d967f5bdd46}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  {08d56e9f-a611-4a4c-8cae-760c00ab9d26}, !- Construction Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3f8abccf-dc95-4e28-85b5-4d0290ef13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.68407725104322, 0,                 !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  10.1737390518778, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b2ed4ff4-0e77-4072-bfaa-d0f004044b46}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {97350f0b-9fa1-4495-aa9c-7019ccbd35c0}, !- Construction Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3f8abccf-dc95-4e28-85b5-4d0290ef13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.68407725104322, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.68407725104322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd8146b-44df-47ae-ab45-e4b9b552ea18}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {97350f0b-9fa1-4495-aa9c-7019ccbd35c0}, !- Construction Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3f8abccf-dc95-4e28-85b5-4d0290ef13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.68407725104322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.68407725104322, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72636579-67d7-4f2d-ab3a-67c325602221}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {97350f0b-9fa1-4495-aa9c-7019ccbd35c0}, !- Construction Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3f8abccf-dc95-4e28-85b5-4d0290ef13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 7.68407725104322, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8827a3df-a88e-4ac9-8eff-a85b20156a35}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {97350f0b-9fa1-4495-aa9c-7019ccbd35c0}, !- Construction Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3f8abccf-dc95-4e28-85b5-4d0290ef13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd13d73c-7110-4e8a-b4d9-5c5fe28449bc}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {97350f0b-9fa1-4495-aa9c-7019ccbd35c0}, !- Construction Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3f8abccf-dc95-4e28-85b5-4d0290ef13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb4510e-5f6a-4a99-92e8-bb5fa277fc8b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {97350f0b-9fa1-4495-aa9c-7019ccbd35c0}, !- Construction Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3f8abccf-dc95-4e28-85b5-4d0290ef13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc6bd88-c60e-455f-81ce-5ce3818c0ab6}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  {935eb6b4-aba8-496e-a224-10374c6cafb7}, !- Construction Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51734ea-fbaa-4677-93cf-bd4b0d447b33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.68407725104322, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {3284c726-74c1-4c99-b9e4-d207f0426c70}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {63d943c4-6d66-4291-a22e-d01b14402aea}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {2f406253-1cda-46d1-b8b9-6b8f117a73cf}, !- Construction Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1737390518778, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  10.1737390518778, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb154483-f344-42ae-9b1a-abc4a1b2572b}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5e3874fe-802c-4a18-bf2e-9c814a437ff4}, !- Construction Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9181da0-647d-46af-96e2-2391d529b587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  10.1737390518778, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7088ae7a-cf5c-408a-99f9-39edfc0a8fff}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {7700493c-1d93-4408-bf72-d8bf1b08bf24}, !- Construction Name
  {d0407f37-d45f-4456-8f79-aaab03b2c248}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57bd7147-d04d-47ff-8caa-476f441a0e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.68407725104322, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f5129084-d925-4140-b4c1-62a78296c818}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5b4c69c0-0bbe-4a49-b3ee-4944e318b0d2}, !- Construction Name
  {47a7de58-1686-44cf-ad61-460fc88b0b07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  10.1737390518778, -3.6576, 2.8956,      !- X,Y,Z Vertex 2 {m}
  12.0025390518778, -3.6576, 3.81,        !- X,Y,Z Vertex 3 {m}
  12.0025390518778, 1.8288, 3.81;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1ee4ba-204a-4093-92a1-c645ec98adf9}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5b4c69c0-0bbe-4a49-b3ee-4944e318b0d2}, !- Construction Name
  {47a7de58-1686-44cf-ad61-460fc88b0b07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8313390518778, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  12.0025390518778, 1.8288, 3.81,         !- X,Y,Z Vertex 2 {m}
  12.0025390518778, -3.6576, 3.81,        !- X,Y,Z Vertex 3 {m}
  13.8313390518778, -3.6576, 2.8956;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e88d3625-dfd1-42d8-ae73-2fc847abf786}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {2f406253-1cda-46d1-b8b9-6b8f117a73cf}, !- Construction Name
  {47a7de58-1686-44cf-ad61-460fc88b0b07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  13.8313390518778, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  12.0025390518778, -3.6576, 3.3528;      !- X,Y,Z Vertex 3 {m}

OS:Space,
  {47a7de58-1686-44cf-ad61-460fc88b0b07}, !- Handle
  garage attic space,                     !- Name
  {635779e0-4ee0-4c6e-a024-ab0e2c3ffc56}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {16b90c20-358c-4cc2-9f14-cc719cf61db3}; !- Thermal Zone Name

OS:Surface,
  {c9181da0-647d-46af-96e2-2391d529b587}, !- Handle
  Surface 29 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {826f1622-7b22-4f89-a331-24c08e9cc196}, !- Construction Name
  {47a7de58-1686-44cf-ad61-460fc88b0b07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb154483-f344-42ae-9b1a-abc4a1b2572b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1737390518778, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  10.1737390518778, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  13.8313390518778, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8277212-8658-47f8-8993-2f06952f473c}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5b4c69c0-0bbe-4a49-b3ee-4944e318b0d2}, !- Construction Name
  {d0407f37-d45f-4456-8f79-aaab03b2c248}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.84203862552161, 2.37821931276081,  !- X,Y,Z Vertex 1 {m}
  0, 1.11022302462516e-016, 0.457200000000001, !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 1.11022302462516e-016, 0.457200000000001, !- X,Y,Z Vertex 3 {m}
  12.0025390518778, 1.8288, 1.3716,       !- X,Y,Z Vertex 4 {m}
  13.8313390518778, 1.11022302462516e-016, 0.457200000000001, !- X,Y,Z Vertex 5 {m}
  13.8313390518778, 3.84203862552161, 2.37821931276081; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {ccdbc774-3cca-4007-9e56-9d5852db731a}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {9c928be6-3872-4af8-991d-b3dff80d8d58}, !- Handle
  {ccdbc774-3cca-4007-9e56-9d5852db731a}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofColor|{e8277212-8658-47f8-8993-2f06952f473c}, !- Feature Name 3
  String,                                 !- Feature Data Type 3
  medium,                                 !- Feature Value 3
  SizingInfoRoofMaterial|{e8277212-8658-47f8-8993-2f06952f473c}, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  asphalt shingles,                       !- Feature Value 4
  SizingInfoRoofRigidInsRvalue|{e8277212-8658-47f8-8993-2f06952f473c}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoRoofHasRadiantBarrier|{e8277212-8658-47f8-8993-2f06952f473c}, !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false,                                  !- Feature Value 6
  SizingInfoRoofColor|{5add4d11-cfda-4c55-a1f4-0a1b0f2799a7}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{5add4d11-cfda-4c55-a1f4-0a1b0f2799a7}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{5add4d11-cfda-4c55-a1f4-0a1b0f2799a7}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{5add4d11-cfda-4c55-a1f4-0a1b0f2799a7}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{eb1ee4ba-204a-4093-92a1-c645ec98adf9}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{eb1ee4ba-204a-4093-92a1-c645ec98adf9}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{eb1ee4ba-204a-4093-92a1-c645ec98adf9}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{eb1ee4ba-204a-4093-92a1-c645ec98adf9}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{f5129084-d925-4140-b4c1-62a78296c818}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{f5129084-d925-4140-b4c1-62a78296c818}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{f5129084-d925-4140-b4c1-62a78296c818}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{f5129084-d925-4140-b4c1-62a78296c818}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoWallType|{c4c04de9-ec22-4f71-a6e6-ad398b1cfe6e}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  SIP,                                    !- Feature Value 19
  SizingInfoSIPWallInsThickness|{c4c04de9-ec22-4f71-a6e6-ad398b1cfe6e}, !- Feature Name 20
  Double,                                 !- Feature Data Type 20
  3.625,                                  !- Feature Value 20
  SizingInfoWallType|{1cd8e143-a2ff-4ab8-a065-394f2152b193}, !- Feature Name 21
  String,                                 !- Feature Data Type 21
  SIP,                                    !- Feature Value 21
  SizingInfoSIPWallInsThickness|{1cd8e143-a2ff-4ab8-a065-394f2152b193}, !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  3.625,                                  !- Feature Value 22
  SizingInfoWallType|{6e567014-0e07-4a47-8dde-621038165e58}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  SIP,                                    !- Feature Value 23
  SizingInfoSIPWallInsThickness|{6e567014-0e07-4a47-8dde-621038165e58}, !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  3.625,                                  !- Feature Value 24
  SizingInfoWallType|{b1614471-b4be-4ad1-b366-6c5ff5e22dd3}, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  SIP,                                    !- Feature Value 25
  SizingInfoSIPWallInsThickness|{b1614471-b4be-4ad1-b366-6c5ff5e22dd3}, !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  3.625,                                  !- Feature Value 26
  SizingInfoWallType|{4c0509a3-4536-43c1-8419-7751fe032a95}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  SIP,                                    !- Feature Value 27
  SizingInfoSIPWallInsThickness|{4c0509a3-4536-43c1-8419-7751fe032a95}, !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  3.625,                                  !- Feature Value 28
  SizingInfoWallType|{9c4c93a0-a1c7-4610-afd9-09cd0d60adb0}, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  SIP,                                    !- Feature Value 29
  SizingInfoSIPWallInsThickness|{9c4c93a0-a1c7-4610-afd9-09cd0d60adb0}, !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.625,                                  !- Feature Value 30
  SizingInfoWallType|{b62ec733-4f9f-4d06-bd04-2b0eadbcee00}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  SIP,                                    !- Feature Value 31
  SizingInfoSIPWallInsThickness|{b62ec733-4f9f-4d06-bd04-2b0eadbcee00}, !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  3.625,                                  !- Feature Value 32
  SizingInfoWallType|{07399293-0f59-4f46-acb7-f766c86ac93e}, !- Feature Name 33
  String,                                 !- Feature Data Type 33
  SIP,                                    !- Feature Value 33
  SizingInfoSIPWallInsThickness|{07399293-0f59-4f46-acb7-f766c86ac93e}, !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  3.625,                                  !- Feature Value 34
  SizingInfoWallType|{29de1df0-cc24-4419-b5a0-551297805cc9}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{29de1df0-cc24-4419-b5a0-551297805cc9}, !- Feature Name 36
  Integer,                                !- Feature Data Type 36
  0,                                      !- Feature Value 36
  SizingInfoWallType|{13841ddd-d523-4598-a278-5aff1f7d2fb2}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{13841ddd-d523-4598-a278-5aff1f7d2fb2}, !- Feature Name 38
  Integer,                                !- Feature Data Type 38
  0,                                      !- Feature Value 38
  SizingInfoWallType|{63d943c4-6d66-4291-a22e-d01b14402aea}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{63d943c4-6d66-4291-a22e-d01b14402aea}, !- Feature Name 40
  Integer,                                !- Feature Data Type 40
  0,                                      !- Feature Value 40
  SizingInfoWallType|{8ce5e88b-071c-4355-9686-f6954c6b9bec}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{8ce5e88b-071c-4355-9686-f6954c6b9bec}, !- Feature Name 42
  Integer,                                !- Feature Data Type 42
  0,                                      !- Feature Value 42
  SizingInfoWallType|{2463c88c-51b0-47b2-8092-3b105aa5453e}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{2463c88c-51b0-47b2-8092-3b105aa5453e}, !- Feature Name 44
  Integer,                                !- Feature Data Type 44
  0,                                      !- Feature Value 44
  SizingInfoWallType|{e88d3625-dfd1-42d8-ae73-2fc847abf786}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{e88d3625-dfd1-42d8-ae73-2fc847abf786}, !- Feature Name 46
  Integer,                                !- Feature Data Type 46
  0,                                      !- Feature Value 46
  SizingInfoWallType|{3895e8dd-01b6-497b-8275-fb8f9973088c}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{3895e8dd-01b6-497b-8275-fb8f9973088c}, !- Feature Name 48
  Integer,                                !- Feature Data Type 48
  0,                                      !- Feature Value 48
  SizingInfoWallType|{1523265d-a4b5-470c-860a-0c7833cff946}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{1523265d-a4b5-470c-860a-0c7833cff946}, !- Feature Name 50
  Integer,                                !- Feature Data Type 50
  0,                                      !- Feature Value 50
  SizingInfoHVACCoolingCFMs,              !- Feature Name 51
  String,                                 !- Feature Data Type 51
  350.0,                                  !- Feature Value 51
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 52
  String,                                 !- Feature Data Type 52
  312,                                    !- Feature Value 52
  DHWSchedIndex,                          !- Feature Name 53
  Integer,                                !- Feature Data Type 53
  0,                                      !- Feature Value 53
  SizingInfoMechVentType,                 !- Feature Name 54
  String,                                 !- Feature Data Type 54
  exhaust,                                !- Feature Value 54
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 55
  Double,                                 !- Feature Data Type 55
  0,                                      !- Feature Value 55
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  0,                                      !- Feature Value 56
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 57
  Double,                                 !- Feature Data Type 57
  0,                                      !- Feature Value 57
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  49.999999999999972,                     !- Feature Value 58
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 59
  Double,                                 !- Feature Data Type 59
  0,                                      !- Feature Value 59
  SizingInfoDuctsReturnRvalue,            !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  0,                                      !- Feature Value 60
  SizingInfoDuctsSupplyLoss,              !- Feature Name 61
  Double,                                 !- Feature Data Type 61
  0.13696338696303695,                    !- Feature Value 61
  SizingInfoDuctsReturnLoss,              !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  0.10009990009990012,                    !- Feature Value 62
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 63
  Double,                                 !- Feature Data Type 63
  399.99999999999955,                     !- Feature Value 63
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  239.99999999999969,                     !- Feature Value 64
  SizingInfoDuctsLocationZone,            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  living zone,                            !- Feature Value 65
  SizingInfoDuctsLocationFrac,            !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  0.65000000000000002,                    !- Feature Value 66
  SizingInfoZoneInfiltrationELA|{c0749d5f-d1d3-4661-8110-8322a767171e}, !- Feature Name 67
  Double,                                 !- Feature Data Type 67
  0.33829660470758555,                    !- Feature Value 67
  SizingInfoZoneInfiltrationCFM|{c0749d5f-d1d3-4661-8110-8322a767171e}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  37.575372196019302,                     !- Feature Value 68
  SizingInfoZoneInfiltrationCFM|{f65eff51-aa66-4944-a7c5-920b3238639d}, !- Feature Name 69
  Double,                                 !- Feature Data Type 69
  0,                                      !- Feature Value 69
  SizingInfoZoneInfiltrationCFM|{16b90c20-358c-4cc2-9f14-cc719cf61db3}, !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  248.51840966371154;                     !- Feature Value 70

OS:Schedule:Ruleset,
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Handle
  residential occupants schedule,         !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  {905d095c-32df-4f20-b9b4-ebb0c63e70d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {905d095c-32df-4f20-b9b4-ebb0c63e70d2}, !- Handle
  Schedule Day 1,                         !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c306e762-ae8d-4062-b7f7-2f39dc4e2d86}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f219d8b9-0fea-46c8-acef-71e1dd28670c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f219d8b9-0fea-46c8-acef-71e1dd28670c}, !- Handle
  residential occupants schedule allday1, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {890eba9b-9daa-418f-bdd3-06e48b6031d5}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {25f991c5-46a6-4e87-b9fb-59f9b1280dab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {25f991c5-46a6-4e87-b9fb-59f9b1280dab}, !- Handle
  residential occupants schedule allday2, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4ff2f55d-5895-4d61-b8c0-151754491e78}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {eee43f99-e2ae-4dc0-b2f9-020c92bd9023}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eee43f99-e2ae-4dc0-b2f9-020c92bd9023}, !- Handle
  residential occupants schedule allday3, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {17ea1b09-8ede-4b05-ba42-85e29941f603}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b8e2391e-4183-4c90-a6da-96fe9cbffd9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8e2391e-4183-4c90-a6da-96fe9cbffd9b}, !- Handle
  residential occupants schedule allday4, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a13cad84-b0d4-4efd-a208-adc635b87d7d}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {494f36af-1d00-4011-88d6-8f7172e1d69d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {494f36af-1d00-4011-88d6-8f7172e1d69d}, !- Handle
  residential occupants schedule allday5, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ae96d34d-6fd8-46a2-8314-b25e1574f509}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3518d9c7-df60-47c2-a393-4d501277d8df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3518d9c7-df60-47c2-a393-4d501277d8df}, !- Handle
  residential occupants schedule allday6, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {058dac4b-4d18-42a7-afba-6034d468c265}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2f99b151-831e-46cf-b867-b6a64c996840}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f99b151-831e-46cf-b867-b6a64c996840}, !- Handle
  residential occupants schedule allday7, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ebbe9c95-800a-4b54-bc4e-6150f2e7d143}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c452fb57-f5d3-4d56-8501-4d030b434e3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c452fb57-f5d3-4d56-8501-4d030b434e3d}, !- Handle
  residential occupants schedule allday8, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {befa066b-6bd5-44cb-8c63-6a3e2e3bfeb1}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aba8f3f8-7c7f-4af7-877c-994bf6f969a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aba8f3f8-7c7f-4af7-877c-994bf6f969a7}, !- Handle
  residential occupants schedule allday9, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d8800147-87a3-40bd-9129-0013204ba172}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8cceb016-9eb6-4b5c-ba35-412f3a98fc84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cceb016-9eb6-4b5c-ba35-412f3a98fc84}, !- Handle
  residential occupants schedule allday10, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e35aca9f-8769-4582-887f-1bae4e5ed8c0}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59e15e94-c940-44ca-b255-53f96c8ee02f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59e15e94-c940-44ca-b255-53f96c8ee02f}, !- Handle
  residential occupants schedule allday11, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5e42e393-dfd6-44f3-bd0c-df8812103dde}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7acc9a1-39b0-4120-9556-97744b9caafb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7acc9a1-39b0-4120-9556-97744b9caafb}, !- Handle
  residential occupants schedule allday12, !- Name
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {79d2a7f9-9c7b-4824-b74b-1a4f526a4967}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e980de93-0654-41f3-97c9-be3ec8b0f3fb}, !- Schedule Type Limits Name
  {b7233713-f9f5-415e-9e3a-755d0f48d48a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7233713-f9f5-415e-9e3a-755d0f48d48a}, !- Handle
  Schedule Day 2,                         !- Name
  {e980de93-0654-41f3-97c9-be3ec8b0f3fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {e109834b-fedb-493b-9db4-7f9484e38bf0}, !- Handle
  residential occupants|finished basement space, !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5f837821-8a9e-4ac7-bebc-054ac6974b62}, !- Handle
  residential occupants|finished basement space, !- Name
  {e109834b-fedb-493b-9db4-7f9484e38bf0}, !- People Definition Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space or SpaceType Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Number of People Schedule Name
  {79d2a7f9-9c7b-4824-b74b-1a4f526a4967}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {e980de93-0654-41f3-97c9-be3ec8b0f3fb}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {f647319c-25db-47fa-be51-13d2c55a979a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {c3c999f6-dd8b-4cd0-9766-90a6d3ee6906}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  1.32,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {34c158a1-e914-4bcc-b5ff-7d7798055f9a}, !- Handle
  residential occupants|living space,     !- Name
  {c3c999f6-dd8b-4cd0-9766-90a6d3ee6906}, !- People Definition Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space or SpaceType Name
  {1f4ed856-addf-4f11-94b2-f88a9cfe6c64}, !- Number of People Schedule Name
  {79d2a7f9-9c7b-4824-b74b-1a4f526a4967}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {24bc7329-da92-40f4-b096-b8f138a60b00}, !- Handle
  Surface 31 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.2593390518778, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  9.2593390518778, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  10.1737390518778, -3.6576, 2.8956,      !- X,Y,Z Vertex 3 {m}
  10.1737390518778, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5e6bf847-13b6-41fa-9010-b4ae4641232a}, !- Handle
  Surface 31 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.1737390518778, -4.572, 2.8956,       !- X,Y,Z Vertex 1 {m}
  12.0025390518778, -4.572, 3.81,         !- X,Y,Z Vertex 2 {m}
  12.0025390518778, -3.6576, 3.81,        !- X,Y,Z Vertex 3 {m}
  10.1737390518778, -3.6576, 2.8956;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9d58d95c-2e16-444c-97fb-456115690c08}, !- Handle
  Surface 17 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.9144, 7.68407725104322, 2.8956,      !- X,Y,Z Vertex 1 {m}
  -0.9144, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 2 {m}
  0, 3.84203862552161, 4.81661931276081,  !- X,Y,Z Vertex 3 {m}
  0, 7.68407725104322, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {54cba95d-0607-43bb-8d6c-522fc52d2791}, !- Handle
  Surface 17 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7457390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  14.7457390518778, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 3.84203862552161, 4.81661931276081; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6a958d46-c0bd-451b-95d9-dfdd48d726f9}, !- Handle
  Surface 17 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8313390518778, 8.59847725104322, 2.4384, !- X,Y,Z Vertex 1 {m}
  0, 8.59847725104322, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 7.68407725104322, 2.8956,            !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 7.68407725104322, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {849ad515-d74c-4273-a656-7400df4a98cf}, !- Handle
  Surface 32 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7457390518778, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.7457390518778, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 0, 2.8956,            !- X,Y,Z Vertex 3 {m}
  13.8313390518778, -3.6576, 2.8956;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e216f53e-0118-4ad7-83b7-07b91d68a403}, !- Handle
  Surface 32 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0025390518778, -4.572, 3.81,         !- X,Y,Z Vertex 1 {m}
  13.8313390518778, -4.572, 2.8956,       !- X,Y,Z Vertex 2 {m}
  13.8313390518778, -3.6576, 2.8956,      !- X,Y,Z Vertex 3 {m}
  12.0025390518778, -3.6576, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9021bc33-d339-48d4-954c-c78ebde0e5c5}, !- Handle
  Surface 35 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.9144, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  -0.9144, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 2 {m}
  0, 1.11022302462516e-016, 2.8956,       !- X,Y,Z Vertex 3 {m}
  0, 3.84203862552161, 4.81661931276081;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0be2b99-763c-46e7-80d8-b513c24469a9}, !- Handle
  Surface 35 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.9144, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  10.1737390518778, -0.9144, 2.4384,      !- X,Y,Z Vertex 2 {m}
  10.1737390518778, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 3 {m}
  0, 1.11022302462516e-016, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d3556ad0-84f9-41fe-a07d-4500a0c03f5d}, !- Handle
  Surface 35 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {9ad4803e-bd87-471f-849c-6d053c3a9a2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7457390518778, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 1 {m}
  14.7457390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 1.11022302462516e-016, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {e1264a30-82e6-46f8-8cc1-a0b220cfa2c3}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.6576, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.6576, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {713f96bf-9391-4113-8762-9e157c33be03}, !- Handle
  residential neighbors left 1,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 3.6576, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1bb38b8-adda-42d9-b71f-3ffa7cd285a0}, !- Handle
  residential neighbors left 2,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.6576, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.6576, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d275a7b1-00c3-49c6-949e-23b53777f137}, !- Handle
  residential neighbors left 3,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.8793390518778, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -16.8793390518778, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {75f9bf86-fae9-4301-ae24-7f4bb0742b4e}, !- Handle
  residential neighbors left 4,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.8793390518778, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 1 {m}
  -16.8793390518778, 7.68407725104322, 0, !- X,Y,Z Vertex 2 {m}
  -16.8793390518778, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -16.8793390518778, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0b42ac74-af85-4bf9-b293-d6278d81b579}, !- Handle
  residential neighbors left 5,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 7.68407725104322, 2.4384,       !- X,Y,Z Vertex 1 {m}
  -3.048, 7.68407725104322, 0,            !- X,Y,Z Vertex 2 {m}
  -16.8793390518778, 7.68407725104322, 0, !- X,Y,Z Vertex 3 {m}
  -16.8793390518778, 7.68407725104322, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ac330b71-f4af-477a-88a2-80244d66ea80}, !- Handle
  residential neighbors left 6,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.6576, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -3.048, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 7.68407725104322, 0,            !- X,Y,Z Vertex 3 {m}
  -3.048, 7.68407725104322, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1eb69b34-1f85-4840-80f8-9d22a0832068}, !- Handle
  residential neighbors left 7,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.8793390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  -16.8793390518778, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 3 {m}
  -4.8768, 1.8288, 3.81,                  !- X,Y,Z Vertex 4 {m}
  -3.048, 1.11022302462516e-016, 2.8956,  !- X,Y,Z Vertex 5 {m}
  -3.048, 3.84203862552161, 4.81661931276081; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {3db2c178-92b3-41a6-9e7d-f847025523a9}, !- Handle
  residential neighbors left 8,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.84203862552161, 4.35941931276081, !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 7.68407725104322, 2.4384;       !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {efc70f3a-8054-4176-9920-77ed7c35feeb}, !- Handle
  residential neighbors left 9,           !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.8793390518778, 3.84203862552161, 4.35941931276081, !- X,Y,Z Vertex 1 {m}
  -16.8793390518778, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 2 {m}
  -16.8793390518778, 0, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {16f54b39-3375-4d50-be18-8152d6e5a784}, !- Handle
  residential neighbors left 10,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.8793390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  -3.048, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 2 {m}
  -3.048, 7.68407725104322, 2.8956,       !- X,Y,Z Vertex 3 {m}
  -16.8793390518778, 7.68407725104322, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a88974ec-d186-4064-9a37-4f572b9c0914}, !- Handle
  residential neighbors left 11,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 2.8956,                      !- X,Y,Z Vertex 1 {m}
  -4.8768, 1.8288, 3.81,                  !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 3.81,                 !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {487f1553-bcb4-4f82-b64a-a5633052fe0f}, !- Handle
  residential neighbors left 12,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.6576, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 3.3528;               !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {1899fc75-65b6-449f-8e2c-e0efc2088688}, !- Handle
  residential neighbors left 13,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.6576, 2.8956,               !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 3.81,                 !- X,Y,Z Vertex 3 {m}
  -4.8768, 1.8288, 3.81;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bcb23d37-83d5-43e8-9bfb-54e199d632b0}, !- Handle
  residential neighbors left 14,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.62, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -7.62, -3.6576, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.6576, 2.8956,               !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a8f1c4bf-a924-4348-aa18-9637136e4147}, !- Handle
  residential neighbors left 15,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7937390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  -17.7937390518778, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 2 {m}
  -16.8793390518778, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 3 {m}
  -16.8793390518778, 3.84203862552161, 4.81661931276081; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ca39267-2c2b-4fea-a902-1c62615ff62c}, !- Handle
  residential neighbors left 16,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -4.572, 2.8956,                !- X,Y,Z Vertex 1 {m}
  -4.8768, -4.572, 3.81,                  !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 3.81,                 !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.6576, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {27588846-1f44-4739-882f-8bbf03bc0ef4}, !- Handle
  residential neighbors left 17,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8768, -4.572, 3.81,                  !- X,Y,Z Vertex 1 {m}
  -3.048, -4.572, 2.8956,                 !- X,Y,Z Vertex 2 {m}
  -3.048, -3.6576, 2.8956,                !- X,Y,Z Vertex 3 {m}
  -4.8768, -3.6576, 3.81;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {122707af-bed0-4861-ba64-1116a85a376e}, !- Handle
  residential neighbors left 18,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7937390518778, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 1 {m}
  -17.7937390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 2 {m}
  -16.8793390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 3 {m}
  -16.8793390518778, 7.68407725104322, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a0f183c4-d4c7-4ebc-aed0-c1c7344a1021}, !- Handle
  residential neighbors left 19,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1336, -3.6576, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -2.1336, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 2.8956,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {62b3f25b-612a-4cef-9f77-06e07ee554dc}, !- Handle
  residential neighbors left 20,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1336, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  -2.1336, 7.68407725104322, 2.8956,      !- X,Y,Z Vertex 2 {m}
  -3.048, 7.68407725104322, 2.8956,       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.84203862552161, 4.81661931276081; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {781a6f12-94b6-49df-af5f-58c4300c07bc}, !- Handle
  residential neighbors left 21,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 8.59847725104322, 2.4384,       !- X,Y,Z Vertex 1 {m}
  -16.8793390518778, 8.59847725104322, 2.4384, !- X,Y,Z Vertex 2 {m}
  -16.8793390518778, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 3 {m}
  -3.048, 7.68407725104322, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7978afdc-d2ce-4f1c-a145-0520f4915972}, !- Handle
  residential neighbors left 22,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.8793390518778, -0.9144, 2.4384,     !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.9144, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 3 {m}
  -16.8793390518778, 1.11022302462516e-016, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6443c323-c3d1-460a-bffc-0c0ed411b29d}, !- Handle
  residential neighbors left 23,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1336, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 1 {m}
  -2.1336, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 2 {m}
  -3.048, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 3 {m}
  -3.048, 1.11022302462516e-016, 2.8956;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c9e2297d-0c60-452d-b814-b7b95657de6d}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.0530781037556, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  27.0530781037556, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  30.7106781037556, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  30.7106781037556, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {925aff5c-70a5-45dd-9cdc-c858def51420}, !- Handle
  residential neighbors right 1,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7106781037556, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  30.7106781037556, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  30.7106781037556, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  30.7106781037556, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {98f92f7c-d016-4ef2-8884-0e46e978aaec}, !- Handle
  residential neighbors right 2,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.0530781037556, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  27.0530781037556, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  27.0530781037556, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  27.0530781037556, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1cb96233-203f-4041-a0ec-aa4948eb1d2e}, !- Handle
  residential neighbors right 3,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8793390518778, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  16.8793390518778, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  27.0530781037556, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  27.0530781037556, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {011e3b0d-e6e1-4474-8e82-f6648f923821}, !- Handle
  residential neighbors right 4,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8793390518778, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.8793390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 2 {m}
  16.8793390518778, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  16.8793390518778, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3e0a50eb-5dca-4114-a59c-604cc271b2d4}, !- Handle
  residential neighbors right 5,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7106781037556, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 1 {m}
  30.7106781037556, 7.68407725104322, 0,  !- X,Y,Z Vertex 2 {m}
  16.8793390518778, 7.68407725104322, 0,  !- X,Y,Z Vertex 3 {m}
  16.8793390518778, 7.68407725104322, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ff4f5e0e-ff87-48f3-834d-6de260629b90}, !- Handle
  residential neighbors right 6,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7106781037556, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  30.7106781037556, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  30.7106781037556, 7.68407725104322, 0,  !- X,Y,Z Vertex 3 {m}
  30.7106781037556, 7.68407725104322, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {500ca328-dc40-460e-aec1-ee30bef9b05f}, !- Handle
  residential neighbors right 7,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8793390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  16.8793390518778, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 2 {m}
  27.0530781037556, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 3 {m}
  28.8818781037556, 1.8288, 3.81,         !- X,Y,Z Vertex 4 {m}
  30.7106781037556, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 5 {m}
  30.7106781037556, 3.84203862552161, 4.81661931276081; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {9a658d08-267a-4b11-8f80-3d80dc2a46da}, !- Handle
  residential neighbors right 8,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7106781037556, 3.84203862552161, 4.35941931276081, !- X,Y,Z Vertex 1 {m}
  30.7106781037556, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  30.7106781037556, 7.68407725104322, 2.4384; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {8476a724-db9f-4372-bcd6-6525f0624664}, !- Handle
  residential neighbors right 9,          !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8793390518778, 3.84203862552161, 4.35941931276081, !- X,Y,Z Vertex 1 {m}
  16.8793390518778, 7.68407725104322, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.8793390518778, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {f1682912-1f15-4a08-8b75-2414dc776fca}, !- Handle
  residential neighbors right 10,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8793390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  30.7106781037556, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 2 {m}
  30.7106781037556, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 3 {m}
  16.8793390518778, 7.68407725104322, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ed1faec2-80f1-471d-8757-af87cbd3fa0d}, !- Handle
  residential neighbors right 11,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7106781037556, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  28.8818781037556, 1.8288, 3.81,         !- X,Y,Z Vertex 2 {m}
  28.8818781037556, -3.6576, 3.81,        !- X,Y,Z Vertex 3 {m}
  30.7106781037556, -3.6576, 2.8956;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e975b4fd-bff6-499e-a1b9-7e1c4967f681}, !- Handle
  residential neighbors right 12,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.0530781037556, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  30.7106781037556, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  28.8818781037556, -3.6576, 3.3528;      !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {43130f42-133d-4d13-b09a-83808c9ca4ba}, !- Handle
  residential neighbors right 13,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.0530781037556, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  27.0530781037556, -3.6576, 2.8956,      !- X,Y,Z Vertex 2 {m}
  28.8818781037556, -3.6576, 3.81,        !- X,Y,Z Vertex 3 {m}
  28.8818781037556, 1.8288, 3.81;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {84d91dbc-425d-4cda-80a1-cabbb61d6057}, !- Handle
  residential neighbors right 14,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.1386781037556, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  26.1386781037556, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  27.0530781037556, -3.6576, 2.8956,      !- X,Y,Z Vertex 3 {m}
  27.0530781037556, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {02bcbd11-a003-47f1-8802-6bfe21645980}, !- Handle
  residential neighbors right 15,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9649390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  15.9649390518778, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 2 {m}
  16.8793390518778, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 3 {m}
  16.8793390518778, 3.84203862552161, 4.81661931276081; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e273a03-065d-4a38-b2c3-62259f33830d}, !- Handle
  residential neighbors right 16,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.0530781037556, -4.572, 2.8956,       !- X,Y,Z Vertex 1 {m}
  28.8818781037556, -4.572, 3.81,         !- X,Y,Z Vertex 2 {m}
  28.8818781037556, -3.6576, 3.81,        !- X,Y,Z Vertex 3 {m}
  27.0530781037556, -3.6576, 2.8956;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01b9f124-e056-4ad5-9117-d18e218dbe09}, !- Handle
  residential neighbors right 17,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.8818781037556, -4.572, 3.81,         !- X,Y,Z Vertex 1 {m}
  30.7106781037556, -4.572, 2.8956,       !- X,Y,Z Vertex 2 {m}
  30.7106781037556, -3.6576, 2.8956,      !- X,Y,Z Vertex 3 {m}
  28.8818781037556, -3.6576, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4ba8e38f-4a3b-4f85-b472-cdca2139b204}, !- Handle
  residential neighbors right 18,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9649390518778, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 1 {m}
  15.9649390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 2 {m}
  16.8793390518778, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 3 {m}
  16.8793390518778, 7.68407725104322, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {55af4adf-ce39-41a8-a788-ec1640d15466}, !- Handle
  residential neighbors right 19,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.6250781037556, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  31.6250781037556, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  30.7106781037556, 0, 2.8956,            !- X,Y,Z Vertex 3 {m}
  30.7106781037556, -3.6576, 2.8956;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {660a4726-4301-44e0-9f83-161c994caff7}, !- Handle
  residential neighbors right 20,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.6250781037556, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 1 {m}
  31.6250781037556, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 2 {m}
  30.7106781037556, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 3 {m}
  30.7106781037556, 3.84203862552161, 4.81661931276081; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3678fcf0-415d-4eac-9316-cb8f63b3a444}, !- Handle
  residential neighbors right 21,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7106781037556, 8.59847725104322, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.8793390518778, 8.59847725104322, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.8793390518778, 7.68407725104322, 2.8956, !- X,Y,Z Vertex 3 {m}
  30.7106781037556, 7.68407725104322, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1d8cb54d-75c4-45f7-9e30-c25c27bfeaa3}, !- Handle
  residential neighbors right 22,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8793390518778, -0.9144, 2.4384,      !- X,Y,Z Vertex 1 {m}
  27.0530781037556, -0.9144, 2.4384,      !- X,Y,Z Vertex 2 {m}
  27.0530781037556, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 3 {m}
  16.8793390518778, 1.11022302462516e-016, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {13db96ac-4702-4608-8697-601fbf442e54}, !- Handle
  residential neighbors right 23,         !- Name
  ,                                       !- Construction Name
  {f8485af2-041a-452b-baef-25c10e9e7e7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.6250781037556, 1.11022302462516e-016, 2.8956, !- X,Y,Z Vertex 1 {m}
  31.6250781037556, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 2 {m}
  30.7106781037556, 3.84203862552161, 4.81661931276081, !- X,Y,Z Vertex 3 {m}
  30.7106781037556, 1.11022302462516e-016, 2.8956; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4046f22-fd13-4695-9baf-e4eabf82af3b}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {7305961e-45c6-4751-9422-10061db56886}, !- Construction Name
  {4c0509a3-4536-43c1-8419-7751fe032a95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.89411428571429, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.89411428571429, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c0509a3-4536-43c1-8419-7751fe032a95}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {e40d03aa-c53d-4b8f-8303-c4d923375ca2}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.91951428571429, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.91951428571429, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4c93a0-a1c7-4610-afd9-09cd0d60adb0}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {e40d03aa-c53d-4b8f-8303-c4d923375ca2}, !- Construction Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32b5ecdc-6a2f-4074-8ca6-db5acca0db30}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {c4c04de9-ec22-4f71-a6e6-ad398b1cfe6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.85733548056605, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.85733548056605, 0, 1.08971828830541,  !- X,Y,Z Vertex 2 {m}
  4.64044254110213, 0, 1.08971828830541,  !- X,Y,Z Vertex 3 {m}
  4.64044254110213, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b36d088-7427-499a-b2b9-54ccd1218c2e}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {c4c04de9-ec22-4f71-a6e6-ad398b1cfe6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70140254110213, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.70140254110213, 0, 1.08971828830541,  !- X,Y,Z Vertex 2 {m}
  5.48450960163821, 0, 1.08971828830541,  !- X,Y,Z Vertex 3 {m}
  5.48450960163821, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e6937c2-9bde-4fe2-847e-282c399c173b}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {c4c04de9-ec22-4f71-a6e6-ad398b1cfe6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.03077726622192, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  7.03077726622192, 0, 1.08971828830541,  !- X,Y,Z Vertex 2 {m}
  7.813884326758, 0, 1.08971828830541,    !- X,Y,Z Vertex 3 {m}
  7.813884326758, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d08f5f21-d38d-4032-a2ae-6fcb773c8c4f}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {6e567014-0e07-4a47-8dde-621038165e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1225973243131, 7.68407725104322, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.1225973243131, 7.68407725104322, 0.972257577459382, !- X,Y,Z Vertex 2 {m}
  9.25137270125187, 7.68407725104322, 0.972257577459382, !- X,Y,Z Vertex 3 {m}
  9.25137270125187, 7.68407725104322, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {433b95d8-5c2c-48ec-ac4d-571c732f71dc}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {6e567014-0e07-4a47-8dde-621038165e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.19041270125187, 7.68407725104322, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.19041270125187, 7.68407725104322, 0.972257577459382, !- X,Y,Z Vertex 2 {m}
  8.31918807819064, 7.68407725104322, 0.972257577459382, !- X,Y,Z Vertex 3 {m}
  8.31918807819064, 7.68407725104322, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5a12624-714d-430f-8c93-44708f46d8f2}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {6e567014-0e07-4a47-8dde-621038165e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.51215097368716, 7.68407725104322, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.51215097368716, 7.68407725104322, 0.972257577459382, !- X,Y,Z Vertex 2 {m}
  4.64092635062593, 7.68407725104322, 0.972257577459382, !- X,Y,Z Vertex 3 {m}
  4.64092635062593, 7.68407725104322, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7e63585-46d1-4fb0-9d3e-cb50e18c6332}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {6e567014-0e07-4a47-8dde-621038165e58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57996635062593, 7.68407725104322, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.57996635062593, 7.68407725104322, 0.972257577459382, !- X,Y,Z Vertex 2 {m}
  3.7087417275647, 7.68407725104322, 0.972257577459382, !- X,Y,Z Vertex 3 {m}
  3.7087417275647, 7.68407725104322, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b64ac22-a943-4504-a719-99962b48e329}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {1cd8e143-a2ff-4ab8-a065-394f2152b193}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.90302893534481, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.90302893534481, 1.13407558627911,  !- X,Y,Z Vertex 2 {m}
  0, 5.15319816736215, 1.13407558627911,  !- X,Y,Z Vertex 3 {m}
  0, 5.15319816736215, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1698db51-e392-44a4-b2af-3d2006788879}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {1cd8e143-a2ff-4ab8-a065-394f2152b193}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.09223816736215, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.09223816736215, 1.13407558627911,  !- X,Y,Z Vertex 2 {m}
  0, 4.34240739937949, 1.13407558627911,  !- X,Y,Z Vertex 3 {m}
  0, 4.34240739937949, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {914a8f83-b1dd-4eec-b3a7-2c3b84987359}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {1cd8e143-a2ff-4ab8-a065-394f2152b193}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9362744676724, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 2.9362744676724, 1.13407558627911,   !- X,Y,Z Vertex 2 {m}
  0, 2.18644369968974, 1.13407558627911,  !- X,Y,Z Vertex 3 {m}
  0, 2.18644369968974, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {476821b0-a685-4ebd-9d05-6ab1904b1d22}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {b1614471-b4be-4ad1-b366-6c5ff5e22dd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8313390518778, 4.97558213846231, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 4.97558213846231, 1.24745294274995, !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 5.64035862552161, 1.24745294274995, !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 5.64035862552161, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3960d2d0-abc0-456c-ba40-349f0bd44680}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Construction Name
  {b1614471-b4be-4ad1-b366-6c5ff5e22dd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8313390518778, 5.70131862552161, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 5.70131862552161, 1.24745294274995, !- X,Y,Z Vertex 2 {m}
  13.8313390518778, 6.36609511258091, 1.24745294274995, !- X,Y,Z Vertex 3 {m}
  13.8313390518778, 6.36609511258091, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {355d76a4-f340-455f-b4bd-ecf51f749499}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7e6937c2-9bde-4fe2-847e-282c399c173b}; !- Shaded Object Name

OS:ShadingSurface,
  {5bd55851-44cd-42d6-bcb0-fe47aa491f27}, !- Handle
  Surface 13 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {355d76a4-f340-455f-b4bd-ecf51f749499}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.966284326758, 0, 2.286,               !- X,Y,Z Vertex 1 {m}
  6.87837726622192, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.87837726622192, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.966284326758, -0.6096, 2.286;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5388dd37-0ec7-4e48-8e4b-4399b366b5a1}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7e63585-46d1-4fb0-9d3e-cb50e18c6332}; !- Shaded Object Name

OS:ShadingSurface,
  {f0f7c335-d2a0-4475-93e0-bad6025d0ebc}, !- Handle
  Surface 9 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5388dd37-0ec7-4e48-8e4b-4399b366b5a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.5563417275647, 7.68407725104322, 2.286, !- X,Y,Z Vertex 1 {m}
  4.73236635062593, 7.68407725104322, 2.286, !- X,Y,Z Vertex 2 {m}
  4.73236635062593, 8.29367725104322, 2.286, !- X,Y,Z Vertex 3 {m}
  3.5563417275647, 8.29367725104322, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {03cfdeac-1690-4687-8e83-8161765dfbd7}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {32b5ecdc-6a2f-4074-8ca6-db5acca0db30}; !- Shaded Object Name

OS:ShadingSurface,
  {f7b29c22-2b28-4915-a764-55dc79615139}, !- Handle
  Surface 13 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {03cfdeac-1690-4687-8e83-8161765dfbd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.79284254110213, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.70493548056605, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.70493548056605, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.79284254110213, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5ad5897f-ef2c-484e-987c-f9e8e068363f}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9b36d088-7427-499a-b2b9-54ccd1218c2e}; !- Shaded Object Name

OS:ShadingSurface,
  {91b96744-b800-48d7-8183-122171fde730}, !- Handle
  Surface 13 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5ad5897f-ef2c-484e-987c-f9e8e068363f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.63690960163821, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.54900254110213, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.54900254110213, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.63690960163821, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {702b4870-6687-432d-9de3-e2b06ea3d18b}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d08f5f21-d38d-4032-a2ae-6fcb773c8c4f}; !- Shaded Object Name

OS:ShadingSurface,
  {c5a198f5-e2e5-4f1e-af13-050bcca863de}, !- Handle
  Surface 9 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {702b4870-6687-432d-9de3-e2b06ea3d18b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.09897270125187, 7.68407725104322, 2.286, !- X,Y,Z Vertex 1 {m}
  10.2749973243131, 7.68407725104322, 2.286, !- X,Y,Z Vertex 2 {m}
  10.2749973243131, 8.29367725104322, 2.286, !- X,Y,Z Vertex 3 {m}
  9.09897270125187, 8.29367725104322, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cfbf0934-a8d1-4557-a192-9595bc477428}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {433b95d8-5c2c-48ec-ac4d-571c732f71dc}; !- Shaded Object Name

OS:ShadingSurface,
  {bd43f57b-e864-4553-8068-550d5af79b3f}, !- Handle
  Surface 9 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {cfbf0934-a8d1-4557-a192-9595bc477428}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.16678807819064, 7.68407725104322, 2.286, !- X,Y,Z Vertex 1 {m}
  9.34281270125187, 7.68407725104322, 2.286, !- X,Y,Z Vertex 2 {m}
  9.34281270125187, 8.29367725104322, 2.286, !- X,Y,Z Vertex 3 {m}
  8.16678807819064, 8.29367725104322, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {21b1771a-50fb-466a-b5ee-e9cd97e227b3}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d5a12624-714d-430f-8c93-44708f46d8f2}; !- Shaded Object Name

OS:ShadingSurface,
  {4668e29e-6304-4422-9fce-2d10b1ab1003}, !- Handle
  Surface 9 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {21b1771a-50fb-466a-b5ee-e9cd97e227b3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.48852635062593, 7.68407725104322, 2.286, !- X,Y,Z Vertex 1 {m}
  5.66455097368716, 7.68407725104322, 2.286, !- X,Y,Z Vertex 2 {m}
  5.66455097368716, 8.29367725104322, 2.286, !- X,Y,Z Vertex 3 {m}
  4.48852635062593, 8.29367725104322, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c5688f78-35cc-47f8-82aa-6c9908c4fcd7}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4b64ac22-a943-4504-a719-99962b48e329}; !- Shaded Object Name

OS:ShadingSurface,
  {351500e8-8c2b-4a04-8ace-2dabeb44a782}, !- Handle
  Surface 8 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c5688f78-35cc-47f8-82aa-6c9908c4fcd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.00079816736215, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.05542893534481, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.05542893534481, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.00079816736215, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a574ad8b-b799-44b1-a91c-6d0c55a0ee20}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1698db51-e392-44a4-b2af-3d2006788879}; !- Shaded Object Name

OS:ShadingSurface,
  {2aae0308-c1b2-4012-a022-63777142a49a}, !- Handle
  Surface 8 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a574ad8b-b799-44b1-a91c-6d0c55a0ee20}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.19000739937949, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.24463816736215, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.24463816736215, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.19000739937949, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {23962fe1-c115-4e87-b417-13657f5f0b8b}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {914a8f83-b1dd-4eec-b3a7-2c3b84987359}; !- Shaded Object Name

OS:ShadingSurface,
  {fef9a257-2ebd-4af9-9230-20a8ff910043}, !- Handle
  Surface 8 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {23962fe1-c115-4e87-b417-13657f5f0b8b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.03404369968974, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.0886744676724, 2.286,              !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.0886744676724, 2.286,        !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.03404369968974, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a1c88807-e5f2-4b0a-bced-7296f88d48de}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {476821b0-a685-4ebd-9d05-6ab1904b1d22}; !- Shaded Object Name

OS:ShadingSurface,
  {25a756b5-898b-48c3-9e65-d8bc5f5544d6}, !- Handle
  Surface 10 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a1c88807-e5f2-4b0a-bced-7296f88d48de}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8313390518778, 5.79275862552161, 2.286, !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 4.82318213846231, 2.286, !- X,Y,Z Vertex 2 {m}
  14.4409390518778, 4.82318213846231, 2.286, !- X,Y,Z Vertex 3 {m}
  14.4409390518778, 5.79275862552161, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {015bf97e-dcf1-4a99-b7e1-aa0b5ace2c2f}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3960d2d0-abc0-456c-ba40-349f0bd44680}; !- Shaded Object Name

OS:ShadingSurface,
  {fd53502f-ed25-4abd-ae1b-87864917852d}, !- Handle
  Surface 10 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {015bf97e-dcf1-4a99-b7e1-aa0b5ace2c2f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8313390518778, 6.51849511258091, 2.286, !- X,Y,Z Vertex 1 {m}
  13.8313390518778, 5.54891862552161, 2.286, !- X,Y,Z Vertex 2 {m}
  14.4409390518778, 5.54891862552161, 2.286, !- X,Y,Z Vertex 3 {m}
  14.4409390518778, 6.51849511258091, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {6821d5e9-77ba-4d59-819c-a5c35a679c69}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {beeaaceb-cfce-4cdc-bbab-9afe25492bd4}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {ef2f9681-5ba4-41cb-bbf6-bae49052d892}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {7700493c-1d93-4408-bf72-d8bf1b08bf24}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {6821d5e9-77ba-4d59-819c-a5c35a679c69}, !- Layer 1
  {beeaaceb-cfce-4cdc-bbab-9afe25492bd4}, !- Layer 2
  {ef2f9681-5ba4-41cb-bbf6-bae49052d892}; !- Layer 3

OS:Construction,
  {6ce36b7a-d660-4dde-a587-bb2bae17a531}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {ef2f9681-5ba4-41cb-bbf6-bae49052d892}, !- Layer 1
  {beeaaceb-cfce-4cdc-bbab-9afe25492bd4}, !- Layer 2
  {6821d5e9-77ba-4d59-819c-a5c35a679c69}; !- Layer 3

OS:Material,
  {04a6a0d0-0020-469c-bb3b-0e9388ef8271}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {d3e9e770-e0c7-420b-bbbb-d08df96c0cae}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {25c2e6d2-61af-490c-8a60-117335926b63}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707217,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {5b4c69c0-0bbe-4a49-b3ee-4944e318b0d2}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {04a6a0d0-0020-469c-bb3b-0e9388ef8271}, !- Layer 1
  {d3e9e770-e0c7-420b-bbbb-d08df96c0cae}, !- Layer 2
  {25c2e6d2-61af-490c-8a60-117335926b63}; !- Layer 3

OS:Foundation:Kiva,
  {3f8abccf-dc95-4e28-85b5-4d0290ef13e0}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  {f475c4e0-164b-491b-bd1b-45bf87a28f1e}, !- Interior Vertical Insulation Material Name
  2.4384,                                 !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {61b0e2d0-9b80-4b7d-8ed7-764448c79c40}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {f475c4e0-164b-491b-bd1b-45bf87a28f1e}, !- Handle
  FoundationIntVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.00233153347732181,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {61b0e2d0-9b80-4b7d-8ed7-764448c79c40}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {cf9d3e3c-23fd-42bd-bdbf-f49aef51d971}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {efae3462-2795-4d16-acc6-731d6adfc756}, !- Handle
  Concrete 8 in.,                         !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {97350f0b-9fa1-4495-aa9c-7019ccbd35c0}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {efae3462-2795-4d16-acc6-731d6adfc756}; !- Layer 1

OS:Material,
  {e8da9d9b-c290-4d06-a880-f76a3a7e03ad}, !- Handle
  Concrete 8 in. 1,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {08d56e9f-a611-4a4c-8cae-760c00ab9d26}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {e8da9d9b-c290-4d06-a880-f76a3a7e03ad}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c929ff08-c49d-4b47-b958-f66fb029b40b}, !- Handle
  {a945d335-3e20-4438-b9ae-0d967f5bdd46}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  43.030832605842;                        !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {9e19b7dc-dbad-45c9-8951-eccf654498b2}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {8a2471b7-4741-422c-971a-931ea1e587ca}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {fe7f6fda-d520-44bb-9da2-1bb03a63357e}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {8a2471b7-4741-422c-971a-931ea1e587ca}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {fe7f6fda-d520-44bb-9da2-1bb03a63357e}; !- Layer 1

OS:Construction,
  {5ce1ef99-0cb0-4fdc-ad44-fb2a9b4b7e28}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {e8da9d9b-c290-4d06-a880-f76a3a7e03ad}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1ff7a903-40a2-4127-9261-d50148da5b86}, !- Handle
  {dba30231-885f-498a-b32a-7103721fdf3e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.6576;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {3f048cc2-4398-4494-b539-3eb5152f39b8}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {0cd407c6-6bba-4d72-8faf-1374b2a4da9a}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {fc495077-8174-4a46-b795-1e86df162b26}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {1d960a9b-1908-498c-91ca-bf63614c7c34}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {ef2f9681-5ba4-41cb-bbf6-bae49052d892}, !- Layer 1
  {3f048cc2-4398-4494-b539-3eb5152f39b8}, !- Layer 2
  {d3e9e770-e0c7-420b-bbbb-d08df96c0cae}, !- Layer 3
  {0cd407c6-6bba-4d72-8faf-1374b2a4da9a}, !- Layer 4
  {fc495077-8174-4a46-b795-1e86df162b26}; !- Layer 5

OS:Construction,
  {935eb6b4-aba8-496e-a224-10374c6cafb7}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {fc495077-8174-4a46-b795-1e86df162b26}, !- Layer 1
  {0cd407c6-6bba-4d72-8faf-1374b2a4da9a}, !- Layer 2
  {d3e9e770-e0c7-420b-bbbb-d08df96c0cae}, !- Layer 3
  {3f048cc2-4398-4494-b539-3eb5152f39b8}, !- Layer 4
  {ef2f9681-5ba4-41cb-bbf6-bae49052d892}; !- Layer 5

OS:Material,
  {5bcbfe22-c9da-4bd6-9f48-394da2b27f92}, !- Handle
  FloorFinStudAndAirFloor 1,              !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.606274377584023,                      !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {826f1622-7b22-4f89-a331-24c08e9cc196}, !- Handle
  FloorUnfinUninsUnfin,                   !- Name
  ,                                       !- Surface Rendering Name
  {5bcbfe22-c9da-4bd6-9f48-394da2b27f92}, !- Layer 1
  {d3e9e770-e0c7-420b-bbbb-d08df96c0cae}; !- Layer 2

OS:Construction,
  {5e3874fe-802c-4a18-bf2e-9c814a437ff4}, !- Handle
  FloorUnfinUninsUnfin Reversed,          !- Name
  ,                                       !- Surface Rendering Name
  {d3e9e770-e0c7-420b-bbbb-d08df96c0cae}, !- Layer 1
  {5bcbfe22-c9da-4bd6-9f48-394da2b27f92}; !- Layer 2

OS:Material,
  {88c390d1-428c-4708-98be-0e228de7aa2e}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {22774cd8-eeb1-4610-9ad2-5e58ca2ab821}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {d754fdc7-f62b-4d85-a6f8-a4c5f6eb5ebd}, !- Handle
  WallSplineLayerOuter,                   !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0451653343235087,                     !- Conductivity {W/m-K}
  147.0636,                               !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {92148dcc-d763-40f7-8038-32f75cbe2c34}, !- Handle
  WallIns,                                !- Name
  Rough,                                  !- Roughness
  0.066675,                               !- Thickness {m}
  0.0387697393618383,                     !- Conductivity {W/m-K}
  107.0136,                               !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {ae5d94d7-9a3f-42fd-982a-f38d46f40be5}, !- Handle
  WallIntSheathing,                       !- Name
  Rough,                                  !- Roughness
  0.011176,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {e40d03aa-c53d-4b8f-8303-c4d923375ca2}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {88c390d1-428c-4708-98be-0e228de7aa2e}, !- Layer 1
  {22774cd8-eeb1-4610-9ad2-5e58ca2ab821}, !- Layer 2
  {d754fdc7-f62b-4d85-a6f8-a4c5f6eb5ebd}, !- Layer 3
  {92148dcc-d763-40f7-8038-32f75cbe2c34}, !- Layer 4
  {d754fdc7-f62b-4d85-a6f8-a4c5f6eb5ebd}, !- Layer 5
  {ae5d94d7-9a3f-42fd-982a-f38d46f40be5}, !- Layer 6
  {ef2f9681-5ba4-41cb-bbf6-bae49052d892}; !- Layer 7

OS:Material,
  {e2d12871-0f90-499b-bba5-d710a8c9f98a}, !- Handle
  WallSplineLayerOuter 1,                 !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0456521631742021,                     !- Conductivity {W/m-K}
  147.0636,                               !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {50e9d161-a9eb-4a16-8c1a-5273f61cc81f}, !- Handle
  WallIns 1,                              !- Name
  Rough,                                  !- Roughness
  0.066675,                               !- Thickness {m}
  0.0391876312680515,                     !- Conductivity {W/m-K}
  107.0136,                               !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {7d9bc63b-92ea-45c6-8ff3-3fa59b2a20e4}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {22774cd8-eeb1-4610-9ad2-5e58ca2ab821}, !- Layer 1
  {e2d12871-0f90-499b-bba5-d710a8c9f98a}, !- Layer 2
  {50e9d161-a9eb-4a16-8c1a-5273f61cc81f}, !- Layer 3
  {e2d12871-0f90-499b-bba5-d710a8c9f98a}, !- Layer 4
  {ae5d94d7-9a3f-42fd-982a-f38d46f40be5}; !- Layer 5

OS:Construction,
  {43803fa8-df90-4606-a415-b8dee4da7e8d}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {ae5d94d7-9a3f-42fd-982a-f38d46f40be5}, !- Layer 1
  {e2d12871-0f90-499b-bba5-d710a8c9f98a}, !- Layer 2
  {50e9d161-a9eb-4a16-8c1a-5273f61cc81f}, !- Layer 3
  {e2d12871-0f90-499b-bba5-d710a8c9f98a}, !- Layer 4
  {22774cd8-eeb1-4610-9ad2-5e58ca2ab821}; !- Layer 5

OS:Material,
  {52e4f8bf-99d6-4c79-935c-ef46585bf5aa}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {2f406253-1cda-46d1-b8b9-6b8f117a73cf}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {88c390d1-428c-4708-98be-0e228de7aa2e}, !- Layer 1
  {22774cd8-eeb1-4610-9ad2-5e58ca2ab821}, !- Layer 2
  {52e4f8bf-99d6-4c79-935c-ef46585bf5aa}; !- Layer 3

OS:InternalMass:Definition,
  {3895e8dd-01b6-497b-8275-fb8f9973088c}, !- Handle
  living space Partition,                 !- Name
  {c0444d2e-067d-4100-b140-aa68b7b2190a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.9030399999999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5729f1c7-a78c-4969-ba71-49a61c9ceac1}, !- Handle
  living space Partition,                 !- Name
  {3895e8dd-01b6-497b-8275-fb8f9973088c}, !- Internal Mass Definition Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1523265d-a4b5-470c-860a-0c7833cff946}, !- Handle
  finished basement space Partition,      !- Name
  {c0444d2e-067d-4100-b140-aa68b7b2190a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  92.9030399999999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f1a0ff6e-dda2-442e-9254-140a222d8488}, !- Handle
  finished basement space Partition,      !- Name
  {1523265d-a4b5-470c-860a-0c7833cff946}, !- Internal Mass Definition Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {0e0d6bc7-8001-404b-a23a-5944b631a226}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c0444d2e-067d-4100-b140-aa68b7b2190a}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {0e0d6bc7-8001-404b-a23a-5944b631a226}, !- Layer 1
  {ef2f9681-5ba4-41cb-bbf6-bae49052d892}; !- Layer 2

OS:InternalMass:Definition,
  {e37ff15d-699c-425a-9e09-5f3f46db5f17}, !- Handle
  residential furniture mass garage space, !- Name
  {36a27562-0675-4044-a695-9e8bef2fe7f4}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.675607552,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {49a5fb09-444b-4e76-b48a-9bf35722229e}, !- Handle
  residential furniture mass garage space, !- Name
  {e37ff15d-699c-425a-9e09-5f3f46db5f17}, !- Internal Mass Definition Name
  {041b3540-0dfe-4c23-84d1-27ff18028f6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {75bc9273-1306-47ec-aa62-577680c5a355}, !- Handle
  residential furniture material garage space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {36a27562-0675-4044-a695-9e8bef2fe7f4}, !- Handle
  residential furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {75bc9273-1306-47ec-aa62-577680c5a355}; !- Layer 1

OS:InternalMass:Definition,
  {078f3a68-eadf-47c7-8c36-2d61b28d9f78}, !- Handle
  residential furniture mass living space, !- Name
  {d3a90f47-c67d-40df-8842-523499f8299b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {61de51e5-1298-4ffb-a989-1ebae76f3eeb}, !- Handle
  residential furniture mass living space, !- Name
  {078f3a68-eadf-47c7-8c36-2d61b28d9f78}, !- Internal Mass Definition Name
  {b420d1fa-bbaf-4f34-95b3-7085de9c9832}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {d3a90f47-c67d-40df-8842-523499f8299b}, !- Handle
  residential furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {75bc9273-1306-47ec-aa62-577680c5a355}; !- Layer 1

OS:InternalMass:Definition,
  {a93c066f-a305-4724-8557-cabf673b678c}, !- Handle
  residential furniture mass finished basement space, !- Name
  {7b6968c0-40cf-433c-ba6a-fe80196442f2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  37.161216,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c80aa654-ce98-4164-b783-75e3009d676c}, !- Handle
  residential furniture mass finished basement space, !- Name
  {a93c066f-a305-4724-8557-cabf673b678c}, !- Internal Mass Definition Name
  {45d75611-4613-4d55-94dc-98b41dd7d5d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {7b6968c0-40cf-433c-ba6a-fe80196442f2}, !- Handle
  residential furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {75bc9273-1306-47ec-aa62-577680c5a355}; !- Layer 1

OS:ScheduleTypeLimits,
  {cb8bee1f-b5a7-41b2-82e0-4e71a85da489}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {521bbe16-c86e-495c-ad4c-8423c409fe9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {521bbe16-c86e-495c-ad4c-8423c409fe9a}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4806fde-cadd-4b84-8609-4c9939cde189}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b3f104a5-54d8-4495-9d21-5dbe96cc04ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3f104a5-54d8-4495-9d21-5dbe96cc04ea}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a886199f-98a7-4cbc-9a1c-caa8e8e5b1eb}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {77b2c58d-ac3e-4ef3-b4f0-82f30b8bb5ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {77b2c58d-ac3e-4ef3-b4f0-82f30b8bb5ed}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ee4f7d69-4d3e-4710-9afa-f7ffd05ac582}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6d2edc83-015c-41db-9231-8f12e0365311}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d2edc83-015c-41db-9231-8f12e0365311}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {36dfa04e-808c-4e7d-ad7c-5297a2f394d7}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {21d7fa9f-47e7-4bb1-af52-3a8e574f26fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21d7fa9f-47e7-4bb1-af52-3a8e574f26fc}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f4ae5a93-1d98-4d6f-98f3-26202dab07e5}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {40fbf1bb-db2c-4daf-8a6f-60da0413272c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40fbf1bb-db2c-4daf-8a6f-60da0413272c}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {416a4230-8f12-4c02-afba-fc2ef63f3547}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6d3961f5-3c51-4557-935f-80112a7342d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d3961f5-3c51-4557-935f-80112a7342d9}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {53f20f67-2a13-4976-96e5-77f3b8671398}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cf8958c8-2b38-45a4-b631-c42de96e5f70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf8958c8-2b38-45a4-b631-c42de96e5f70}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ede40ec9-052c-40e0-9153-9ffc269c51d9}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {106289d6-f798-4c01-9143-e225ef0e07f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {106289d6-f798-4c01-9143-e225ef0e07f5}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {efb923db-7890-4525-bc21-94723f9f786e}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aba2217e-5325-498e-96c6-e8b74fd0ce04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aba2217e-5325-498e-96c6-e8b74fd0ce04}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ab1fd9bb-df0f-46f0-b3c3-92e7d3cad58c}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6e098c4-50b4-4e25-b5d3-1830ab3a0a29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6e098c4-50b4-4e25-b5d3-1830ab3a0a29}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8905224c-1607-4acd-95f3-bfd67f771f26}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7e8df26-bec0-47fb-99c4-1a6fab93bb1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7e8df26-bec0-47fb-99c4-1a6fab93bb1b}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {213e5a0c-2f9b-406a-8d4f-e7444ef5e580}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a133efa-d122-4f8b-8a72-716d6aadab01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a133efa-d122-4f8b-8a72-716d6aadab01}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WindowMaterial:Shade,
  {2df1f401-a9b1-43f8-83a8-5073378808cf}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {ce658334-d8fc-4634-910b-b1a311160712}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2df1f401-a9b1-43f8-83a8-5073378808cf}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {ec0bc7b9-7250-40a4-baa4-340c176a7d2c}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {844a4a79-0f5a-4593-a95a-c067f764ad8b}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {1d869870-756a-4d15-89e4-3fd528af1956}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {844a4a79-0f5a-4593-a95a-c067f764ad8b}; !- Layer 1

OS:Material,
  {35b50d8f-7029-4fe6-9b53-0bcc4e2a6fc8}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {7305961e-45c6-4751-9422-10061db56886}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {35b50d8f-7029-4fe6-9b53-0bcc4e2a6fc8}; !- Layer 1

OS:PlantLoop,
  {6257cbde-125d-4b7a-bbe1-ad1c89892847}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {35dd3ba5-f039-4a65-81f0-a39c9cdc3bf1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {bf9add1d-3a9f-4aeb-ac25-caab00015319}, !- Plant Side Inlet Node Name
  {2d344099-831d-4527-acb9-b9a2c81df66e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {07370c2f-5c64-49a5-a46a-73e60e086b1d}, !- Demand Side Inlet Node Name
  {e2587218-a920-43fd-99e2-2e93a10f2f3c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {77c22b6c-6364-4060-ba20-9758c060048f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1fa6ff6d-1636-4bad-a1c1-add1990b8715}, !- Demand Mixer Name
  {b90fdbe8-3c9b-4009-b12d-9d3675183801}, !- Demand Splitter Name
  {e3c691f6-ef1c-41c0-b6e0-86d18299ef82}, !- Supply Mixer Name
  {fa3cd777-41b7-4a87-8f14-02d87b1f80d8}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0e40aaf4-3fb3-4579-a728-371df3d9e17e}, !- Handle
  {6257cbde-125d-4b7a-bbe1-ad1c89892847}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f124ff22-5fb2-49de-86fd-5744eabf925e}, !- Handle
  Node 5,                                 !- Name
  {bf9add1d-3a9f-4aeb-ac25-caab00015319}, !- Inlet Port
  {9acce65f-85df-4e09-abf4-b21e2e03f64d}; !- Outlet Port

OS:Node,
  {35dd3ba5-f039-4a65-81f0-a39c9cdc3bf1}, !- Handle
  Node 6,                                 !- Name
  {7663940a-02b3-494d-9ae2-19db65308def}, !- Inlet Port
  {2d344099-831d-4527-acb9-b9a2c81df66e}; !- Outlet Port

OS:Node,
  {dc033d3f-1479-482f-a3e3-5dff3c48457b}, !- Handle
  Node 7,                                 !- Name
  {82022e22-9a50-4f4c-981d-d27a30c766f1}, !- Inlet Port
  {60f884c8-e9a4-4076-8992-3d92859bbd23}; !- Outlet Port

OS:Connector:Mixer,
  {e3c691f6-ef1c-41c0-b6e0-86d18299ef82}, !- Handle
  Connector Mixer 1,                      !- Name
  {c556c1d5-24b1-4f5f-9a96-9e3600c443c9}, !- Outlet Branch Name
  {56fea1eb-8fb6-45ea-a563-8fe29e2e4aba}, !- Inlet Branch Name 1
  {dee96ff1-7bc3-42c8-8b4e-9e6a0089e4f9}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {fa3cd777-41b7-4a87-8f14-02d87b1f80d8}, !- Handle
  Connector Splitter 1,                   !- Name
  {e2a8e7e1-31ab-4790-8369-1b10288694e0}, !- Inlet Branch Name
  {82022e22-9a50-4f4c-981d-d27a30c766f1}, !- Outlet Branch Name 1
  {15b6a680-42af-400f-b183-97ae307c0d60}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {bf9add1d-3a9f-4aeb-ac25-caab00015319}, !- Handle
  {c49af0df-294c-4e33-b563-f0a1ab4af420}, !- Name
  {6257cbde-125d-4b7a-bbe1-ad1c89892847}, !- Source Object
  14,                                     !- Outlet Port
  {f124ff22-5fb2-49de-86fd-5744eabf925e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82022e22-9a50-4f4c-981d-d27a30c766f1}, !- Handle
  {e54fcb20-6d8b-49ec-b7dd-f42095cd6204}, !- Name
  {fa3cd777-41b7-4a87-8f14-02d87b1f80d8}, !- Source Object
  3,                                      !- Outlet Port
  {dc033d3f-1479-482f-a3e3-5dff3c48457b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d344099-831d-4527-acb9-b9a2c81df66e}, !- Handle
  {a713926f-70f0-4013-bfbe-3992364e44e8}, !- Name
  {35dd3ba5-f039-4a65-81f0-a39c9cdc3bf1}, !- Source Object
  3,                                      !- Outlet Port
  {6257cbde-125d-4b7a-bbe1-ad1c89892847}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {20194409-5d5c-4cfc-9d47-ff02e6f6f0ca}, !- Handle
  Node 8,                                 !- Name
  {07370c2f-5c64-49a5-a46a-73e60e086b1d}, !- Inlet Port
  {469e47bc-0ad3-4995-a154-80ea2c09d90f}; !- Outlet Port

OS:Node,
  {9f624a12-8df5-435e-8c59-663caf774731}, !- Handle
  Node 9,                                 !- Name
  {10674bde-2924-4986-b413-010b28b7ebf4}, !- Inlet Port
  {e2587218-a920-43fd-99e2-2e93a10f2f3c}; !- Outlet Port

OS:Node,
  {6193f026-97ec-46e8-ad71-21bed28db2f5}, !- Handle
  Node 10,                                !- Name
  {0dad734d-6ca5-4793-8344-03a67363c47c}, !- Inlet Port
  {302e983e-242b-42a8-926d-ab33974a1f15}; !- Outlet Port

OS:Connector:Mixer,
  {1fa6ff6d-1636-4bad-a1c1-add1990b8715}, !- Handle
  Connector Mixer 2,                      !- Name
  {10674bde-2924-4986-b413-010b28b7ebf4}, !- Outlet Branch Name
  {302e983e-242b-42a8-926d-ab33974a1f15}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b90fdbe8-3c9b-4009-b12d-9d3675183801}, !- Handle
  Connector Splitter 2,                   !- Name
  {469e47bc-0ad3-4995-a154-80ea2c09d90f}, !- Inlet Branch Name
  {0dad734d-6ca5-4793-8344-03a67363c47c}; !- Outlet Branch Name 1

OS:Connection,
  {07370c2f-5c64-49a5-a46a-73e60e086b1d}, !- Handle
  {904170a5-84f4-431d-8fff-ceb064665222}, !- Name
  {6257cbde-125d-4b7a-bbe1-ad1c89892847}, !- Source Object
  17,                                     !- Outlet Port
  {20194409-5d5c-4cfc-9d47-ff02e6f6f0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {469e47bc-0ad3-4995-a154-80ea2c09d90f}, !- Handle
  {105e48b0-d319-41cd-b23e-bef492916feb}, !- Name
  {20194409-5d5c-4cfc-9d47-ff02e6f6f0ca}, !- Source Object
  3,                                      !- Outlet Port
  {b90fdbe8-3c9b-4009-b12d-9d3675183801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dad734d-6ca5-4793-8344-03a67363c47c}, !- Handle
  {7e9a6939-319e-4570-869d-51abe5913211}, !- Name
  {b90fdbe8-3c9b-4009-b12d-9d3675183801}, !- Source Object
  3,                                      !- Outlet Port
  {6193f026-97ec-46e8-ad71-21bed28db2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302e983e-242b-42a8-926d-ab33974a1f15}, !- Handle
  {d4675173-986c-4972-9eee-84dd3ad4fe45}, !- Name
  {6193f026-97ec-46e8-ad71-21bed28db2f5}, !- Source Object
  3,                                      !- Outlet Port
  {1fa6ff6d-1636-4bad-a1c1-add1990b8715}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10674bde-2924-4986-b413-010b28b7ebf4}, !- Handle
  {cd3c984d-b27f-42e4-8d9c-f90b7599be13}, !- Name
  {1fa6ff6d-1636-4bad-a1c1-add1990b8715}, !- Source Object
  2,                                      !- Outlet Port
  {9f624a12-8df5-435e-8c59-663caf774731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2587218-a920-43fd-99e2-2e93a10f2f3c}, !- Handle
  {2df4e0b1-d285-4037-ae23-8fc6a1961afc}, !- Name
  {9f624a12-8df5-435e-8c59-663caf774731}, !- Source Object
  3,                                      !- Outlet Port
  {6257cbde-125d-4b7a-bbe1-ad1c89892847}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {77c22b6c-6364-4060-ba20-9758c060048f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {b353ac72-9bab-4217-86d4-1e6b0336d568}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {60f884c8-e9a4-4076-8992-3d92859bbd23}, !- Inlet Node Name
  {0681d565-094a-4b47-af27-a67ea345a5cf}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {9d30f326-69a7-4737-9b2d-1c671701e2c2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {44956060-adf3-417c-ab3d-b485b96607fc}, !- Inlet Node Name
  {7663940a-02b3-494d-9ae2-19db65308def}; !- Outlet Node Name

OS:Node,
  {62bd825a-afd1-4cfe-801f-24f730fcdeb5}, !- Handle
  Node 11,                                !- Name
  {0681d565-094a-4b47-af27-a67ea345a5cf}, !- Inlet Port
  {56fea1eb-8fb6-45ea-a563-8fe29e2e4aba}; !- Outlet Port

OS:Connection,
  {60f884c8-e9a4-4076-8992-3d92859bbd23}, !- Handle
  {887a5490-f138-498b-a570-bc7f4729349c}, !- Name
  {dc033d3f-1479-482f-a3e3-5dff3c48457b}, !- Source Object
  3,                                      !- Outlet Port
  {b353ac72-9bab-4217-86d4-1e6b0336d568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0681d565-094a-4b47-af27-a67ea345a5cf}, !- Handle
  {98a313ef-b9e7-440e-acd3-503355949516}, !- Name
  {b353ac72-9bab-4217-86d4-1e6b0336d568}, !- Source Object
  3,                                      !- Outlet Port
  {62bd825a-afd1-4cfe-801f-24f730fcdeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56fea1eb-8fb6-45ea-a563-8fe29e2e4aba}, !- Handle
  {13004bcd-043c-41e4-b9e8-7733df29b50d}, !- Name
  {62bd825a-afd1-4cfe-801f-24f730fcdeb5}, !- Source Object
  3,                                      !- Outlet Port
  {e3c691f6-ef1c-41c0-b6e0-86d18299ef82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7dddb281-cb38-4d48-9159-b8d62baf0171}, !- Handle
  Node 12,                                !- Name
  {c556c1d5-24b1-4f5f-9a96-9e3600c443c9}, !- Inlet Port
  {44956060-adf3-417c-ab3d-b485b96607fc}; !- Outlet Port

OS:Connection,
  {c556c1d5-24b1-4f5f-9a96-9e3600c443c9}, !- Handle
  {ff92bf4f-6b8d-4b14-b876-6ba219b4a71e}, !- Name
  {e3c691f6-ef1c-41c0-b6e0-86d18299ef82}, !- Source Object
  2,                                      !- Outlet Port
  {7dddb281-cb38-4d48-9159-b8d62baf0171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44956060-adf3-417c-ab3d-b485b96607fc}, !- Handle
  {3f39a52e-bc7b-42b6-96a5-68bd745cc87e}, !- Name
  {7dddb281-cb38-4d48-9159-b8d62baf0171}, !- Source Object
  3,                                      !- Outlet Port
  {9d30f326-69a7-4737-9b2d-1c671701e2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7663940a-02b3-494d-9ae2-19db65308def}, !- Handle
  {82f65c00-b419-45cc-abec-38e625cf1c16}, !- Name
  {9d30f326-69a7-4737-9b2d-1c671701e2c2}, !- Source Object
  3,                                      !- Outlet Port
  {35dd3ba5-f039-4a65-81f0-a39c9cdc3bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {690778e6-95fb-480d-9bbe-2e542df18b17}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {9acce65f-85df-4e09-abf4-b21e2e03f64d}, !- Inlet Node Name
  {11b046ed-8e38-4dad-ab41-bed3c40b3819}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {3c455214-1424-4ccd-8e05-944e3ff871db}, !- Handle
  Node 13,                                !- Name
  {11b046ed-8e38-4dad-ab41-bed3c40b3819}, !- Inlet Port
  {e2a8e7e1-31ab-4790-8369-1b10288694e0}; !- Outlet Port

OS:Connection,
  {9acce65f-85df-4e09-abf4-b21e2e03f64d}, !- Handle
  {a3303776-26c2-4489-ac38-3ec2f00c193c}, !- Name
  {f124ff22-5fb2-49de-86fd-5744eabf925e}, !- Source Object
  3,                                      !- Outlet Port
  {690778e6-95fb-480d-9bbe-2e542df18b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b046ed-8e38-4dad-ab41-bed3c40b3819}, !- Handle
  {6213d0f2-dcb0-48a8-b059-7c53e6d4f816}, !- Name
  {690778e6-95fb-480d-9bbe-2e542df18b17}, !- Source Object
  3,                                      !- Outlet Port
  {3c455214-1424-4ccd-8e05-944e3ff871db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a8e7e1-31ab-4790-8369-1b10288694e0}, !- Handle
  {87a4d14a-6188-460e-b388-dd3d5409e9fb}, !- Name
  {3c455214-1424-4ccd-8e05-944e3ff871db}, !- Source Object
  3,                                      !- Outlet Port
  {fa3cd777-41b7-4a87-8f14-02d87b1f80d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3f5ccd83-56a4-441d-a719-604cce232641}, !- Handle
  dhw temp,                               !- Name
  {e11d94eb-c345-4346-a47a-534b28536826}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {1ee9c23c-45f2-42b1-a54a-5969c5f89198}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {3f5ccd83-56a4-441d-a719-604cce232641}, !- Schedule Name
  {35dd3ba5-f039-4a65-81f0-a39c9cdc3bf1}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {e11d94eb-c345-4346-a47a-534b28536826}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4643e3aa-9514-4206-b3c0-ed78919134e3}, !- Handle
  res wh,                                 !- Name
  0.00378541178396985,                    !- Tank Volume {m3}
  {f2501479-4851-499c-bbcb-a7a87f2f5405}, !- Setpoint Temperature Schedule Name
  0,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  29307107017.2222,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  PropaneGas,                             !- Heater Fuel Type
  0.7544,                                 !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7.382,                                  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7.382,                                  !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {f65eff51-aa66-4944-a7c5-920b3238639d}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d02d8219-808b-41e1-b4f6-a1c9d082b51e}, !- Use Side Inlet Node Name
  {94b66e0c-e0fa-4130-8d58-be1fde4ef517}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {f2501479-4851-499c-bbcb-a7a87f2f5405}, !- Handle
  WH Setpoint Temp,                       !- Name
  {e11d94eb-c345-4346-a47a-534b28536826}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:PlantLoop,
  {b97535de-9fb6-46a1-b99b-5bbe12865ac7}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {de545ca1-4c36-452e-b1c2-b96629a23daa}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f75f3879-bbba-44b0-b222-cb5187c0f744}, !- Plant Side Inlet Node Name
  {f078f7db-af02-4441-9fef-6995babbc166}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {11991434-92e0-440a-b35d-87d18a9bb46c}, !- Demand Side Inlet Node Name
  {de5b0809-9bc2-43bd-af86-0a3c74c8a450}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a8fd3fc9-24eb-4cd3-ac8f-f5627e140603}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {71190cb7-fa63-4882-b0c2-403be647c5bb}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f7ddf741-459d-4df2-8784-345582b76bf6}, !- Demand Mixer Name
  {859be9f5-94df-441e-bc63-fbd49f4905b3}, !- Demand Splitter Name
  {e56f2317-110e-4dcd-b7f1-1e47dcac7bd3}, !- Supply Mixer Name
  {3d0ad35d-7f55-4520-8cdb-6c81b6a76020}; !- Supply Splitter Name

OS:Sizing:Plant,
  {380fea38-4f56-485d-b552-faf0e92e56ba}, !- Handle
  {b97535de-9fb6-46a1-b99b-5bbe12865ac7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f4a11acf-8740-42b7-b59b-6e393bf77e58}, !- Handle
  Node 16,                                !- Name
  {f75f3879-bbba-44b0-b222-cb5187c0f744}, !- Inlet Port
  {4945f01f-0954-4e96-b548-ad41c96632e7}; !- Outlet Port

OS:Node,
  {de545ca1-4c36-452e-b1c2-b96629a23daa}, !- Handle
  Node 17,                                !- Name
  {41f3a202-0356-4a70-8553-f20f11dd7e96}, !- Inlet Port
  {f078f7db-af02-4441-9fef-6995babbc166}; !- Outlet Port

OS:Node,
  {d68f71c7-5614-415f-b831-98762a04aab2}, !- Handle
  Node 18,                                !- Name
  {def7afca-3d75-429f-9014-edaf468fecc9}, !- Inlet Port
  {e35da71b-7753-4eb1-a040-c5a2ff6ec726}; !- Outlet Port

OS:Connector:Mixer,
  {e56f2317-110e-4dcd-b7f1-1e47dcac7bd3}, !- Handle
  Connector Mixer 3,                      !- Name
  {f5e8af2c-b1b8-4efb-a401-b16296aec182}, !- Outlet Branch Name
  {aa768f4d-ea78-4d2f-bee0-577792fc556b}, !- Inlet Branch Name 1
  {04c963fa-ab62-443e-a06c-5e9b3032afe6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3d0ad35d-7f55-4520-8cdb-6c81b6a76020}, !- Handle
  Connector Splitter 3,                   !- Name
  {5070efbb-ee4f-4f7d-88f9-51dd563aba69}, !- Inlet Branch Name
  {def7afca-3d75-429f-9014-edaf468fecc9}, !- Outlet Branch Name 1
  {7217a730-f7c3-4573-a097-d95d8c082fbd}; !- Outlet Branch Name 2

OS:Connection,
  {f75f3879-bbba-44b0-b222-cb5187c0f744}, !- Handle
  {9632d506-901a-417d-a429-5352c8147120}, !- Name
  {b97535de-9fb6-46a1-b99b-5bbe12865ac7}, !- Source Object
  14,                                     !- Outlet Port
  {f4a11acf-8740-42b7-b59b-6e393bf77e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def7afca-3d75-429f-9014-edaf468fecc9}, !- Handle
  {ba7a35a8-0b64-459c-bd3d-a578355bf76c}, !- Name
  {3d0ad35d-7f55-4520-8cdb-6c81b6a76020}, !- Source Object
  3,                                      !- Outlet Port
  {d68f71c7-5614-415f-b831-98762a04aab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f078f7db-af02-4441-9fef-6995babbc166}, !- Handle
  {65593b96-7d39-44b5-9c33-05f89ea4425a}, !- Name
  {de545ca1-4c36-452e-b1c2-b96629a23daa}, !- Source Object
  3,                                      !- Outlet Port
  {b97535de-9fb6-46a1-b99b-5bbe12865ac7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e834bd08-a64e-4e15-829c-ff236a5081f8}, !- Handle
  Node 19,                                !- Name
  {11991434-92e0-440a-b35d-87d18a9bb46c}, !- Inlet Port
  {44dd2d8a-0ba3-430f-b206-ac897d825feb}; !- Outlet Port

OS:Node,
  {0b702e0d-76f2-4b08-b625-9b24bf3a160b}, !- Handle
  Node 20,                                !- Name
  {b95c3408-2b28-4a57-b744-b82f2e65b8b5}, !- Inlet Port
  {de5b0809-9bc2-43bd-af86-0a3c74c8a450}; !- Outlet Port

OS:Node,
  {d48a8d0d-ccae-4a2b-b81f-9ad799e432a7}, !- Handle
  Node 21,                                !- Name
  {1152a001-6291-40c1-bfba-ae61457e841d}, !- Inlet Port
  {9d92e0f8-4166-4603-aa85-441c4d37ed77}; !- Outlet Port

OS:Connector:Mixer,
  {f7ddf741-459d-4df2-8784-345582b76bf6}, !- Handle
  Connector Mixer 4,                      !- Name
  {3b0a30a4-d287-49e0-8155-b57b5344ec92}, !- Outlet Branch Name
  {c7a5a98b-81d9-4fdc-8881-660abc52f289}, !- Inlet Branch Name 1
  {20d9d4cc-bf62-4dd1-bd64-239e8f860cbf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {859be9f5-94df-441e-bc63-fbd49f4905b3}, !- Handle
  Connector Splitter 4,                   !- Name
  {7a4e7ee5-b206-4179-a4a9-61b4dd84e447}, !- Inlet Branch Name
  {1152a001-6291-40c1-bfba-ae61457e841d}, !- Outlet Branch Name 1
  {2072dac6-c9ee-4afa-b4b6-2aab29e63c81}; !- Outlet Branch Name 2

OS:Connection,
  {11991434-92e0-440a-b35d-87d18a9bb46c}, !- Handle
  {39a3175e-61d2-44b3-b5d7-dd85037e52a2}, !- Name
  {b97535de-9fb6-46a1-b99b-5bbe12865ac7}, !- Source Object
  17,                                     !- Outlet Port
  {e834bd08-a64e-4e15-829c-ff236a5081f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1152a001-6291-40c1-bfba-ae61457e841d}, !- Handle
  {7b887b27-406b-42e3-a1c9-3ca47ce98d73}, !- Name
  {859be9f5-94df-441e-bc63-fbd49f4905b3}, !- Source Object
  3,                                      !- Outlet Port
  {d48a8d0d-ccae-4a2b-b81f-9ad799e432a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5b0809-9bc2-43bd-af86-0a3c74c8a450}, !- Handle
  {9cd79c8a-e50d-4427-aea8-a22e6debf0b6}, !- Name
  {0b702e0d-76f2-4b08-b625-9b24bf3a160b}, !- Source Object
  3,                                      !- Outlet Port
  {b97535de-9fb6-46a1-b99b-5bbe12865ac7}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {a8fd3fc9-24eb-4cd3-ac8f-f5627e140603}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {9bf2656a-5df8-490d-9caa-a0ad0241b9b6}; !- Availability Manager Name 1

OS:Schedule:Constant,
  {71190cb7-fa63-4882-b0c2-403be647c5bb}, !- Handle
  Always On Discrete,                     !- Name
  {873ef18a-3275-487e-a719-eceb4501214c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {873ef18a-3275-487e-a719-eceb4501214c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {abc5bfe3-f0db-4eb2-964c-5efb38612707}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {3f5ccd83-56a4-441d-a719-604cce232641}, !- Schedule Name
  {de545ca1-4c36-452e-b1c2-b96629a23daa}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {fb79ffe6-266d-465b-8671-719ac18bf75b}, !- Handle
  res solar hot water pump,               !- Name
  {4945f01f-0954-4e96-b548-ad41c96632e7}, !- Inlet Node Name
  {05f54d82-2c32-4a52-ac8b-21b59109f156}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {f9428956-0e44-439d-b4d8-f65840adbd43}, !- Handle
  Node 22,                                !- Name
  {05f54d82-2c32-4a52-ac8b-21b59109f156}, !- Inlet Port
  {5070efbb-ee4f-4f7d-88f9-51dd563aba69}; !- Outlet Port

OS:Connection,
  {4945f01f-0954-4e96-b548-ad41c96632e7}, !- Handle
  {0fd045c7-0c80-4e8f-ba19-33f0ae61ce81}, !- Name
  {f4a11acf-8740-42b7-b59b-6e393bf77e58}, !- Source Object
  3,                                      !- Outlet Port
  {fb79ffe6-266d-465b-8671-719ac18bf75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f54d82-2c32-4a52-ac8b-21b59109f156}, !- Handle
  {5f7d179f-79a7-4eb5-bee1-cf05089e4722}, !- Name
  {fb79ffe6-266d-465b-8671-719ac18bf75b}, !- Source Object
  3,                                      !- Outlet Port
  {f9428956-0e44-439d-b4d8-f65840adbd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5070efbb-ee4f-4f7d-88f9-51dd563aba69}, !- Handle
  {f63f0bba-6168-490d-b0f8-20c8f7c5038b}, !- Name
  {f9428956-0e44-439d-b4d8-f65840adbd43}, !- Source Object
  3,                                      !- Outlet Port
  {3d0ad35d-7f55-4520-8cdb-6c81b6a76020}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {083cb82e-c1cb-4100-8ca9-fac48bcff4c9}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {35dd3884-a637-4fdb-975f-ab7c0cdff8d6}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {083cb82e-c1cb-4100-8ca9-fac48bcff4c9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416411, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416411; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {c4c230f8-ae1f-48b9-8b0a-2bc5c1fa4a61}, !- Handle
  res solar hot water coll plate,         !- Name
  {430e3942-786b-47f9-90d7-4863844e7095}, !- SolarCollectorPerformance Name
  {35dd3884-a637-4fdb-975f-ab7c0cdff8d6}, !- Surface Name
  {e35da71b-7753-4eb1-a040-c5a2ff6ec726}, !- Inlet Node Name
  {9b978ba1-fc23-4fff-b864-90926e551eb0}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {430e3942-786b-47f9-90d7-4863844e7095}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {e32bc98c-000e-43f3-b626-6ee5e01bc885}, !- Handle
  Node 23,                                !- Name
  {9b978ba1-fc23-4fff-b864-90926e551eb0}, !- Inlet Port
  {aa768f4d-ea78-4d2f-bee0-577792fc556b}; !- Outlet Port

OS:Connection,
  {e35da71b-7753-4eb1-a040-c5a2ff6ec726}, !- Handle
  {8bde6ef0-f7ae-496b-9fe9-2abf17d9eadd}, !- Name
  {d68f71c7-5614-415f-b831-98762a04aab2}, !- Source Object
  3,                                      !- Outlet Port
  {c4c230f8-ae1f-48b9-8b0a-2bc5c1fa4a61}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b978ba1-fc23-4fff-b864-90926e551eb0}, !- Handle
  {5c7821eb-afa2-41c8-99de-e6c9a74a8f03}, !- Name
  {c4c230f8-ae1f-48b9-8b0a-2bc5c1fa4a61}, !- Source Object
  5,                                      !- Outlet Port
  {e32bc98c-000e-43f3-b626-6ee5e01bc885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa768f4d-ea78-4d2f-bee0-577792fc556b}, !- Handle
  {0289c0f7-089e-4b7d-8154-5d2b66186f99}, !- Name
  {e32bc98c-000e-43f3-b626-6ee5e01bc885}, !- Source Object
  3,                                      !- Outlet Port
  {e56f2317-110e-4dcd-b7f1-1e47dcac7bd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c374ba9-8077-44d4-8401-b77fef963517}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8798833b-a833-42f2-b3d3-19d2b2db3288}, !- Inlet Node Name
  {98177117-78c2-43e8-8a64-8dfb89c37cc7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ec2ae00f-5d08-406b-a9d4-76bb63b8310a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {0d6cf218-958e-4fe0-9cc9-6e1226de65de}, !- Inlet Node Name
  {41f3a202-0356-4a70-8553-f20f11dd7e96}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4be0a4fb-d15b-4804-9c0c-3ed023602160}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {9d92e0f8-4166-4603-aa85-441c4d37ed77}, !- Inlet Node Name
  {0050c9cf-4e1e-4ad3-93db-de35ae08dbc6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {6d2a36f1-8e50-46a8-a439-09e8ebedec89}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {44dd2d8a-0ba3-430f-b206-ac897d825feb}, !- Inlet Node Name
  {3d6d536c-73d8-4248-a782-0037f060903a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e78253de-9b6b-47bc-9369-7f8f2b7fb887}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {343e4b5c-382f-4886-b9d1-cd5cf5bcf103}, !- Inlet Node Name
  {b95c3408-2b28-4a57-b744-b82f2e65b8b5}; !- Outlet Node Name

OS:Node,
  {36aa5b11-1ada-4ebe-b554-b4b238a0832b}, !- Handle
  Node 24,                                !- Name
  {7217a730-f7c3-4573-a097-d95d8c082fbd}, !- Inlet Port
  {8798833b-a833-42f2-b3d3-19d2b2db3288}; !- Outlet Port

OS:Connection,
  {7217a730-f7c3-4573-a097-d95d8c082fbd}, !- Handle
  {81fe5313-e9d8-4f21-be63-56a9f6a678e2}, !- Name
  {3d0ad35d-7f55-4520-8cdb-6c81b6a76020}, !- Source Object
  4,                                      !- Outlet Port
  {36aa5b11-1ada-4ebe-b554-b4b238a0832b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f9f4eda-4703-41f7-bace-66becba5f051}, !- Handle
  Node 25,                                !- Name
  {98177117-78c2-43e8-8a64-8dfb89c37cc7}, !- Inlet Port
  {04c963fa-ab62-443e-a06c-5e9b3032afe6}; !- Outlet Port

OS:Connection,
  {8798833b-a833-42f2-b3d3-19d2b2db3288}, !- Handle
  {a4a9c3ae-191c-443a-8dc6-23b899052966}, !- Name
  {36aa5b11-1ada-4ebe-b554-b4b238a0832b}, !- Source Object
  3,                                      !- Outlet Port
  {4c374ba9-8077-44d4-8401-b77fef963517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98177117-78c2-43e8-8a64-8dfb89c37cc7}, !- Handle
  {c2c6f53d-9f19-4c32-ba84-8c40cd648453}, !- Name
  {4c374ba9-8077-44d4-8401-b77fef963517}, !- Source Object
  3,                                      !- Outlet Port
  {8f9f4eda-4703-41f7-bace-66becba5f051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c963fa-ab62-443e-a06c-5e9b3032afe6}, !- Handle
  {f8818b5b-c9aa-4a73-9297-c7403cbb0bc2}, !- Name
  {8f9f4eda-4703-41f7-bace-66becba5f051}, !- Source Object
  3,                                      !- Outlet Port
  {e56f2317-110e-4dcd-b7f1-1e47dcac7bd3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a67db2c0-0d2c-4fd8-aefc-77b1b61d8d24}, !- Handle
  Node 26,                                !- Name
  {f5e8af2c-b1b8-4efb-a401-b16296aec182}, !- Inlet Port
  {0d6cf218-958e-4fe0-9cc9-6e1226de65de}; !- Outlet Port

OS:Connection,
  {f5e8af2c-b1b8-4efb-a401-b16296aec182}, !- Handle
  {f079bcbb-5e39-42b3-acce-3614cc9efdb2}, !- Name
  {e56f2317-110e-4dcd-b7f1-1e47dcac7bd3}, !- Source Object
  2,                                      !- Outlet Port
  {a67db2c0-0d2c-4fd8-aefc-77b1b61d8d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6cf218-958e-4fe0-9cc9-6e1226de65de}, !- Handle
  {23b20dbe-f944-433f-bb3c-fd4b53ff672c}, !- Name
  {a67db2c0-0d2c-4fd8-aefc-77b1b61d8d24}, !- Source Object
  3,                                      !- Outlet Port
  {ec2ae00f-5d08-406b-a9d4-76bb63b8310a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f3a202-0356-4a70-8553-f20f11dd7e96}, !- Handle
  {9ba83063-68bb-4c53-bc0b-9c5cd8348a60}, !- Name
  {ec2ae00f-5d08-406b-a9d4-76bb63b8310a}, !- Source Object
  3,                                      !- Outlet Port
  {de545ca1-4c36-452e-b1c2-b96629a23daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62ae6ca2-fb77-41df-8605-9ce46ba98b52}, !- Handle
  Node 27,                                !- Name
  {0050c9cf-4e1e-4ad3-93db-de35ae08dbc6}, !- Inlet Port
  {c7a5a98b-81d9-4fdc-8881-660abc52f289}; !- Outlet Port

OS:Connection,
  {9d92e0f8-4166-4603-aa85-441c4d37ed77}, !- Handle
  {534c544c-ef52-4617-8733-0ab6214ed242}, !- Name
  {d48a8d0d-ccae-4a2b-b81f-9ad799e432a7}, !- Source Object
  3,                                      !- Outlet Port
  {4be0a4fb-d15b-4804-9c0c-3ed023602160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0050c9cf-4e1e-4ad3-93db-de35ae08dbc6}, !- Handle
  {dbf80a2f-262d-40e7-8334-ad1fb0b0912a}, !- Name
  {4be0a4fb-d15b-4804-9c0c-3ed023602160}, !- Source Object
  3,                                      !- Outlet Port
  {62ae6ca2-fb77-41df-8605-9ce46ba98b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a5a98b-81d9-4fdc-8881-660abc52f289}, !- Handle
  {e86f471a-2b86-4db3-b714-b3c76310224f}, !- Name
  {62ae6ca2-fb77-41df-8605-9ce46ba98b52}, !- Source Object
  3,                                      !- Outlet Port
  {f7ddf741-459d-4df2-8784-345582b76bf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52d31bb0-5ce4-4698-8ca8-924fd13b26e6}, !- Handle
  Node 28,                                !- Name
  {3d6d536c-73d8-4248-a782-0037f060903a}, !- Inlet Port
  {7a4e7ee5-b206-4179-a4a9-61b4dd84e447}; !- Outlet Port

OS:Connection,
  {44dd2d8a-0ba3-430f-b206-ac897d825feb}, !- Handle
  {4b39ec9c-7e63-4959-aaf8-77e56fb4df65}, !- Name
  {e834bd08-a64e-4e15-829c-ff236a5081f8}, !- Source Object
  3,                                      !- Outlet Port
  {6d2a36f1-8e50-46a8-a439-09e8ebedec89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6d536c-73d8-4248-a782-0037f060903a}, !- Handle
  {4feaeeef-991b-4b19-8fbd-fe079669c1e9}, !- Name
  {6d2a36f1-8e50-46a8-a439-09e8ebedec89}, !- Source Object
  3,                                      !- Outlet Port
  {52d31bb0-5ce4-4698-8ca8-924fd13b26e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4e7ee5-b206-4179-a4a9-61b4dd84e447}, !- Handle
  {93713a70-bd9b-4a2d-ad26-2724cea6d50b}, !- Name
  {52d31bb0-5ce4-4698-8ca8-924fd13b26e6}, !- Source Object
  3,                                      !- Outlet Port
  {859be9f5-94df-441e-bc63-fbd49f4905b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f02b23ea-2710-4509-916d-9a353fdcab49}, !- Handle
  Node 29,                                !- Name
  {3b0a30a4-d287-49e0-8155-b57b5344ec92}, !- Inlet Port
  {343e4b5c-382f-4886-b9d1-cd5cf5bcf103}; !- Outlet Port

OS:Connection,
  {3b0a30a4-d287-49e0-8155-b57b5344ec92}, !- Handle
  {d29dd846-3702-4b71-8a8c-40e4bf807d57}, !- Name
  {f7ddf741-459d-4df2-8784-345582b76bf6}, !- Source Object
  2,                                      !- Outlet Port
  {f02b23ea-2710-4509-916d-9a353fdcab49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343e4b5c-382f-4886-b9d1-cd5cf5bcf103}, !- Handle
  {cbb363a7-48aa-4c93-a43c-7ef00620918e}, !- Name
  {f02b23ea-2710-4509-916d-9a353fdcab49}, !- Source Object
  3,                                      !- Outlet Port
  {e78253de-9b6b-47bc-9369-7f8f2b7fb887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95c3408-2b28-4a57-b744-b82f2e65b8b5}, !- Handle
  {712d6426-b373-46c7-894f-b71abeb7d11b}, !- Name
  {e78253de-9b6b-47bc-9369-7f8f2b7fb887}, !- Source Object
  3,                                      !- Outlet Port
  {0b702e0d-76f2-4b08-b625-9b24bf3a160b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {50f2c376-32ff-4b2f-997c-cb77f2269d09}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {f2501479-4851-499c-bbcb-a7a87f2f5405}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {f2501479-4851-499c-bbcb-a7a87f2f5405}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {c0749d5f-d1d3-4661-8110-8322a767171e}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {edd2457e-3d97-4fac-bbe1-9ac461c5d333}, !- Use Side Inlet Node Name
  {f098a663-e7c5-4bdc-8ef4-e95b16b8479c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {ac02f196-2859-43e7-b2f9-1abd90047353}, !- Source Side Inlet Node Name
  {8a8c3ea8-55e2-4176-8ba4-132c3cbd42b7}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {c58a2858-d389-4e11-8dae-22c51ce783ea}, !- Handle
  Node 30,                                !- Name
  {2072dac6-c9ee-4afa-b4b6-2aab29e63c81}, !- Inlet Port
  {ac02f196-2859-43e7-b2f9-1abd90047353}; !- Outlet Port

OS:Connection,
  {2072dac6-c9ee-4afa-b4b6-2aab29e63c81}, !- Handle
  {980cff82-b1ea-4338-acd9-89fbaffd555e}, !- Name
  {859be9f5-94df-441e-bc63-fbd49f4905b3}, !- Source Object
  4,                                      !- Outlet Port
  {c58a2858-d389-4e11-8dae-22c51ce783ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dc4adb3-b40b-423b-82ab-8cfe883746f8}, !- Handle
  Node 31,                                !- Name
  {8a8c3ea8-55e2-4176-8ba4-132c3cbd42b7}, !- Inlet Port
  {20d9d4cc-bf62-4dd1-bd64-239e8f860cbf}; !- Outlet Port

OS:Connection,
  {ac02f196-2859-43e7-b2f9-1abd90047353}, !- Handle
  {99e8a0e9-8edb-4dcf-bb64-03ec51a4b214}, !- Name
  {c58a2858-d389-4e11-8dae-22c51ce783ea}, !- Source Object
  3,                                      !- Outlet Port
  {50f2c376-32ff-4b2f-997c-cb77f2269d09}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {8a8c3ea8-55e2-4176-8ba4-132c3cbd42b7}, !- Handle
  {55974d52-3ca0-4425-86b0-7831d749f1cd}, !- Name
  {50f2c376-32ff-4b2f-997c-cb77f2269d09}, !- Source Object
  44,                                     !- Outlet Port
  {1dc4adb3-b40b-423b-82ab-8cfe883746f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d9d4cc-bf62-4dd1-bd64-239e8f860cbf}, !- Handle
  {92014066-a798-493a-a6b2-cc2d1f354e52}, !- Name
  {1dc4adb3-b40b-423b-82ab-8cfe883746f8}, !- Source Object
  3,                                      !- Outlet Port
  {f7ddf741-459d-4df2-8784-345582b76bf6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1efc9c82-9654-4b1c-a3df-9db5a230eae0}, !- Handle
  Node 32,                                !- Name
  {15b6a680-42af-400f-b183-97ae307c0d60}, !- Inlet Port
  {edd2457e-3d97-4fac-bbe1-9ac461c5d333}; !- Outlet Port

OS:Node,
  {0a4c38a5-de6c-49af-8136-ed0f7407062b}, !- Handle
  Node 33,                                !- Name
  {f098a663-e7c5-4bdc-8ef4-e95b16b8479c}, !- Inlet Port
  {d02d8219-808b-41e1-b4f6-a1c9d082b51e}; !- Outlet Port

OS:Connection,
  {edd2457e-3d97-4fac-bbe1-9ac461c5d333}, !- Handle
  {d54689d1-9446-46ce-8aa5-bb182edfb1e1}, !- Name
  {1efc9c82-9654-4b1c-a3df-9db5a230eae0}, !- Source Object
  3,                                      !- Outlet Port
  {50f2c376-32ff-4b2f-997c-cb77f2269d09}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {f098a663-e7c5-4bdc-8ef4-e95b16b8479c}, !- Handle
  {242c6fa9-ee7b-4f9b-b123-437e069b0035}, !- Name
  {50f2c376-32ff-4b2f-997c-cb77f2269d09}, !- Source Object
  39,                                     !- Outlet Port
  {0a4c38a5-de6c-49af-8136-ed0f7407062b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b6a680-42af-400f-b183-97ae307c0d60}, !- Handle
  {a2f92e9b-09b9-406e-8fe7-0dc6adb7aef7}, !- Name
  {fa3cd777-41b7-4a87-8f14-02d87b1f80d8}, !- Source Object
  4,                                      !- Outlet Port
  {1efc9c82-9654-4b1c-a3df-9db5a230eae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57050ff7-5710-46c6-a2d8-9798edb0bd13}, !- Handle
  Node 14,                                !- Name
  {94b66e0c-e0fa-4130-8d58-be1fde4ef517}, !- Inlet Port
  {dee96ff1-7bc3-42c8-8b4e-9e6a0089e4f9}; !- Outlet Port

OS:Connection,
  {d02d8219-808b-41e1-b4f6-a1c9d082b51e}, !- Handle
  {80cb1b89-33ee-4a9f-b1a5-482bb2e0484e}, !- Name
  {0a4c38a5-de6c-49af-8136-ed0f7407062b}, !- Source Object
  3,                                      !- Outlet Port
  {4643e3aa-9514-4206-b3c0-ed78919134e3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {94b66e0c-e0fa-4130-8d58-be1fde4ef517}, !- Handle
  {c4c9a287-31af-4c3f-ad98-2509e95c7583}, !- Name
  {4643e3aa-9514-4206-b3c0-ed78919134e3}, !- Source Object
  32,                                     !- Outlet Port
  {57050ff7-5710-46c6-a2d8-9798edb0bd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee96ff1-7bc3-42c8-8b4e-9e6a0089e4f9}, !- Handle
  {294e59e8-18ce-49bd-9b63-bfeba5f34604}, !- Name
  {57050ff7-5710-46c6-a2d8-9798edb0bd13}, !- Source Object
  3,                                      !- Outlet Port
  {e3c691f6-ef1c-41c0-b6e0-86d18299ef82}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {9bf2656a-5df8-490d-9caa-a0ad0241b9b6}, !- Handle
  res solar hot water useful energy,      !- Name
  {e32bc98c-000e-43f3-b626-6ee5e01bc885}, !- Hot Node
  {1dc4adb3-b40b-423b-82ab-8cfe883746f8}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

OS:Curve:Bicubic,
  {c85dfd7e-021d-4d0d-b247-a7fa0a89a604}, !- Handle
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {73f1cc19-c431-4fb8-8a2a-34ee031539b8}, !- Handle
  residential boiler electric hydronic heat loop, !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {033b7cb7-b70f-4408-81c5-d4ec326e4295}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {459f44df-ecc0-4aab-9754-dd3c95adb9b9}, !- Plant Side Inlet Node Name
  {fab090c5-b7b7-487b-a5c1-99637ff14693}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9098a356-da9e-4acc-ad9f-64214ee6ea56}, !- Demand Side Inlet Node Name
  {8d07a0d6-00a4-49b6-90b5-f909675cbc4c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bf4cc157-1e43-4ab3-8cc2-38813279259d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9da4147f-2dad-41df-b464-44872b2d1ec8}, !- Demand Mixer Name
  {05a8d894-d676-4817-9238-cd16bd63af0d}, !- Demand Splitter Name
  {6933963b-2fd6-4759-8967-4fa601009341}, !- Supply Mixer Name
  {051c3a50-2ba8-4951-b8dd-f3e5b48fa72e}; !- Supply Splitter Name

OS:Sizing:Plant,
  {85757ad8-14dd-444c-afd0-b3a2958dee8c}, !- Handle
  {73f1cc19-c431-4fb8-8a2a-34ee031539b8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {3c74cd84-3527-4608-8104-940908cb4e82}, !- Handle
  Node 15,                                !- Name
  {459f44df-ecc0-4aab-9754-dd3c95adb9b9}, !- Inlet Port
  {70389bb6-783f-49f4-a2c3-28b167b1e374}; !- Outlet Port

OS:Node,
  {033b7cb7-b70f-4408-81c5-d4ec326e4295}, !- Handle
  Node 34,                                !- Name
  {1ed02dd3-484a-473f-a2b4-af5fde0af702}, !- Inlet Port
  {fab090c5-b7b7-487b-a5c1-99637ff14693}; !- Outlet Port

OS:Node,
  {9062e9d4-3c1a-45a1-be88-f3a0599d4e13}, !- Handle
  Node 35,                                !- Name
  {4d6a2b01-0521-4d87-91e8-c000869c8baf}, !- Inlet Port
  {a37b7077-797a-46ac-a552-150d9227b4c0}; !- Outlet Port

OS:Connector:Mixer,
  {6933963b-2fd6-4759-8967-4fa601009341}, !- Handle
  Connector Mixer 5,                      !- Name
  {6b9c911e-f655-4822-8ab5-f5b249eff1f7}, !- Outlet Branch Name
  {d9dcd94f-386f-4f36-8edf-c763003e39a9}, !- Inlet Branch Name 1
  {3b7e548f-0ea5-4209-8be6-f80c035f4dc5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {051c3a50-2ba8-4951-b8dd-f3e5b48fa72e}, !- Handle
  Connector Splitter 5,                   !- Name
  {3cf46cfe-50b3-4ee5-b15a-4c02a73ac1c2}, !- Inlet Branch Name
  {4d6a2b01-0521-4d87-91e8-c000869c8baf}, !- Outlet Branch Name 1
  {7528f538-cba4-4867-bb2d-abbcc7dbc06e}; !- Outlet Branch Name 2

OS:Connection,
  {459f44df-ecc0-4aab-9754-dd3c95adb9b9}, !- Handle
  {e112e244-3b7b-4001-bf95-fa4292e29e95}, !- Name
  {73f1cc19-c431-4fb8-8a2a-34ee031539b8}, !- Source Object
  14,                                     !- Outlet Port
  {3c74cd84-3527-4608-8104-940908cb4e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6a2b01-0521-4d87-91e8-c000869c8baf}, !- Handle
  {b2a6860e-5591-4f21-9390-acea177aab50}, !- Name
  {051c3a50-2ba8-4951-b8dd-f3e5b48fa72e}, !- Source Object
  3,                                      !- Outlet Port
  {9062e9d4-3c1a-45a1-be88-f3a0599d4e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fab090c5-b7b7-487b-a5c1-99637ff14693}, !- Handle
  {7778cbe5-3e01-4041-a0f3-0c3a0d47e87a}, !- Name
  {033b7cb7-b70f-4408-81c5-d4ec326e4295}, !- Source Object
  3,                                      !- Outlet Port
  {73f1cc19-c431-4fb8-8a2a-34ee031539b8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {52f98211-a8a5-4495-b32a-8e6c35b622a9}, !- Handle
  Node 36,                                !- Name
  {9098a356-da9e-4acc-ad9f-64214ee6ea56}, !- Inlet Port
  {33f651af-cc25-4416-883b-d6493447fd69}; !- Outlet Port

OS:Node,
  {0fac8ea1-1d47-4613-abaf-c7e250284d85}, !- Handle
  Node 37,                                !- Name
  {42f91a77-cb2d-47bd-8bed-1a1b588e5db4}, !- Inlet Port
  {8d07a0d6-00a4-49b6-90b5-f909675cbc4c}; !- Outlet Port

OS:Node,
  {b04f3f71-fc1b-4e3c-acc4-0bd460f1bdda}, !- Handle
  Node 38,                                !- Name
  {04cac3a8-92df-494c-8ba7-cd34759a4012}, !- Inlet Port
  {37e38bab-63c0-49ee-9239-e26ffb6f86cd}; !- Outlet Port

OS:Connector:Mixer,
  {9da4147f-2dad-41df-b464-44872b2d1ec8}, !- Handle
  Connector Mixer 6,                      !- Name
  {f3adc999-249f-4017-bf9c-0d05d60e9765}, !- Outlet Branch Name
  {ae33e63b-ce88-45bc-84a3-a0fa5d5ae9dc}, !- Inlet Branch Name 1
  {914bd0fa-4747-45c8-a73c-18843e7b323e}, !- Inlet Branch Name 2
  {17e03428-b6c7-4ae8-ab50-4865a04984a9}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {05a8d894-d676-4817-9238-cd16bd63af0d}, !- Handle
  Connector Splitter 6,                   !- Name
  {d1381314-6f6e-4a74-a9c5-8273e37b69f2}, !- Inlet Branch Name
  {04cac3a8-92df-494c-8ba7-cd34759a4012}, !- Outlet Branch Name 1
  {556da92e-3d1a-412b-b42b-fadbdf78230b}, !- Outlet Branch Name 2
  {5e2040fe-e046-4e8a-9215-7602970ad10e}; !- Outlet Branch Name 3

OS:Connection,
  {9098a356-da9e-4acc-ad9f-64214ee6ea56}, !- Handle
  {7279ccc4-8a5c-44ef-b122-45647230e6dd}, !- Name
  {73f1cc19-c431-4fb8-8a2a-34ee031539b8}, !- Source Object
  17,                                     !- Outlet Port
  {52f98211-a8a5-4495-b32a-8e6c35b622a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04cac3a8-92df-494c-8ba7-cd34759a4012}, !- Handle
  {05cf81fe-72da-4029-899e-365ad410ede4}, !- Name
  {05a8d894-d676-4817-9238-cd16bd63af0d}, !- Source Object
  3,                                      !- Outlet Port
  {b04f3f71-fc1b-4e3c-acc4-0bd460f1bdda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d07a0d6-00a4-49b6-90b5-f909675cbc4c}, !- Handle
  {532ba7a9-807e-4edb-9d98-bb5789bb1241}, !- Name
  {0fac8ea1-1d47-4613-abaf-c7e250284d85}, !- Source Object
  3,                                      !- Outlet Port
  {73f1cc19-c431-4fb8-8a2a-34ee031539b8}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {bf4cc157-1e43-4ab3-8cc2-38813279259d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {0152c8ec-8807-4f99-b439-b6c24deb5dd0}, !- Handle
  residential boiler electric hydronic pump, !- Name
  {70389bb6-783f-49f4-a2c3-28b167b1e374}, !- Inlet Node Name
  {9f829af5-7a2e-4819-94f6-335c9d9ddd19}, !- Outlet Node Name
  0.000630901963994377,                   !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {fc9db97d-1979-4217-bed4-7b8131d9c720}, !- Handle
  residential boiler electric,            !- Name
  Electricity,                            !- Fuel Type
  29307.1070171944,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {c85dfd7e-021d-4d0d-b247-a7fa0a89a604}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.99,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {a37b7077-797a-46ac-a552-150d9227b4c0}, !- Boiler Water Inlet Node Name
  {1242c4ae-3354-4a8d-a6de-2188be854e3e}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

