
OS:Version,
  {fbb6792a-08a4-4adc-b98f-b777ee871bd2}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {dd6e7b0b-de36-4c04-8cbc-1774bdd1db31}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/Users/shorowit/Documents/GitHub/OpenStudio-BuildStock/test/osw_files/weather/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {3f9018a5-9655-494d-a9dd-1dfc4cb492ba}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {21e0e579-baba-4a2c-baac-887d98769ce5}, !- Handle
  {3f9018a5-9655-494d-a9dd-1dfc4cb492ba}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:Site,
  {29478e7a-30f1-4d5b-84f2-6e49e2ad811c}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {9c2a8e61-0a8c-4987-b152-beff3014189d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {0036974b-118b-4647-a5bd-05fefbabd136}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {3590b8ec-932c-448c-93fd-6bc290ea2fa4}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {e56635c7-f547-4c80-be3b-4fdd0322ed7c}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db85c4a6-3b93-47dd-b96e-28a38ffec229}, !- Zone Air Inlet Port List
  {fdd7f386-6be2-4383-b723-8c0143944c52}, !- Zone Air Exhaust Port List
  {889c262e-d8e1-4bd5-9805-26e343418290}, !- Zone Air Node Name
  {bf1dbf5b-e0a5-46fb-8d64-142e228b00ed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2ebe647-7dfc-4f04-b045-d2ba578567e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6f51de2-5de4-4b82-aa43-2fcafee4c372}, !- Handle
  Node 1,                                 !- Name
  {889c262e-d8e1-4bd5-9805-26e343418290}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {889c262e-d8e1-4bd5-9805-26e343418290}, !- Handle
  {25dbb4ad-14dd-4fac-b928-239756a860b1}, !- Name
  {434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- Source Object
  11,                                     !- Outlet Port
  {a6f51de2-5de4-4b82-aa43-2fcafee4c372}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db85c4a6-3b93-47dd-b96e-28a38ffec229}, !- Handle
  {d76d2057-d064-496c-b218-d1edb5c06d77}, !- Name
  {434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- HVAC Component
  {19aa4f8f-3445-4298-8485-f9e440060f0e}, !- Port 1
  {223705a1-168a-4320-a7f3-b55632eda552}; !- Port 2

OS:PortList,
  {fdd7f386-6be2-4383-b723-8c0143944c52}, !- Handle
  {13977f1c-99d0-4456-bc20-f5591caa7386}, !- Name
  {434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- HVAC Component
  {a3d6269c-8e94-4b8e-a263-62e62f1a6385}; !- Port 1

OS:Sizing:Zone,
  {e2a7e6f3-ca7c-4ed9-a8d1-5f801624a9a4}, !- Handle
  {434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d511891-ff83-4f59-a44e-be2736d26a3e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- Thermal Zone
  {651c5e3a-8369-4d38-b1c9-5a506662f4ad}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a29a808f-ec42-4c38-8459-9f0ab0f60ad9}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {d8f0dcb5-1e29-44d6-9979-f534c2f3e1f4}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1c1ed1e-58d6-43e8-ae1e-d08fadfb44d8}, !- Zone Air Inlet Port List
  {73f02d10-96cf-48d9-9a7f-1f38921139ff}, !- Zone Air Exhaust Port List
  {678c2f4a-5895-409e-a4cb-2e7c6e428411}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72531e9b-5c34-4821-a39f-bd0a39192b3b}, !- Handle
  Node 2,                                 !- Name
  {678c2f4a-5895-409e-a4cb-2e7c6e428411}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {678c2f4a-5895-409e-a4cb-2e7c6e428411}, !- Handle
  {a4aae9c5-03d3-4cfc-8f66-9456c7f28104}, !- Name
  {d8f0dcb5-1e29-44d6-9979-f534c2f3e1f4}, !- Source Object
  11,                                     !- Outlet Port
  {72531e9b-5c34-4821-a39f-bd0a39192b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1c1ed1e-58d6-43e8-ae1e-d08fadfb44d8}, !- Handle
  {4e9c43a5-4e58-41fd-8929-feae60270de4}, !- Name
  {d8f0dcb5-1e29-44d6-9979-f534c2f3e1f4}; !- HVAC Component

OS:PortList,
  {73f02d10-96cf-48d9-9a7f-1f38921139ff}, !- Handle
  {ac0cbb81-626a-41a9-bc7d-cd759c1728e2}, !- Name
  {d8f0dcb5-1e29-44d6-9979-f534c2f3e1f4}; !- HVAC Component

OS:Sizing:Zone,
  {70625e18-9bd6-4e94-a69c-7f8e9229f3cf}, !- Handle
  {d8f0dcb5-1e29-44d6-9979-f534c2f3e1f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2d4b793-e9d4-42c2-8140-69f6390bf7b2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d8f0dcb5-1e29-44d6-9979-f534c2f3e1f4}; !- Thermal Zone

OS:Space,
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Handle
  garage space,                           !- Name
  {eb48f53b-9c6c-467b-9c1d-7dc59fd73fd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d8f0dcb5-1e29-44d6-9979-f534c2f3e1f4}; !- Thermal Zone Name

OS:Surface,
  {dac1531b-a5e5-40c5-bf94-aa44b96190ca}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {03aa2ddc-7670-4cad-bbfa-bed118963895}, !- Construction Name
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {986308e8-a83f-4976-963c-c16fe7103f99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2d74c1-698d-43b7-9b24-bb849abcbeaa}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {64832ac1-21ed-474d-b798-cc756d9e8daf}, !- Construction Name
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f4d00d4-5434-4ee4-8b54-77752970f834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f2da54b-42c4-48cf-b897-cb6eb5061572}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {64832ac1-21ed-474d-b798-cc756d9e8daf}, !- Construction Name
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06c420cf-8c78-42cd-a9e8-3a31c1dab52c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d04b29-a9cb-4fd1-8ca2-3dcbd0b02dc0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {d0b61786-23e6-44f8-8e2b-4d3607c7de1c}, !- Construction Name
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25837c7-ced5-4472-aa91-a3e5f9841981}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {d0b61786-23e6-44f8-8e2b-4d3607c7de1c}, !- Construction Name
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837f5c9c-4757-40aa-8b25-65073abb4dac}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {f763bf2a-1e09-4c96-966f-3978a9da13c4}, !- Construction Name
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5c01d3-dd84-4b2f-9151-bf625b5dd404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {eb48f53b-9c6c-467b-9c1d-7dc59fd73fd2}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Handle
  living space,                           !- Name
  {94804589-690d-40fe-a044-3f94c351c2d9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {975436e4-fd46-4eb8-bf82-576b4aae2049}; !- Building Unit Name

OS:Surface,
  {2b165abb-05c3-4c20-9029-5cacca6b4361}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {c5c373dd-e268-4729-936b-fb1077fb71b2}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b4aab0d-6999-4dfa-abd2-703c24d7809c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.4316830995045, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {99dbca9b-e5e2-4c4c-b182-c37d4614adf7}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7762d82-30c0-4004-8dfd-df67047556fa}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06c420cf-8c78-42cd-a9e8-3a31c1dab52c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {2930408f-d26b-4569-ad23-4681c208db0e}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2da54b-42c4-48cf-b897-cb6eb5061572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f4d00d4-5434-4ee4-8b54-77752970f834}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {2930408f-d26b-4569-ad23-4681c208db0e}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2d74c1-698d-43b7-9b24-bb849abcbeaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1c5053b-f111-4eb7-8449-5ae79d112227}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9925ff2-3e2b-4535-bffb-33daf712a440}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {105deab7-5d74-49df-a72e-e54daf6f476a}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {472701ad-cc37-4115-9c98-8b6bcdf2c4ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {94804589-690d-40fe-a044-3f94c351c2d9}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Handle
  living space|story 2,                   !- Name
  {94804589-690d-40fe-a044-3f94c351c2d9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {975436e4-fd46-4eb8-bf82-576b4aae2049}; !- Building Unit Name

OS:Surface,
  {7d5c01d3-dd84-4b2f-9151-bf625b5dd404}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {b212c9d1-e460-4688-947c-c544a36435a9}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837f5c9c-4757-40aa-8b25-65073abb4dac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f406024-04aa-4cde-86e0-4e84fe1d87db}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe4d4677-50db-4978-8659-e9848878cc52}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b668486-b02c-4925-8474-3e190ddd8f38}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4650461b-942b-4f13-8387-ea0bf34a6cbe}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21b9f77-37e7-4fee-9021-8f13efd061ba}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456756f8-afa3-48c5-8c0f-d64944abea8b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39831841-0b6c-4681-8822-c128716576de}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {efadfdcd-de1b-4797-a513-e09bcbcbe316}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {204aa246-9bc4-4f66-a132-17d393230afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {204aa246-9bc4-4f66-a132-17d393230afe}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {6772af43-7217-4754-9f52-6c6128a10196}, !- Construction Name
  {16bb53d7-37cf-4628-b38e-9e4eaa87fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39831841-0b6c-4681-8822-c128716576de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c74d51c6-3016-4810-ba1c-d53382f43cf8}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c28404e9-2c6f-47c6-b627-2f6ba4783c68}, !- Construction Name
  {16bb53d7-37cf-4628-b38e-9e4eaa87fd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.53942265270895,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 4.46924530541791, 2.53942265270895, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 0.304799999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd58084-163e-4fcb-97f5-ef3c53ee69fa}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {d0b61786-23e6-44f8-8e2b-4d3607c7de1c}, !- Construction Name
  {16bb53d7-37cf-4628-b38e-9e4eaa87fd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.23462265270895,  !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a49d5181-37d5-449a-9ef2-7bc86ea7c1d7}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {d0b61786-23e6-44f8-8e2b-4d3607c7de1c}, !- Construction Name
  {16bb53d7-37cf-4628-b38e-9e4eaa87fd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 4.46924530541791, 2.23462265270895, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {16bb53d7-37cf-4628-b38e-9e4eaa87fd97}, !- Handle
  unfinished attic space,                 !- Name
  {6381fcb4-d892-4ae9-b489-d5b037d6b1f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {3cca0b56-f41f-4a17-b860-802a63f8c0ee}; !- Thermal Zone Name

OS:ThermalZone,
  {3cca0b56-f41f-4a17-b860-802a63f8c0ee}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49ab03cd-734e-4bca-b189-5dc0a267bdf1}, !- Zone Air Inlet Port List
  {d8425266-968b-46bd-bce1-ec3915257780}, !- Zone Air Exhaust Port List
  {66b92407-91dd-4ff8-b966-45d552bbd6c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc5ed2b4-1e34-4a1f-8326-f72d60b7d20c}, !- Handle
  Node 3,                                 !- Name
  {66b92407-91dd-4ff8-b966-45d552bbd6c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66b92407-91dd-4ff8-b966-45d552bbd6c3}, !- Handle
  {1b52333b-6826-476c-bb75-f24817efa9d5}, !- Name
  {3cca0b56-f41f-4a17-b860-802a63f8c0ee}, !- Source Object
  11,                                     !- Outlet Port
  {fc5ed2b4-1e34-4a1f-8326-f72d60b7d20c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49ab03cd-734e-4bca-b189-5dc0a267bdf1}, !- Handle
  {8833adc5-948c-41e3-9287-528a470fe851}, !- Name
  {3cca0b56-f41f-4a17-b860-802a63f8c0ee}; !- HVAC Component

OS:PortList,
  {d8425266-968b-46bd-bce1-ec3915257780}, !- Handle
  {9e69c60b-ecb7-4d1b-8852-6c6c968e4be9}, !- Name
  {3cca0b56-f41f-4a17-b860-802a63f8c0ee}; !- HVAC Component

OS:Sizing:Zone,
  {89dd1edf-6362-4bc4-90a0-5ef2d3100114}, !- Handle
  {3cca0b56-f41f-4a17-b860-802a63f8c0ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23c02aa6-045b-4c85-97fc-3203806af575}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {3cca0b56-f41f-4a17-b860-802a63f8c0ee}; !- Thermal Zone

OS:SpaceType,
  {6381fcb4-d892-4ae9-b489-d5b037d6b1f7}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {7e200a6e-5774-408d-b4ea-a1b68f1c898a}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f4c0acc-d5f1-46e0-b7c2-e7732271cedc}, !- Zone Air Inlet Port List
  {75b993f3-b1a7-484a-8d63-2118d924ff2b}, !- Zone Air Exhaust Port List
  {3b89c142-1b8e-4f44-9cb2-50781544c843}, !- Zone Air Node Name
  {5b40c96c-e4d5-4b01-ab4f-685ff4b52834}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d43fa6b-6b85-47d1-93dd-f4fe3528a45c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8747425-f680-4f47-b175-2336639d8ec8}, !- Handle
  Node 4,                                 !- Name
  {3b89c142-1b8e-4f44-9cb2-50781544c843}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b89c142-1b8e-4f44-9cb2-50781544c843}, !- Handle
  {b3d50694-b03b-4fa5-aaf4-0eb0efeb043f}, !- Name
  {7e200a6e-5774-408d-b4ea-a1b68f1c898a}, !- Source Object
  11,                                     !- Outlet Port
  {e8747425-f680-4f47-b175-2336639d8ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f4c0acc-d5f1-46e0-b7c2-e7732271cedc}, !- Handle
  {258dc2a6-4cda-46ce-a994-0c9668e47929}, !- Name
  {7e200a6e-5774-408d-b4ea-a1b68f1c898a}, !- HVAC Component
  {bd49b0a5-58b3-445a-9ed1-bf9107e035fa}, !- Port 1
  {852b33af-0834-45c5-949b-fcd967d5eee8}; !- Port 2

OS:PortList,
  {75b993f3-b1a7-484a-8d63-2118d924ff2b}, !- Handle
  {aaeedb93-a8bc-4f26-ae95-6c59cc02ac78}, !- Name
  {7e200a6e-5774-408d-b4ea-a1b68f1c898a}, !- HVAC Component
  {c0a5240e-2d06-4315-b121-63f57157e35b}; !- Port 1

OS:Sizing:Zone,
  {6d12bb22-3193-4eeb-a77a-2a8a739a1af9}, !- Handle
  {7e200a6e-5774-408d-b4ea-a1b68f1c898a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8cc10dab-ab0e-4467-bd3e-38f3e4e29737}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {7e200a6e-5774-408d-b4ea-a1b68f1c898a}, !- Thermal Zone
  {e5b13f83-8c41-4737-81af-a586ee0ca895}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {94dbe5db-462e-4661-a0e2-40b6f5053214}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Handle
  finished basement space,                !- Name
  {8f3464cc-5259-478b-ae99-1a214ea03255}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {7e200a6e-5774-408d-b4ea-a1b68f1c898a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {975436e4-fd46-4eb8-bf82-576b4aae2049}; !- Building Unit Name

OS:Surface,
  {2b3fa256-301d-4336-a8b1-2d44865ac640}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {522542fd-beeb-4358-8f00-4e6a7740b8ee}, !- Construction Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {669b5a14-0c84-48ff-a8b6-2c3995d17a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  12.4316830995045, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5214f5d3-98c4-4472-a8ea-53fc4f3ad8f6}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {2bf6edde-a672-4746-82ff-f790ae1f57c2}, !- Construction Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {669b5a14-0c84-48ff-a8b6-2c3995d17a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4c8355-8a41-4741-b951-258668e02acf}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {2bf6edde-a672-4746-82ff-f790ae1f57c2}, !- Construction Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {669b5a14-0c84-48ff-a8b6-2c3995d17a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11bc5c0-228d-47b8-94da-048aeeb5f9f5}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {2bf6edde-a672-4746-82ff-f790ae1f57c2}, !- Construction Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {669b5a14-0c84-48ff-a8b6-2c3995d17a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5193c3f9-a2ef-426a-b673-6f70853d5b07}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {2bf6edde-a672-4746-82ff-f790ae1f57c2}, !- Construction Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {669b5a14-0c84-48ff-a8b6-2c3995d17a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5875e36-7fc7-41ba-961b-0c541f4d27c8}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {2bf6edde-a672-4746-82ff-f790ae1f57c2}, !- Construction Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {669b5a14-0c84-48ff-a8b6-2c3995d17a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bac5c44-9344-4392-9b95-c3cb55c1db6c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {2bf6edde-a672-4746-82ff-f790ae1f57c2}, !- Construction Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {669b5a14-0c84-48ff-a8b6-2c3995d17a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b4aab0d-6999-4dfa-abd2-703c24d7809c}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {105deab7-5d74-49df-a72e-e54daf6f476a}, !- Construction Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b165abb-05c3-4c20-9029-5cacca6b4361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.93849061083582, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {8f3464cc-5259-478b-ae99-1a214ea03255}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {bc241dbd-c46f-41ae-b143-3710e6fbe6d9}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {d0b61786-23e6-44f8-8e2b-4d3607c7de1c}, !- Construction Name
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {472701ad-cc37-4115-9c98-8b6bcdf2c4ae}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {c5c373dd-e268-4729-936b-fb1077fb71b2}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9925ff2-3e2b-4535-bffb-33daf712a440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 8.93849061083582, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8282e960-45dd-490e-8fdf-05451daf0f35}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {efadfdcd-de1b-4797-a513-e09bcbcbe316}, !- Construction Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e4943d-128e-4bdb-9aa6-f62def536a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3d2aad-58dc-4b4c-8512-dc417443e7f0}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c28404e9-2c6f-47c6-b627-2f6ba4783c68}, !- Construction Name
  {ea9169be-5edb-4d98-8b4c-8a4e1416b707}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -3.6576, 5.1816,      !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  14.2604830995045, 1.8288, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2698748-5373-4533-9bb2-436c59f7580a}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c28404e9-2c6f-47c6-b627-2f6ba4783c68}, !- Construction Name
  {ea9169be-5edb-4d98-8b4c-8a4e1416b707}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0892830995045, 0, 5.1816,            !- X,Y,Z Vertex 1 {m}
  14.2604830995045, 1.8288, 6.096,        !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83eae4ee-8908-4767-9ee9-4e14c9b2cf09}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {d0b61786-23e6-44f8-8e2b-4d3607c7de1c}, !- Construction Name
  {ea9169be-5edb-4d98-8b4c-8a4e1416b707}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 5.7912;      !- X,Y,Z Vertex 3 {m}

OS:Space,
  {ea9169be-5edb-4d98-8b4c-8a4e1416b707}, !- Handle
  garage attic space,                     !- Name
  {6381fcb4-d892-4ae9-b489-d5b037d6b1f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {3cca0b56-f41f-4a17-b860-802a63f8c0ee}; !- Thermal Zone Name

OS:Surface,
  {58e4943d-128e-4bdb-9aa6-f62def536a58}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {6772af43-7217-4754-9f52-6c6128a10196}, !- Construction Name
  {ea9169be-5edb-4d98-8b4c-8a4e1416b707}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8282e960-45dd-490e-8fdf-05451daf0f35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4316830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a3590c-cdfb-44cc-8dae-7410aed9b2b6}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c28404e9-2c6f-47c6-b627-2f6ba4783c68}, !- Construction Name
  {16bb53d7-37cf-4628-b38e-9e4eaa87fd97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.46924530541791, 2.53942265270895,  !- X,Y,Z Vertex 1 {m}
  0, 1.28277114264033e-016, 0.304799999999999, !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 1.28277114264033e-016, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  14.2604830995045, 1.8288, 1.2192,       !- X,Y,Z Vertex 4 {m}
  16.0892830995045, 1.28277114264033e-016, 0.304799999999999, !- X,Y,Z Vertex 5 {m}
  16.0892830995045, 4.46924530541791, 2.53942265270895; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {975436e4-fd46-4eb8-bf82-576b4aae2049}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {5cc357cc-17e4-4268-aa72-922a2bc6afd9}, !- Handle
  {975436e4-fd46-4eb8-bf82-576b4aae2049}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  3,                                      !- Feature Value 2
  SizingInfoRoofColor|{3f3d2aad-58dc-4b4c-8512-dc417443e7f0}, !- Feature Name 3
  String,                                 !- Feature Data Type 3
  medium,                                 !- Feature Value 3
  SizingInfoRoofMaterial|{3f3d2aad-58dc-4b4c-8512-dc417443e7f0}, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  asphalt shingles,                       !- Feature Value 4
  SizingInfoRoofRigidInsRvalue|{3f3d2aad-58dc-4b4c-8512-dc417443e7f0}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoRoofHasRadiantBarrier|{3f3d2aad-58dc-4b4c-8512-dc417443e7f0}, !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  false,                                  !- Feature Value 6
  SizingInfoRoofColor|{f2698748-5373-4533-9bb2-436c59f7580a}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{f2698748-5373-4533-9bb2-436c59f7580a}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{f2698748-5373-4533-9bb2-436c59f7580a}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{f2698748-5373-4533-9bb2-436c59f7580a}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{c74d51c6-3016-4810-ba1c-d53382f43cf8}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{c74d51c6-3016-4810-ba1c-d53382f43cf8}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{c74d51c6-3016-4810-ba1c-d53382f43cf8}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{c74d51c6-3016-4810-ba1c-d53382f43cf8}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{05a3590c-cdfb-44cc-8dae-7410aed9b2b6}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{05a3590c-cdfb-44cc-8dae-7410aed9b2b6}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{05a3590c-cdfb-44cc-8dae-7410aed9b2b6}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{05a3590c-cdfb-44cc-8dae-7410aed9b2b6}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoWallType|{c7762d82-30c0-4004-8dfd-df67047556fa}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  CMU,                                    !- Feature Value 19
  SizingInfoCMUWallFurringInsRvalue|{c7762d82-30c0-4004-8dfd-df67047556fa}, !- Feature Name 20
  Double,                                 !- Feature Data Type 20
  0,                                      !- Feature Value 20
  SizingInfoWallType|{a1c5053b-f111-4eb7-8449-5ae79d112227}, !- Feature Name 21
  String,                                 !- Feature Data Type 21
  CMU,                                    !- Feature Value 21
  SizingInfoCMUWallFurringInsRvalue|{a1c5053b-f111-4eb7-8449-5ae79d112227}, !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0,                                      !- Feature Value 22
  SizingInfoWallType|{99dbca9b-e5e2-4c4c-b182-c37d4614adf7}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  CMU,                                    !- Feature Value 23
  SizingInfoCMUWallFurringInsRvalue|{99dbca9b-e5e2-4c4c-b182-c37d4614adf7}, !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0,                                      !- Feature Value 24
  SizingInfoWallType|{c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  CMU,                                    !- Feature Value 25
  SizingInfoCMUWallFurringInsRvalue|{c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  0,                                      !- Feature Value 26
  SizingInfoWallType|{3209de76-49df-4d4f-b8d0-5b45a45e9124}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  CMU,                                    !- Feature Value 27
  SizingInfoCMUWallFurringInsRvalue|{3209de76-49df-4d4f-b8d0-5b45a45e9124}, !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  0,                                      !- Feature Value 28
  SizingInfoWallType|{8a42de9d-a599-4849-b589-e423795fe717}, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  CMU,                                    !- Feature Value 29
  SizingInfoCMUWallFurringInsRvalue|{8a42de9d-a599-4849-b589-e423795fe717}, !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  0,                                      !- Feature Value 30
  SizingInfoWallType|{456756f8-afa3-48c5-8c0f-d64944abea8b}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  CMU,                                    !- Feature Value 31
  SizingInfoCMUWallFurringInsRvalue|{456756f8-afa3-48c5-8c0f-d64944abea8b}, !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  0,                                      !- Feature Value 32
  SizingInfoWallType|{fe4d4677-50db-4978-8659-e9848878cc52}, !- Feature Name 33
  String,                                 !- Feature Data Type 33
  CMU,                                    !- Feature Value 33
  SizingInfoCMUWallFurringInsRvalue|{fe4d4677-50db-4978-8659-e9848878cc52}, !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  0,                                      !- Feature Value 34
  SizingInfoWallType|{a21b9f77-37e7-4fee-9021-8f13efd061ba}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  CMU,                                    !- Feature Value 35
  SizingInfoCMUWallFurringInsRvalue|{a21b9f77-37e7-4fee-9021-8f13efd061ba}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  0,                                      !- Feature Value 36
  SizingInfoWallType|{8f406024-04aa-4cde-86e0-4e84fe1d87db}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  CMU,                                    !- Feature Value 37
  SizingInfoCMUWallFurringInsRvalue|{8f406024-04aa-4cde-86e0-4e84fe1d87db}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  0,                                      !- Feature Value 38
  SizingInfoWallType|{5b668486-b02c-4925-8474-3e190ddd8f38}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  CMU,                                    !- Feature Value 39
  SizingInfoCMUWallFurringInsRvalue|{5b668486-b02c-4925-8474-3e190ddd8f38}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  0,                                      !- Feature Value 40
  SizingInfoWallType|{4650461b-942b-4f13-8387-ea0bf34a6cbe}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  CMU,                                    !- Feature Value 41
  SizingInfoCMUWallFurringInsRvalue|{4650461b-942b-4f13-8387-ea0bf34a6cbe}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  0,                                      !- Feature Value 42
  SizingInfoWallType|{06c420cf-8c78-42cd-a9e8-3a31c1dab52c}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  CMU,                                    !- Feature Value 43
  SizingInfoCMUWallFurringInsRvalue|{06c420cf-8c78-42cd-a9e8-3a31c1dab52c}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  0,                                      !- Feature Value 44
  SizingInfoWallType|{0f4d00d4-5434-4ee4-8b54-77752970f834}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  CMU,                                    !- Feature Value 45
  SizingInfoCMUWallFurringInsRvalue|{0f4d00d4-5434-4ee4-8b54-77752970f834}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  0,                                      !- Feature Value 46
  SizingInfoWallType|{78d04b29-a9cb-4fd1-8ca2-3dcbd0b02dc0}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{78d04b29-a9cb-4fd1-8ca2-3dcbd0b02dc0}, !- Feature Name 48
  Integer,                                !- Feature Data Type 48
  0,                                      !- Feature Value 48
  SizingInfoWallType|{b25837c7-ced5-4472-aa91-a3e5f9841981}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{b25837c7-ced5-4472-aa91-a3e5f9841981}, !- Feature Name 50
  Integer,                                !- Feature Data Type 50
  0,                                      !- Feature Value 50
  SizingInfoWallType|{bc241dbd-c46f-41ae-b143-3710e6fbe6d9}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{bc241dbd-c46f-41ae-b143-3710e6fbe6d9}, !- Feature Name 52
  Integer,                                !- Feature Data Type 52
  0,                                      !- Feature Value 52
  SizingInfoWallType|{83eae4ee-8908-4767-9ee9-4e14c9b2cf09}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{83eae4ee-8908-4767-9ee9-4e14c9b2cf09}, !- Feature Name 54
  Integer,                                !- Feature Data Type 54
  0,                                      !- Feature Value 54
  SizingInfoWallType|{0bd58084-163e-4fcb-97f5-ef3c53ee69fa}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{0bd58084-163e-4fcb-97f5-ef3c53ee69fa}, !- Feature Name 56
  Integer,                                !- Feature Data Type 56
  0,                                      !- Feature Value 56
  SizingInfoWallType|{a49d5181-37d5-449a-9ef2-7bc86ea7c1d7}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{a49d5181-37d5-449a-9ef2-7bc86ea7c1d7}, !- Feature Name 58
  Integer,                                !- Feature Data Type 58
  0,                                      !- Feature Value 58
  SizingInfoWallType|{dca0f41a-0e91-4623-8a91-97b33cec591a}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{dca0f41a-0e91-4623-8a91-97b33cec591a}, !- Feature Name 60
  Integer,                                !- Feature Data Type 60
  0,                                      !- Feature Value 60
  SizingInfoWallType|{26a93987-b3a2-4f65-8fc5-28b7e3a0d0c5}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{26a93987-b3a2-4f65-8fc5-28b7e3a0d0c5}, !- Feature Name 62
  Integer,                                !- Feature Data Type 62
  0,                                      !- Feature Value 62
  SizingInfoWallType|{d9062ba8-3baa-423f-91d2-6cefd0e84d52}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{d9062ba8-3baa-423f-91d2-6cefd0e84d52}, !- Feature Name 64
  Integer,                                !- Feature Data Type 64
  0,                                      !- Feature Value 64
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 65
  String,                                 !- Feature Data Type 65
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 65
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 66
  String,                                 !- Feature Data Type 66
  386.1,                                  !- Feature Value 66
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.0,                                    !- Feature Value 67
  DHWSchedIndex,                          !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoMechVentType,                 !- Feature Name 69
  String,                                 !- Feature Data Type 69
  exhaust,                                !- Feature Value 69
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 71
  Double,                                 !- Feature Data Type 71
  0,                                      !- Feature Value 71
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 72
  Double,                                 !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 73
  Double,                                 !- Feature Data Type 73
  82.500000000000142,                     !- Feature Value 73
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 74
  Double,                                 !- Feature Data Type 74
  1.7,                                    !- Feature Value 74
  SizingInfoDuctsReturnRvalue,            !- Feature Name 75
  Double,                                 !- Feature Data Type 75
  1.7,                                    !- Feature Value 75
  SizingInfoDuctsSupplyLoss,              !- Feature Name 76
  Double,                                 !- Feature Data Type 76
  0.13696338696303695,                    !- Feature Value 76
  SizingInfoDuctsReturnLoss,              !- Feature Name 77
  Double,                                 !- Feature Data Type 77
  0.10009990009990012,                    !- Feature Value 77
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 78
  Double,                                 !- Feature Data Type 78
  900.00000000000273,                     !- Feature Value 78
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 79
  Double,                                 !- Feature Data Type 79
  720.00000000000216,                     !- Feature Value 79
  SizingInfoDuctsLocationZone,            !- Feature Name 80
  String,                                 !- Feature Data Type 80
  finished basement zone,                 !- Feature Value 80
  SizingInfoDuctsLocationFrac,            !- Feature Name 81
  Double,                                 !- Feature Data Type 81
  0.65000000000000002,                    !- Feature Value 81
  SizingInfoZoneInfiltrationELA|{434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- Feature Name 82
  Double,                                 !- Feature Data Type 82
  1.0473662881746892,                     !- Feature Value 82
  SizingInfoZoneInfiltrationCFM|{434b42c2-6cd7-47b5-905a-d2b43ed8c191}, !- Feature Name 83
  Double,                                 !- Feature Data Type 83
  143.22315679307039,                     !- Feature Value 83
  SizingInfoZoneInfiltrationCFM|{7e200a6e-5774-408d-b4ea-a1b68f1c898a}, !- Feature Name 84
  Double,                                 !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoZoneInfiltrationCFM|{3cca0b56-f41f-4a17-b860-802a63f8c0ee}, !- Feature Name 85
  Double,                                 !- Feature Data Type 85
  319.56950659535204;                     !- Feature Value 85

OS:Schedule:Ruleset,
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Handle
  residential occupants schedule,         !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  {05c7d678-882e-493c-ab90-22cb0d3fe5f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05c7d678-882e-493c-ab90-22cb0d3fe5f5}, !- Handle
  Schedule Day 1,                         !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9febccaa-d723-4d01-8436-ca9db1bafca0}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4581d896-3c3f-45ff-b5a8-96838556671d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4581d896-3c3f-45ff-b5a8-96838556671d}, !- Handle
  residential occupants schedule allday1, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {df43216e-9efb-4b08-bb6e-9173bd0a6955}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4196e541-2a96-4260-8b98-896123976ae6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4196e541-2a96-4260-8b98-896123976ae6}, !- Handle
  residential occupants schedule allday2, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4ce5cf5a-5fb7-4bac-b5e3-3e3dc1c04974}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a121fc76-2c74-4588-bcca-ec7ddaf2959e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a121fc76-2c74-4588-bcca-ec7ddaf2959e}, !- Handle
  residential occupants schedule allday3, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a8d36da0-ed50-4ca8-8b4d-ad4133841d27}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {228c80a3-96d4-4d3c-9be0-e9b544922791}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {228c80a3-96d4-4d3c-9be0-e9b544922791}, !- Handle
  residential occupants schedule allday4, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8b50fca7-9633-4299-acd8-b8d06071015a}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e40eefd5-aca1-4acd-93ac-9be8118b13e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e40eefd5-aca1-4acd-93ac-9be8118b13e5}, !- Handle
  residential occupants schedule allday5, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7d73034c-5772-43d4-bb63-b55457f397a7}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {33680b4d-85fa-42e6-a8d9-781e47910746}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33680b4d-85fa-42e6-a8d9-781e47910746}, !- Handle
  residential occupants schedule allday6, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3077cbf1-b0c5-4461-b93b-0b88c9e873e7}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7df39a38-b111-4e1f-9b38-50605b0409d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7df39a38-b111-4e1f-9b38-50605b0409d3}, !- Handle
  residential occupants schedule allday7, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b2fc1b61-aedd-4fdf-bf4a-a3f93e85804a}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9c44b4f9-fa0c-417e-b9c6-3f2fcba87382}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c44b4f9-fa0c-417e-b9c6-3f2fcba87382}, !- Handle
  residential occupants schedule allday8, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {892b1391-6a66-4862-96cb-06da6a83a7ef}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0d477ec0-9a68-44e7-ae43-fbc71c8ecb19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0d477ec0-9a68-44e7-ae43-fbc71c8ecb19}, !- Handle
  residential occupants schedule allday9, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cba9e481-9d0e-43f6-9463-a35b5b38a835}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e449d3f-a490-4dfc-94f6-98b6f7217a8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e449d3f-a490-4dfc-94f6-98b6f7217a8b}, !- Handle
  residential occupants schedule allday10, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e1dd3d47-fcfc-48c1-83ac-7a305b3313a2}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd83cc87-28de-4d0c-a675-1d3551a5d0ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dd83cc87-28de-4d0c-a675-1d3551a5d0ad}, !- Handle
  residential occupants schedule allday11, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {51b50b73-a1a9-4de0-8ab9-dd60af355216}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d28652e-7681-4d91-bdff-b0995a68276a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d28652e-7681-4d91-bdff-b0995a68276a}, !- Handle
  residential occupants schedule allday12, !- Name
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {f0434568-a33b-4715-9ea6-55497a5d42c7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b24d6695-56f4-4fea-9266-950d44275cfe}, !- Schedule Type Limits Name
  {b0dfbe4c-da8c-4b49-8526-4635b364c1b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0dfbe4c-da8c-4b49-8526-4635b364c1b0}, !- Handle
  Schedule Day 2,                         !- Name
  {b24d6695-56f4-4fea-9266-950d44275cfe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {93132d69-a1ec-4ad3-9014-644428986ee5}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  1.00776,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {82e4d1d2-5f8f-4eb8-b215-af8b225d9906}, !- Handle
  residential occupants|living space,     !- Name
  {93132d69-a1ec-4ad3-9014-644428986ee5}, !- People Definition Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space or SpaceType Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Number of People Schedule Name
  {f0434568-a33b-4715-9ea6-55497a5d42c7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {b24d6695-56f4-4fea-9266-950d44275cfe}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {042ab9fa-87c1-46ce-b2ea-afedd05e75f9}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {39ab9edd-891f-468f-9f3e-c6749148e3d3}, !- Handle
  residential occupants|living space|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.21448,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5d7e969b-d283-436c-9ec6-bbc51a644fef}, !- Handle
  residential occupants|living space|story 2, !- Name
  {39ab9edd-891f-468f-9f3e-c6749148e3d3}, !- People Definition Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space or SpaceType Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Number of People Schedule Name
  {f0434568-a33b-4715-9ea6-55497a5d42c7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {87458324-73e1-45d8-a9b7-c87b5534f4e6}, !- Handle
  residential occupants|finished basement space, !- Name
  People,                                 !- Number of People Calculation Method
  1.00776,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {080379cc-e616-4b32-bc5c-245f5ad8b901}, !- Handle
  residential occupants|finished basement space, !- Name
  {87458324-73e1-45d8-a9b7-c87b5534f4e6}, !- People Definition Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space or SpaceType Name
  {01c866a3-f123-4b8a-8962-58c7118258b5}, !- Number of People Schedule Name
  {f0434568-a33b-4715-9ea6-55497a5d42c7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a3ec28e8-e280-43b9-a453-070cfca1f7d6}, !- Handle
  Surface 25 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 8.93849061083582, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  0, 4.46924530541791, 7.41622265270895,  !- X,Y,Z Vertex 3 {m}
  0, 8.93849061083582, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7c7139aa-65ce-453a-8fc7-c188be55f691}, !- Handle
  Surface 25 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6279d940-a1fa-461f-a67f-4ac3eaf4690f}, !- Handle
  Surface 25 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 9.54809061083582, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 9.54809061083582, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 8.93849061083582, 5.1816,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 8.93849061083582, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d00652f9-37ae-4d1f-8faf-7fa8b2da45e8}, !- Handle
  Surface 39 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8220830995045, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  11.8220830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  12.4316830995045, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b8484e82-3605-48af-839d-f4936feebd32}, !- Handle
  Surface 39 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4316830995045, -4.2672, 5.1816,      !- X,Y,Z Vertex 1 {m}
  14.2604830995045, -4.2672, 6.096,       !- X,Y,Z Vertex 2 {m}
  14.2604830995045, -3.6576, 6.096,       !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {02f92d54-11d8-41fe-bdc1-9fb200f7bfef}, !- Handle
  Surface 40 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0cc7951d-623d-4d52-9e44-1a25b5b920e1}, !- Handle
  Surface 40 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.2604830995045, -4.2672, 6.096,       !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -4.2672, 5.1816,      !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  14.2604830995045, -3.6576, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2a9b37f-a888-4742-98c1-f6ade65cf027}, !- Handle
  Surface 43 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  -0.6096, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, 1.28277114264033e-016, 5.1816,       !- X,Y,Z Vertex 3 {m}
  0, 4.46924530541791, 7.41622265270895;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4266751f-472e-4f5c-8a33-a150058ca47c}, !- Handle
  Surface 43 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  12.4316830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, 1.28277114264033e-016, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {17e44599-d041-4f75-99ca-44b7736a429a}, !- Handle
  Surface 43 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {b906c84e-3a5c-4808-8796-aa45c3b225f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6988830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.6988830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 1.28277114264033e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {2b9a9a1b-7fbb-46a2-87b0-842172c069e9}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 3.6576, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {33fa06e0-8b0f-4f22-b2c7-3d6938dbc544}, !- Handle
  residential neighbors left 1,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.6576, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.6576, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.048, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fe2a7f98-d71e-462a-b39a-8be0b0a186d0}, !- Handle
  residential neighbors left 2,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.6576, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.6576, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {551137e2-b29c-49fb-b123-c51831fe461b}, !- Handle
  residential neighbors left 3,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.6576, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -3.048, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 8.93849061083582, 0,            !- X,Y,Z Vertex 3 {m}
  -3.048, 8.93849061083582, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5719f799-2209-44f0-b65e-8061297551b2}, !- Handle
  residential neighbors left 4,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1372830995045, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -19.1372830995045, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d28a35fe-43f3-49b5-984e-52cf6d72976f}, !- Handle
  residential neighbors left 5,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1372830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  -19.1372830995045, 8.93849061083582, 0, !- X,Y,Z Vertex 2 {m}
  -19.1372830995045, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -19.1372830995045, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ee6ac7ef-bcae-4cfc-9afb-bf810d7e15cd}, !- Handle
  residential neighbors left 6,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 8.93849061083582, 2.4384,       !- X,Y,Z Vertex 1 {m}
  -3.048, 8.93849061083582, 0,            !- X,Y,Z Vertex 2 {m}
  -19.1372830995045, 8.93849061083582, 0, !- X,Y,Z Vertex 3 {m}
  -19.1372830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e26a0528-5013-4c51-9e0b-9d4bb73296b5}, !- Handle
  residential neighbors left 7,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 5.1816,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.6576, 5.1816,               !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 6.096,                !- X,Y,Z Vertex 3 {m}
  -4.8768, 1.8288, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {de3a1907-854b-4597-87fa-10875a143881}, !- Handle
  residential neighbors left 8,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.6576, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 5.7912;               !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {13694560-c013-4b40-93e7-5a20c632a555}, !- Handle
  residential neighbors left 9,           !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 5.1816,                      !- X,Y,Z Vertex 1 {m}
  -4.8768, 1.8288, 6.096,                 !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 6.096,                !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 5.1816;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b8003420-d616-45a0-ae87-4cf0fa5a54ac}, !- Handle
  residential neighbors left 10,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1372830995045, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -19.1372830995045, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3d5b3463-8bf2-4cf5-a640-cd65f2a60724}, !- Handle
  residential neighbors left 11,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 8.93849061083582, 4.8768,       !- X,Y,Z Vertex 1 {m}
  -3.048, 8.93849061083582, 2.4384,       !- X,Y,Z Vertex 2 {m}
  -19.1372830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 3 {m}
  -19.1372830995045, 8.93849061083582, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8c2f743c-9d71-41cf-8e0d-89b44e5deac3}, !- Handle
  residential neighbors left 12,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.6576, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.6576, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e084bc3a-af23-485c-96a0-8e28bc976e80}, !- Handle
  residential neighbors left 13,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1372830995045, 8.93849061083582, 4.8768, !- X,Y,Z Vertex 1 {m}
  -19.1372830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 2 {m}
  -19.1372830995045, 0, 2.4384,           !- X,Y,Z Vertex 3 {m}
  -19.1372830995045, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {121f0d62-f932-4a5f-84b0-c083bbe69f98}, !- Handle
  residential neighbors left 14,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.6576, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -3.048, 8.93849061083582, 2.4384,       !- X,Y,Z Vertex 3 {m}
  -3.048, 8.93849061083582, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {14286a0f-3f8c-48eb-9d8c-9b224b4e4524}, !- Handle
  residential neighbors left 15,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.6576, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.6576, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -3.048, -3.6576, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 4.8768;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f4528f7-da2a-4715-af0b-22a2f894e53f}, !- Handle
  residential neighbors left 16,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1372830995045, 4.46924530541791, 7.11142265270895, !- X,Y,Z Vertex 1 {m}
  -19.1372830995045, 8.93849061083582, 4.8768, !- X,Y,Z Vertex 2 {m}
  -19.1372830995045, 0, 4.8768;           !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {627bea01-319b-4cf6-86be-00ae87eace7f}, !- Handle
  residential neighbors left 17,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 4.46924530541791, 7.11142265270895, !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 8.93849061083582, 4.8768;       !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {21cee57a-9ed4-4627-a313-22b52204b087}, !- Handle
  residential neighbors left 18,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1372830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  -3.048, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  -3.048, 8.93849061083582, 5.1816,       !- X,Y,Z Vertex 3 {m}
  -19.1372830995045, 8.93849061083582, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6bb79477-98b9-48d0-bd10-f4c2d380b08a}, !- Handle
  residential neighbors left 19,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1372830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  -19.1372830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  -4.8768, 1.8288, 6.096,                 !- X,Y,Z Vertex 4 {m}
  -3.048, 1.28277114264033e-016, 5.1816,  !- X,Y,Z Vertex 5 {m}
  -3.048, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {1d7812bc-a9fc-4dd0-84f1-b33f69249c18}, !- Handle
  residential neighbors left 20,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.7468830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  -19.7468830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  -19.1372830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  -19.1372830995045, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b0cb526e-1335-4aed-b323-288e7725deef}, !- Handle
  residential neighbors left 21,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, -3.6576, 4.8768,               !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 5.1816,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.6576, 5.1816;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {07c8c228-d29d-48b2-b14e-17b89754ee52}, !- Handle
  residential neighbors left 22,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.7468830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 1 {m}
  -19.7468830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  -19.1372830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 3 {m}
  -19.1372830995045, 8.93849061083582, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {de345480-47d8-49c5-9c5f-d427bed6782d}, !- Handle
  residential neighbors left 23,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 9.54809061083582, 4.8768,       !- X,Y,Z Vertex 1 {m}
  -19.1372830995045, 9.54809061083582, 4.8768, !- X,Y,Z Vertex 2 {m}
  -19.1372830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 3 {m}
  -3.048, 8.93849061083582, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b80a1c70-5461-4984-98dc-7bccb3eaa130}, !- Handle
  residential neighbors left 24,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.3152, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -7.3152, -3.6576, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.6576, 5.1816,               !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 5.1816;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e1b6273d-abc8-448f-b742-a09cfc2fe422}, !- Handle
  residential neighbors left 25,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  -2.4384, 8.93849061083582, 5.1816,      !- X,Y,Z Vertex 2 {m}
  -3.048, 8.93849061083582, 5.1816,       !- X,Y,Z Vertex 3 {m}
  -3.048, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {05b1f5aa-374a-442e-8737-efd4f1e0530e}, !- Handle
  residential neighbors left 26,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -4.2672, 5.1816,               !- X,Y,Z Vertex 1 {m}
  -4.8768, -4.2672, 6.096,                !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.6576, 6.096,                !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.6576, 5.1816;               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {842d459d-65b8-4ad6-ba67-74a86117fa02}, !- Handle
  residential neighbors left 27,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8768, -4.2672, 6.096,                !- X,Y,Z Vertex 1 {m}
  -3.048, -4.2672, 5.1816,                !- X,Y,Z Vertex 2 {m}
  -3.048, -3.6576, 5.1816,                !- X,Y,Z Vertex 3 {m}
  -4.8768, -3.6576, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3ee927f7-b819-4258-bfd7-7e66e128291d}, !- Handle
  residential neighbors left 28,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1372830995045, -0.6096, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.6096, 4.8768,               !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  -19.1372830995045, 1.28277114264033e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {90b6ceb5-a3ec-401a-8535-397808996150}, !- Handle
  residential neighbors left 29,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.4384, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  -3.048, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 3 {m}
  -3.048, 1.28277114264033e-016, 5.1816;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aa52c447-e9fb-47a8-91dd-641b4617528e}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.226566199009, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  35.226566199009, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  35.226566199009, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  35.226566199009, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {145e7d02-ac46-4815-b078-41c7ea982d63}, !- Handle
  residential neighbors right 1,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.568966199009, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  31.568966199009, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  35.226566199009, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  35.226566199009, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c46e8b24-bc1b-4c4a-9d4a-4d2bd89b3d39}, !- Handle
  residential neighbors right 2,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.568966199009, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  31.568966199009, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  31.568966199009, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  31.568966199009, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aae603fa-6278-4a3f-a367-0719e635b413}, !- Handle
  residential neighbors right 3,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.226566199009, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  35.226566199009, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  35.226566199009, 8.93849061083582, 0,   !- X,Y,Z Vertex 3 {m}
  35.226566199009, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d0014d78-121a-4284-88c7-1aa9c2002546}, !- Handle
  residential neighbors right 4,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  31.568966199009, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  31.568966199009, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b65447c0-03dc-4202-a1e8-66b9b62e796e}, !- Handle
  residential neighbors right 5,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 2 {m}
  19.1372830995045, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.1372830995045, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9114364e-9a5c-4b64-914f-556a4d4b6ad1}, !- Handle
  residential neighbors right 6,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.226566199009, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 1 {m}
  35.226566199009, 8.93849061083582, 0,   !- X,Y,Z Vertex 2 {m}
  19.1372830995045, 8.93849061083582, 0,  !- X,Y,Z Vertex 3 {m}
  19.1372830995045, 8.93849061083582, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7b9dad07-7106-4c69-be29-7c93b4efd4e0}, !- Handle
  residential neighbors right 7,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.568966199009, 0, 5.1816,             !- X,Y,Z Vertex 1 {m}
  31.568966199009, -3.6576, 5.1816,       !- X,Y,Z Vertex 2 {m}
  33.397766199009, -3.6576, 6.096,        !- X,Y,Z Vertex 3 {m}
  33.397766199009, 1.8288, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a1819d6f-342f-47e2-8e68-2a82c28801bc}, !- Handle
  residential neighbors right 8,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.568966199009, -3.6576, 4.8768,       !- X,Y,Z Vertex 1 {m}
  35.226566199009, -3.6576, 4.8768,       !- X,Y,Z Vertex 2 {m}
  33.397766199009, -3.6576, 5.7912;       !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {2b7304f6-d39d-4fcd-be5d-47b8497d90f6}, !- Handle
  residential neighbors right 9,          !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.226566199009, 0, 5.1816,             !- X,Y,Z Vertex 1 {m}
  33.397766199009, 1.8288, 6.096,         !- X,Y,Z Vertex 2 {m}
  33.397766199009, -3.6576, 6.096,        !- X,Y,Z Vertex 3 {m}
  35.226566199009, -3.6576, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {817fd62f-30d2-4a62-8dd4-3cd47b2c9e91}, !- Handle
  residential neighbors right 10,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  31.568966199009, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  31.568966199009, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2c96beae-5621-45e0-973e-2ba5985ab25b}, !- Handle
  residential neighbors right 11,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.226566199009, 8.93849061083582, 4.8768, !- X,Y,Z Vertex 1 {m}
  35.226566199009, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.1372830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.1372830995045, 8.93849061083582, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d0826bb-c339-4d26-b0f4-e6bca93d5e85}, !- Handle
  residential neighbors right 12,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.568966199009, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  31.568966199009, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  31.568966199009, -3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  31.568966199009, -3.6576, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {13626cae-3531-441b-82a2-cf41b8d4431a}, !- Handle
  residential neighbors right 13,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 8.93849061083582, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.1372830995045, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.1372830995045, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b40ee440-30b6-4f92-9459-7c6baa6e8d1e}, !- Handle
  residential neighbors right 14,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.226566199009, -3.6576, 4.8768,       !- X,Y,Z Vertex 1 {m}
  35.226566199009, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  35.226566199009, 8.93849061083582, 2.4384, !- X,Y,Z Vertex 3 {m}
  35.226566199009, 8.93849061083582, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a3881ef4-5baf-4bc7-bde6-eee8090b5c4e}, !- Handle
  residential neighbors right 15,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.568966199009, -3.6576, 4.8768,       !- X,Y,Z Vertex 1 {m}
  31.568966199009, -3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  35.226566199009, -3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  35.226566199009, -3.6576, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1c08eb0e-c012-4240-b138-dbad1f3e0bb8}, !- Handle
  residential neighbors right 16,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 4.46924530541791, 7.11142265270895, !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 8.93849061083582, 4.8768, !- X,Y,Z Vertex 2 {m}
  19.1372830995045, 0, 4.8768;            !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {5ef158ec-ef5c-47a2-b4c5-424ab58f35f5}, !- Handle
  residential neighbors right 17,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.226566199009, 4.46924530541791, 7.11142265270895, !- X,Y,Z Vertex 1 {m}
  35.226566199009, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  35.226566199009, 8.93849061083582, 4.8768; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {f90a12f1-9e3d-41c1-a8ed-fd2d79684711}, !- Handle
  residential neighbors right 18,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  35.226566199009, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  35.226566199009, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 3 {m}
  19.1372830995045, 8.93849061083582, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {89fc4599-326e-4671-8df8-7d608d00772c}, !- Handle
  residential neighbors right 19,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  31.568966199009, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  33.397766199009, 1.8288, 6.096,         !- X,Y,Z Vertex 4 {m}
  35.226566199009, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 5 {m}
  35.226566199009, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {416f1a1e-8653-4b80-8749-680a20d51d6f}, !- Handle
  residential neighbors right 20,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.5276830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  18.5276830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  19.1372830995045, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  19.1372830995045, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1ee7c5b9-b82e-45b9-8e44-605f7c7a1294}, !- Handle
  residential neighbors right 21,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.836166199009, -3.6576, 4.8768,       !- X,Y,Z Vertex 1 {m}
  35.836166199009, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  35.226566199009, 0, 5.1816,             !- X,Y,Z Vertex 3 {m}
  35.226566199009, -3.6576, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {89ca7913-cb0f-4c69-ae54-7a85df422184}, !- Handle
  residential neighbors right 22,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.5276830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 1 {m}
  18.5276830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  19.1372830995045, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 3 {m}
  19.1372830995045, 8.93849061083582, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {37ffb145-e8f3-484a-884f-4125207151fd}, !- Handle
  residential neighbors right 23,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.226566199009, 9.54809061083582, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.1372830995045, 9.54809061083582, 4.8768, !- X,Y,Z Vertex 2 {m}
  19.1372830995045, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 3 {m}
  35.226566199009, 8.93849061083582, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ea269e43-e26c-45a7-82e6-9e35ae8dd068}, !- Handle
  residential neighbors right 24,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.959366199009, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  30.959366199009, -3.6576, 4.8768,       !- X,Y,Z Vertex 2 {m}
  31.568966199009, -3.6576, 5.1816,       !- X,Y,Z Vertex 3 {m}
  31.568966199009, 0, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dc70e2c1-a0cd-4677-bc6f-84e0f03e9977}, !- Handle
  residential neighbors right 25,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.836166199009, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 1 {m}
  35.836166199009, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 2 {m}
  35.226566199009, 8.93849061083582, 5.1816, !- X,Y,Z Vertex 3 {m}
  35.226566199009, 4.46924530541791, 7.41622265270895; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {981ac602-e2af-40eb-ba8c-e51e4f7ec2cf}, !- Handle
  residential neighbors right 26,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.568966199009, -4.2672, 5.1816,       !- X,Y,Z Vertex 1 {m}
  33.397766199009, -4.2672, 6.096,        !- X,Y,Z Vertex 2 {m}
  33.397766199009, -3.6576, 6.096,        !- X,Y,Z Vertex 3 {m}
  31.568966199009, -3.6576, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a066100d-fd78-4c89-a616-4ee2051c3d7f}, !- Handle
  residential neighbors right 27,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.397766199009, -4.2672, 6.096,        !- X,Y,Z Vertex 1 {m}
  35.226566199009, -4.2672, 5.1816,       !- X,Y,Z Vertex 2 {m}
  35.226566199009, -3.6576, 5.1816,       !- X,Y,Z Vertex 3 {m}
  33.397766199009, -3.6576, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e0e2dd1f-dfb6-45ac-8d66-4af20b8558c5}, !- Handle
  residential neighbors right 28,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.1372830995045, -0.6096, 4.8768,      !- X,Y,Z Vertex 1 {m}
  31.568966199009, -0.6096, 4.8768,       !- X,Y,Z Vertex 2 {m}
  31.568966199009, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  19.1372830995045, 1.28277114264033e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4629583e-6cf3-4206-b48b-85a4941e1b0b}, !- Handle
  residential neighbors right 29,         !- Name
  ,                                       !- Construction Name
  {f7c9e4fd-edca-49ea-9a09-e1531f06cc47}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.836166199009, 1.28277114264033e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  35.836166199009, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 2 {m}
  35.226566199009, 4.46924530541791, 7.41622265270895, !- X,Y,Z Vertex 3 {m}
  35.226566199009, 1.28277114264033e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb6a8a6d-9fee-4632-8354-9c6514eb3014}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {d0783639-6a35-422d-a6b8-3b8b7ee1c7ce}, !- Construction Name
  {8a42de9d-a599-4849-b589-e423795fe717}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a42de9d-a599-4849-b589-e423795fe717}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127000000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3209de76-49df-4d4f-b8d0-5b45a45e9124}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Construction Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127000000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89815cc5-027f-4632-84e3-162f28344ae1}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {a1c5053b-f111-4eb7-8449-5ae79d112227}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.9961348491407, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  2.9961348491407, 0, 0.97682422242326,   !- X,Y,Z Vertex 2 {m}
  3.86393363201898, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  3.86393363201898, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90f8c80f-b373-49f6-95e8-cdeb1576d8a6}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {a1c5053b-f111-4eb7-8449-5ae79d112227}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92489363201898, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.92489363201898, 0, 0.97682422242326,  !- X,Y,Z Vertex 2 {m}
  4.79269241489725, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  4.79269241489725, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8b6874b-fcba-4891-a0c2-2ef54d51696d}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {a1c5053b-f111-4eb7-8449-5ae79d112227}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.84189133830254, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.84189133830254, 0, 0.97682422242326,  !- X,Y,Z Vertex 2 {m}
  6.70969012118082, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  6.70969012118082, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f4d43ad-bcf2-47d0-b063-7a9961dc8505}, !- Handle
  Surface 13 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {a1c5053b-f111-4eb7-8449-5ae79d112227}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.77065012118082, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.77065012118082, 0, 0.97682422242326,  !- X,Y,Z Vertex 2 {m}
  7.63844890405909, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  7.63844890405909, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a558e172-51e5-47a7-95ff-817c567d14a0}, !- Handle
  Surface 13 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {a1c5053b-f111-4eb7-8449-5ae79d112227}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.15202721890352, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.15202721890352, 0, 0.97682422242326,  !- X,Y,Z Vertex 2 {m}
  10.0198260017818, 0, 0.97682422242326,  !- X,Y,Z Vertex 3 {m}
  10.0198260017818, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d962eac-955b-453e-b0dc-1b42e8ee4cf9}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {456756f8-afa3-48c5-8c0f-d64944abea8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.17054967664692, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.17054967664692, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  3.07744077487613, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  3.07744077487613, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ac719a2-01fc-4c3a-903a-82a9063b25b9}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {456756f8-afa3-48c5-8c0f-d64944abea8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.13840077487612, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.13840077487612, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  4.04529187310533, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  4.04529187310533, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {441f81f2-f1b7-406b-bc7f-3b3d05e0a67e}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {456756f8-afa3-48c5-8c0f-d64944abea8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27847045152304, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  5.27847045152304, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  6.18536154975225, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  6.18536154975225, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dadb8f74-74b6-4a8b-a1a3-0f690c8ac4a4}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {456756f8-afa3-48c5-8c0f-d64944abea8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.24632154975225, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.24632154975225, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  7.15321264798146, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  7.15321264798146, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66b206b6-bf0d-4283-bc7f-03f5ba19812f}, !- Handle
  Surface 21 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {456756f8-afa3-48c5-8c0f-d64944abea8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.87031677551377, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  8.87031677551377, 0, 0.924714166060465, !- X,Y,Z Vertex 2 {m}
  9.77720787374298, 0, 0.924714166060465, !- X,Y,Z Vertex 3 {m}
  9.77720787374298, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d927a69d-014c-46c8-bf38-c89cceaa9e32}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {4650461b-942b-4f13-8387-ea0bf34a6cbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4522203936713, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  13.4522203936713, -3.6576, 1.09681565312428, !- X,Y,Z Vertex 2 {m}
  14.2300030995045, -3.6576, 1.09681565312428, !- X,Y,Z Vertex 3 {m}
  14.2300030995045, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c10d83c5-8361-429c-9b0f-045db7d84f4f}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {4650461b-942b-4f13-8387-ea0bf34a6cbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2909630995045, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  14.2909630995045, -3.6576, 1.09681565312428, !- X,Y,Z Vertex 2 {m}
  15.0687458053377, -3.6576, 1.09681565312428, !- X,Y,Z Vertex 3 {m}
  15.0687458053377, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e06809dc-88dd-4adf-ab3c-b20c580786e2}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7718538493231, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.7718538493231, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  12.9019064796036, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  12.9019064796036, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acee4721-d3d2-4971-af66-c3e48422d786}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8409464796036, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.8409464796036, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  11.9709991098841, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  11.9709991098841, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8d533cb-69cd-4bac-b97d-5f4f49fe0ec7}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5539972294222, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.5539972294222, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  9.6840498597027, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  9.6840498597027, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a531045-fe22-4d06-95ae-61b91780d043}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6230898597027, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.6230898597027, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  8.75314248998322, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  8.75314248998322, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e902f7f8-266b-436a-83a9-a7396f9aa34d}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33614060952128, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.33614060952128, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  6.4661932398018, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  6.4661932398018, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2a32662-73a5-4de4-a1f2-e170c54b9e1a}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4052332398018, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.4052332398018, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  5.53528587008232, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  5.53528587008232, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91e03919-3105-48f3-a9c2-5c5dd8efe7e0}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c14cc9e7-6aa1-4f34-8349-e850a973f485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.65283030476064, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.65283030476064, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  2.78288293504116, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  2.78288293504116, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7603f0b-8d15-4fbc-9041-d392299483ae}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {fe4d4677-50db-4978-8659-e9848878cc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7718538493231, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  13.7718538493231, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  12.9019064796036, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  12.9019064796036, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d561c692-35fe-4bbd-85a3-e0f1be7947e2}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {fe4d4677-50db-4978-8659-e9848878cc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8409464796036, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.8409464796036, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  11.9709991098841, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  11.9709991098841, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62782756-9a3f-450f-a12e-403c1f5f2ff1}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {fe4d4677-50db-4978-8659-e9848878cc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5539972294222, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  10.5539972294222, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  9.6840498597027, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  9.6840498597027, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69ffcfdd-1b18-45e8-af9d-98e369115d95}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {fe4d4677-50db-4978-8659-e9848878cc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6230898597027, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.6230898597027, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  8.75314248998322, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  8.75314248998322, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed6f8353-0aa6-471d-b806-c0d021a3651c}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {fe4d4677-50db-4978-8659-e9848878cc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33614060952128, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.33614060952128, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  6.4661932398018, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  6.4661932398018, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efe328d8-59d6-4369-adda-d5a8e53463fd}, !- Handle
  Surface 17 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {fe4d4677-50db-4978-8659-e9848878cc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4052332398018, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.4052332398018, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  5.53528587008232, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  5.53528587008232, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {079536d6-7709-44f4-a742-413c7624984b}, !- Handle
  Surface 17 - Window 7,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {fe4d4677-50db-4978-8659-e9848878cc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.65283030476064, 8.93849061083582, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.65283030476064, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 2 {m}
  2.78288293504116, 8.93849061083582, 0.973960156163929, !- X,Y,Z Vertex 3 {m}
  2.78288293504116, 8.93849061083582, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3defe6d5-6902-4ef8-b3fe-76d0d9d307ae}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {99dbca9b-e5e2-4c4c-b182-c37d4614adf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.84725341495023, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.84725341495023, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.98947374055721, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.98947374055721, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c704d60-c064-4579-a6a1-90d74d806897}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {99dbca9b-e5e2-4c4c-b182-c37d4614adf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.92851374055721, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.92851374055721, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.07073406616419, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.07073406616419, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3d28b94-e257-4025-872b-2f0c6090530f}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {99dbca9b-e5e2-4c4c-b182-c37d4614adf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.86775654467163, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.86775654467163, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 3.00997687027861, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 3.00997687027861, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81e5df9c-b2ef-44c4-b884-3a50b2b63243}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {99dbca9b-e5e2-4c4c-b182-c37d4614adf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.94901687027861, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.94901687027861, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 2.09123719588559, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 2.09123719588559, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c9955c4-4020-4dc0-8c8a-66518d4ee07d}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {a21b9f77-37e7-4fee-9021-8f13efd061ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4316830995045, -1.02232886618471, 2.1336, !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -1.02232886618471, 1.09920381862422, !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -1.79832, 1.09920381862422, !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -1.79832, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ab5101d-39b0-4332-8065-7e7abfbf3968}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {a21b9f77-37e7-4fee-9021-8f13efd061ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4316830995045, -1.85928, 2.1336,     !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -1.85928, 1.09920381862422, !- X,Y,Z Vertex 2 {m}
  12.4316830995045, -2.63527113381529, 1.09920381862422, !- X,Y,Z Vertex 3 {m}
  12.4316830995045, -2.63527113381529, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2aca5a9-8010-439f-a1b3-e3ea00fa1473}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {8f406024-04aa-4cde-86e0-4e84fe1d87db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.84725341495023, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.84725341495023, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.98947374055721, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.98947374055721, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe57e34e-e613-4616-945a-55766951764d}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {8f406024-04aa-4cde-86e0-4e84fe1d87db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.92851374055721, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.92851374055721, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 5.07073406616419, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 5.07073406616419, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9ecf505-81f7-49cb-88f5-bb11ce72714c}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {8f406024-04aa-4cde-86e0-4e84fe1d87db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.86775654467163, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.86775654467163, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 3.00997687027861, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 3.00997687027861, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed636eed-2bd9-4636-b7cc-24e67dc4552e}, !- Handle
  Surface 16 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {8f406024-04aa-4cde-86e0-4e84fe1d87db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.94901687027861, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.94901687027861, 0.990179694034105, !- X,Y,Z Vertex 2 {m}
  0, 2.09123719588559, 0.990179694034105, !- X,Y,Z Vertex 3 {m}
  0, 2.09123719588559, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e84b7d2-efff-4694-97c0-a8890b5f16e7}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c7762d82-30c0-4004-8dfd-df67047556fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 4.62609797089253, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 4.62609797089253, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 5.38741687027861, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 5.38741687027861, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa622ef-7254-4388-8e02-90b59d04f657}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c7762d82-30c0-4004-8dfd-df67047556fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 5.44837687027861, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 5.44837687027861, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 6.20969576966469, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 6.20969576966469, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67712756-d2c4-424d-a9a4-4b074722aa71}, !- Handle
  Surface 10 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {c7762d82-30c0-4004-8dfd-df67047556fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 6.79753429086417, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 6.79753429086417, 1.11876190711835, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 7.55885319025025, 1.11876190711835, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 7.55885319025025, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bfe9045-40ca-4615-aa85-2a67455ddde1}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {5b668486-b02c-4925-8474-3e190ddd8f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, -1.44982277908203, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -1.44982277908203, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, -0.539057347291045, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, -0.539057347291045, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f045d7d-bf6f-45e0-a522-aca503b14b88}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {5b668486-b02c-4925-8474-3e190ddd8f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, -0.478097347291045, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -0.478097347291045, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 0.432668084499936, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 0.432668084499936, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74f871f9-319c-434f-9528-f005b38160f6}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {5b668486-b02c-4925-8474-3e190ddd8f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 1.69919987362693, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 1.69919987362693, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 2.60996530541791, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 2.60996530541791, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5858f1bb-a963-4605-a307-edaa5ff2f720}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {5b668486-b02c-4925-8474-3e190ddd8f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 2.67092530541791, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 2.67092530541791, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 3.58169073720889, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 3.58169073720889, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed30f329-b2aa-41e9-b0cb-5a0c26632a22}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {23bcde7d-1a5e-4918-ae7d-a6e7ba1100a7}, !- Construction Name
  {5b668486-b02c-4925-8474-3e190ddd8f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {09211c7d-6955-45ae-860d-d94db977e4b9}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0892830995045, 5.33408524223137, 2.1336, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 5.33408524223137, 0.919549679422622, !- X,Y,Z Vertex 2 {m}
  16.0892830995045, 6.24485067402236, 0.919549679422622, !- X,Y,Z Vertex 3 {m}
  16.0892830995045, 6.24485067402236, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {94bdadf4-7af3-4442-9f1b-e54267741721}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {62782756-9a3f-450f-a12e-403c1f5f2ff1}; !- Shaded Object Name

OS:ShadingSurface,
  {b643aa0f-a1c0-4968-b0a6-98828dab9bdb}, !- Handle
  Surface 17 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {94bdadf4-7af3-4442-9f1b-e54267741721}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5316498597027, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  10.7063972294222, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  10.7063972294222, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  9.5316498597027, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d73ce685-1f42-4532-b832-8948903862f3}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {89815cc5-027f-4632-84e3-162f28344ae1}; !- Shaded Object Name

OS:ShadingSurface,
  {41a9e32c-82b7-4155-b861-c181010fd8a3}, !- Handle
  Surface 13 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {d73ce685-1f42-4532-b832-8948903862f3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.01633363201898, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.8437348491407, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  2.8437348491407, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  4.01633363201898, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {795f028d-6aaa-4068-9796-6eeb12d42512}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {441f81f2-f1b7-406b-bc7f-3b3d05e0a67e}; !- Shaded Object Name

OS:ShadingSurface,
  {a1111981-d515-49a8-b0d8-040d2bf1ff12}, !- Handle
  Surface 21 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {795f028d-6aaa-4068-9796-6eeb12d42512}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.33776154975225, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.12607045152304, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.12607045152304, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.33776154975225, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4cc61d22-b1a0-4ee3-bdd3-f4306ffaedc1}, !- Handle
  Surface 16 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ed636eed-2bd9-4636-b7cc-24e67dc4552e}; !- Shaded Object Name

OS:ShadingSurface,
  {850e6861-deeb-4561-8ad2-0bb576a2b0a1}, !- Handle
  Surface 16 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4cc61d22-b1a0-4ee3-bdd3-f4306ffaedc1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.93883719588559, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.10141687027861, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.10141687027861, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.93883719588559, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c868e8cd-9433-43ba-839d-5b1cddd6ef7f}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90f8c80f-b373-49f6-95e8-cdeb1576d8a6}; !- Shaded Object Name

OS:ShadingSurface,
  {8b16761d-f68f-46dd-9641-141f3f672a77}, !- Handle
  Surface 13 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c868e8cd-9433-43ba-839d-5b1cddd6ef7f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.94509241489725, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.77249363201898, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.77249363201898, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.94509241489725, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2ff0b071-9f00-4983-a810-f4567b4c7993}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e06809dc-88dd-4adf-ab3c-b20c580786e2}; !- Shaded Object Name

OS:ShadingSurface,
  {f0c63d91-0720-433b-92db-0a0c0eb74cb7}, !- Handle
  Surface 9 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2ff0b071-9f00-4983-a810-f4567b4c7993}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7495064796036, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  13.9242538493231, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  13.9242538493231, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  12.7495064796036, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6c66ce41-7147-48da-8a66-d9ac9fc8c29c}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b8b6874b-fcba-4891-a0c2-2ef54d51696d}; !- Shaded Object Name

OS:ShadingSurface,
  {e0b6deb1-e73d-4f98-8bc5-45ad1a41f4a3}, !- Handle
  Surface 13 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {6c66ce41-7147-48da-8a66-d9ac9fc8c29c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.86209012118082, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  5.68949133830254, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  5.68949133830254, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.86209012118082, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1f0a538a-df02-4aa3-a51b-fd8da7214cb5}, !- Handle
  Surface 13 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a558e172-51e5-47a7-95ff-817c567d14a0}; !- Shaded Object Name

OS:ShadingSurface,
  {e6043db2-97c0-4ee6-92f2-82487df9db91}, !- Handle
  Surface 13 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1f0a538a-df02-4aa3-a51b-fd8da7214cb5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.1722260017818, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.99962721890352, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.99962721890352, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  10.1722260017818, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4ef1dd5c-12b3-4201-93e0-7df2b37a0765}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {69ffcfdd-1b18-45e8-af9d-98e369115d95}; !- Shaded Object Name

OS:ShadingSurface,
  {92015e95-1af4-41df-acdd-ca4cd22c5b79}, !- Handle
  Surface 17 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4ef1dd5c-12b3-4201-93e0-7df2b37a0765}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.60074248998322, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  9.7754898597027, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  9.7754898597027, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  8.60074248998322, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5ec4e240-e943-4b00-b97c-0e17867d8271}, !- Handle
  Surface 13 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6f4d43ad-bcf2-47d0-b063-7a9961dc8505}; !- Shaded Object Name

OS:ShadingSurface,
  {9093a27f-9f0f-4817-b2c3-81d75399509f}, !- Handle
  Surface 13 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5ec4e240-e943-4b00-b97c-0e17867d8271}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79084890405909, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.61825012118082, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.61825012118082, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.79084890405909, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ef9db7b7-5bd1-4c6f-baae-3cede411f6ba}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9d962eac-955b-453e-b0dc-1b42e8ee4cf9}; !- Shaded Object Name

OS:ShadingSurface,
  {1c88f033-d026-4016-b0a3-7047501bc378}, !- Handle
  Surface 21 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ef9db7b7-5bd1-4c6f-baae-3cede411f6ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.22984077487613, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.01814967664692, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.01814967664692, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.22984077487613, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {40366374-4a70-46e4-9b92-9a1a5b69e6da}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1ac719a2-01fc-4c3a-903a-82a9063b25b9}; !- Shaded Object Name

OS:ShadingSurface,
  {3da6e8b1-e408-442b-8bd1-99cabcb6289d}, !- Handle
  Surface 21 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {40366374-4a70-46e4-9b92-9a1a5b69e6da}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.19769187310533, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.98600077487612, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.98600077487612, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.19769187310533, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f2500660-0aea-4e2b-b73a-d8f8576a54b1}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e902f7f8-266b-436a-83a9-a7396f9aa34d}; !- Shaded Object Name

OS:ShadingSurface,
  {b839e189-beb9-4519-941c-c4c66d0f3647}, !- Handle
  Surface 9 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {f2500660-0aea-4e2b-b73a-d8f8576a54b1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.3137932398018, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  7.48854060952128, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  7.48854060952128, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  6.3137932398018, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c5860902-4c18-4d20-a9b7-e3f05c8fce88}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c10d83c5-8361-429c-9b0f-045db7d84f4f}; !- Shaded Object Name

OS:ShadingSurface,
  {ac6da0d4-637a-4e48-8ead-ad864d35d4e6}, !- Handle
  Surface 19 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c5860902-4c18-4d20-a9b7-e3f05c8fce88}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2211458053377, -3.6576, 2.286,       !- X,Y,Z Vertex 1 {m}
  14.1385630995045, -3.6576, 2.286,       !- X,Y,Z Vertex 2 {m}
  14.1385630995045, -4.2672, 2.286,       !- X,Y,Z Vertex 3 {m}
  15.2211458053377, -4.2672, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {28cb939e-3f41-4e1b-aac9-921613c3d0cc}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dadb8f74-74b6-4a8b-a1a3-0f690c8ac4a4}; !- Shaded Object Name

OS:ShadingSurface,
  {85543829-ce91-4f42-a3cb-18d705de52ea}, !- Handle
  Surface 21 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {28cb939e-3f41-4e1b-aac9-921613c3d0cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.30561264798146, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  6.09392154975225, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  6.09392154975225, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.30561264798146, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7eb054cb-f86c-4b49-8b65-0bda2c74f6b1}, !- Handle
  Surface 21 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {66b206b6-bf0d-4283-bc7f-03f5ba19812f}; !- Shaded Object Name

OS:ShadingSurface,
  {8f6c466f-caac-497a-8389-420b6bf70321}, !- Handle
  Surface 21 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7eb054cb-f86c-4b49-8b65-0bda2c74f6b1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.92960787374298, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  8.71791677551377, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  8.71791677551377, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.92960787374298, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9c775b57-f06f-4898-8189-3a109522c61d}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9e84b7d2-efff-4694-97c0-a8890b5f16e7}; !- Shaded Object Name

OS:ShadingSurface,
  {33ba4e5e-5408-466a-887c-aa45f4eb27f8}, !- Handle
  Surface 10 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {9c775b57-f06f-4898-8189-3a109522c61d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 5.53981687027861, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 4.47369797089253, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 4.47369797089253, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 5.53981687027861, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {36c28f00-8f63-4e27-90a9-0f5c537f3801}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d927a69d-014c-46c8-bf38-c89cceaa9e32}; !- Shaded Object Name

OS:ShadingSurface,
  {37a8d5ad-8550-48c6-9638-302dbeaa0c09}, !- Handle
  Surface 19 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {36c28f00-8f63-4e27-90a9-0f5c537f3801}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3824030995045, -3.6576, 2.286,       !- X,Y,Z Vertex 1 {m}
  13.2998203936713, -3.6576, 2.286,       !- X,Y,Z Vertex 2 {m}
  13.2998203936713, -4.2672, 2.286,       !- X,Y,Z Vertex 3 {m}
  14.3824030995045, -4.2672, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0cb0f496-231e-406b-a6c6-994c057dc273}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {acee4721-d3d2-4971-af66-c3e48422d786}; !- Shaded Object Name

OS:ShadingSurface,
  {d7694a44-9b96-443e-bd27-fbee6dd75fea}, !- Handle
  Surface 9 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {0cb0f496-231e-406b-a6c6-994c057dc273}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8185991098841, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9933464796036, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  12.9933464796036, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8185991098841, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c337d21e-0c50-45c7-b589-900b70211d7e}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7c9955c4-4020-4dc0-8c8a-66518d4ee07d}; !- Shaded Object Name

OS:ShadingSurface,
  {c1e1e43c-7f1e-4ef0-88f0-c07c2e1e7643}, !- Handle
  Surface 20 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c337d21e-0c50-45c7-b589-900b70211d7e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4316830995045, -1.95072, 2.286,      !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -0.86992886618471, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8220830995045, -0.86992886618471, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8220830995045, -1.95072, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ac08fd0e-feff-4b44-8a6a-2d24ac7c50fe}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7c704d60-c064-4579-a6a1-90d74d806897}; !- Shaded Object Name

OS:ShadingSurface,
  {75187177-b86c-4418-9fb1-b3ec4688c6c9}, !- Handle
  Surface 8 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ac08fd0e-feff-4b44-8a6a-2d24ac7c50fe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.91833406616419, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.08091374055721, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.08091374055721, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.91833406616419, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4b487546-0659-4344-8240-055c104ca661}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c8d533cb-69cd-4bac-b97d-5f4f49fe0ec7}; !- Shaded Object Name

OS:ShadingSurface,
  {8170ae9c-9742-45d2-9cc8-f4a1e3c3ea9c}, !- Handle
  Surface 9 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4b487546-0659-4344-8240-055c104ca661}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5316498597027, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  10.7063972294222, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  10.7063972294222, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  9.5316498597027, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {60713ff8-c41d-451b-b9c4-6c82d425b293}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fe57e34e-e613-4616-945a-55766951764d}; !- Shaded Object Name

OS:ShadingSurface,
  {5d39e16f-c7f0-470c-ad78-fc540dbabc32}, !- Handle
  Surface 16 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {60713ff8-c41d-451b-b9c4-6c82d425b293}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.91833406616419, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.08091374055721, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.08091374055721, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.91833406616419, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {91d32fee-aa5f-402a-a817-aba781aef1a0}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6a531045-fe22-4d06-95ae-61b91780d043}; !- Shaded Object Name

OS:ShadingSurface,
  {8ba0c83a-9777-47c9-8189-3761a7192d24}, !- Handle
  Surface 9 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {91d32fee-aa5f-402a-a817-aba781aef1a0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.60074248998322, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  9.7754898597027, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  9.7754898597027, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  8.60074248998322, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {65fc8a43-dbf5-4665-b60b-bf458db8be34}, !- Handle
  Surface 9 - Window 6 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e2a32662-73a5-4de4-a1f2-e170c54b9e1a}; !- Shaded Object Name

OS:ShadingSurface,
  {51160db0-fed7-4daa-b8d8-d0e0cecb7b6e}, !- Handle
  Surface 9 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {65fc8a43-dbf5-4665-b60b-bf458db8be34}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.38288587008232, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  6.5576332398018, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  6.5576332398018, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  5.38288587008232, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7ea894cc-6821-403a-aed2-bdf3682c1f53}, !- Handle
  Surface 9 - Window 7 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {91e03919-3105-48f3-a9c2-5c5dd8efe7e0}; !- Shaded Object Name

OS:ShadingSurface,
  {1a01bf88-bd01-456e-a05d-a8a2074abf23}, !- Handle
  Surface 9 - Window 7 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {7ea894cc-6821-403a-aed2-bdf3682c1f53}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.63048293504116, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  3.80523030476064, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  3.80523030476064, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  2.63048293504116, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {da51c80b-d98d-4fcd-8140-28efddb4c127}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7603f0b-8d15-4fbc-9041-d392299483ae}; !- Shaded Object Name

OS:ShadingSurface,
  {fc72ac6f-1a67-4ecb-b318-bdbda0557faf}, !- Handle
  Surface 17 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {da51c80b-d98d-4fcd-8140-28efddb4c127}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.7495064796036, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  13.9242538493231, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  13.9242538493231, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  12.7495064796036, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2bef10bb-a264-4dfe-8ea8-e9141751e747}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d561c692-35fe-4bbd-85a3-e0f1be7947e2}; !- Shaded Object Name

OS:ShadingSurface,
  {9b4e54b2-1dd6-4725-b45a-9656e145a8f8}, !- Handle
  Surface 17 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2bef10bb-a264-4dfe-8ea8-e9141751e747}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8185991098841, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  12.9933464796036, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  12.9933464796036, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8185991098841, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bd2e5d59-3140-4670-811b-f67b3f5b40cf}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ed6f8353-0aa6-471d-b806-c0d021a3651c}; !- Shaded Object Name

OS:ShadingSurface,
  {4c9c3633-aa40-42ec-b1e7-7cb46e409b60}, !- Handle
  Surface 17 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {bd2e5d59-3140-4670-811b-f67b3f5b40cf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.3137932398018, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  7.48854060952128, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  7.48854060952128, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  6.3137932398018, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a0846138-5020-4bef-bb47-b53d0efb9079}, !- Handle
  Surface 17 - Window 6 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {efe328d8-59d6-4369-adda-d5a8e53463fd}; !- Shaded Object Name

OS:ShadingSurface,
  {c00d3d42-f654-48f2-80c1-91baef6299c0}, !- Handle
  Surface 17 - Window 6 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a0846138-5020-4bef-bb47-b53d0efb9079}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.38288587008232, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  6.5576332398018, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  6.5576332398018, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  5.38288587008232, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {93db070e-2201-425d-b6f8-58145a5de99e}, !- Handle
  Surface 17 - Window 7 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {079536d6-7709-44f4-a742-413c7624984b}; !- Shaded Object Name

OS:ShadingSurface,
  {ffee584c-06a2-4dfc-ae15-987fb5c0d7a5}, !- Handle
  Surface 17 - Window 7 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {93db070e-2201-425d-b6f8-58145a5de99e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.63048293504116, 8.93849061083582, 2.286, !- X,Y,Z Vertex 1 {m}
  3.80523030476064, 8.93849061083582, 2.286, !- X,Y,Z Vertex 2 {m}
  3.80523030476064, 9.54809061083582, 2.286, !- X,Y,Z Vertex 3 {m}
  2.63048293504116, 9.54809061083582, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6e918b7a-e185-41e4-a9c4-a3e26cbfdfd7}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {74f871f9-319c-434f-9528-f005b38160f6}; !- Shaded Object Name

OS:ShadingSurface,
  {a9286235-0bef-4b09-ac9f-72946004f549}, !- Handle
  Surface 18 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {6e918b7a-e185-41e4-a9c4-a3e26cbfdfd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 2.76236530541791, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 1.54679987362693, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 1.54679987362693, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 2.76236530541791, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3374e56f-77cd-4186-a17a-93c34a673d4f}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3defe6d5-6902-4ef8-b3fe-76d0d9d307ae}; !- Shaded Object Name

OS:ShadingSurface,
  {26511bf3-f6b5-4229-aed8-4637805546a1}, !- Handle
  Surface 8 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {3374e56f-77cd-4186-a17a-93c34a673d4f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.83707374055721, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.99965341495023, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.99965341495023, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.83707374055721, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c4c4f47a-42cd-4fc6-96cc-fb848ce255a5}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d3d28b94-e257-4025-872b-2f0c6090530f}; !- Shaded Object Name

OS:ShadingSurface,
  {1ade659d-7f2e-4d3d-afbc-7cfbcb2f72ef}, !- Handle
  Surface 8 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c4c4f47a-42cd-4fc6-96cc-fb848ce255a5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.85757687027861, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.02015654467163, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.02015654467163, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.85757687027861, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {61d9ad5b-c2d8-45c6-a6e8-b5b0a7cd639d}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {81e5df9c-b2ef-44c4-b884-3a50b2b63243}; !- Shaded Object Name

OS:ShadingSurface,
  {85f2414f-2360-4c4b-a364-493e02903c87}, !- Handle
  Surface 8 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {61d9ad5b-c2d8-45c6-a6e8-b5b0a7cd639d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.93883719588559, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.10141687027861, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.10141687027861, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.93883719588559, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8324083a-45e7-482f-aeb1-cdb04cc4684f}, !- Handle
  Surface 20 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2ab5101d-39b0-4332-8065-7e7abfbf3968}; !- Shaded Object Name

OS:ShadingSurface,
  {b4ffe83d-850a-4b16-acdd-129f17b97544}, !- Handle
  Surface 20 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8324083a-45e7-482f-aeb1-cdb04cc4684f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.4316830995045, -2.78767113381529, 2.286, !- X,Y,Z Vertex 1 {m}
  12.4316830995045, -1.70688, 2.286,      !- X,Y,Z Vertex 2 {m}
  11.8220830995045, -1.70688, 2.286,      !- X,Y,Z Vertex 3 {m}
  11.8220830995045, -2.78767113381529, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {700df70d-2e62-48fb-b083-ab96b7565afb}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a2aca5a9-8010-439f-a1b3-e3ea00fa1473}; !- Shaded Object Name

OS:ShadingSurface,
  {30ef64b9-8a3b-4dcd-b1d1-208f3c23dc02}, !- Handle
  Surface 16 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {700df70d-2e62-48fb-b083-ab96b7565afb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.83707374055721, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.99965341495023, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.99965341495023, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.83707374055721, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {71a2964c-6c9e-45a9-8be3-c0212550222d}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b9ecf505-81f7-49cb-88f5-bb11ce72714c}; !- Shaded Object Name

OS:ShadingSurface,
  {b3238beb-51ca-48fe-a179-dfb00e0a071c}, !- Handle
  Surface 16 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {71a2964c-6c9e-45a9-8be3-c0212550222d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.85757687027861, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.02015654467163, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.02015654467163, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.85757687027861, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0711a919-b63b-4628-ab07-acd7636ea8d3}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {caa622ef-7254-4388-8e02-90b59d04f657}; !- Shaded Object Name

OS:ShadingSurface,
  {dfb99348-2fbb-4646-b2e1-888c8df77991}, !- Handle
  Surface 10 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {0711a919-b63b-4628-ab07-acd7636ea8d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 6.36209576966469, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 5.29597687027861, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 5.29597687027861, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 6.36209576966469, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a0eca253-d2bf-4102-9d06-403ecfd069b3}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f045d7d-bf6f-45e0-a522-aca503b14b88}; !- Shaded Object Name

OS:ShadingSurface,
  {8fb027eb-44bd-453d-96c0-9f277204e39f}, !- Handle
  Surface 18 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a0eca253-d2bf-4102-9d06-403ecfd069b3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 0.585068084499936, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -0.630497347291045, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, -0.630497347291045, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 0.585068084499936, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1294304f-6671-4fde-93e2-80121691a4bb}, !- Handle
  Surface 10 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {67712756-d2c4-424d-a9a4-4b074722aa71}; !- Shaded Object Name

OS:ShadingSurface,
  {b891504f-1cd0-4228-85d1-de45d50236f4}, !- Handle
  Surface 10 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1294304f-6671-4fde-93e2-80121691a4bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 7.71125319025025, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 6.64513429086417, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 6.64513429086417, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 7.71125319025025, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {70e5621f-0e79-4c34-aaf8-91aa9445ef3d}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2bfe9045-40ca-4615-aa85-2a67455ddde1}; !- Shaded Object Name

OS:ShadingSurface,
  {1a6e570f-fd46-4cb0-ab31-248e620edb6e}, !- Handle
  Surface 18 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {70e5621f-0e79-4c34-aaf8-91aa9445ef3d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, -0.386657347291045, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, -1.60222277908203, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, -1.60222277908203, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, -0.386657347291045, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4072767d-f207-4483-8d78-cf18cc2664ac}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5858f1bb-a963-4605-a307-edaa5ff2f720}; !- Shaded Object Name

OS:ShadingSurface,
  {279f08af-6add-46af-a72e-8b0efad3eff8}, !- Handle
  Surface 18 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {4072767d-f207-4483-8d78-cf18cc2664ac}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 3.73409073720889, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 2.51852530541791, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 2.51852530541791, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 3.73409073720889, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e84b46e7-74e4-4ea3-861f-6445b598c492}, !- Handle
  Surface 18 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ed30f329-b2aa-41e9-b0cb-5a0c26632a22}; !- Shaded Object Name

OS:ShadingSurface,
  {cbfe6693-1898-43f9-ac91-d2c16f73aff9}, !- Handle
  Surface 18 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e84b46e7-74e4-4ea3-861f-6445b598c492}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.0892830995045, 6.39725067402236, 2.286, !- X,Y,Z Vertex 1 {m}
  16.0892830995045, 5.18168524223137, 2.286, !- X,Y,Z Vertex 2 {m}
  16.6988830995045, 5.18168524223137, 2.286, !- X,Y,Z Vertex 3 {m}
  16.6988830995045, 6.39725067402236, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {e5f035a3-2163-4fbd-9ffc-2eff8be3111d}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.12827,                                !- Thickness {m}
  0.04111125,                             !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Material,
  {a0edee1f-0d40-48fa-a715-3b46de61d5ee}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0436673814251492,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899;                       !- Specific Heat {J/kg-K}

OS:Material,
  {6c02db43-17c1-4cdc-9c84-93bcaf3f5bc2}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {6772af43-7217-4754-9f52-6c6128a10196}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {e5f035a3-2163-4fbd-9ffc-2eff8be3111d}, !- Layer 1
  {a0edee1f-0d40-48fa-a715-3b46de61d5ee}, !- Layer 2
  {6c02db43-17c1-4cdc-9c84-93bcaf3f5bc2}; !- Layer 3

OS:Construction,
  {efadfdcd-de1b-4797-a513-e09bcbcbe316}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {6c02db43-17c1-4cdc-9c84-93bcaf3f5bc2}, !- Layer 1
  {a0edee1f-0d40-48fa-a715-3b46de61d5ee}, !- Layer 2
  {e5f035a3-2163-4fbd-9ffc-2eff8be3111d}; !- Layer 3

OS:Material,
  {a9a8469d-2015-4d11-8e68-32a5fb7b802a}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {4bd694c8-a632-49a8-a434-5b75eb17be04}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {fe980857-a25a-4688-bfbe-201e301634d0}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c28404e9-2c6f-47c6-b627-2f6ba4783c68}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {a9a8469d-2015-4d11-8e68-32a5fb7b802a}, !- Layer 1
  {4bd694c8-a632-49a8-a434-5b75eb17be04}, !- Layer 2
  {fe980857-a25a-4688-bfbe-201e301634d0}; !- Layer 3

OS:Foundation:Kiva,
  {669b5a14-0c84-48ff-a8b6-2c3995d17a1c}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  {6e420323-03fe-400a-832a-c1738a7b2b69}, !- Interior Vertical Insulation Material Name
  2.4384,                                 !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {6191d3af-ca05-44ff-964b-ad325ed125b4}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {6e420323-03fe-400a-832a-c1738a7b2b69}, !- Handle
  FoundationIntVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.00233153347732181,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {6191d3af-ca05-44ff-964b-ad325ed125b4}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {c1889f8e-b6a6-4261-a23e-aed9d1e4205a}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {bcf26884-159e-404d-99ba-e191a35d3e85}, !- Handle
  Concrete 8 in.,                         !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {2bf6edde-a672-4746-82ff-f790ae1f57c2}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {bcf26884-159e-404d-99ba-e191a35d3e85}; !- Layer 1

OS:Material,
  {89f24c01-f221-47f0-b472-994f0042e2b3}, !- Handle
  Concrete 8 in. 1,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {522542fd-beeb-4358-8f00-4e6a7740b8ee}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {89f24c01-f221-47f0-b472-994f0042e2b3}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3234e965-8383-46bb-8388-e4dc3c16a761}, !- Handle
  {2b3fa256-301d-4336-a8b1-2d44865ac640}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  50.0555474206806;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {986308e8-a83f-4976-963c-c16fe7103f99}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {82e35081-cf2e-4e11-ba05-9bc20025beaa}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {931e2e58-1e47-497a-a7bc-d861602a4bb9}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {82e35081-cf2e-4e11-ba05-9bc20025beaa}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {931e2e58-1e47-497a-a7bc-d861602a4bb9}; !- Layer 1

OS:Construction,
  {03aa2ddc-7670-4cad-bbfa-bed118963895}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {89f24c01-f221-47f0-b472-994f0042e2b3}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ebe14d26-dd91-4f3d-93d1-21be01b81cba}, !- Handle
  {dac1531b-a5e5-40c5-bf94-aa44b96190ca}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.6576;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {d0f38c31-9e8b-4b13-bf54-20d079722a6b}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Material,
  {175827af-cc8c-4ad9-8229-0caf36c2830c}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {cc2141d2-154e-47b2-a211-2f95bf3eb3e6}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {b212c9d1-e460-4688-947c-c544a36435a9}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {d0f38c31-9e8b-4b13-bf54-20d079722a6b}, !- Layer 1
  {4bd694c8-a632-49a8-a434-5b75eb17be04}, !- Layer 2
  {175827af-cc8c-4ad9-8229-0caf36c2830c}, !- Layer 3
  {cc2141d2-154e-47b2-a211-2f95bf3eb3e6}; !- Layer 4

OS:Construction,
  {f763bf2a-1e09-4c96-966f-3978a9da13c4}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {cc2141d2-154e-47b2-a211-2f95bf3eb3e6}, !- Layer 1
  {175827af-cc8c-4ad9-8229-0caf36c2830c}, !- Layer 2
  {4bd694c8-a632-49a8-a434-5b75eb17be04}, !- Layer 3
  {d0f38c31-9e8b-4b13-bf54-20d079722a6b}; !- Layer 4

OS:Material,
  {1f22b58e-d71c-4729-ba79-629063d6cd5f}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c5c373dd-e268-4729-936b-fb1077fb71b2}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {6c02db43-17c1-4cdc-9c84-93bcaf3f5bc2}, !- Layer 1
  {1f22b58e-d71c-4729-ba79-629063d6cd5f}, !- Layer 2
  {4bd694c8-a632-49a8-a434-5b75eb17be04}, !- Layer 3
  {175827af-cc8c-4ad9-8229-0caf36c2830c}, !- Layer 4
  {cc2141d2-154e-47b2-a211-2f95bf3eb3e6}; !- Layer 5

OS:Construction,
  {105deab7-5d74-49df-a72e-e54daf6f476a}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {cc2141d2-154e-47b2-a211-2f95bf3eb3e6}, !- Layer 1
  {175827af-cc8c-4ad9-8229-0caf36c2830c}, !- Layer 2
  {4bd694c8-a632-49a8-a434-5b75eb17be04}, !- Layer 3
  {1f22b58e-d71c-4729-ba79-629063d6cd5f}, !- Layer 4
  {6c02db43-17c1-4cdc-9c84-93bcaf3f5bc2}; !- Layer 5

OS:Material,
  {5527462e-cecd-4d00-821c-1a30cf965e58}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {5f643d5a-c875-4302-be1d-5b6ecdcd5960}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {2d865556-4065-4a94-badd-fbe9b1ce4c5e}, !- Handle
  WallCMU,                                !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.680114595085219,                      !- Conductivity {W/m-K}
  1800.45576,                             !- Density {kg/m3}
  845.554345303769;                       !- Specific Heat {J/kg-K}

OS:Material,
  {6ab95d92-0a5b-4830-9a4b-fe74091d83cc}, !- Handle
  WallFurring,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.132640635028566,                      !- Conductivity {W/m-K}
  72.0382164714,                          !- Density {kg/m3}
  1211.20867217961;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {9809f7e8-cbdb-44d9-89cc-ee79211d2228}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {5527462e-cecd-4d00-821c-1a30cf965e58}, !- Layer 1
  {5f643d5a-c875-4302-be1d-5b6ecdcd5960}, !- Layer 2
  {2d865556-4065-4a94-badd-fbe9b1ce4c5e}, !- Layer 3
  {6ab95d92-0a5b-4830-9a4b-fe74091d83cc}, !- Layer 4
  {6c02db43-17c1-4cdc-9c84-93bcaf3f5bc2}; !- Layer 5

OS:Material,
  {86ed9c85-ee33-42bf-9f00-20fb2f229b17}, !- Handle
  WallCMU 1,                              !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.684744798440668,                      !- Conductivity {W/m-K}
  1800.45576,                             !- Density {kg/m3}
  845.554345303769;                       !- Specific Heat {J/kg-K}

OS:Material,
  {e9633afb-886e-41f9-83e8-67de989058f4}, !- Handle
  WallFurring 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.13354364919385,                       !- Conductivity {W/m-K}
  72.0382164714,                          !- Density {kg/m3}
  1211.20867217961;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {2930408f-d26b-4569-ad23-4681c208db0e}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {5f643d5a-c875-4302-be1d-5b6ecdcd5960}, !- Layer 1
  {86ed9c85-ee33-42bf-9f00-20fb2f229b17}, !- Layer 2
  {e9633afb-886e-41f9-83e8-67de989058f4}; !- Layer 3

OS:Construction,
  {64832ac1-21ed-474d-b798-cc756d9e8daf}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {e9633afb-886e-41f9-83e8-67de989058f4}, !- Layer 1
  {86ed9c85-ee33-42bf-9f00-20fb2f229b17}, !- Layer 2
  {5f643d5a-c875-4302-be1d-5b6ecdcd5960}; !- Layer 3

OS:Material,
  {81d2e4dc-ce29-437b-bf64-37821a425320}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {d0b61786-23e6-44f8-8e2b-4d3607c7de1c}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {5527462e-cecd-4d00-821c-1a30cf965e58}, !- Layer 1
  {5f643d5a-c875-4302-be1d-5b6ecdcd5960}, !- Layer 2
  {81d2e4dc-ce29-437b-bf64-37821a425320}; !- Layer 3

OS:InternalMass:Definition,
  {dca0f41a-0e91-4623-8a91-97b33cec591a}, !- Handle
  living space Partition,                 !- Name
  {e7144e4b-ab5f-4b72-8c32-836e617e4c8e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  130.43586816,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e8e462a8-bef0-45a8-8d32-b95ca3cef37c}, !- Handle
  living space Partition,                 !- Name
  {dca0f41a-0e91-4623-8a91-97b33cec591a}, !- Internal Mass Definition Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {26a93987-b3a2-4f65-8fc5-28b7e3a0d0c5}, !- Handle
  living space|story 2 Partition,         !- Name
  {e7144e4b-ab5f-4b72-8c32-836e617e4c8e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  157.19194368,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {987442e7-e448-4503-86a2-81972cdc5b48}, !- Handle
  living space|story 2 Partition,         !- Name
  {26a93987-b3a2-4f65-8fc5-28b7e3a0d0c5}, !- Internal Mass Definition Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d9062ba8-3baa-423f-91d2-6cefd0e84d52}, !- Handle
  finished basement space Partition,      !- Name
  {e7144e4b-ab5f-4b72-8c32-836e617e4c8e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  130.43586816,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4f003b48-d04d-4d82-a126-02b442bcc2bd}, !- Handle
  finished basement space Partition,      !- Name
  {d9062ba8-3baa-423f-91d2-6cefd0e84d52}, !- Internal Mass Definition Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {d8bbd35a-a57a-4541-9d0c-82245429d9b4}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {e7144e4b-ab5f-4b72-8c32-836e617e4c8e}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8bbd35a-a57a-4541-9d0c-82245429d9b4}, !- Layer 1
  {6c02db43-17c1-4cdc-9c84-93bcaf3f5bc2}; !- Layer 2

OS:InternalMass:Definition,
  {71b6457c-88c3-4b16-9b7f-2ea8d1b77e41}, !- Handle
  residential furniture mass garage space, !- Name
  {c0c3abff-1ebf-479a-8ef2-715d5da2cadd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.675607552,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0d24eac9-6387-4959-ad7e-ee89cfcca53b}, !- Handle
  residential furniture mass garage space, !- Name
  {71b6457c-88c3-4b16-9b7f-2ea8d1b77e41}, !- Internal Mass Definition Name
  {ee80ab84-2283-4294-9b7c-afd1d7959122}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {6a6df774-aa12-41a2-b606-d81ee3baa9a3}, !- Handle
  residential furniture material garage space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {c0c3abff-1ebf-479a-8ef2-715d5da2cadd}, !- Handle
  residential furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {6a6df774-aa12-41a2-b606-d81ee3baa9a3}; !- Layer 1

OS:InternalMass:Definition,
  {d3dea479-d52c-4af4-b8b1-496c58c2416a}, !- Handle
  residential furniture mass living space, !- Name
  {4e238489-5373-4c38-8dfd-bc3c2a47583d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  52.1743472640002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4ddd15ee-b03a-4bd1-b143-b4a7c040a12f}, !- Handle
  residential furniture mass living space, !- Name
  {d3dea479-d52c-4af4-b8b1-496c58c2416a}, !- Internal Mass Definition Name
  {893cbea1-240b-4f37-9df6-03470bc46891}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {4e238489-5373-4c38-8dfd-bc3c2a47583d}, !- Handle
  residential furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {6a6df774-aa12-41a2-b606-d81ee3baa9a3}; !- Layer 1

OS:InternalMass:Definition,
  {5f208b25-c7af-4acc-82c5-b0667ea60eec}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {bb29938e-d6b2-43b2-951b-00ffae71cd48}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  62.8767774720002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {26464614-076f-44ac-96c8-8a0f37b498d5}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {5f208b25-c7af-4acc-82c5-b0667ea60eec}, !- Internal Mass Definition Name
  {f194dcbe-e857-491a-9203-a5776c8039e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {bb29938e-d6b2-43b2-951b-00ffae71cd48}, !- Handle
  residential furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {6a6df774-aa12-41a2-b606-d81ee3baa9a3}; !- Layer 1

OS:InternalMass:Definition,
  {3f1d2fc2-f086-40ce-b95d-e7e0e6c7adb6}, !- Handle
  residential furniture mass finished basement space, !- Name
  {eccae7ee-1e60-4d06-8295-b567e942140a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  52.1743472640002,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d0177bd7-c0d5-4f61-83de-3371d2797441}, !- Handle
  residential furniture mass finished basement space, !- Name
  {3f1d2fc2-f086-40ce-b95d-e7e0e6c7adb6}, !- Internal Mass Definition Name
  {7630f944-d57e-4dc2-935b-2641d83e4719}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {eccae7ee-1e60-4d06-8295-b567e942140a}, !- Handle
  residential furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {6a6df774-aa12-41a2-b606-d81ee3baa9a3}; !- Layer 1

OS:ScheduleTypeLimits,
  {6e98c450-b0e9-40ce-a206-d30b585245c1}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {6bb2251f-6a2c-466e-8330-e448cea72f32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bb2251f-6a2c-466e-8330-e448cea72f32}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de7afc18-4f8a-474b-acc0-27557ba99ed7}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c62d9717-ca6f-444b-8f2f-4497ef3bfb3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c62d9717-ca6f-444b-8f2f-4497ef3bfb3a}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {08f6a9a1-0d20-4427-9392-34252ac4cd1f}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c3a4017d-5376-4333-9eca-362d2f55e2a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c3a4017d-5376-4333-9eca-362d2f55e2a0}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {45f5a149-29f9-49b6-a78a-c8fd79031714}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3ad93bd2-b803-4b9d-b451-04fc019f3dbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ad93bd2-b803-4b9d-b451-04fc019f3dbb}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b0121b3d-ec29-4ed1-bbf4-cb9896ec3bbc}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ca8d974d-cd62-4cf2-93cd-a47b278b3347}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca8d974d-cd62-4cf2-93cd-a47b278b3347}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6a182f9e-1b6f-4726-aebe-83d6afc56748}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6b332683-d305-4ef3-b5a3-73c867a5d3f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b332683-d305-4ef3-b5a3-73c867a5d3f4}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a1928b06-6926-42fa-a4ec-a00e72bf3b27}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {54b9033d-431c-4cfa-8069-b195f11e5688}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54b9033d-431c-4cfa-8069-b195f11e5688}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {03df31d7-bd87-4870-8ea1-9f467a4f61a0}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1324715-c954-4c89-9f25-16258ccfd8c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1324715-c954-4c89-9f25-16258ccfd8c7}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6b8856e3-8fbf-4872-af68-de6c1e186af0}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {e64ea729-5021-416e-a573-9fc042f9a708}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c02a53eb-8efd-42af-8038-6f3a768ba687}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c02a53eb-8efd-42af-8038-6f3a768ba687}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
