{
  "measure_paths": [
    "."
  ],
  "steps": [
    {
      "arguments": {
        "aspect_ratio": 1.5,
        "attic_ceiling_r": 2.3,
        "attic_floor_conditioned_r": 39.3,
        "attic_floor_unconditioned_r": 2.1,
        "attic_type": "UnventedAttic",
        "back_skylight_area": 0,
        "back_window_area": 108,
        "back_wwr": 0,
        "balcony_depth": 0,
        "carpet_fraction": 0,
        "carpet_r_value": 0,
        "ceiling_fan_cooling_setpoint_temp_offset": 0,
        "ceiling_fan_efficiency": 100,
        "ceiling_fan_quantity": 0,
        "cfa": 2700,
        "clothes_dryer_control_type": "timer",
        "clothes_dryer_efficiency": 2.95,
        "clothes_dryer_efficiency_type": "EnergyFactor",
        "clothes_dryer_fuel_type": "electricity",
        "clothes_dryer_location": "living space",
        "clothes_washer_capacity": 3,
        "clothes_washer_efficiency": 0.8,
        "clothes_washer_efficiency_type": "ModifiedEnergyFactor",
        "clothes_washer_label_annual_gas_cost": 25,
        "clothes_washer_label_electric_rate": 0.1,
        "clothes_washer_label_gas_rate": 0.6,
        "clothes_washer_location": "living space",
        "clothes_washer_rated_annual_kwh": 700,
        "cooking_range_fuel_type": "electricity",
        "cooking_range_is_induction": false,
        "cooling_setpoint_temp": 78,
        "cooling_setup_hours_per_week": 0,
        "cooling_setup_start_hour": 0,
        "cooling_setup_temp": 78,
        "cooling_system_cooling_capacity": 48000,
        "cooling_system_cooling_compressor_type": "two stage",
        "cooling_system_cooling_efficiency": 18,
        "cooling_system_cooling_sensible_heat_fraction": 0.73,
        "cooling_system_fraction_cool_load_served": 0.33333,
        "cooling_system_fuel": "electricity",
        "cooling_system_type": "central air conditioner",
        "corridor_position": "Double-Loaded Interior",
        "corridor_width": 10,
        "dishwasher_efficiency": 450,
        "dishwasher_efficiency_type": "RatedAnnualkWh",
        "dishwasher_place_setting_capacity": 12,
        "door_area": 40,
        "door_rvalue": 4.4,
        "dwhr_efficiency": 0.55,
        "dwhr_equal_flow": true,
        "dwhr_facilities_connected": "none",
        "eaves_depth": 0,
        "evap_cooler_is_ducted": false,
        "foundation_ceiling_r": 0,
        "foundation_height": 8,
        "foundation_type": "ConditionedBasement",
        "foundation_wall_depth_below_grade": 7,
        "foundation_wall_distance_to_bottom": 8,
        "foundation_wall_distance_to_top": 0,
        "foundation_wall_r": 8.9,
        "front_skylight_area": 0,
        "front_window_area": 108,
        "front_wwr": 0,
        "garage_depth": 20,
        "garage_position": "Right",
        "garage_protrusion": 0,
        "garage_width": 0,
        "has_clothes_dryer": true,
        "has_clothes_washer": true,
        "has_cooking_range": true,
        "has_dishwasher": true,
        "has_lighting": true,
        "has_oven": true,
        "has_refrigerator": true,
        "has_whole_house_fan": false,
        "heat_pump_backup_fuel": "none",
        "heat_pump_backup_heating_capacity": 34121,
        "heat_pump_backup_heating_efficiency": 1,
        "heat_pump_backup_heating_switchover_temp": 25,
        "heat_pump_cooling_capacity": 48000,
        "heat_pump_cooling_compressor_type": "single stage",
        "heat_pump_cooling_efficiency": 13,
        "heat_pump_cooling_sensible_heat_fraction": 0.73,
        "heat_pump_fraction_cool_load_served": 1,
        "heat_pump_fraction_heat_load_served": 1,
        "heat_pump_fuel": "electricity",
        "heat_pump_heating_capacity": 64000,
        "heat_pump_heating_capacity_17F": "autosize",
        "heat_pump_heating_efficiency": 7.7,
        "heat_pump_type": "none",
        "heating_setback_hours_per_week": 0,
        "heating_setback_start_hour": 0,
        "heating_setback_temp": 68,
        "heating_setpoint_temp": 68,
        "heating_system_electric_auxiliary_energy": 0,
        "heating_system_fraction_heat_load_served": 0.33333,
        "heating_system_fuel": "natural gas",
        "heating_system_heating_capacity": 64000,
        "heating_system_heating_efficiency": 0.92,
        "heating_system_type": "Furnace",
        "horizontal_location": "Left",
        "hot_water_distribution_pipe_r_value": 0,
        "hot_water_distribution_system_type": "Standard",
        "hpxml_path": "../BuildResidentialHPXML/tests/built_residential_hpxml/base-hvac-furnace-gas-central-ac-2-speed-33percent.xml",
        "inset_depth": 0,
        "inset_position": "Right",
        "inset_width": 0,
        "left_skylight_area": 0,
        "left_window_area": 72,
        "left_wwr": 0,
        "level": "Bottom",
        "living_air_leakage_units": "ACH50",
        "living_air_leakage_value": 3,
        "mech_vent_fan_power": 30,
        "mech_vent_fan_type": "none",
        "mech_vent_flow_rate": 110,
        "mech_vent_hours_in_operation": 24,
        "mech_vent_sensible_recovery_efficiency": 0.72,
        "mech_vent_sensible_recovery_efficiency_type": "Unadjusted",
        "mech_vent_total_recovery_efficiency": 0.48,
        "mech_vent_total_recovery_efficiency_type": "Unadjusted",
        "mini_split_is_ducted": false,
        "neighbor_back_distance": 0,
        "neighbor_back_height": 0,
        "neighbor_front_distance": 0,
        "neighbor_front_height": 0,
        "neighbor_left_distance": 0,
        "neighbor_left_height": 0,
        "neighbor_right_distance": 0,
        "neighbor_right_height": 0,
        "num_bathrooms": "auto",
        "num_bedrooms": 3,
        "num_floors": 1,
        "num_occupants": "auto",
        "num_units": 1,
        "orientation": 180,
        "oven_is_convection": false,
        "overhangs_back_depth": 0,
        "overhangs_back_distance_to_top_of_window": 0,
        "overhangs_front_depth": 0,
        "overhangs_front_distance_to_top_of_window": 0,
        "overhangs_left_depth": 0,
        "overhangs_left_distance_to_top_of_window": 0,
        "overhangs_right_depth": 0,
        "overhangs_right_distance_to_top_of_window": 0,
        "plug_loads_annual_kwh_1": 2457,
        "plug_loads_annual_kwh_2": 620,
        "plug_loads_frac_latent_1": 0.045,
        "plug_loads_frac_latent_2": 0,
        "plug_loads_frac_sensible_1": 0.855,
        "plug_loads_frac_sensible_2": 1,
        "plug_loads_monthly_multipliers": "1.248, 1.257, 0.993, 0.989, 0.993, 0.827, 0.821, 0.821, 0.827, 0.99, 0.987, 1.248",
        "plug_loads_plug_load_type_1": "other",
        "plug_loads_plug_load_type_2": "TV other",
        "plug_loads_schedule_values": true,
        "plug_loads_weekday_fractions": "0.04, 0.037, 0.037, 0.036, 0.033, 0.036, 0.043, 0.047, 0.034, 0.023, 0.024, 0.025, 0.024, 0.028, 0.031, 0.032, 0.039, 0.053, 0.063, 0.067, 0.071, 0.069, 0.059, 0.05",
        "plug_loads_weekend_fractions": "0.04, 0.037, 0.037, 0.036, 0.033, 0.036, 0.043, 0.047, 0.034, 0.023, 0.024, 0.025, 0.024, 0.028, 0.031, 0.032, 0.039, 0.053, 0.063, 0.067, 0.071, 0.069, 0.059, 0.05",
        "pv_system_array_azimuth_1": 180,
        "pv_system_array_azimuth_2": 180,
        "pv_system_array_tilt_1": 20,
        "pv_system_array_tilt_2": 20,
        "pv_system_inverter_efficiency_1": 0.96,
        "pv_system_inverter_efficiency_2": 0.96,
        "pv_system_location_1": "roof",
        "pv_system_location_2": "roof",
        "pv_system_max_power_output_1": 4000,
        "pv_system_max_power_output_2": 4000,
        "pv_system_module_type_1": "none",
        "pv_system_module_type_2": "none",
        "pv_system_system_losses_fraction_1": 0.14,
        "pv_system_system_losses_fraction_2": 0.14,
        "pv_system_tracking_1": "fixed",
        "pv_system_tracking_2": "fixed",
        "recirculation_branch_piping_length": 50,
        "recirculation_control_type": "no control",
        "recirculation_piping_length": 50,
        "recirculation_pump_power": 50,
        "refrigerator_adjusted_annual_kwh": 0,
        "refrigerator_location": "auto",
        "refrigerator_rated_annual_kwh": 650,
        "return_duct_insulation_r_value": 0,
        "return_duct_leakage_total_or_to_outside": "to outside",
        "return_duct_leakage_units": "CFM25",
        "return_duct_leakage_value": 25,
        "return_duct_location": "auto",
        "return_duct_surface_area": 50,
        "right_skylight_area": 0,
        "right_window_area": 72,
        "right_wwr": 0,
        "roof_ceiling_r": 2.3,
        "roof_emittance": 0.92,
        "roof_pitch": "6:12",
        "roof_radiant_barrier": false,
        "roof_solar_absorptance": 0.7,
        "roof_structure": "truss, cantilever",
        "roof_type": "gable",
        "schedules_output_path": "BuildResidentialHPXML/tests/run/schedules.csv",
        "shelter_coefficient": "auto",
        "shower_low_flow": true,
        "simulation_control_timestep": 60,
        "sink_low_flow": false,
        "skylight_shgc": 0.45,
        "skylight_ufactor": 0.33,
        "slab_perimeter_depth": 0,
        "slab_perimeter_r": 0,
        "slab_under_r": 0,
        "slab_under_width": 0,
        "solar_thermal_collector_area": 40,
        "solar_thermal_collector_azimuth": 180,
        "solar_thermal_collector_loop_type": "liquid direct",
        "solar_thermal_collector_rated_optical_efficiency": 0.5,
        "solar_thermal_collector_rated_thermal_losses": 0.2799,
        "solar_thermal_collector_tilt": 20,
        "solar_thermal_collector_type": "evacuated tube",
        "solar_thermal_solar_fraction": 0,
        "solar_thermal_storage_volume": "auto",
        "solar_thermal_system_type": "none",
        "standard_piping_length": 50,
        "summer_shading_coefficient_back_facade": 0.7,
        "summer_shading_coefficient_front_facade": 0.7,
        "summer_shading_coefficient_left_facade": 0.7,
        "summer_shading_coefficient_right_facade": 0.7,
        "supply_duct_insulation_r_value": 4,
        "supply_duct_leakage_total_or_to_outside": "to outside",
        "supply_duct_leakage_units": "CFM25",
        "supply_duct_leakage_value": 75,
        "supply_duct_location": "auto",
        "supply_duct_surface_area": 150,
        "unit_multiplier": 1,
        "unit_type": "single-family detached",
        "vented_crawlspace_sla": 0.00667,
        "wall_conditioned_r": 23,
        "wall_emittance": 0.92,
        "wall_height": 8,
        "wall_solar_absorptance": 0.7,
        "wall_type": "WoodStud",
        "wall_unconditioned_r": 4,
        "water_heater_efficiency": 0.95,
        "water_heater_efficiency_type": "EnergyFactor",
        "water_heater_fuel_type": "electricity",
        "water_heater_heating_capacity": "autosize",
        "water_heater_jacket_rvalue": 0,
        "water_heater_location": "living space",
        "water_heater_recovery_efficiency": 0.76,
        "water_heater_setpoint_temperature": 125,
        "water_heater_standby_loss": 0,
        "water_heater_tank_volume": 40,
        "water_heater_type": "storage water heater",
        "weather_station_epw_filename": "USA_CO_Denver.Intl.AP.725650_TMY3.epw",
        "whole_house_fan_flow_rate": 4500,
        "whole_house_fan_power": 300,
        "window_aspect_ratio": 1.333,
        "window_fraction_of_operable_area": 0.33,
        "window_shgc": 0.45,
        "window_ufactor": 0.33,
        "winter_shading_coefficient_back_facade": 0.85,
        "winter_shading_coefficient_front_facade": 0.85,
        "winter_shading_coefficient_left_facade": 0.85,
        "winter_shading_coefficient_right_facade": 0.85
      },
      "measure_dir_name": "BuildResidentialHPXML"
    }
  ]
}