HPXML,HVAC Design Temperature: Heating (F),HVAC Design Temperature: Cooling (F),HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Design Load: Heating: Total (Btu/h),HVAC Design Load: Heating: Ducts (Btu/h),HVAC Design Load: Heating: Windows (Btu/h),HVAC Design Load: Heating: Skylights (Btu/h),HVAC Design Load: Heating: Doors (Btu/h),HVAC Design Load: Heating: Walls (Btu/h),HVAC Design Load: Heating: Roofs (Btu/h),HVAC Design Load: Heating: Floors (Btu/h),HVAC Design Load: Heating: Slabs (Btu/h),HVAC Design Load: Heating: Ceilings (Btu/h),HVAC Design Load: Heating: Infiltration (Btu/h),HVAC Design Load: Heating: Ventilation (Btu/h),HVAC Design Load: Heating: Piping (Btu/h),HVAC Design Load: Cooling Sensible: Total (Btu/h),HVAC Design Load: Cooling Sensible: Ducts (Btu/h),HVAC Design Load: Cooling Sensible: Windows (Btu/h),HVAC Design Load: Cooling Sensible: Skylights (Btu/h),HVAC Design Load: Cooling Sensible: Doors (Btu/h),HVAC Design Load: Cooling Sensible: Walls (Btu/h),HVAC Design Load: Cooling Sensible: Roofs (Btu/h),HVAC Design Load: Cooling Sensible: Floors (Btu/h),HVAC Design Load: Cooling Sensible: Slabs (Btu/h),HVAC Design Load: Cooling Sensible: Ceilings (Btu/h),HVAC Design Load: Cooling Sensible: Infiltration (Btu/h),HVAC Design Load: Cooling Sensible: Ventilation (Btu/h),HVAC Design Load: Cooling Sensible: Internal Gains (Btu/h),HVAC Design Load: Cooling Sensible: Blower Heat (Btu/h),HVAC Design Load: Cooling Sensible: AED Excursion (Btu/h),HVAC Design Load: Cooling Latent: Total (Btu/h),HVAC Design Load: Cooling Latent: Ducts (Btu/h),HVAC Design Load: Cooling Latent: Infiltration (Btu/h),HVAC Design Load: Cooling Latent: Ventilation (Btu/h),HVAC Design Load: Cooling Latent: Internal Gains (Btu/h)
base-appliances-coal.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-appliances-dehumidifier-ief-portable.xml,25.88,98.42,24000.0,24000.0,0.0,20085.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1746.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1629.0,438.0,391.0,0.0,800.0
base-appliances-dehumidifier-ief-whole-home.xml,25.88,98.42,24000.0,24000.0,0.0,20085.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1746.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1629.0,438.0,391.0,0.0,800.0
base-appliances-dehumidifier-multiple.xml,25.88,98.42,24000.0,24000.0,0.0,20085.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1746.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1629.0,438.0,391.0,0.0,800.0
base-appliances-dehumidifier.xml,25.88,98.42,24000.0,24000.0,0.0,20085.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1746.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1629.0,438.0,391.0,0.0,800.0
base-appliances-freezer-temperature-dependent-schedule.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,21134.0,6141.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,4520.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-appliances-gas.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-appliances-modified.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-appliances-none.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-appliances-oil.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-appliances-propane.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-appliances-refrigerator-temperature-dependent-schedule.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-appliances-wood.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-atticroof-cathedral.xml,6.8,91.76,36000.0,24000.0,0.0,29295.0,0.0,9510.0,0.0,575.0,6926.0,3697.0,0.0,1738.0,0.0,6849.0,0.0,0.0,15762.0,0.0,9971.0,0.0,207.0,366.0,975.0,0.0,0.0,0.0,922.0,0.0,3320.0,0.0,0.0,-180.0,0.0,-980.0,0.0,800.0
base-atticroof-conditioned.xml,6.8,91.76,36000.0,24000.0,0.0,30953.0,777.0,10436.0,0.0,575.0,7713.0,2464.0,0.0,1738.0,724.0,6526.0,0.0,0.0,19417.0,61.0,11801.0,0.0,207.0,1273.0,650.0,0.0,0.0,764.0,882.0,0.0,3320.0,0.0,459.0,-136.0,0.0,-936.0,0.0,800.0
base-atticroof-flat.xml,6.8,91.76,36000.0,24000.0,0.0,24265.0,0.0,7508.0,0.0,575.0,6571.0,3307.0,0.0,1738.0,0.0,4566.0,0.0,0.0,12372.0,0.0,7037.0,0.0,207.0,321.0,872.0,0.0,0.0,0.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-atticroof-radiant-barrier-ceiling.xml,25.88,98.42,24000.0,24000.0,0.0,25448.0,1422.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,6846.0,1746.0,0.0,0.0,24792.0,66.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,12169.0,565.0,0.0,3320.0,0.0,0.0,1629.0,438.0,391.0,0.0,800.0
base-atticroof-radiant-barrier.xml,25.88,98.42,24000.0,24000.0,0.0,25448.0,1422.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,6846.0,1746.0,0.0,0.0,21691.0,68.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,9065.0,565.0,0.0,3320.0,0.0,0.0,1629.0,438.0,391.0,0.0,800.0
base-atticroof-unvented-insulated-roof.xml,6.8,91.76,36000.0,24000.0,0.0,30004.0,4856.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,4190.0,4566.0,0.0,0.0,19594.0,1896.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,6198.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-atticroof-vented.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,16624.0,3861.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,1263.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-battery-scheduled.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-battery.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multifamily-buffer-space.xml,6.8,91.76,12000.0,12000.0,0.0,12026.0,5625.0,903.0,0.0,378.0,1949.0,0.0,963.0,0.0,963.0,1246.0,0.0,0.0,8174.0,2276.0,868.0,0.0,142.0,318.0,0.0,403.0,0.0,403.0,169.0,0.0,3320.0,0.0,274.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multiple-hvac-none.xml,6.8,91.76,0.0,0.0,0.0,7028.0,0.0,2576.0,0.0,296.0,1671.0,0.0,1239.0,0.0,0.0,1246.0,0.0,0.0,8386.0,0.0,2478.0,0.0,142.0,311.0,0.0,1181.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-multiple.xml,6.8,91.76,12000.0,12000.0,0.0,12109.0,5081.0,2576.0,0.0,296.0,1671.0,0.0,1239.0,0.0,0.0,1246.0,0.0,0.0,9975.0,1589.0,2478.0,0.0,142.0,311.0,0.0,1181.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-non-freezing-space.xml,6.8,91.76,12000.0,12000.0,0.0,14269.0,6741.0,903.0,0.0,424.0,2068.0,0.0,1444.0,0.0,1444.0,1246.0,0.0,0.0,10081.0,3239.0,868.0,0.0,180.0,418.0,0.0,807.0,0.0,807.0,169.0,0.0,3320.0,0.0,274.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-other-heated-space.xml,6.8,91.76,12000.0,12000.0,0.0,8004.0,3631.0,903.0,0.0,296.0,1735.0,0.0,96.0,0.0,96.0,1246.0,0.0,0.0,8174.0,2276.0,868.0,0.0,142.0,318.0,0.0,403.0,0.0,403.0,169.0,0.0,3320.0,0.0,274.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-adjacent-to-other-housing-unit.xml,6.8,91.76,12000.0,12000.0,0.0,7566.0,3420.0,903.0,0.0,287.0,1711.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,6280.0,1327.0,868.0,0.0,103.0,218.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,274.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-infil-compartmentalization-test.xml,6.8,91.76,12000.0,12000.0,0.0,5363.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1010.0,0.0,0.0,7015.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,137.0,0.0,3320.0,0.0,786.0,654.0,0.0,-146.0,0.0,800.0
base-bldgtype-mf-unit-infil-leakiness-description.xml,6.8,91.76,12000.0,12000.0,0.0,7582.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,3229.0,0.0,0.0,7333.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,455.0,0.0,3320.0,0.0,786.0,316.0,0.0,-484.0,0.0,800.0
base-bldgtype-mf-unit-residents-1.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-baseboard.xml,6.8,91.76,5599.0,8829.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-fan-coil-ducted.xml,6.8,91.76,8346.0,10104.0,0.0,8346.0,2747.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,8005.0,958.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-fan-coil.xml,6.8,91.76,5599.0,8829.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-chiller-water-loop-heat-pump.xml,6.8,91.76,28326.0,10104.0,0.0,7847.0,2248.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,8005.0,958.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-cooling-tower-water-loop-heat-pump.xml,6.8,91.76,28326.0,10104.0,0.0,7847.0,2248.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,8005.0,958.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-baseboard.xml,6.8,91.76,5599.0,0.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-ducted.xml,6.8,91.76,8346.0,0.0,0.0,8346.0,2747.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-eae.xml,6.8,91.76,5599.0,0.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil-fireplace-elec.xml,6.8,91.76,6744.0,0.0,0.0,6744.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,2390.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-fan-coil.xml,6.8,91.76,5599.0,0.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-boiler-only-water-loop-heat-pump.xml,6.8,91.76,28326.0,0.0,0.0,7847.0,2248.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-baseboard.xml,6.8,91.76,0.0,8829.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-fan-coil-ducted.xml,6.8,91.76,0.0,10104.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,8005.0,958.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-fan-coil.xml,6.8,91.76,0.0,8829.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-chiller-only-water-loop-heat-pump.xml,6.8,91.76,0.0,10104.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,8005.0,958.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-cooling-tower-only-water-loop-heat-pump.xml,6.8,91.76,0.0,10104.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,8005.0,958.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-generator.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-ground-loop-ground-to-air-heat-pump.xml,6.8,91.76,12000.0,12000.0,12000.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-laundry-room-multiple-water-heaters.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-laundry-room.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-mechvent-multiple.xml,6.8,91.76,12000.0,12000.0,0.0,8672.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,0.0,4318.0,0.0,7991.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,0.0,1113.0,3320.0,0.0,786.0,-3060.0,0.0,0.0,-3860.0,800.0
base-bldgtype-mf-unit-shared-mechvent-preconditioning.xml,6.8,91.76,12000.0,12000.0,0.0,6109.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1068.0,687.0,0.0,7091.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,91.0,121.0,3320.0,0.0,786.0,58.0,0.0,-97.0,-645.0,800.0
base-bldgtype-mf-unit-shared-mechvent.xml,6.8,91.76,12000.0,12000.0,0.0,7711.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1068.0,2290.0,0.0,7576.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,91.0,607.0,3320.0,0.0,786.0,58.0,0.0,-97.0,-645.0,800.0
base-bldgtype-mf-unit-shared-pv-battery.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-pv.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-heat-pump.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-recirc-beds-0.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,6357.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,2630.0,0.0,786.0,20.0,0.0,-180.0,0.0,200.0
base-bldgtype-mf-unit-shared-water-heater-recirc-scheduled.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater-recirc.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit-shared-water-heater.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-unit.xml,6.8,91.76,12000.0,12000.0,0.0,5599.0,0.0,2576.0,0.0,287.0,1490.0,0.0,0.0,0.0,0.0,1246.0,0.0,0.0,7047.0,0.0,2478.0,0.0,103.0,190.0,0.0,0.0,0.0,0.0,169.0,0.0,3320.0,0.0,786.0,620.0,0.0,-180.0,0.0,800.0
base-bldgtype-mf-whole-building.xml,6.8,91.76,72000.0,72000.0,0.0,77406.0,0.0,18018.0,0.0,1722.0,10488.0,0.0,2376.0,0.0,3860.0,40938.0,0.0,0.0,51886.0,0.0,16890.0,0.0,618.0,1338.0,0.0,630.0,0.0,2244.0,5556.0,0.0,19920.0,0.0,4686.0,-1104.0,0.0,-5904.0,0.0,4800.0
base-bldgtype-sfa-unit-2stories.xml,6.8,91.76,48000.0,36000.0,0.0,26727.0,7470.0,5147.0,0.0,575.0,5481.0,0.0,0.0,1523.0,1447.0,5084.0,0.0,0.0,17763.0,5085.0,4954.0,0.0,207.0,404.0,0.0,0.0,0.0,1529.0,691.0,0.0,3320.0,0.0,1573.0,66.0,0.0,-734.0,0.0,800.0
base-bldgtype-sfa-unit-atticroof-cathedral.xml,6.8,91.76,48000.0,36000.0,0.0,42355.0,0.0,3210.0,0.0,575.0,4315.0,27649.0,0.0,1523.0,0.0,5084.0,0.0,0.0,23986.0,0.0,3408.0,0.0,207.0,255.0,14551.0,0.0,0.0,0.0,691.0,0.0,3320.0,0.0,1555.0,66.0,0.0,-734.0,0.0,800.0
base-bldgtype-sfa-unit-infil-compartmentalization-test.xml,6.8,91.76,24000.0,24000.0,0.0,20700.0,8153.0,2576.0,0.0,575.0,3935.0,0.0,0.0,1523.0,1447.0,2490.0,0.0,0.0,14860.0,5996.0,2478.0,0.0,207.0,206.0,0.0,0.0,0.0,1529.0,338.0,0.0,3320.0,0.0,786.0,441.0,0.0,-359.0,0.0,800.0
base-bldgtype-sfa-unit.xml,6.8,91.76,24000.0,24000.0,0.0,20700.0,8153.0,2576.0,0.0,575.0,3935.0,0.0,0.0,1523.0,1447.0,2491.0,0.0,0.0,14860.0,5996.0,2478.0,0.0,207.0,206.0,0.0,0.0,0.0,1529.0,338.0,0.0,3320.0,0.0,786.0,441.0,0.0,-359.0,0.0,800.0
base-dhw-combi-tankless-outside.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-combi-tankless.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-desuperheater-2-speed.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-desuperheater-gshp.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-desuperheater-hpwh.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-desuperheater-tankless.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-desuperheater-var-speed.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-desuperheater.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-dwhr.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-indirect-detailed-setpoints.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-indirect-dse.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-indirect-outside.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-indirect-standbyloss.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-indirect-with-solar-fraction.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-indirect.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-jacket-electric.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-jacket-gas.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-jacket-hpwh.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-jacket-indirect.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-low-flow-fixtures.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-multiple.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-none.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-recirc-demand-scheduled.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-recirc-demand.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-recirc-manual.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-recirc-nocontrol.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-recirc-temperature.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-recirc-timer.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-solar-direct-evacuated-tube.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-solar-direct-flat-plate.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-solar-direct-ics.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-solar-fraction.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-solar-indirect-flat-plate.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-solar-thermosyphon-flat-plate.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-coal.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-detailed-setpoints.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-elec-uef.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-gas-outside.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-gas-uef-fhr.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-gas-uef.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-gas.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-heat-pump-detailed-schedules.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-heat-pump-operating-mode-heat-pump-only.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-heat-pump-outside.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-heat-pump-uef.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-heat-pump-with-solar-fraction.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-heat-pump-with-solar.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-heat-pump.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-model-type-stratified-detailed-occupancy-stochastic.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-model-type-stratified.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-oil.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tank-wood.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-detailed-setpoints.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-electric-outside.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-electric-uef.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-electric.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-gas-uef.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-gas-with-solar-fraction.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-gas-with-solar.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-gas.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-dhw-tankless-propane.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-2stories-garage.xml,6.8,91.76,48000.0,36000.0,0.0,43526.0,7706.0,15016.0,0.0,575.0,9128.0,0.0,592.0,1223.0,2171.0,7114.0,0.0,0.0,26879.0,5052.0,14074.0,0.0,207.0,791.0,0.0,181.0,0.0,2293.0,961.0,0.0,3320.0,0.0,0.0,-221.0,0.0,-1021.0,0.0,800.0
base-enclosure-2stories-infil-leakiness-description.xml,6.8,91.76,48000.0,36000.0,0.0,39003.0,7741.0,15016.0,0.0,575.0,8879.0,0.0,0.0,1738.0,2171.0,2883.0,0.0,0.0,26100.0,5179.0,14074.0,0.0,207.0,616.0,0.0,0.0,0.0,2293.0,412.0,0.0,3320.0,0.0,0.0,363.0,0.0,-437.0,0.0,800.0
base-enclosure-2stories.xml,6.8,91.76,48000.0,36000.0,0.0,45291.0,7727.0,15016.0,0.0,575.0,9198.0,0.0,0.0,1738.0,2171.0,8866.0,0.0,0.0,26786.0,5037.0,14074.0,0.0,207.0,657.0,0.0,0.0,0.0,2293.0,1198.0,0.0,3320.0,0.0,0.0,-472.0,0.0,-1272.0,0.0,800.0
base-enclosure-beds-1.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19397.0,6064.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,2860.0,0.0,0.0,-253.0,0.0,-653.0,0.0,400.0
base-enclosure-beds-2.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19646.0,6083.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3090.0,0.0,0.0,-53.0,0.0,-653.0,0.0,600.0
base-enclosure-beds-4.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,20162.0,6139.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3550.0,0.0,0.0,347.0,0.0,-653.0,0.0,1000.0
base-enclosure-beds-5.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,20406.0,6153.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3780.0,0.0,0.0,547.0,0.0,-653.0,0.0,1200.0
base-enclosure-ceilingtypes.xml,6.8,91.76,36000.0,24000.0,0.0,44050.0,8927.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,14165.0,4566.0,0.0,0.0,32704.0,6241.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,14963.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-floortypes.xml,6.8,91.76,36000.0,24000.0,0.0,37695.0,8795.0,7508.0,0.0,575.0,2198.0,0.0,14165.0,0.0,2171.0,2283.0,0.0,0.0,21118.0,6158.0,7037.0,0.0,207.0,281.0,0.0,1515.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-enclosure-garage.xml,6.8,91.76,36000.0,24000.0,0.0,30396.0,9005.0,5506.0,0.0,575.0,6835.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,16000.0,3415.0,5579.0,0.0,207.0,571.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-infil-ach-house-pressure.xml,6.8,91.76,36000.0,24000.0,0.0,31780.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4564.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-infil-cfm-house-pressure.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-infil-cfm50.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-infil-ela.xml,6.8,91.76,36000.0,24000.0,0.0,36816.0,8775.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,9478.0,0.0,0.0,20528.0,6073.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,1277.0,0.0,3320.0,0.0,0.0,-556.0,0.0,-1356.0,0.0,800.0
base-enclosure-infil-flue.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-infil-leakiness-description.xml,6.8,91.76,36000.0,24000.0,0.0,33138.0,8692.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,5883.0,0.0,0.0,20068.0,6094.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,796.0,0.0,3320.0,0.0,0.0,-46.0,0.0,-846.0,0.0,800.0
base-enclosure-infil-natural-ach.xml,6.8,91.76,36000.0,24000.0,0.0,36576.0,8769.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,9244.0,0.0,0.0,20498.0,6075.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,1245.0,0.0,3320.0,0.0,0.0,-523.0,0.0,-1323.0,0.0,800.0
base-enclosure-infil-natural-cfm.xml,6.8,91.76,36000.0,24000.0,0.0,36576.0,8769.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,9244.0,0.0,0.0,20498.0,6075.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,1245.0,0.0,3320.0,0.0,0.0,-523.0,0.0,-1323.0,0.0,800.0
base-enclosure-orientations.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-overhangs.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-rooftypes.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-skylights-cathedral.xml,6.8,91.76,36000.0,24000.0,0.0,32202.0,0.0,9510.0,964.0,575.0,6926.0,3624.0,0.0,1738.0,0.0,8866.0,0.0,0.0,19019.0,0.0,9971.0,3001.0,207.0,366.0,955.0,0.0,0.0,0.0,1198.0,0.0,3320.0,0.0,0.0,-472.0,0.0,-1272.0,0.0,800.0
base-enclosure-skylights-physical-properties.xml,6.8,91.76,36000.0,24000.0,0.0,35326.0,8738.0,7508.0,3508.0,575.0,6571.0,0.0,0.0,1738.0,2123.0,4566.0,0.0,0.0,24934.0,6179.0,7037.0,5012.0,207.0,321.0,0.0,0.0,0.0,2242.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-skylights-shading.xml,6.8,91.76,36000.0,24000.0,0.0,33624.0,8705.0,7508.0,1839.0,575.0,6571.0,0.0,0.0,1738.0,2123.0,4566.0,0.0,0.0,20398.0,6131.0,7037.0,525.0,207.0,321.0,0.0,0.0,0.0,2242.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-skylights-storms.xml,6.8,91.76,36000.0,24000.0,0.0,33697.0,8706.0,7508.0,1910.0,575.0,6571.0,0.0,0.0,1738.0,2123.0,4566.0,0.0,0.0,23117.0,6150.0,7037.0,3225.0,207.0,321.0,0.0,0.0,0.0,2242.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-skylights.xml,6.8,91.76,36000.0,24000.0,0.0,33624.0,8705.0,7508.0,1839.0,575.0,6571.0,0.0,0.0,1738.0,2123.0,4566.0,0.0,0.0,23337.0,6154.0,7037.0,3441.0,207.0,321.0,0.0,0.0,0.0,2242.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-split-level.xml,6.8,91.76,36000.0,24000.0,0.0,28620.0,1693.0,7508.0,0.0,575.0,2198.0,0.0,0.0,11827.0,2171.0,2648.0,0.0,0.0,13495.0,0.0,7037.0,0.0,207.0,281.0,0.0,0.0,0.0,2293.0,357.0,0.0,3320.0,0.0,0.0,420.0,0.0,-380.0,0.0,800.0
base-enclosure-thermal-mass.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-walltypes.xml,6.8,91.76,36000.0,24000.0,0.0,34807.0,8735.0,918.0,0.0,575.0,16105.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15425.0,6004.0,979.0,0.0,207.0,2007.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-windows-natural-ventilation-availability.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-windows-none.xml,6.8,91.76,36000.0,24000.0,0.0,25009.0,8399.0,0.0,0.0,575.0,7560.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,12772.0,5889.0,0.0,0.0,207.0,448.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-windows-physical-properties.xml,6.8,91.76,36000.0,24000.0,0.0,38215.0,8807.0,13788.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,22315.0,6156.0,9216.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,187.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-windows-shading-seasons.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-windows-shading.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,14632.0,5977.0,1899.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-enclosure-windows-storms.xml,6.8,91.76,36000.0,24000.0,0.0,30929.0,8629.0,6680.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,18653.0,6089.0,5808.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-foundation-ambient.xml,6.8,91.76,36000.0,24000.0,0.0,27805.0,8507.0,7508.0,0.0,575.0,2198.0,0.0,4563.0,0.0,2171.0,2283.0,0.0,0.0,20078.0,6145.0,7037.0,0.0,207.0,281.0,0.0,488.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-basement-garage.xml,6.8,91.76,36000.0,24000.0,0.0,31347.0,8641.0,7508.0,0.0,627.0,7371.0,0.0,592.0,1223.0,2171.0,3213.0,0.0,0.0,20191.0,6139.0,7037.0,0.0,223.0,565.0,0.0,181.0,0.0,2293.0,433.0,0.0,3320.0,0.0,0.0,340.0,0.0,-460.0,0.0,800.0
base-foundation-belly-wing-no-skirt.xml,6.8,91.76,36000.0,24000.0,0.0,21923.0,2609.0,6674.0,0.0,575.0,3049.0,0.0,4563.0,0.0,2171.0,2283.0,0.0,0.0,13144.0,799.0,4639.0,0.0,207.0,389.0,0.0,488.0,0.0,2293.0,307.0,0.0,3320.0,0.0,701.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-belly-wing-skirt.xml,6.8,91.76,36000.0,24000.0,0.0,21923.0,2609.0,6674.0,0.0,575.0,3049.0,0.0,4563.0,0.0,2171.0,2283.0,0.0,0.0,13144.0,799.0,4639.0,0.0,207.0,389.0,0.0,488.0,0.0,2293.0,307.0,0.0,3320.0,0.0,701.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-complex.xml,6.8,91.76,36000.0,24000.0,0.0,41146.0,8866.0,7508.0,0.0,575.0,15394.0,0.0,0.0,2066.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-foundation-conditioned-basement-slab-insulation-full.xml,6.8,91.76,36000.0,24000.0,0.0,31245.0,8638.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1217.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-foundation-conditioned-basement-slab-insulation.xml,6.8,91.76,36000.0,24000.0,0.0,31245.0,8638.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1217.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-foundation-conditioned-basement-wall-insulation.xml,6.8,91.76,36000.0,24000.0,0.0,35169.0,8734.0,7508.0,0.0,575.0,9878.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-foundation-conditioned-crawlspace.xml,6.8,91.76,36000.0,24000.0,0.0,21061.0,0.0,7508.0,0.0,575.0,5021.0,0.0,0.0,2362.0,2171.0,3425.0,0.0,0.0,13640.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,461.0,0.0,3320.0,0.0,0.0,310.0,0.0,-490.0,0.0,800.0
base-foundation-multiple.xml,6.8,91.76,36000.0,24000.0,0.0,23207.0,4934.0,7508.0,0.0,575.0,2198.0,0.0,3538.0,0.0,2171.0,2283.0,0.0,0.0,14619.0,236.0,7037.0,0.0,207.0,281.0,0.0,938.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-slab.xml,6.8,91.76,36000.0,24000.0,0.0,28252.0,1691.0,7508.0,0.0,575.0,2198.0,0.0,0.0,11827.0,2171.0,2283.0,0.0,0.0,13445.0,0.0,7037.0,0.0,207.0,281.0,0.0,0.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-unconditioned-basement-above-grade.xml,6.8,91.76,36000.0,24000.0,0.0,23182.0,4943.0,7508.0,0.0,575.0,2198.0,0.0,3504.0,0.0,2171.0,2283.0,0.0,0.0,14620.0,246.0,7037.0,0.0,207.0,281.0,0.0,929.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-unconditioned-basement-assembly-r.xml,6.8,91.76,36000.0,24000.0,0.0,21002.0,4881.0,7508.0,0.0,575.0,2198.0,0.0,1386.0,0.0,2171.0,2283.0,0.0,0.0,14066.0,254.0,7037.0,0.0,207.0,281.0,0.0,368.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-unconditioned-basement-wall-insulation.xml,6.8,91.76,36000.0,24000.0,0.0,24241.0,2059.0,7508.0,0.0,575.0,2198.0,0.0,7447.0,0.0,2171.0,2283.0,0.0,0.0,15420.0,0.0,7037.0,0.0,207.0,281.0,0.0,1975.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-unconditioned-basement.xml,6.8,91.76,36000.0,24000.0,0.0,23224.0,4944.0,7508.0,0.0,575.0,2198.0,0.0,3545.0,0.0,2171.0,2283.0,0.0,0.0,14631.0,245.0,7037.0,0.0,207.0,281.0,0.0,940.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-unvented-crawlspace.xml,6.8,91.76,36000.0,24000.0,0.0,21999.0,5836.0,7508.0,0.0,575.0,2198.0,0.0,1427.0,0.0,2171.0,2283.0,0.0,0.0,15521.0,1697.0,7037.0,0.0,207.0,281.0,0.0,379.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-vented-crawlspace-above-grade.xml,6.8,91.76,36000.0,24000.0,0.0,24651.0,7661.0,7508.0,0.0,575.0,2198.0,0.0,2255.0,0.0,2171.0,2283.0,0.0,0.0,16257.0,2213.0,7037.0,0.0,207.0,281.0,0.0,598.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-vented-crawlspace.xml,6.8,91.76,36000.0,24000.0,0.0,24330.0,7349.0,7508.0,0.0,575.0,2198.0,0.0,2246.0,0.0,2171.0,2283.0,0.0,0.0,16167.0,2126.0,7037.0,0.0,207.0,281.0,0.0,596.0,0.0,2293.0,307.0,0.0,3320.0,0.0,0.0,473.0,0.0,-327.0,0.0,800.0
base-foundation-walkout-basement.xml,6.8,91.76,36000.0,24000.0,0.0,34012.0,8715.0,7925.0,0.0,575.0,6372.0,0.0,0.0,2345.0,2171.0,5910.0,0.0,0.0,20272.0,6098.0,7234.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,798.0,0.0,3320.0,0.0,0.0,-48.0,0.0,-848.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-autosize-factor.xml,6.8,91.76,42966.0,52173.0,27621.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-heating-only.xml,6.8,91.76,36000.0,0.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-lockout-temperatures-research-features.xml,-13.72,81.14,36000.0,36000.0,34121.4,41923.0,9760.0,9946.0,0.0,761.0,8705.0,0.0,0.0,2302.0,2876.0,7573.0,0.0,0.0,18157.0,6381.0,5891.0,0.0,156.0,98.0,0.0,0.0,0.0,2100.0,212.0,0.0,3320.0,0.0,0.0,1370.0,246.0,324.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-lockout-temperatures.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed-research-features.xml,-13.72,81.14,36000.0,36000.0,34121.4,41923.0,9760.0,9946.0,0.0,761.0,8705.0,0.0,0.0,2302.0,2876.0,7573.0,0.0,0.0,18157.0,6381.0,5891.0,0.0,156.0,98.0,0.0,0.0,0.0,2100.0,212.0,0.0,3320.0,0.0,0.0,1370.0,246.0,324.0,0.0,800.0
