HPXML,HVAC Design Temperature: Heating (F),HVAC Design Temperature: Cooling (F),HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Design Load: Heating: Total (Btu/h),HVAC Design Load: Heating: Ducts (Btu/h),HVAC Design Load: Heating: Windows (Btu/h),HVAC Design Load: Heating: Skylights (Btu/h),HVAC Design Load: Heating: Doors (Btu/h),HVAC Design Load: Heating: Walls (Btu/h),HVAC Design Load: Heating: Roofs (Btu/h),HVAC Design Load: Heating: Floors (Btu/h),HVAC Design Load: Heating: Slabs (Btu/h),HVAC Design Load: Heating: Ceilings (Btu/h),HVAC Design Load: Heating: Infiltration (Btu/h),HVAC Design Load: Heating: Ventilation (Btu/h),HVAC Design Load: Heating: Piping (Btu/h),HVAC Design Load: Cooling Sensible: Total (Btu/h),HVAC Design Load: Cooling Sensible: Ducts (Btu/h),HVAC Design Load: Cooling Sensible: Windows (Btu/h),HVAC Design Load: Cooling Sensible: Skylights (Btu/h),HVAC Design Load: Cooling Sensible: Doors (Btu/h),HVAC Design Load: Cooling Sensible: Walls (Btu/h),HVAC Design Load: Cooling Sensible: Roofs (Btu/h),HVAC Design Load: Cooling Sensible: Floors (Btu/h),HVAC Design Load: Cooling Sensible: Slabs (Btu/h),HVAC Design Load: Cooling Sensible: Ceilings (Btu/h),HVAC Design Load: Cooling Sensible: Infiltration (Btu/h),HVAC Design Load: Cooling Sensible: Ventilation (Btu/h),HVAC Design Load: Cooling Sensible: Internal Gains (Btu/h),HVAC Design Load: Cooling Sensible: Blower Heat (Btu/h),HVAC Design Load: Cooling Sensible: AED Excursion (Btu/h),HVAC Design Load: Cooling Latent: Total (Btu/h),HVAC Design Load: Cooling Latent: Ducts (Btu/h),HVAC Design Load: Cooling Latent: Infiltration (Btu/h),HVAC Design Load: Cooling Latent: Ventilation (Btu/h),HVAC Design Load: Cooling Latent: Internal Gains (Btu/h)
base-hvac-air-to-air-heat-pump-1-speed-seer2-hspf2.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-2-speed-research-features.xml,-13.72,81.14,36000.0,36000.0,34121.4,41923.0,9760.0,9946.0,0.0,761.0,8705.0,0.0,0.0,2302.0,2876.0,7573.0,0.0,0.0,18157.0,6381.0,5891.0,0.0,156.0,98.0,0.0,0.0,0.0,2100.0,212.0,0.0,3320.0,0.0,0.0,1370.0,246.0,324.0,0.0,800.0
base-hvac-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-autosize-maxload.xml,6.8,91.76,66142.0,66142.0,0.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler-advanced-defrost.xml,6.8,91.76,18000.0,18000.0,60000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons.xml,6.8,91.76,18000.0,18000.0,60000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature.xml,6.8,91.76,18000.0,18000.0,60000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-boiler.xml,6.8,91.76,18000.0,18000.0,60000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-furnace-autosize-factor.xml,6.8,91.76,42966.0,52173.0,28604.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-backup-furnace.xml,6.8,91.76,18000.0,18000.0,60000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-autosize.xml,6.8,91.76,30690.0,30690.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-heating-only.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-normalized-capacities.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance-other-temperatures.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-detailed-performance.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-max-power-ratio-schedule-10-mins.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-max-power-ratio-schedule-two-systems.xml,6.8,91.76,72000.0,72000.0,72000.0,37212.0,14084.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,32331.0,18537.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed-research-features.xml,-13.72,81.14,36000.0,36000.0,34121.4,41923.0,9760.0,9946.0,0.0,761.0,8705.0,0.0,0.0,2302.0,2876.0,7573.0,0.0,0.0,18157.0,6381.0,5891.0,0.0,156.0,98.0,0.0,0.0,0.0,2100.0,212.0,0.0,3320.0,0.0,0.0,1370.0,246.0,324.0,0.0,800.0
base-hvac-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-autosize-sizing-controls.xml,0.0,100.0,31000.0,31234.0,0.0,31000.0,9100.0,7128.0,0.0,545.0,6238.0,0.0,0.0,1650.0,2061.0,4277.0,0.0,0.0,24124.0,6741.0,7422.0,0.0,318.0,1008.0,0.0,0.0,0.0,2714.0,771.0,0.0,5150.0,0.0,0.0,2335.0,420.0,715.0,0.0,1200.0
base-hvac-autosize.xml,6.8,91.76,31783.0,24699.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-boiler-coal-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-boiler-elec-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-boiler-gas-central-ac-1-speed.xml,6.8,91.76,36000.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-boiler-gas-only-pilot.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-boiler-gas-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-boiler-oil-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-boiler-propane-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-boiler-wood-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-1-speed-autosize-factor.xml,6.8,91.76,0.0,37000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-1-speed-seer2.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-1-speed.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-2-speed-research-features.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-2-speed.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-var-speed-detailed-performance-autosize.xml,6.8,91.76,0.0,24159.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-var-speed-detailed-performance.xml,6.8,91.76,0.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-var-speed-max-power-ratio-schedule.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-only-var-speed.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-central-ac-plus-air-to-air-heat-pump-heating.xml,6.8,91.76,36000.0,24000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-dse.xml,6.8,91.76,36000.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-2-speed-advanced-defrost.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-dual-fuel-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-dual-fuel-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,36000.0,25669.0,2540.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-area-fractions.xml,6.8,91.76,48000.0,36000.0,0.0,71057.0,33494.0,15016.0,0.0,575.0,9198.0,0.0,0.0,1738.0,2171.0,8866.0,0.0,0.0,85577.0,63829.0,14074.0,0.0,207.0,657.0,0.0,0.0,0.0,2293.0,1198.0,0.0,3320.0,0.0,0.0,-472.0,0.0,-1272.0,0.0,800.0
base-hvac-ducts-area-multipliers.xml,6.8,91.76,36000.0,24000.0,0.0,30968.0,7839.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19503.0,5709.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-buried.xml,6.8,91.76,36000.0,24000.0,0.0,28361.0,5232.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,16662.0,2868.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-defaults.xml,6.8,91.76,42068.0,24000.0,0.0,28851.0,4577.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,5711.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-effective-rvalue.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-leakage-cfm50.xml,6.8,91.76,36000.0,24000.0,0.0,34041.0,10912.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,22082.0,8289.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-leakage-percent.xml,6.8,91.76,36000.0,24000.0,0.0,32142.0,9013.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,22600.0,8807.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-shape-mixed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-shape-rectangular.xml,6.8,91.76,36000.0,24000.0,0.0,31416.0,8287.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19614.0,5821.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ducts-shape-round.xml,6.8,91.76,36000.0,24000.0,0.0,31902.0,8773.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19991.0,6198.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-elec-resistance-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-evap-cooler-furnace-gas.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-evap-cooler-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,16337.0,2544.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-evap-cooler-only.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-fireplace-wood-only.xml,6.8,91.76,36000.0,0.0,0.0,24274.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,5711.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-floor-furnace-propane-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-coal-only.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-elec-central-ac-1-speed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-elec-only.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-gas-central-ac-2-speed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-gas-central-ac-var-speed-max-power-ratio-schedule.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-gas-central-ac-var-speed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-gas-only-autosize-factor.xml,6.8,91.76,44496.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-gas-only-detailed-setpoints.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-gas-only-pilot.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-gas-only.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-gas-room-ac.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-oil-only.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-propane-only.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-wood-only.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-furnace-x3-dse.xml,6.8,91.76,36000.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-detailed-geothermal-loop.xml,6.8,91.76,36000.0,36000.0,36000.0,27675.0,7500.0,7508.0,0.0,575.0,4905.0,0.0,0.0,450.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ground-to-air-heat-pump-heating-only.xml,6.8,91.76,36000.0,0.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ground-to-air-heat-pump.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-1-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-2-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-var-speed-detailed-performance.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-air-to-air-heat-pump-var-speed.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-1-speed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-2-speed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-furnace-gas-central-ac-var-speed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-furnace-gas-only.xml,6.8,91.76,36000.0,0.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-ground-to-air-heat-pump.xml,6.8,91.76,36000.0,36000.0,36000.0,30690.0,7561.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-mini-split-air-conditioner-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-install-quality-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,36000.0,25669.0,2540.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless-detailed-performance-autosize.xml,6.8,91.76,0.0,14949.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless-detailed-performance.xml,6.8,91.76,0.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-air-conditioner-only-ductless.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-cooling-only.xml,6.8,91.76,0.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-detailed-performance-autosize.xml,6.8,91.76,25669.0,25669.0,36000.0,25669.0,2540.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-detailed-performance.xml,6.8,91.76,36000.0,36000.0,36000.0,25669.0,2540.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-heating-only-max-power-ratio-schedule.xml,6.8,91.76,36000.0,0.0,36000.0,25669.0,2540.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-heating-only.xml,6.8,91.76,36000.0,0.0,36000.0,25669.0,2540.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted-max-power-ratio-schedule.xml,6.8,91.76,36000.0,36000.0,36000.0,25669.0,2540.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ducted.xml,6.8,91.76,36000.0,36000.0,36000.0,25669.0,2540.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,15874.0,2081.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-advanced-defrost.xml,6.8,91.76,36000.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-autosize-factor.xml,6.8,91.76,32380.0,39319.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-advanced-defrost.xml,6.8,91.76,36000.0,36000.0,36000.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-baseboard.xml,6.8,91.76,18000.0,18000.0,60000.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults.xml,6.8,91.76,18000.0,18000.0,60000.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-furnace.xml,6.8,91.76,18000.0,18000.0,60000.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-backup-stove.xml,6.8,91.76,18000.0,18000.0,60000.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-detailed-performance-autosize.xml,6.8,91.76,23129.0,23129.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-detailed-performance.xml,6.8,91.76,36000.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-mini-split-heat-pump-ductless.xml,6.8,91.76,36000.0,36000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-multiple.xml,6.8,91.76,59200.0,36799.2,10236.0,36190.0,13061.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,24851.0,11057.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-none.xml,63.32,89.06,0.0,0.0,0.0,2780.0,0.0,794.0,0.0,61.0,232.0,0.0,0.0,1250.0,229.0,214.0,0.0,0.0,13305.0,0.0,6412.0,0.0,264.0,500.0,0.0,0.0,0.0,2510.0,299.0,0.0,3320.0,0.0,0.0,1249.0,0.0,449.0,0.0,800.0
base-hvac-ptac-with-heating-electricity.xml,6.8,91.76,36000.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ptac-with-heating-natural-gas.xml,6.8,91.76,36000.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-ptac.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-pthp-heating-capacity-17f.xml,6.8,91.76,36000.0,36000.0,36000.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-pthp.xml,6.8,91.76,36000.0,36000.0,36000.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-room-ac-only-33percent.xml,6.8,91.76,0.0,8000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-room-ac-only-ceer.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-room-ac-only-detailed-setpoints.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-room-ac-only-research-features-detailed-setpoints.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-room-ac-only-research-features.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-room-ac-only.xml,6.8,91.76,0.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-room-ac-with-heating.xml,6.8,91.76,36000.0,24000.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-room-ac-with-reverse-cycle.xml,6.8,91.76,36000.0,36000.0,36000.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-seasons.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-setpoints-daily-schedules.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-setpoints-daily-setbacks.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-setpoints.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-space-heater-gas-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-stove-oil-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-stove-wood-pellets-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-undersized.xml,6.8,91.76,3600.0,2400.0,0.0,28462.0,5333.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,18254.0,4461.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-hvac-wall-furnace-elec-only.xml,6.8,91.76,36000.0,0.0,0.0,23129.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,13793.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-lighting-ceiling-fans-label-energy-use.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-lighting-ceiling-fans.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-lighting-holiday.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-lighting-kwh-per-year.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-lighting-mixed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-lighting-none-ceiling-fans.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-lighting-none.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-location-AMY-2012.xml,10.22,91.4,36000.0,24000.0,0.0,30238.0,8399.0,7102.0,0.0,543.0,6215.0,0.0,0.0,1644.0,2054.0,4281.0,0.0,0.0,19657.0,5944.0,7000.0,0.0,204.0,307.0,0.0,0.0,0.0,2281.0,602.0,0.0,3320.0,0.0,0.0,-73.0,0.0,-873.0,0.0,800.0
base-location-baltimore-md.xml,17.24,91.22,24000.0,24000.0,0.0,19645.0,5856.0,6268.0,0.0,480.0,1835.0,0.0,1192.0,0.0,1812.0,2202.0,0.0,0.0,16190.0,2058.0,6959.0,0.0,247.0,436.0,0.0,366.0,0.0,2446.0,357.0,0.0,3320.0,0.0,0.0,1871.0,594.0,477.0,0.0,800.0
base-location-capetown-zaf.xml,41.0,84.38,24000.0,24000.0,0.0,13423.0,5606.0,3445.0,0.0,264.0,1009.0,0.0,1031.0,0.0,996.0,1073.0,0.0,0.0,14539.0,2253.0,5856.0,0.0,185.0,198.0,0.0,333.0,0.0,2212.0,182.0,0.0,3320.0,0.0,0.0,846.0,27.0,19.0,0.0,800.0
base-location-dallas-tx.xml,25.88,98.42,24000.0,24000.0,0.0,20085.0,1390.0,5241.0,0.0,401.0,1535.0,0.0,0.0,8256.0,1516.0,1746.0,0.0,0.0,15326.0,74.0,7674.0,0.0,313.0,686.0,0.0,0.0,0.0,2694.0,565.0,0.0,3320.0,0.0,0.0,1629.0,438.0,391.0,0.0,800.0
base-location-detailed.xml,6.8,91.76,36000.0,24000.0,0.0,31486.0,8519.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4404.0,0.0,0.0,19803.0,6018.0,7050.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,593.0,0.0,3320.0,0.0,0.0,124.0,0.0,-676.0,0.0,800.0
base-location-duluth-mn.xml,-13.72,81.14,36000.0,24000.0,0.0,31420.0,6443.0,9946.0,0.0,761.0,2912.0,0.0,4696.0,0.0,2876.0,3786.0,0.0,0.0,12063.0,61.0,5891.0,0.0,156.0,85.0,0.0,344.0,0.0,2100.0,106.0,0.0,3320.0,0.0,0.0,1208.0,246.0,162.0,0.0,800.0
base-location-helena-mt.xml,-8.14,89.24,48000.0,24000.0,0.0,39404.0,10106.0,9283.0,0.0,710.0,8124.0,0.0,0.0,2149.0,2684.0,6347.0,0.0,0.0,19401.0,6086.0,6852.0,0.0,184.0,221.0,0.0,0.0,0.0,2207.0,531.0,0.0,3320.0,0.0,0.0,260.0,0.0,-540.0,0.0,800.0
base-location-honolulu-hi.xml,63.32,89.06,12000.0,24000.0,0.0,3368.0,588.0,794.0,0.0,61.0,232.0,0.0,0.0,1250.0,229.0,214.0,0.0,0.0,13339.0,34.0,6412.0,0.0,264.0,500.0,0.0,0.0,0.0,2510.0,299.0,0.0,3320.0,0.0,0.0,1828.0,580.0,449.0,0.0,800.0
base-location-miami-fl.xml,51.62,90.68,12000.0,24000.0,0.0,8484.0,785.0,2184.0,0.0,167.0,639.0,0.0,0.0,3439.0,631.0,639.0,0.0,0.0,13451.0,-217.0,6605.0,0.0,279.0,556.0,0.0,0.0,0.0,2565.0,343.0,0.0,3320.0,0.0,0.0,2514.0,954.0,760.0,0.0,800.0
base-location-phoenix-az.xml,41.36,108.14,24000.0,24000.0,0.0,13081.0,1053.0,3402.0,0.0,260.0,996.0,0.0,0.0,5359.0,984.0,1025.0,0.0,0.0,18213.0,714.0,8845.0,0.0,401.0,1024.0,0.0,0.0,0.0,3028.0,881.0,0.0,3320.0,0.0,0.0,627.0,0.0,-173.0,0.0,800.0
base-location-portland-or.xml,28.58,87.08,24000.0,24000.0,0.0,17790.0,6513.0,4921.0,0.0,377.0,1441.0,0.0,1472.0,0.0,1423.0,1644.0,0.0,0.0,15800.0,2411.0,6585.0,0.0,210.0,292.0,0.0,429.0,0.0,2304.0,248.0,0.0,3320.0,0.0,0.0,957.0,90.0,67.0,0.0,800.0
base-mechvent-balanced.xml,6.8,91.76,36000.0,24000.0,0.0,38233.0,8807.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,6297.0,0.0,21497.0,6033.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,1670.0,3320.0,0.0,0.0,-1627.0,0.0,-653.0,-1774.0,800.0
base-mechvent-bath-kitchen-fans.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-mechvent-cfis-airflow-fraction-zero.xml,6.8,91.76,36000.0,24000.0,0.0,33335.0,8475.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,0.0,6297.0,0.0,20978.0,6129.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,0.0,1670.0,3320.0,0.0,0.0,-974.0,0.0,0.0,-1774.0,800.0
base-mechvent-cfis-dse.xml,6.8,91.76,36000.0,24000.0,0.0,24860.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,0.0,6297.0,0.0,14848.0,0.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,0.0,1670.0,3320.0,0.0,0.0,-974.0,0.0,0.0,-1774.0,800.0
base-mechvent-cfis-evap-cooler-only-ducted.xml,6.8,91.76,0.0,24000.0,0.0,24860.0,0.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,0.0,6297.0,0.0,17405.0,2556.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,0.0,1670.0,3320.0,0.0,0.0,-974.0,0.0,0.0,-1774.0,800.0
base-mechvent-cfis-no-additional-runtime.xml,6.8,91.76,36000.0,24000.0,0.0,33335.0,8475.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,0.0,6297.0,0.0,20978.0,6129.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,0.0,1670.0,3320.0,0.0,0.0,-974.0,0.0,0.0,-1774.0,800.0
base-mechvent-cfis-supplemental-fan-exhaust.xml,6.8,91.76,36000.0,24000.0,0.0,33335.0,8475.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,0.0,6297.0,0.0,20978.0,6129.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,0.0,1670.0,3320.0,0.0,0.0,-974.0,0.0,0.0,-1774.0,800.0
base-mechvent-cfis-supplemental-fan-supply.xml,6.8,91.76,36000.0,24000.0,0.0,33335.0,8475.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,0.0,6297.0,0.0,20978.0,6129.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,0.0,1670.0,3320.0,0.0,0.0,-974.0,0.0,0.0,-1774.0,800.0
base-mechvent-cfis.xml,6.8,91.76,36000.0,24000.0,0.0,33335.0,8475.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,0.0,6297.0,0.0,20978.0,6129.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,0.0,1670.0,3320.0,0.0,0.0,-974.0,0.0,0.0,-1774.0,800.0
base-mechvent-erv-atre-asre.xml,6.8,91.76,36000.0,24000.0,0.0,33143.0,8692.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,1322.0,0.0,20193.0,6049.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,351.0,3320.0,0.0,0.0,-816.0,0.0,-653.0,-963.0,800.0
base-mechvent-erv.xml,6.8,91.76,36000.0,24000.0,0.0,33144.0,8692.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,1323.0,0.0,20193.0,6049.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,351.0,3320.0,0.0,0.0,-816.0,0.0,-653.0,-963.0,800.0
base-mechvent-exhaust-rated-flow-rate.xml,6.8,91.76,36000.0,24000.0,0.0,36221.0,8760.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,8897.0,0.0,0.0,21181.0,6046.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,1957.0,0.0,3320.0,0.0,0.0,-1279.0,0.0,-2079.0,0.0,800.0
base-mechvent-exhaust.xml,6.8,91.76,36000.0,24000.0,0.0,36221.0,8760.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,8897.0,0.0,0.0,21181.0,6046.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,1957.0,0.0,3320.0,0.0,0.0,-1279.0,0.0,-2079.0,0.0,800.0
base-mechvent-hrv-asre.xml,6.8,91.76,36000.0,24000.0,0.0,33143.0,8692.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,1322.0,0.0,20159.0,6015.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,351.0,3320.0,0.0,0.0,-1627.0,0.0,-653.0,-1774.0,800.0
base-mechvent-hrv.xml,6.8,91.76,36000.0,24000.0,0.0,33144.0,8692.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,1323.0,0.0,20159.0,6015.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,351.0,3320.0,0.0,0.0,-1627.0,0.0,-653.0,-1774.0,800.0
base-mechvent-multiple.xml,6.8,91.76,36000.0,24000.0,0.0,42980.0,16286.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4280.0,3851.0,0.0,26393.0,11717.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,477.0,1021.0,3320.0,0.0,0.0,-1043.0,0.0,-506.0,-1337.0,800.0
base-mechvent-supply.xml,6.8,91.76,36000.0,24000.0,0.0,33563.0,8703.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,0.0,6297.0,0.0,20906.0,6057.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,0.0,1670.0,3320.0,0.0,0.0,-974.0,0.0,0.0,-1774.0,800.0
base-mechvent-whole-house-fan.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-additional-properties.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-bills-battery-scheduled-detailed-only.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-bills-detailed-only.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-bills-pv-detailed-only.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-bills-pv-mixed.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-bills-pv.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-bills.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-defaults.xml,6.8,91.76,36000.0,24000.0,0.0,31742.0,4633.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,8547.0,0.0,0.0,16957.0,1035.0,7942.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,1838.0,0.0,3320.0,0.0,0.0,-1153.0,0.0,-1953.0,0.0,800.0
base-misc-emissions.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
base-misc-generators-battery-scheduled.xml,6.8,91.76,36000.0,24000.0,0.0,31783.0,8654.0,7508.0,0.0,575.0,6571.0,0.0,0.0,1738.0,2171.0,4566.0,0.0,0.0,19895.0,6102.0,7037.0,0.0,207.0,321.0,0.0,0.0,0.0,2293.0,615.0,0.0,3320.0,0.0,0.0,147.0,0.0,-653.0,0.0,800.0
