HPXML,HVAC Capacity: Heating (Btu/h),HVAC Capacity: Cooling (Btu/h),HVAC Capacity: Heat Pump Backup (Btu/h),HVAC Airflow: Heating (cfm),HVAC Airflow: Cooling (cfm)
denver-hvac-autosize-air-to-air-heat-pump-1-speed-cooling-only-sizing-methodology-ACCA.xml,0.0,21309.0,0.0,0.0,886.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-cooling-only-sizing-methodology-HERS.xml,0.0,18787.0,0.0,0.0,781.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-cooling-only-sizing-methodology-MaxLoad.xml,0.0,21309.0,0.0,0.0,886.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-ACCA-backup-emergency.xml,22911.0,22911.0,31147.0,723.0,953.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-ACCA-backup-supplemental.xml,22911.0,22911.0,20320.0,723.0,953.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,16428.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-MaxLoad-backup-emergency.xml,65909.0,65909.0,31147.0,2079.0,2741.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-MaxLoad-backup-supplemental.xml,65909.0,65909.0,0.0,2079.0,2741.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-ACCA-backup-emergency.xml,31147.0,0.0,31147.0,982.0,0.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-ACCA-backup-supplemental.xml,31147.0,0.0,16428.0,982.0,0.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-HERS-backup-emergency.xml,31147.0,0.0,31147.0,982.0,0.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-HERS-backup-supplemental.xml,31147.0,0.0,16428.0,982.0,0.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-MaxLoad-backup-emergency.xml,65909.0,0.0,31147.0,2079.0,0.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-MaxLoad-backup-supplemental.xml,65909.0,0.0,0.0,2079.0,0.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-ACCA-backup-emergency.xml,22911.0,22911.0,31147.0,723.0,953.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-ACCA-backup-supplemental.xml,22911.0,22911.0,20320.0,723.0,953.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,16428.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-MaxLoad-backup-emergency.xml,65909.0,65909.0,31147.0,2079.0,2741.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-MaxLoad-backup-supplemental.xml,65909.0,65909.0,0.0,2079.0,2741.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-ACCA-backup-emergency.xml,22911.0,22911.0,31147.0,723.0,953.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-ACCA-backup-supplemental.xml,22911.0,22911.0,20320.0,723.0,953.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,16428.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-MaxLoad-backup-emergency.xml,65909.0,65909.0,31147.0,2079.0,2741.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-MaxLoad-backup-supplemental.xml,65909.0,65909.0,0.0,2079.0,2741.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-ACCA-backup-emergency.xml,22911.0,22911.0,31147.0,723.0,953.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-ACCA-backup-supplemental.xml,22911.0,22911.0,20320.0,723.0,953.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,16428.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-MaxLoad-backup-emergency.xml,65909.0,65909.0,31147.0,2079.0,2741.0
denver-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,65909.0,65909.0,0.0,2079.0,2741.0
denver-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-ACCA-backup-emergency.xml,24187.0,24187.0,31147.0,763.0,1006.0
denver-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-ACCA-backup-supplemental.xml,24187.0,24187.0,19657.0,763.0,1006.0
denver-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,16351.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-MaxLoad-backup-emergency.xml,65568.0,65568.0,31147.0,2068.0,2727.0
denver-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,65568.0,65568.0,0.0,2068.0,2727.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-ACCA-backup-emergency.xml,25917.0,25917.0,23640.0,817.0,1078.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-ACCA-backup-supplemental.xml,25917.0,25917.0,23640.0,817.0,1078.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,23640.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,23640.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-MaxLoad-backup-emergency.xml,33052.0,33052.0,23640.0,1043.0,1374.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-MaxLoad-backup-supplemental.xml,33052.0,33052.0,23640.0,1043.0,1374.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-ACCA-backup-emergency.xml,25917.0,25917.0,23640.0,817.0,1078.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-ACCA-backup-supplemental.xml,25917.0,25917.0,23640.0,817.0,1078.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,23640.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,23640.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-MaxLoad-backup-emergency.xml,33052.0,33052.0,23640.0,1043.0,1374.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-MaxLoad-backup-supplemental.xml,33052.0,33052.0,23640.0,1043.0,1374.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-ACCA-backup-emergency.xml,24037.0,24037.0,23640.0,758.0,1000.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-ACCA-backup-supplemental.xml,24037.0,24037.0,23640.0,758.0,1000.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,23640.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,23640.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-MaxLoad-backup-emergency.xml,33052.0,33052.0,23640.0,1043.0,1374.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-MaxLoad-backup-supplemental.xml,33052.0,33052.0,23640.0,1043.0,1374.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-ACCA-backup-emergency.xml,25917.0,25917.0,32235.0,1529.0,1078.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-ACCA-backup-supplemental.xml,25917.0,25917.0,32235.0,1529.0,1078.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,32235.0,1694.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,32235.0,1694.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-MaxLoad-backup-emergency.xml,33052.0,33052.0,32235.0,1755.0,1374.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-MaxLoad-backup-supplemental.xml,33052.0,33052.0,32235.0,1755.0,1374.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-ACCA-backup-emergency.xml,25917.0,25917.0,31147.0,817.0,1078.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-ACCA-backup-supplemental.xml,25917.0,25917.0,14646.0,817.0,1078.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,11317.0,982.0,1295.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-MaxLoad-backup-emergency.xml,48922.0,48922.0,31147.0,1543.0,2034.0
denver-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,48922.0,48922.0,0.0,1543.0,2034.0
denver-hvac-autosize-boiler-coal-only.xml,23640.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-boiler-elec-only.xml,23640.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-boiler-gas-central-ac-1-speed.xml,23640.0,21309.0,0.0,0.0,886.0
denver-hvac-autosize-boiler-gas-only-pilot.xml,23640.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-boiler-gas-only.xml,23640.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-boiler-oil-only.xml,23640.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-boiler-propane-only.xml,23640.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-boiler-wood-only.xml,23640.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-central-ac-only-1-speed-seer2.xml,0.0,21309.0,0.0,0.0,886.0
denver-hvac-autosize-central-ac-only-1-speed.xml,0.0,21309.0,0.0,0.0,886.0
denver-hvac-autosize-central-ac-only-2-speed.xml,0.0,20844.0,0.0,0.0,867.0
denver-hvac-autosize-central-ac-only-var-speed.xml,0.0,19936.0,0.0,0.0,829.0
denver-hvac-autosize-central-ac-plus-air-to-air-heat-pump-heating-sizing-methodology-ACCA-backup-emergency.xml,31147.0,21309.0,31147.0,982.0,886.0
denver-hvac-autosize-central-ac-plus-air-to-air-heat-pump-heating-sizing-methodology-ACCA-backup-supplemental.xml,31147.0,21309.0,16428.0,982.0,886.0
denver-hvac-autosize-central-ac-plus-air-to-air-heat-pump-heating-sizing-methodology-HERS-backup-emergency.xml,31147.0,21309.0,31147.0,982.0,886.0
denver-hvac-autosize-central-ac-plus-air-to-air-heat-pump-heating-sizing-methodology-HERS-backup-supplemental.xml,31147.0,21309.0,16428.0,982.0,886.0
denver-hvac-autosize-central-ac-plus-air-to-air-heat-pump-heating-sizing-methodology-MaxLoad-backup-emergency.xml,65909.0,21309.0,31147.0,2079.0,886.0
denver-hvac-autosize-central-ac-plus-air-to-air-heat-pump-heating-sizing-methodology-MaxLoad-backup-supplemental.xml,65909.0,21309.0,0.0,2079.0,886.0
denver-hvac-autosize-dse.xml,23640.0,15265.0,0.0,522.0,635.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-ACCA-backup-emergency.xml,22911.0,22911.0,31147.0,723.0,953.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-ACCA-backup-supplemental.xml,22911.0,22911.0,31147.0,723.0,953.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-MaxLoad-backup-emergency.xml,35328.0,35328.0,31147.0,1114.0,1469.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-MaxLoad-backup-supplemental.xml,35328.0,35328.0,31147.0,1114.0,1469.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-sizing-methodology-ACCA-backup-emergency.xml,22911.0,22911.0,31147.0,723.0,953.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-sizing-methodology-ACCA-backup-supplemental.xml,22911.0,22911.0,31147.0,723.0,953.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-sizing-methodology-MaxLoad-backup-emergency.xml,35328.0,35328.0,31147.0,1114.0,1469.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,35328.0,35328.0,31147.0,1114.0,1469.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-2-speed-sizing-methodology-ACCA-backup-emergency.xml,24187.0,24187.0,31147.0,763.0,1006.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-2-speed-sizing-methodology-ACCA-backup-supplemental.xml,24187.0,24187.0,31147.0,763.0,1006.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-2-speed-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-2-speed-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-2-speed-sizing-methodology-MaxLoad-backup-emergency.xml,34557.0,34557.0,31147.0,1090.0,1437.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-2-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,34557.0,34557.0,31147.0,1090.0,1437.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-var-speed-sizing-methodology-ACCA-backup-emergency.xml,24037.0,24037.0,31147.0,758.0,1000.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-var-speed-sizing-methodology-ACCA-backup-supplemental.xml,24037.0,24037.0,31147.0,758.0,1000.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-var-speed-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-var-speed-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-var-speed-sizing-methodology-MaxLoad-backup-emergency.xml,33052.0,33052.0,31147.0,1043.0,1374.0
denver-hvac-autosize-dual-fuel-air-to-air-heat-pump-var-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,33052.0,33052.0,31147.0,1043.0,1374.0
denver-hvac-autosize-dual-fuel-mini-split-heat-pump-ducted-sizing-methodology-ACCA-backup-emergency.xml,19626.0,19626.0,26181.0,619.0,816.0
denver-hvac-autosize-dual-fuel-mini-split-heat-pump-ducted-sizing-methodology-ACCA-backup-supplemental.xml,19626.0,19626.0,26181.0,619.0,816.0
denver-hvac-autosize-dual-fuel-mini-split-heat-pump-ducted-sizing-methodology-HERS-backup-emergency.xml,26181.0,26181.0,26181.0,826.0,1089.0
denver-hvac-autosize-dual-fuel-mini-split-heat-pump-ducted-sizing-methodology-HERS-backup-supplemental.xml,26181.0,26181.0,26181.0,826.0,1089.0
denver-hvac-autosize-dual-fuel-mini-split-heat-pump-ducted-sizing-methodology-MaxLoad-backup-emergency.xml,29687.0,29687.0,26181.0,936.0,1234.0
denver-hvac-autosize-dual-fuel-mini-split-heat-pump-ducted-sizing-methodology-MaxLoad-backup-supplemental.xml,29687.0,29687.0,26181.0,936.0,1234.0
denver-hvac-autosize-ducts-area-fractions.xml,71257.0,96895.0,0.0,1573.0,4029.0
denver-hvac-autosize-ducts-area-multipliers.xml,31447.0,20880.0,0.0,694.0,868.0
denver-hvac-autosize-ducts-buried.xml,28613.0,17907.0,0.0,632.0,745.0
denver-hvac-autosize-ducts-defaults.xml,28213.0,14272.0,0.0,664.0,371.0
denver-hvac-autosize-ducts-effective-rvalue.xml,32230.0,21305.0,0.0,712.0,886.0
denver-hvac-autosize-ducts-leakage-cfm50.xml,34498.0,23082.0,0.0,762.0,960.0
denver-hvac-autosize-ducts-leakage-percent.xml,32661.0,23448.0,0.0,721.0,975.0
denver-hvac-autosize-elec-resistance-only.xml,23640.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-evap-cooler-furnace-gas.xml,32235.0,13458.0,0.0,712.0,2456.0
denver-hvac-autosize-evap-cooler-only-ducted.xml,0.0,15717.0,0.0,0.0,2868.0
denver-hvac-autosize-evap-cooler-only.xml,0.0,13458.0,0.0,0.0,2456.0
denver-hvac-autosize-fireplace-wood-only.xml,23640.0,0.0,0.0,689.0,0.0
denver-hvac-autosize-floor-furnace-propane-only.xml,23640.0,0.0,0.0,689.0,0.0
denver-hvac-autosize-furnace-coal-only.xml,32235.0,0.0,0.0,712.0,0.0
denver-hvac-autosize-furnace-elec-central-ac-1-speed.xml,32235.0,21309.0,0.0,712.0,886.0
denver-hvac-autosize-furnace-elec-only.xml,32235.0,0.0,0.0,712.0,0.0
denver-hvac-autosize-furnace-gas-central-ac-2-speed.xml,32235.0,20844.0,0.0,712.0,867.0
denver-hvac-autosize-furnace-gas-central-ac-var-speed.xml,32235.0,19936.0,0.0,712.0,829.0
denver-hvac-autosize-furnace-gas-only-detailed-setpoints.xml,32235.0,0.0,0.0,712.0,0.0
denver-hvac-autosize-furnace-gas-only-pilot.xml,32235.0,0.0,0.0,712.0,0.0
denver-hvac-autosize-furnace-gas-only.xml,32235.0,0.0,0.0,712.0,0.0
denver-hvac-autosize-furnace-gas-room-ac.xml,32235.0,14272.0,0.0,712.0,371.0
denver-hvac-autosize-furnace-oil-only.xml,32235.0,0.0,0.0,712.0,0.0
denver-hvac-autosize-furnace-propane-only.xml,32235.0,0.0,0.0,712.0,0.0
denver-hvac-autosize-furnace-wood-only.xml,32235.0,0.0,0.0,712.0,0.0
denver-hvac-autosize-furnace-x3-dse.xml,23876.0,15265.0,0.0,527.0,635.0
denver-hvac-autosize-ground-to-air-heat-pump-cooling-only-sizing-methodology-ACCA.xml,0.0,24963.0,0.0,0.0,873.0
denver-hvac-autosize-ground-to-air-heat-pump-cooling-only-sizing-methodology-HERS.xml,0.0,18787.0,0.0,0.0,657.0
denver-hvac-autosize-ground-to-air-heat-pump-cooling-only-sizing-methodology-MaxLoad.xml,0.0,24963.0,0.0,0.0,873.0
denver-hvac-autosize-ground-to-air-heat-pump-detailed-geothermal-loop-sizing-methodology-ACCA-backup-emergency.xml,31565.0,31565.0,31565.0,996.0,1104.0
denver-hvac-autosize-ground-to-air-heat-pump-detailed-geothermal-loop-sizing-methodology-ACCA-backup-supplemental.xml,31565.0,31565.0,31565.0,996.0,1104.0
denver-hvac-autosize-ground-to-air-heat-pump-detailed-geothermal-loop-sizing-methodology-HERS-backup-emergency.xml,31565.0,31565.0,31565.0,996.0,1313.0
denver-hvac-autosize-ground-to-air-heat-pump-detailed-geothermal-loop-sizing-methodology-HERS-backup-supplemental.xml,31565.0,31565.0,31565.0,996.0,1313.0
denver-hvac-autosize-ground-to-air-heat-pump-detailed-geothermal-loop-sizing-methodology-MaxLoad-backup-emergency.xml,34979.0,34979.0,31565.0,1103.0,1455.0
denver-hvac-autosize-ground-to-air-heat-pump-detailed-geothermal-loop-sizing-methodology-MaxLoad-backup-supplemental.xml,34979.0,34979.0,31565.0,1103.0,1455.0
denver-hvac-autosize-ground-to-air-heat-pump-heating-only-sizing-methodology-ACCA-backup-emergency.xml,31147.0,0.0,31147.0,982.0,0.0
denver-hvac-autosize-ground-to-air-heat-pump-heating-only-sizing-methodology-ACCA-backup-supplemental.xml,31147.0,0.0,31147.0,982.0,0.0
denver-hvac-autosize-ground-to-air-heat-pump-heating-only-sizing-methodology-HERS-backup-emergency.xml,31147.0,0.0,31147.0,982.0,0.0
denver-hvac-autosize-ground-to-air-heat-pump-heating-only-sizing-methodology-HERS-backup-supplemental.xml,31147.0,0.0,31147.0,982.0,0.0
denver-hvac-autosize-ground-to-air-heat-pump-heating-only-sizing-methodology-MaxLoad-backup-emergency.xml,31147.0,0.0,31147.0,982.0,0.0
denver-hvac-autosize-ground-to-air-heat-pump-heating-only-sizing-methodology-MaxLoad-backup-supplemental.xml,31147.0,0.0,31147.0,982.0,0.0
denver-hvac-autosize-ground-to-air-heat-pump-sizing-methodology-ACCA-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1090.0
denver-hvac-autosize-ground-to-air-heat-pump-sizing-methodology-ACCA-backup-supplemental.xml,31147.0,31147.0,31147.0,982.0,1090.0
denver-hvac-autosize-ground-to-air-heat-pump-sizing-methodology-HERS-backup-emergency.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-ground-to-air-heat-pump-sizing-methodology-HERS-backup-supplemental.xml,31147.0,31147.0,31147.0,982.0,1295.0
denver-hvac-autosize-ground-to-air-heat-pump-sizing-methodology-MaxLoad-backup-emergency.xml,34704.0,34704.0,31147.0,1095.0,1443.0
denver-hvac-autosize-ground-to-air-heat-pump-sizing-methodology-MaxLoad-backup-supplemental.xml,34704.0,34704.0,31147.0,1095.0,1443.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-1-speed-sizing-methodology-ACCA-backup-emergency.xml,25873.0,26950.0,31147.0,612.0,840.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-1-speed-sizing-methodology-ACCA-backup-supplemental.xml,25873.0,26950.0,20320.0,612.0,840.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-1-speed-sizing-methodology-HERS-backup-emergency.xml,35174.0,36638.0,31147.0,832.0,1143.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-1-speed-sizing-methodology-HERS-backup-supplemental.xml,35174.0,36638.0,16428.0,832.0,1143.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-1-speed-sizing-methodology-MaxLoad-backup-emergency.xml,74430.0,77528.0,31147.0,1761.0,2418.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-1-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,74430.0,77528.0,0.0,1761.0,2418.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-2-speed-sizing-methodology-ACCA-backup-emergency.xml,27282.0,28282.0,31147.0,645.0,882.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-2-speed-sizing-methodology-ACCA-backup-supplemental.xml,27282.0,28282.0,19657.0,645.0,882.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-2-speed-sizing-methodology-HERS-backup-emergency.xml,35133.0,36421.0,31147.0,831.0,1136.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-2-speed-sizing-methodology-HERS-backup-supplemental.xml,35133.0,36421.0,16351.0,831.0,1136.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-2-speed-sizing-methodology-MaxLoad-backup-emergency.xml,73958.0,76670.0,31147.0,1750.0,2391.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-2-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,73958.0,76670.0,0.0,1750.0,2391.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-var-speed-sizing-methodology-ACCA-backup-emergency.xml,29280.0,30497.0,31147.0,693.0,951.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-var-speed-sizing-methodology-ACCA-backup-supplemental.xml,29280.0,30497.0,14646.0,693.0,951.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-var-speed-sizing-methodology-HERS-backup-emergency.xml,35188.0,36653.0,31147.0,832.0,1143.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-var-speed-sizing-methodology-HERS-backup-supplemental.xml,35188.0,36653.0,11317.0,832.0,1143.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-var-speed-sizing-methodology-MaxLoad-backup-emergency.xml,55269.0,57566.0,31147.0,1307.0,1795.0
denver-hvac-autosize-install-quality-air-to-air-heat-pump-var-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,55269.0,57566.0,0.0,1307.0,1795.0
denver-hvac-autosize-install-quality-furnace-gas-central-ac-1-speed.xml,32235.0,25066.0,0.0,534.0,782.0
denver-hvac-autosize-install-quality-furnace-gas-central-ac-2-speed.xml,32235.0,24373.0,0.0,534.0,760.0
denver-hvac-autosize-install-quality-furnace-gas-central-ac-var-speed.xml,32235.0,23459.0,0.0,534.0,732.0
denver-hvac-autosize-install-quality-furnace-gas-only.xml,32235.0,0.0,0.0,534.0,0.0
denver-hvac-autosize-install-quality-ground-to-air-heat-pump-sizing-methodology-ACCA-backup-emergency.xml,35169.0,36836.0,31147.0,832.0,967.0
denver-hvac-autosize-install-quality-ground-to-air-heat-pump-sizing-methodology-ACCA-backup-supplemental.xml,35169.0,36836.0,31147.0,832.0,967.0
denver-hvac-autosize-install-quality-ground-to-air-heat-pump-sizing-methodology-HERS-backup-emergency.xml,35169.0,36836.0,31147.0,832.0,1149.0
denver-hvac-autosize-install-quality-ground-to-air-heat-pump-sizing-methodology-HERS-backup-supplemental.xml,35169.0,36836.0,31147.0,832.0,1149.0
denver-hvac-autosize-install-quality-ground-to-air-heat-pump-sizing-methodology-MaxLoad-backup-emergency.xml,39186.0,41044.0,31147.0,927.0,1280.0
denver-hvac-autosize-install-quality-ground-to-air-heat-pump-sizing-methodology-MaxLoad-backup-supplemental.xml,39186.0,41044.0,31147.0,927.0,1280.0
denver-hvac-autosize-install-quality-mini-split-air-conditioner-only-ducted.xml,0.0,20424.0,0.0,0.0,637.0
denver-hvac-autosize-install-quality-mini-split-heat-pump-ducted-sizing-methodology-ACCA-backup-emergency.xml,23855.0,24848.0,26181.0,564.0,775.0
denver-hvac-autosize-install-quality-mini-split-heat-pump-ducted-sizing-methodology-ACCA-backup-supplemental.xml,23855.0,24848.0,12738.0,564.0,775.0
denver-hvac-autosize-install-quality-mini-split-heat-pump-ducted-sizing-methodology-HERS-backup-emergency.xml,29578.0,30810.0,26181.0,700.0,961.0
denver-hvac-autosize-install-quality-mini-split-heat-pump-ducted-sizing-methodology-HERS-backup-supplemental.xml,29578.0,30810.0,9513.0,700.0,961.0
denver-hvac-autosize-install-quality-mini-split-heat-pump-ducted-sizing-methodology-MaxLoad-backup-emergency.xml,46458.0,48389.0,26181.0,1099.0,1509.0
denver-hvac-autosize-install-quality-mini-split-heat-pump-ducted-sizing-methodology-MaxLoad-backup-supplemental.xml,46458.0,48389.0,0.0,1099.0,1509.0
denver-hvac-autosize-mini-split-air-conditioner-only-ducted.xml,0.0,17356.0,0.0,0.0,722.0
denver-hvac-autosize-mini-split-air-conditioner-only-ductless.xml,0.0,14282.0,0.0,0.0,476.0
denver-hvac-autosize-mini-split-heat-pump-ducted-cooling-only-sizing-methodology-ACCA.xml,0.0,17356.0,0.0,0.0,722.0
denver-hvac-autosize-mini-split-heat-pump-ducted-cooling-only-sizing-methodology-HERS.xml,0.0,15306.0,0.0,0.0,636.0
denver-hvac-autosize-mini-split-heat-pump-ducted-cooling-only-sizing-methodology-MaxLoad.xml,0.0,17356.0,0.0,0.0,722.0
denver-hvac-autosize-mini-split-heat-pump-ducted-heating-only-sizing-methodology-ACCA-backup-emergency.xml,26181.0,0.0,26181.0,826.0,0.0
denver-hvac-autosize-mini-split-heat-pump-ducted-heating-only-sizing-methodology-ACCA-backup-supplemental.xml,26181.0,0.0,9513.0,826.0,0.0
denver-hvac-autosize-mini-split-heat-pump-ducted-heating-only-sizing-methodology-HERS-backup-emergency.xml,26181.0,0.0,26181.0,826.0,0.0
denver-hvac-autosize-mini-split-heat-pump-ducted-heating-only-sizing-methodology-HERS-backup-supplemental.xml,26181.0,0.0,9513.0,826.0,0.0
denver-hvac-autosize-mini-split-heat-pump-ducted-heating-only-sizing-methodology-MaxLoad-backup-emergency.xml,41122.0,0.0,26181.0,1297.0,0.0
denver-hvac-autosize-mini-split-heat-pump-ducted-heating-only-sizing-methodology-MaxLoad-backup-supplemental.xml,41122.0,0.0,0.0,1297.0,0.0
denver-hvac-autosize-mini-split-heat-pump-ducted-sizing-methodology-ACCA-backup-emergency.xml,21116.0,21116.0,26181.0,666.0,878.0
denver-hvac-autosize-mini-split-heat-pump-ducted-sizing-methodology-ACCA-backup-supplemental.xml,21116.0,21116.0,12738.0,666.0,878.0
denver-hvac-autosize-mini-split-heat-pump-ducted-sizing-methodology-HERS-backup-emergency.xml,26181.0,26181.0,26181.0,826.0,1089.0
denver-hvac-autosize-mini-split-heat-pump-ducted-sizing-methodology-HERS-backup-supplemental.xml,26181.0,26181.0,9513.0,826.0,1089.0
denver-hvac-autosize-mini-split-heat-pump-ducted-sizing-methodology-MaxLoad-backup-emergency.xml,41122.0,41122.0,26181.0,1297.0,1710.0
denver-hvac-autosize-mini-split-heat-pump-ducted-sizing-methodology-MaxLoad-backup-supplemental.xml,41122.0,41122.0,0.0,1297.0,1710.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-baseboard-sizing-methodology-ACCA-backup-emergency.xml,18566.0,18566.0,23640.0,619.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-baseboard-sizing-methodology-ACCA-backup-supplemental.xml,18566.0,18566.0,11819.0,619.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-baseboard-sizing-methodology-HERS-backup-emergency.xml,23640.0,23640.0,23640.0,788.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-baseboard-sizing-methodology-HERS-backup-supplemental.xml,23640.0,23640.0,8589.0,788.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-baseboard-sizing-methodology-MaxLoad-backup-emergency.xml,37131.0,37131.0,23640.0,1238.0,1238.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-baseboard-sizing-methodology-MaxLoad-backup-supplemental.xml,37131.0,37131.0,0.0,1238.0,1238.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults-sizing-methodology-ACCA-backup-emergency.xml,18566.0,18566.0,24589.0,1162.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults-sizing-methodology-ACCA-backup-supplemental.xml,18566.0,18566.0,24589.0,1162.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults-sizing-methodology-HERS-backup-emergency.xml,23640.0,23640.0,24589.0,1331.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults-sizing-methodology-HERS-backup-supplemental.xml,23640.0,23640.0,24589.0,1331.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults-sizing-methodology-MaxLoad-backup-emergency.xml,25086.0,25086.0,24589.0,1379.0,836.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-ducts-defaults-sizing-methodology-MaxLoad-backup-supplemental.xml,25086.0,25086.0,24589.0,1379.0,836.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-sizing-methodology-ACCA-backup-emergency.xml,18566.0,18566.0,26570.0,1206.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-sizing-methodology-ACCA-backup-supplemental.xml,18566.0,18566.0,26570.0,1206.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-sizing-methodology-HERS-backup-emergency.xml,23640.0,23640.0,26570.0,1375.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-sizing-methodology-HERS-backup-supplemental.xml,23640.0,23640.0,26570.0,1375.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-sizing-methodology-MaxLoad-backup-emergency.xml,25086.0,25086.0,26570.0,1423.0,836.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-furnace-sizing-methodology-MaxLoad-backup-supplemental.xml,25086.0,25086.0,26570.0,1423.0,836.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-stove-sizing-methodology-ACCA-backup-emergency.xml,18566.0,18566.0,23640.0,1308.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-stove-sizing-methodology-ACCA-backup-supplemental.xml,18566.0,18566.0,23640.0,1308.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-stove-sizing-methodology-HERS-backup-emergency.xml,23640.0,23640.0,23640.0,1477.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-stove-sizing-methodology-HERS-backup-supplemental.xml,23640.0,23640.0,23640.0,1477.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-stove-sizing-methodology-MaxLoad-backup-emergency.xml,25086.0,25086.0,23640.0,1525.0,836.0
denver-hvac-autosize-mini-split-heat-pump-ductless-backup-stove-sizing-methodology-MaxLoad-backup-supplemental.xml,25086.0,25086.0,23640.0,1525.0,836.0
denver-hvac-autosize-mini-split-heat-pump-ductless-heating-capacity-17f-sizing-methodology-ACCA.xml,18566.0,18566.0,0.0,619.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-heating-capacity-17f-sizing-methodology-HERS.xml,23640.0,23640.0,0.0,788.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-heating-capacity-17f-sizing-methodology-MaxLoad.xml,37131.0,37131.0,0.0,1238.0,1238.0
denver-hvac-autosize-mini-split-heat-pump-ductless-sizing-methodology-ACCA.xml,18566.0,18566.0,0.0,619.0,619.0
denver-hvac-autosize-mini-split-heat-pump-ductless-sizing-methodology-HERS.xml,23640.0,23640.0,0.0,788.0,788.0
denver-hvac-autosize-mini-split-heat-pump-ductless-sizing-methodology-MaxLoad.xml,37131.0,37131.0,0.0,1238.0,1238.0
denver-hvac-autosize-multiple-sizing-methodology-ACCA-backup-emergency.xml,42834.0,30709.0,6294.0,1007.0,1013.0
denver-hvac-autosize-multiple-sizing-methodology-ACCA-backup-supplemental.xml,42834.0,30709.0,3072.0,1007.0,1013.0
denver-hvac-autosize-multiple-sizing-methodology-HERS-backup-emergency.xml,37122.0,24997.0,6294.0,824.0,854.0
denver-hvac-autosize-multiple-sizing-methodology-HERS-backup-supplemental.xml,37122.0,24997.0,3610.0,824.0,854.0
denver-hvac-autosize-multiple-sizing-methodology-MaxLoad-backup-emergency.xml,47994.0,35869.0,6294.0,1171.0,1223.0
denver-hvac-autosize-multiple-sizing-methodology-MaxLoad-backup-supplemental.xml,47994.0,35869.0,3029.0,1171.0,1223.0
denver-hvac-autosize-none.xml,0.0,0.0,0.0,0.0,0.0
denver-hvac-autosize-ptac-with-heating-electricity.xml,23640.0,14272.0,0.0,522.0,371.0
denver-hvac-autosize-ptac-with-heating-natural-gas.xml,23640.0,14272.0,0.0,522.0,371.0
denver-hvac-autosize-ptac.xml,0.0,14272.0,0.0,0.0,371.0
denver-hvac-autosize-pthp-heating-capacity-17f-sizing-methodology-ACCA-backup-emergency.xml,16412.0,16412.0,23640.0,479.0,427.0
denver-hvac-autosize-pthp-heating-capacity-17f-sizing-methodology-ACCA-backup-supplemental.xml,16412.0,16412.0,15884.0,479.0,427.0
denver-hvac-autosize-pthp-heating-capacity-17f-sizing-methodology-HERS-backup-emergency.xml,23640.0,23640.0,23640.0,689.0,615.0
denver-hvac-autosize-pthp-heating-capacity-17f-sizing-methodology-HERS-backup-supplemental.xml,23640.0,23640.0,12468.0,689.0,615.0
denver-hvac-autosize-pthp-heating-capacity-17f-sizing-methodology-MaxLoad-backup-emergency.xml,50023.0,50023.0,23640.0,1459.0,1301.0
denver-hvac-autosize-pthp-heating-capacity-17f-sizing-methodology-MaxLoad-backup-supplemental.xml,50023.0,50023.0,0.0,1459.0,1301.0
denver-hvac-autosize-pthp-sizing-methodology-ACCA-backup-emergency.xml,16412.0,16412.0,23640.0,479.0,427.0
denver-hvac-autosize-pthp-sizing-methodology-ACCA-backup-supplemental.xml,16412.0,16412.0,15884.0,479.0,427.0
denver-hvac-autosize-pthp-sizing-methodology-HERS-backup-emergency.xml,23640.0,23640.0,23640.0,689.0,615.0
denver-hvac-autosize-pthp-sizing-methodology-HERS-backup-supplemental.xml,23640.0,23640.0,12468.0,689.0,615.0
denver-hvac-autosize-pthp-sizing-methodology-MaxLoad-backup-emergency.xml,50023.0,50023.0,23640.0,1459.0,1301.0
denver-hvac-autosize-pthp-sizing-methodology-MaxLoad-backup-supplemental.xml,50023.0,50023.0,0.0,1459.0,1301.0
denver-hvac-autosize-room-ac-only-33percent.xml,0.0,4710.0,0.0,0.0,122.0
denver-hvac-autosize-room-ac-only-ceer.xml,0.0,14272.0,0.0,0.0,371.0
denver-hvac-autosize-room-ac-only-detailed-setpoints.xml,0.0,14272.0,0.0,0.0,371.0
denver-hvac-autosize-room-ac-only.xml,0.0,14272.0,0.0,0.0,371.0
denver-hvac-autosize-room-ac-with-heating.xml,23640.0,14272.0,0.0,522.0,371.0
denver-hvac-autosize-room-ac-with-reverse-cycle-sizing-methodology-ACCA-backup-emergency.xml,16412.0,16412.0,23640.0,479.0,427.0
denver-hvac-autosize-room-ac-with-reverse-cycle-sizing-methodology-ACCA-backup-supplemental.xml,16412.0,16412.0,15884.0,479.0,427.0
denver-hvac-autosize-room-ac-with-reverse-cycle-sizing-methodology-HERS-backup-emergency.xml,23640.0,23640.0,23640.0,689.0,615.0
denver-hvac-autosize-room-ac-with-reverse-cycle-sizing-methodology-HERS-backup-supplemental.xml,23640.0,23640.0,12468.0,689.0,615.0
denver-hvac-autosize-room-ac-with-reverse-cycle-sizing-methodology-MaxLoad-backup-emergency.xml,50023.0,50023.0,23640.0,1459.0,1301.0
denver-hvac-autosize-room-ac-with-reverse-cycle-sizing-methodology-MaxLoad-backup-supplemental.xml,50023.0,50023.0,0.0,1459.0,1301.0
denver-hvac-autosize-seasons.xml,32235.0,21309.0,0.0,712.0,886.0
denver-hvac-autosize-setpoints-daily-schedules.xml,32235.0,21309.0,0.0,712.0,886.0
denver-hvac-autosize-setpoints-daily-setbacks.xml,32235.0,21309.0,0.0,712.0,886.0
denver-hvac-autosize-setpoints.xml,32235.0,21309.0,0.0,712.0,886.0
denver-hvac-autosize-space-heater-gas-only.xml,23640.0,0.0,0.0,689.0,0.0
denver-hvac-autosize-stove-oil-only.xml,23640.0,0.0,0.0,689.0,0.0
denver-hvac-autosize-stove-wood-pellets-only.xml,23640.0,0.0,0.0,689.0,0.0
denver-hvac-autosize-undersized.xml,28898.0,19717.0,0.0,638.0,820.0
denver-hvac-autosize-wall-furnace-elec-only.xml,23640.0,0.0,0.0,689.0,0.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-cooling-only-sizing-methodology-ACCA.xml,0.0,27095.0,0.0,0.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-cooling-only-sizing-methodology-HERS.xml,0.0,25329.0,0.0,0.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-cooling-only-sizing-methodology-MaxLoad.xml,0.0,27095.0,0.0,0.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-ACCA-backup-emergency.xml,27095.0,27095.0,20038.0,706.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-ACCA-backup-supplemental.xml,27095.0,27095.0,0.0,706.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,20038.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-MaxLoad-backup-emergency.xml,30521.0,30521.0,20038.0,795.0,1269.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-capacity-17f-sizing-methodology-MaxLoad-backup-supplemental.xml,30521.0,30521.0,0.0,795.0,1269.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-ACCA-backup-emergency.xml,20038.0,0.0,20038.0,522.0,0.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-ACCA-backup-supplemental.xml,20038.0,0.0,3409.0,522.0,0.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-HERS-backup-emergency.xml,20038.0,0.0,20038.0,522.0,0.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-HERS-backup-supplemental.xml,20038.0,0.0,3409.0,522.0,0.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-MaxLoad-backup-emergency.xml,24146.0,0.0,20038.0,629.0,0.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only-sizing-methodology-MaxLoad-backup-supplemental.xml,24146.0,0.0,0.0,629.0,0.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-ACCA-backup-emergency.xml,27095.0,27095.0,20038.0,706.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-ACCA-backup-supplemental.xml,27095.0,27095.0,0.0,706.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,20038.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-MaxLoad-backup-emergency.xml,30521.0,30521.0,20038.0,795.0,1269.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-lockout-temperatures-sizing-methodology-MaxLoad-backup-supplemental.xml,30521.0,30521.0,0.0,795.0,1269.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-ACCA-backup-emergency.xml,27095.0,27095.0,20038.0,706.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-ACCA-backup-supplemental.xml,27095.0,27095.0,0.0,706.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,20038.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-MaxLoad-backup-emergency.xml,30521.0,30521.0,20038.0,795.0,1269.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-seer2-hspf2-sizing-methodology-MaxLoad-backup-supplemental.xml,30521.0,30521.0,0.0,795.0,1269.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-ACCA-backup-emergency.xml,27095.0,27095.0,20038.0,706.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-ACCA-backup-supplemental.xml,27095.0,27095.0,0.0,706.0,1127.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,20038.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-MaxLoad-backup-emergency.xml,30521.0,30521.0,20038.0,795.0,1269.0
houston-hvac-autosize-air-to-air-heat-pump-1-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,30521.0,30521.0,0.0,795.0,1269.0
houston-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-ACCA-backup-emergency.xml,27339.0,27339.0,20038.0,712.0,1137.0
houston-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-ACCA-backup-supplemental.xml,27339.0,27339.0,0.0,712.0,1137.0
houston-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,20038.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-MaxLoad-backup-emergency.xml,30431.0,30431.0,20038.0,793.0,1265.0
houston-hvac-autosize-air-to-air-heat-pump-2-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,30431.0,30431.0,0.0,793.0,1265.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-ACCA-backup-emergency.xml,24475.0,24475.0,14077.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-ACCA-backup-supplemental.xml,24475.0,24475.0,0.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,14077.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-MaxLoad-backup-emergency.xml,29028.0,29028.0,14077.0,756.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-hvac-seasons-sizing-methodology-MaxLoad-backup-supplemental.xml,29028.0,29028.0,0.0,756.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-ACCA-backup-emergency.xml,24475.0,24475.0,14077.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-ACCA-backup-supplemental.xml,24475.0,24475.0,0.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,14077.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-MaxLoad-backup-emergency.xml,29028.0,29028.0,14077.0,756.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-sizing-methodology-MaxLoad-backup-supplemental.xml,29028.0,29028.0,0.0,756.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-ACCA-backup-emergency.xml,24475.0,24475.0,14077.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-ACCA-backup-supplemental.xml,24475.0,24475.0,0.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,14077.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-MaxLoad-backup-emergency.xml,29028.0,29028.0,14077.0,756.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-boiler-switchover-temperature-sizing-methodology-MaxLoad-backup-supplemental.xml,29028.0,29028.0,0.0,756.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-ACCA-backup-emergency.xml,24475.0,24475.0,21260.0,1026.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-ACCA-backup-supplemental.xml,24475.0,24475.0,0.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,21260.0,1048.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-MaxLoad-backup-emergency.xml,29028.0,29028.0,21260.0,1144.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-backup-furnace-sizing-methodology-MaxLoad-backup-supplemental.xml,29028.0,29028.0,0.0,756.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-ACCA-backup-emergency.xml,24475.0,24475.0,20038.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-ACCA-backup-supplemental.xml,24475.0,24475.0,0.0,638.0,1018.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-HERS-backup-emergency.xml,25329.0,25329.0,20038.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-HERS-backup-supplemental.xml,25329.0,25329.0,0.0,660.0,1053.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-MaxLoad-backup-emergency.xml,29028.0,29028.0,20038.0,756.0,1207.0
houston-hvac-autosize-air-to-air-heat-pump-var-speed-sizing-methodology-MaxLoad-backup-supplemental.xml,29028.0,29028.0,0.0,756.0,1207.0
houston-hvac-autosize-boiler-coal-only.xml,14077.0,0.0,0.0,0.0,0.0
houston-hvac-autosize-boiler-elec-only.xml,14077.0,0.0,0.0,0.0,0.0
houston-hvac-autosize-boiler-gas-central-ac-1-speed.xml,14077.0,27095.0,0.0,0.0,1127.0
houston-hvac-autosize-boiler-gas-only-pilot.xml,14077.0,0.0,0.0,0.0,0.0
houston-hvac-autosize-boiler-gas-only.xml,14077.0,0.0,0.0,0.0,0.0
houston-hvac-autosize-boiler-oil-only.xml,14077.0,0.0,0.0,0.0,0.0
houston-hvac-autosize-boiler-propane-only.xml,14077.0,0.0,0.0,0.0,0.0
houston-hvac-autosize-boiler-wood-only.xml,14077.0,0.0,0.0,0.0,0.0
houston-hvac-autosize-central-ac-only-1-speed-seer2.xml,0.0,27095.0,0.0,0.0,1127.0
houston-hvac-autosize-central-ac-only-1-speed.xml,0.0,27095.0,0.0,0.0,1127.0
