!- NOTE: Auto-generated from /test/osw_files/MF_1story_UB_Furnace_AC1_FuelTankWH.osw

OS:Version,
  {3acb5db4-738a-4955-ac65-08e68c10c7ee}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:SimulationControl,
  {26f0f356-c39e-4526-9281-5cb22b3d1e41}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {a564f553-5777-46d5-ac10-7e7210291a90}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {36428c3f-1687-4a0b-8cd8-6089ab29a9c8}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Outside,
  {3964b452-08da-47dc-ae22-ed271540c61c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {b6cf2922-5386-4c4b-aa01-f97f7547e330}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {372fbc53-224c-4017-b6b2-1cb62d285939}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {d392ac31-f42a-4ee1-927e-737ad1e324ce}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c469edfb-9a7f-49f0-8b0f-f7e83e4accd8}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {e0da03cf-ca69-4cab-a9c0-36f17a3a53f3}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {c9b1cf9d-2176-4581-877b-f654fb12aae7}, !- Handle
  {e0da03cf-ca69-4cab-a9c0-36f17a3a53f3}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:Site,
  {d91e91a5-75a7-4047-bed5-1eacc8b7e9a9}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {0ccc0ff5-1620-4d0b-81a3-9c258e393ba7}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {7bc7257e-4b18-428b-9586-b999f7ef1d9c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {fb2a21ca-b953-4206-916e-e0289a39517e}, !- Handle
  3/12,                                   !- Start Date
  11/5;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {66f1742d-4086-4aa3-b1db-d5582131b5d4}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Building,
  {bc99c374-60c8-4703-ac6d-028142675a20}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  multifamily,                            !- Standards Building Type
  8;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {eb6dec65-8f17-40b0-ad79-040b89e49b6a}, !- Handle
  {bc99c374-60c8-4703-ac6d-028142675a20}, !- Object Name
  num_units,                              !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  8,                                      !- Feature Value 1
  has_rear_units,                         !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  true,                                   !- Feature Value 2
  num_floors,                             !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  1,                                      !- Feature Value 3
  horz_location,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Left,                                   !- Feature Value 4
  level,                                  !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Bottom,                                 !- Feature Value 5
  found_type,                             !- Feature Name 6
  String,                                 !- Feature Data Type 6
  unfinished basement,                    !- Feature Value 6
  corridor_width,                         !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  3.048,                                  !- Feature Value 7
  corridor_position,                      !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double-Loaded Interior,                 !- Feature Value 8
  has_water_heater_flue,                  !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  true,                                   !- Feature Value 9
  has_hvac_flue,                          !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  true;                                   !- Feature Value 10

OS:ThermalZone,
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e29adcae-6423-4951-859b-b51f41ab26d2}, !- Zone Air Inlet Port List
  {d12901a7-9409-40ee-aad1-9f277d9d37b5}, !- Zone Air Exhaust Port List
  {517fa826-a666-4bc4-b37e-deb1d72243d2}, !- Zone Air Node Name
  {2db49b2e-4ec8-403d-ae80-d120dbbf3f8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0fc093d-d726-48c3-8383-c72fd7c53965}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7413ef4-6d21-4a83-b876-d8f60f01ec90}, !- Handle
  Node 1,                                 !- Name
  {517fa826-a666-4bc4-b37e-deb1d72243d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {517fa826-a666-4bc4-b37e-deb1d72243d2}, !- Handle
  {44fdff99-6f38-4385-b641-51f751c95aee}, !- Name
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- Source Object
  11,                                     !- Outlet Port
  {b7413ef4-6d21-4a83-b876-d8f60f01ec90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e29adcae-6423-4951-859b-b51f41ab26d2}, !- Handle
  {ec3a2259-717b-4df6-a012-d40eab26f753}, !- Name
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- HVAC Component
  {9c16ffc8-e3c4-4a14-a0e9-b62447bea761}, !- Port 1
  {a4fb246a-8522-493c-bfb9-471ea50913f4}; !- Port 2

OS:PortList,
  {d12901a7-9409-40ee-aad1-9f277d9d37b5}, !- Handle
  {4a62e8d0-4d30-4fec-ab5b-a0c6cfb5ded6}, !- Name
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}; !- HVAC Component

OS:PortList,
  {2db49b2e-4ec8-403d-ae80-d120dbbf3f8a}, !- Handle
  {b27cb698-c966-44ef-b5a6-b5595878e016}, !- Name
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- HVAC Component
  {1b18305a-2bff-4d08-ba3f-9b98b4853e5d}, !- Port 1
  {ff0161ec-2af5-46f3-b0b8-93fd7e7ff2ee}; !- Port 2

OS:Sizing:Zone,
  {fa76df2c-dfc4-4d49-b310-683497665280}, !- Handle
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {279d5733-0572-4191-855d-a685e1bd5a2e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {5a61e646-7e30-41a2-bba7-ac3b88c4d770}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2727d8e9-4c9c-40c8-8688-832e4d6f7e3e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Handle
  living space,                           !- Name
  {0c6b1580-e187-432f-816e-740651565d97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b8d5e7b9-58b3-4dff-8639-a0f072497613}; !- Building Unit Name

OS:Surface,
  {9048df05-93ee-4e67-9199-e294d69d5d40}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ded4146e-8ad2-432c-85e4-cc725db82fda}, !- Construction Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {794f3ec8-7ef2-4c6c-a248-9580338041f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad521c66-3b97-4a3f-926c-fedec4739963}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {6a1397d9-48b3-4cb0-a35c-5d6426cde611}, !- Construction Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee324c8-3684-4210-b219-cce881ac76cc}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {063666dc-d0bb-40e7-9fe6-ccc4287d1c2d}, !- Construction Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf35339e-5c67-4a5c-95cd-d78379347a59}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {063666dc-d0bb-40e7-9fe6-ccc4287d1c2d}, !- Construction Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {562a31ff-a008-4b51-b495-375192adfa2c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {6a1397d9-48b3-4cb0-a35c-5d6426cde611}, !- Construction Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226f6417-4aa2-48e3-b218-fc81921b26d9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {8c881c65-48f4-4fb0-b85c-ad53c8977840}, !- Construction Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {0c6b1580-e187-432f-816e-740651565d97}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {cb811da3-fab1-487b-ae2c-7ef582f7224b}, !- Handle
  corridor zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1dd67e8-b4b3-4248-b1e1-8ab22f999abc}, !- Zone Air Inlet Port List
  {a2d26ba4-5e08-4121-a41a-480cbf5f4943}, !- Zone Air Exhaust Port List
  {ee67e30f-3f78-4dbb-9a6d-9655ada8919c}, !- Zone Air Node Name
  {5d3ac2a5-544f-4ae3-ac02-2f6351b81bc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3878ce5-056f-486b-af10-22e8ee652002}, !- Handle
  Node 2,                                 !- Name
  {ee67e30f-3f78-4dbb-9a6d-9655ada8919c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee67e30f-3f78-4dbb-9a6d-9655ada8919c}, !- Handle
  {88e22ffe-6ce3-4b31-85f5-548a9680addd}, !- Name
  {cb811da3-fab1-487b-ae2c-7ef582f7224b}, !- Source Object
  11,                                     !- Outlet Port
  {b3878ce5-056f-486b-af10-22e8ee652002}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1dd67e8-b4b3-4248-b1e1-8ab22f999abc}, !- Handle
  {61e4d984-026e-4336-bdc3-b286aefbc153}, !- Name
  {cb811da3-fab1-487b-ae2c-7ef582f7224b}; !- HVAC Component

OS:PortList,
  {a2d26ba4-5e08-4121-a41a-480cbf5f4943}, !- Handle
  {a0723cab-4fbf-4853-afd9-85c047d8b243}, !- Name
  {cb811da3-fab1-487b-ae2c-7ef582f7224b}; !- HVAC Component

OS:PortList,
  {5d3ac2a5-544f-4ae3-ac02-2f6351b81bc6}, !- Handle
  {e411fb21-8a6e-4943-b995-7f9a42b56e2f}, !- Name
  {cb811da3-fab1-487b-ae2c-7ef582f7224b}; !- HVAC Component

OS:Sizing:Zone,
  {98800566-4144-45ec-9fc8-ec497a8105cc}, !- Handle
  {cb811da3-fab1-487b-ae2c-7ef582f7224b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {420324a9-d2df-43af-bab1-2e0d5ed4a78b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {cb811da3-fab1-487b-ae2c-7ef582f7224b}; !- Thermal Zone

OS:Space,
  {f05d3cbe-58a5-4ee7-9e4f-bbf3cff2f769}, !- Handle
  corridor space,                         !- Name
  {1a6aa8f1-021d-43d1-8753-343ecf49b478}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {cb811da3-fab1-487b-ae2c-7ef582f7224b}; !- Thermal Zone Name

OS:Surface,
  {7033f58e-8941-4542-bce5-54b370a84d2e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {705e2e75-7e05-4910-8f20-1871e995435c}, !- Construction Name
  {f05d3cbe-58a5-4ee7-9e4f-bbf3cff2f769}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fdcd92a-586e-41b3-af9a-2c5c7a83ad9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  5.08, 1.524, 0,                         !- X,Y,Z Vertex 3 {m}
  5.08, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51db62e-4ffc-4763-b589-6dda64b8f91b}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {21203d19-cffd-4d6c-8bbc-a3f132d30896}, !- Construction Name
  {f05d3cbe-58a5-4ee7-9e4f-bbf3cff2f769}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe05ca3-1557-43b7-ac12-ec04c3222211}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {888f974d-b324-4f4e-ad83-a6a51fc6caaa}, !- Construction Name
  {f05d3cbe-58a5-4ee7-9e4f-bbf3cff2f769}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 1.524, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 1.524, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.524, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30c68ff-4b3b-48a5-a4d7-7b0b9b4c9ba0}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {888f974d-b324-4f4e-ad83-a6a51fc6caaa}, !- Construction Name
  {f05d3cbe-58a5-4ee7-9e4f-bbf3cff2f769}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.08, 1.524, 0,                         !- X,Y,Z Vertex 3 {m}
  5.08, 1.524, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc10954-8d1c-42f0-a741-a18d0f68e6d7}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {888f974d-b324-4f4e-ad83-a6a51fc6caaa}, !- Construction Name
  {f05d3cbe-58a5-4ee7-9e4f-bbf3cff2f769}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fa0614-2575-4af5-88f8-1a97d994aa33}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {08e7479f-72b1-41c2-ba89-2a578029b53e}, !- Construction Name
  {f05d3cbe-58a5-4ee7-9e4f-bbf3cff2f769}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 1.524, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {1a6aa8f1-021d-43d1-8753-343ecf49b478}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  corridor;                               !- Standards Space Type

OS:Space,
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Handle
  unfinished basement corridor space,     !- Name
  {b39225f0-a7eb-4fc5-bde4-43e6510602c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e0e3ad3f-0bfe-4b73-8fad-990b60fee9c7}; !- Thermal Zone Name

OS:Surface,
  {a21a300a-88ad-4abf-b123-35674e2ab61b}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {764be082-c7e6-49e9-a6d5-b9efc72b203e}, !- Construction Name
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {492f7781-0765-45a6-bd8f-b185849c126c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 1.524, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.08, 1.524, -2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 0, -2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47a08f6-8225-44ed-8db7-30f54070f4af}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {7dd37a3c-3c88-4dac-a325-5fdc77eb4460}, !- Construction Name
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {492f7781-0765-45a6-bd8f-b185849c126c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.524, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 1.524, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5da4a5e-9e39-4022-921c-5ee0b894b266}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {7dd37a3c-3c88-4dac-a325-5fdc77eb4460}, !- Construction Name
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 1.524, 0,                         !- X,Y,Z Vertex 1 {m}
  5.08, 1.524, -2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 1.524, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 1.524, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e495418f-b004-4358-9057-61b4da54bf0f}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {7dd37a3c-3c88-4dac-a325-5fdc77eb4460}, !- Construction Name
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.08, 1.524, -2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 1.524, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b15adc-1af6-45d1-b1fb-97046611ed12}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {50594063-3003-4d46-92f2-eb0de1bfc310}, !- Construction Name
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0876c85-edde-4e66-9004-98d4d0f707d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.08, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fdcd92a-586e-41b3-af9a-2c5c7a83ad9f}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {75dd9b2e-f400-4a2e-98b2-128aed3dce08}, !- Construction Name
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7033f58e-8941-4542-bce5-54b370a84d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  5.08, 1.524, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Handle
  unfinished basement space,              !- Name
  {b39225f0-a7eb-4fc5-bde4-43e6510602c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}; !- Thermal Zone Name

OS:Surface,
  {f8f60858-1490-4c60-8a1e-d3be49c2b4f6}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {e4b863bc-436d-4f68-967b-8abe5f92f227}, !- Construction Name
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {43fef582-78c8-4fd3-baac-7d68b1d5adf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, -2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9aca467-8bdd-4826-ab3e-0905da41772b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {a5f47a40-fce9-49a4-aa66-709baa915df1}, !- Construction Name
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {43fef582-78c8-4fd3-baac-7d68b1d5adf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0876c85-edde-4e66-9004-98d4d0f707d0}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {888f974d-b324-4f4e-ad83-a6a51fc6caaa}, !- Construction Name
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b15adc-1af6-45d1-b1fb-97046611ed12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e11809-3c3d-4ce3-bdfa-8be207d700b8}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {a5f47a40-fce9-49a4-aa66-709baa915df1}, !- Construction Name
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.08, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44fd0c90-ffcd-4093-9968-3dcd6453a967}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {a5f47a40-fce9-49a4-aa66-709baa915df1}, !- Construction Name
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {43fef582-78c8-4fd3-baac-7d68b1d5adf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794f3ec8-7ef2-4c6c-a248-9580338041f8}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7cca9630-e049-49f1-863e-dd66af084306}, !- Construction Name
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9048df05-93ee-4e67-9199-e294d69d5d40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0e3ad3f-0bfe-4b73-8fad-990b60fee9c7}, !- Handle
  unfinished basement corridor zone,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d48f4132-b97b-42ae-a982-822283087aae}, !- Zone Air Inlet Port List
  {67fb283a-c151-4c2d-ab9a-b9734e76d9bc}, !- Zone Air Exhaust Port List
  {8a95a0c9-d47f-408a-abb2-43adc0adf3b8}, !- Zone Air Node Name
  {dc8b7a94-2713-418a-9fad-b592d61c6504}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95cb2fd5-4978-4325-8d24-dfe5779800eb}, !- Handle
  Node 3,                                 !- Name
  {8a95a0c9-d47f-408a-abb2-43adc0adf3b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a95a0c9-d47f-408a-abb2-43adc0adf3b8}, !- Handle
  {b0d49af6-9779-4eb2-8447-0698b737ebd1}, !- Name
  {e0e3ad3f-0bfe-4b73-8fad-990b60fee9c7}, !- Source Object
  11,                                     !- Outlet Port
  {95cb2fd5-4978-4325-8d24-dfe5779800eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d48f4132-b97b-42ae-a982-822283087aae}, !- Handle
  {71ddb067-a758-43ee-93fc-0cb33e4c1aa1}, !- Name
  {e0e3ad3f-0bfe-4b73-8fad-990b60fee9c7}; !- HVAC Component

OS:PortList,
  {67fb283a-c151-4c2d-ab9a-b9734e76d9bc}, !- Handle
  {72d7ecaa-64a4-4038-9d8f-de48497ddf1b}, !- Name
  {e0e3ad3f-0bfe-4b73-8fad-990b60fee9c7}; !- HVAC Component

OS:PortList,
  {dc8b7a94-2713-418a-9fad-b592d61c6504}, !- Handle
  {7cfd6e7f-0c85-4c1a-bcad-5946b7bca9ad}, !- Name
  {e0e3ad3f-0bfe-4b73-8fad-990b60fee9c7}; !- HVAC Component

OS:Sizing:Zone,
  {34a2fea6-8fc4-4f13-90ce-4596688c0484}, !- Handle
  {e0e3ad3f-0bfe-4b73-8fad-990b60fee9c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d93c896-c294-495b-b021-dd30ee22727c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e0e3ad3f-0bfe-4b73-8fad-990b60fee9c7}; !- Thermal Zone

OS:SpaceType,
  {b39225f0-a7eb-4fc5-bde4-43e6510602c7}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished basement;                    !- Standards Space Type

OS:ThermalZone,
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}, !- Handle
  unfinished basement zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a3d8f28-98ea-4595-a020-0387195a93ca}, !- Zone Air Inlet Port List
  {c92a3c8c-1bf4-4a1c-aea8-7ff5a7cced9b}, !- Zone Air Exhaust Port List
  {0ba2e797-0273-4cda-a44d-2b1e8d8a54b6}, !- Zone Air Node Name
  {5d487177-9c33-4609-8128-79fd1d2cac73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d89984a-48a6-42ec-a1ea-c0e6deeee5a4}, !- Handle
  Node 4,                                 !- Name
  {0ba2e797-0273-4cda-a44d-2b1e8d8a54b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ba2e797-0273-4cda-a44d-2b1e8d8a54b6}, !- Handle
  {3e460609-acc9-4e50-b938-5eba22581d43}, !- Name
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}, !- Source Object
  11,                                     !- Outlet Port
  {7d89984a-48a6-42ec-a1ea-c0e6deeee5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a3d8f28-98ea-4595-a020-0387195a93ca}, !- Handle
  {1fcbb669-de47-4fcf-ac34-bc65694c7495}, !- Name
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}; !- HVAC Component

OS:PortList,
  {c92a3c8c-1bf4-4a1c-aea8-7ff5a7cced9b}, !- Handle
  {911093cf-0375-4703-9872-44089ae0bdc1}, !- Name
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}; !- HVAC Component

OS:PortList,
  {5d487177-9c33-4609-8128-79fd1d2cac73}, !- Handle
  {8658a99f-53b0-47f9-9d65-4db26fd3507c}, !- Name
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}; !- HVAC Component

OS:Sizing:Zone,
  {fd9e0e67-2690-4213-ae00-7c2731a48feb}, !- Handle
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f17542c-a764-4144-8d57-f13a8994013c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}; !- Thermal Zone

OS:BuildingUnit,
  {b8d5e7b9-58b3-4dff-8639-a0f072497613}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {7b13725f-2de8-4c10-bb76-1a5fa0ddd763}, !- Handle
  {b8d5e7b9-58b3-4dff-8639-a0f072497613}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.5,                                    !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  3.3900000000000001,                     !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.19990009990009988,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  135,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  25,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  1;                                      !- Feature Value 16

OS:External:File,
  {62b23819-ff19-47a8-a93d-58a5c4952f29}, !- Handle
  8760.csv,                               !- Name
  8760.csv;                               !- File Name

OS:Schedule:File,
  {10785fad-737e-4ea6-96a7-2f31d4d814cd}, !- Handle
  occupants,                              !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  {62b23819-ff19-47a8-a93d-58a5c4952f29}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Ruleset,
  {f7144213-b21e-4600-afa5-15295d460b70}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {892c42a5-1f8e-49d1-a499-eb769e8178bd}, !- Schedule Type Limits Name
  {7a30eee2-aa21-49b8-b325-935b09f4a8c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a30eee2-aa21-49b8-b325-935b09f4a8c9}, !- Handle
  Schedule Day 3,                         !- Name
  {892c42a5-1f8e-49d1-a499-eb769e8178bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {b9acb15b-7888-4315-9934-13d2f1f2e3f9}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {3b3cd789-3fe2-4ef6-9fa1-410c85f7bae4}, !- Handle
  res occupants|living space,             !- Name
  {b9acb15b-7888-4315-9934-13d2f1f2e3f9}, !- People Definition Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space or SpaceType Name
  {10785fad-737e-4ea6-96a7-2f31d4d814cd}, !- Number of People Schedule Name
  {f7144213-b21e-4600-afa5-15295d460b70}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {892c42a5-1f8e-49d1-a499-eb769e8178bd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurfaceGroup,
  {b6f21005-5dce-4b88-b51d-f12ab1ace781}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1c8eb0b4-8f8d-431a-b0b3-695481ffeb73}, !- Handle
  Surface 6 - res eaves,                  !- Name
  ,                                       !- Construction Name
  {b6f21005-5dce-4b88-b51d-f12ab1ace781}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -9.7536, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  5.08, -9.7536, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {da565e98-d27f-474c-9dc7-8e780aca75b9}, !- Handle
  Surface 6 - res eaves 1,                !- Name
  ,                                       !- Construction Name
  {b6f21005-5dce-4b88-b51d-f12ab1ace781}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.6896, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  5.6896, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c45e124-aa1c-4282-a837-642e4eaae8cc}, !- Handle
  Surface 6 - res eaves 3,                !- Name
  ,                                       !- Construction Name
  {b6f21005-5dce-4b88-b51d-f12ab1ace781}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, -9.144, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ead3406b-b441-4ec2-a545-5ef193f27899}, !- Handle
  Surface 12 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {b6f21005-5dce-4b88-b51d-f12ab1ace781}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.6896, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  5.6896, 1.524, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  5.08, 1.524, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2cc9607f-7012-4988-8011-9df4c935ba49}, !- Handle
  Surface 12 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {b6f21005-5dce-4b88-b51d-f12ab1ace781}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.08, 2.1336, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  0, 2.1336, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 1.524, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.08, 1.524, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fab7eb7b-e615-4ed7-b732-927057cd1df4}, !- Handle
  Surface 12 - res eaves 3,               !- Name
  ,                                       !- Construction Name
  {b6f21005-5dce-4b88-b51d-f12ab1ace781}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 1.524, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 1.524, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b6bb670b-20c8-4af1-87be-3086641254bb}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5d3fba97-358e-4bbd-8600-904ebf3f2fe1}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {b6bb670b-20c8-4af1-87be-3086641254bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  -3.048, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  -3.048, 12.192, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  -3.048, 12.192, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46843d66-e427-411e-8fb3-3334c07acc83}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {b6bb670b-20c8-4af1-87be-3086641254bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.128, 12.192, 0,                       !- X,Y,Z Vertex 1 {m}
  8.128, 12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  8.128, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  8.128, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f64c5ec-f76e-4ab6-8dde-297445138916}, !- Handle
  unit 1 - Surface 11 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {f5077531-0e69-4a9f-afa4-cf6c2682205d}, !- Construction Name
  {2bc10954-8d1c-42f0-a741-a18d0f68e6d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ddf40f3-4ff5-4f5e-a929-b3294f3c821b}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d529b959-9f0c-4dc4-9ddd-6ceffbfd4d04}, !- Construction Name
  {562a31ff-a008-4b51-b495-375192adfa2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {9d4e67d0-01db-49cb-8b99-b9c47cd7201e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.59500567856428, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  1.59500567856428, -9.144, 0.914552409526191, !- X,Y,Z Vertex 2 {m}
  2.50952, -9.144, 0.914552409526191,     !- X,Y,Z Vertex 3 {m}
  2.50952, -9.144, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34736f45-7671-404e-b024-e2db503d2de6}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d529b959-9f0c-4dc4-9ddd-6ceffbfd4d04}, !- Construction Name
  {562a31ff-a008-4b51-b495-375192adfa2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {9d4e67d0-01db-49cb-8b99-b9c47cd7201e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57048, -9.144, 2.1336,                !- X,Y,Z Vertex 1 {m}
  2.57048, -9.144, 0.914552409526191,     !- X,Y,Z Vertex 2 {m}
  3.48499432143572, -9.144, 0.914552409526191, !- X,Y,Z Vertex 3 {m}
  3.48499432143572, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e53d21b-c500-42ee-8715-7e456a92f8c9}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d529b959-9f0c-4dc4-9ddd-6ceffbfd4d04}, !- Construction Name
  {ad521c66-3b97-4a3f-926c-fedec4739963}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {9d4e67d0-01db-49cb-8b99-b9c47cd7201e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.14993553742594, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -2.14993553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, -3.01752, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  0, -3.01752, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f783fd9b-bd86-4230-b97a-400198d32a13}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d529b959-9f0c-4dc4-9ddd-6ceffbfd4d04}, !- Construction Name
  {ad521c66-3b97-4a3f-926c-fedec4739963}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {9d4e67d0-01db-49cb-8b99-b9c47cd7201e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.07848, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  0, -3.07848, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  0, -3.94606446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, -3.94606446257406, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d67c28ff-4ae1-4244-a732-075a08e32d92}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d529b959-9f0c-4dc4-9ddd-6ceffbfd4d04}, !- Construction Name
  {ad521c66-3b97-4a3f-926c-fedec4739963}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {9d4e67d0-01db-49cb-8b99-b9c47cd7201e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.19793553742594, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -5.19793553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, -6.06552, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  0, -6.06552, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c999af46-d33d-4508-a42a-3a5cad95f875}, !- Handle
  Surface 2 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {d529b959-9f0c-4dc4-9ddd-6ceffbfd4d04}, !- Construction Name
  {ad521c66-3b97-4a3f-926c-fedec4739963}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {9d4e67d0-01db-49cb-8b99-b9c47cd7201e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.12648, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  0, -6.12648, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  0, -6.99406446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, -6.99406446257406, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6a83d63b-1496-4a10-8636-a0707da428b2}, !- Handle
  Surface 2 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c999af46-d33d-4508-a42a-3a5cad95f875}; !- Shaded Object Name

OS:ShadingSurface,
  {81765b53-47ad-4a9a-a794-4ccbae12a207}, !- Handle
  Surface 2 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {6a83d63b-1496-4a10-8636-a0707da428b2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -7.14646446257406, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -5.97408, 2.286,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.97408, 2.286,               !- X,Y,Z Vertex 3 {m}
  -0.6096, -7.14646446257406, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ad4e50a9-e9c8-4fb9-bb4e-83dca687f628}, !- Handle
  {c999af46-d33d-4508-a42a-3a5cad95f875}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8f678de8-aedc-4b3d-8372-3c3a9be621e2}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9ddf40f3-4ff5-4f5e-a929-b3294f3c821b}; !- Shaded Object Name

OS:ShadingSurface,
  {ba25ad6b-5831-439e-beec-f8e8a49debd7}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {8f678de8-aedc-4b3d-8372-3c3a9be621e2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.66192, -9.144, 2.286,                 !- X,Y,Z Vertex 1 {m}
  1.44260567856428, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  1.44260567856428, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.66192, -9.7536, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b5f72494-10e9-4e12-8a38-f9db7dbc59fd}, !- Handle
  {9ddf40f3-4ff5-4f5e-a929-b3294f3c821b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {a863a29e-3ed9-49ee-873a-0fc14a6c571d}, !- Handle
  Surface 2 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d67c28ff-4ae1-4244-a732-075a08e32d92}; !- Shaded Object Name

OS:ShadingSurface,
  {71b431c2-2c79-4eb8-843d-ce3baa19221d}, !- Handle
  Surface 2 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {a863a29e-3ed9-49ee-873a-0fc14a6c571d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -6.21792, 2.286,                     !- X,Y,Z Vertex 1 {m}
  0, -5.04553553742594, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.04553553742594, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -6.21792, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7e063796-30b1-4b1e-a44f-a575267d9201}, !- Handle
  {d67c28ff-4ae1-4244-a732-075a08e32d92}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {725260ab-4b2c-4294-b9d9-d122b4c0ff07}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34736f45-7671-404e-b024-e2db503d2de6}; !- Shaded Object Name

OS:ShadingSurface,
  {927a330a-7ceb-487c-b7ed-dd962513087b}, !- Handle
  Surface 5 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {725260ab-4b2c-4294-b9d9-d122b4c0ff07}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.63739432143572, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  2.41808, -9.144, 2.286,                 !- X,Y,Z Vertex 2 {m}
  2.41808, -9.7536, 2.286,                !- X,Y,Z Vertex 3 {m}
  3.63739432143572, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e1340cfd-f1c1-49b9-9d07-40cd275c64c1}, !- Handle
  {34736f45-7671-404e-b024-e2db503d2de6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {44b4448c-ed32-44c9-9ac3-4020facdf81c}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f783fd9b-bd86-4230-b97a-400198d32a13}; !- Shaded Object Name

OS:ShadingSurface,
  {83ff1a94-7eb1-461d-be26-fe4b13d6f993}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {44b4448c-ed32-44c9-9ac3-4020facdf81c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.09846446257406, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -2.92608, 2.286,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.92608, 2.286,               !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.09846446257406, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {25bce0f9-014f-4b9f-9072-46b6cab59bcf}, !- Handle
  {f783fd9b-bd86-4230-b97a-400198d32a13}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2ba8924d-9f2d-41fd-8ada-072d5fd5e00d}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2e53d21b-c500-42ee-8715-7e456a92f8c9}; !- Shaded Object Name

OS:ShadingSurface,
  {aa1b8edb-8e73-43d7-a3c7-037f5ceb4c9b}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {2ba8924d-9f2d-41fd-8ada-072d5fd5e00d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.16992, 2.286,                     !- X,Y,Z Vertex 1 {m}
  0, -1.99753553742594, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.99753553742594, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -3.16992, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {01b69ef0-603c-4ca8-93dd-90a5e26b3b59}, !- Handle
  {2e53d21b-c500-42ee-8715-7e456a92f8c9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {e70e67b7-d1b3-41f3-8481-b793724c573e}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {5952100f-ebc4-4867-b9d0-268c0637b6bd}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {6e5eea1d-e23d-49c1-9b3b-e35e8334d283}, !- Handle
  RoofIns,                                !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.047549926883849,                      !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405;                       !- Specific Heat {J/kg-K}

OS:Material,
  {6a50aab7-21cf-4280-be2a-786c19da24c0}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {8c881c65-48f4-4fb0-b85c-ad53c8977840}, !- Handle
  RoofFinInsExt,                          !- Name
  ,                                       !- Surface Rendering Name
  {e70e67b7-d1b3-41f3-8481-b793724c573e}, !- Layer 1
  {5952100f-ebc4-4867-b9d0-268c0637b6bd}, !- Layer 2
  {6e5eea1d-e23d-49c1-9b3b-e35e8334d283}, !- Layer 3
  {6a50aab7-21cf-4280-be2a-786c19da24c0}; !- Layer 4

OS:AdditionalProperties,
  {586759d6-90a5-4ae0-a97d-659336452f1b}, !- Handle
  {226f6417-4aa2-48e3-b218-fc81921b26d9}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:Material,
  {046e538d-ccfb-4f07-b765-d3a49c5cca9e}, !- Handle
  RoofStudAndAirRoof,                     !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  9.59352193358251,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {08e7479f-72b1-41c2-ba89-2a578029b53e}, !- Handle
  RoofUnfinUninsExt,                      !- Name
  ,                                       !- Surface Rendering Name
  {e70e67b7-d1b3-41f3-8481-b793724c573e}, !- Layer 1
  {5952100f-ebc4-4867-b9d0-268c0637b6bd}, !- Layer 2
  {046e538d-ccfb-4f07-b765-d3a49c5cca9e}; !- Layer 3

OS:AdditionalProperties,
  {08af50fe-2d6a-48f2-bb4a-8598a071cb0e}, !- Handle
  {03fa0614-2575-4af5-88f8-1a97d994aa33}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Material,
  {ec4dc32c-8ab2-4b37-8e78-400d9684262e}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {a2f9bacf-f808-4569-a566-3e2055d7e3e0}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {4d633af9-86fc-47d9-ab0d-99b86a4f5f30}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {6a1397d9-48b3-4cb0-a35c-5d6426cde611}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {ec4dc32c-8ab2-4b37-8e78-400d9684262e}, !- Layer 1
  {a2f9bacf-f808-4569-a566-3e2055d7e3e0}, !- Layer 2
  {4d633af9-86fc-47d9-ab0d-99b86a4f5f30}, !- Layer 3
  {6a50aab7-21cf-4280-be2a-786c19da24c0}; !- Layer 4

OS:AdditionalProperties,
  {fc17acba-8f2c-4e00-962e-f4bc345e4daa}, !- Handle
  {ad521c66-3b97-4a3f-926c-fedec4739963}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {2799a8a2-f76e-4623-bb32-068a7af08e92}, !- Handle
  {562a31ff-a008-4b51-b495-375192adfa2c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {3e3c4755-4556-418e-a0e0-7c25fdc85baa}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {21203d19-cffd-4d6c-8bbc-a3f132d30896}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {ec4dc32c-8ab2-4b37-8e78-400d9684262e}, !- Layer 1
  {a2f9bacf-f808-4569-a566-3e2055d7e3e0}, !- Layer 2
  {3e3c4755-4556-418e-a0e0-7c25fdc85baa}; !- Layer 3

OS:AdditionalProperties,
  {db490d91-ff00-46af-867a-a73ff65a54b4}, !- Handle
  {f51db62e-4ffc-4763-b589-6dda64b8f91b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {578f2c69-22cb-4b2f-855a-852b5f25365b}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.396153820973771,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {063666dc-d0bb-40e7-9fe6-ccc4287d1c2d}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {ec4dc32c-8ab2-4b37-8e78-400d9684262e}, !- Layer 1
  {578f2c69-22cb-4b2f-855a-852b5f25365b}, !- Layer 2
  {6a50aab7-21cf-4280-be2a-786c19da24c0}; !- Layer 3

OS:AdditionalProperties,
  {f03d8a7d-cb36-4d12-9ab0-ec05295a3a8a}, !- Handle
  {cee324c8-3684-4210-b219-cce881ac76cc}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4973f0e7-017a-4f57-8dca-c7d56138ab21}, !- Handle
  {cf35339e-5c67-4a5c-95cd-d78379347a59}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {cd991904-2223-4d0c-a07a-27d0d595ea6d}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.403258176407409,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {888f974d-b324-4f4e-ad83-a6a51fc6caaa}, !- Handle
  WallIntUnfinUninsUnfin,                 !- Name
  ,                                       !- Surface Rendering Name
  {ec4dc32c-8ab2-4b37-8e78-400d9684262e}, !- Layer 1
  {cd991904-2223-4d0c-a07a-27d0d595ea6d}; !- Layer 2

OS:Construction,
  {50594063-3003-4d46-92f2-eb0de1bfc310}, !- Handle
  WallIntUnfinUninsUnfin Reversed,        !- Name
  ,                                       !- Surface Rendering Name
  {cd991904-2223-4d0c-a07a-27d0d595ea6d}, !- Layer 1
  {ec4dc32c-8ab2-4b37-8e78-400d9684262e}; !- Layer 2

OS:AdditionalProperties,
  {61633509-689a-4a9c-acc6-9152eb5e2269}, !- Handle
  {2bc10954-8d1c-42f0-a741-a18d0f68e6d7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {1d201886-6e6f-405d-818d-fc50e9b62ae0}, !- Handle
  {0fe05ca3-1557-43b7-ac12-ec04c3222211}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {47ea15dc-e04b-49f0-ba26-1ab65e231440}, !- Handle
  {a30c68ff-4b3b-48a5-a4d7-7b0b9b4c9ba0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {db36ca86-b45a-42d8-9959-817f4b6f797d}, !- Handle
  {e0b15adc-1af6-45d1-b1fb-97046611ed12}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e7967cbf-0288-4377-a9ea-735a9c70e5f2}, !- Handle
  {b0876c85-edde-4e66-9004-98d4d0f707d0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {4872f61a-dded-45a6-9a4c-d86fe766c1b5}, !- Handle
  living space Partition,                 !- Name
  {53dcdaa7-751f-4695-bea6-6b559e588dda}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  46.45152,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3ea4888d-260a-4692-9c8f-dbbc50d7248a}, !- Handle
  living space Partition,                 !- Name
  {4872f61a-dded-45a6-9a4c-d86fe766c1b5}, !- Internal Mass Definition Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {acea518b-0501-46ba-ae91-12a1c34cb4cc}, !- Handle
  WallStudAndCavity 4,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {53dcdaa7-751f-4695-bea6-6b559e588dda}, !- Handle
  WallIntFinUninsFin 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {acea518b-0501-46ba-ae91-12a1c34cb4cc}, !- Layer 1
  {6a50aab7-21cf-4280-be2a-786c19da24c0}; !- Layer 2

OS:AdditionalProperties,
  {9ba230e7-1ff9-4df4-be89-2940446697ff}, !- Handle
  {4872f61a-dded-45a6-9a4c-d86fe766c1b5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {7a85b114-1ae4-4643-8583-399cd852a62d}, !- Handle
  res furniture mass living space,        !- Name
  {a5a7826c-905c-4712-8faa-545836324aea}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {104a5b5e-04c4-4ec1-98e5-e4a1afd32aea}, !- Handle
  res furniture mass living space,        !- Name
  {7a85b114-1ae4-4643-8583-399cd852a62d}, !- Internal Mass Definition Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {ffa3b4ef-5b42-4f82-b102-584a0c87a696}, !- Handle
  res furniture material living space,    !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {a5a7826c-905c-4712-8faa-545836324aea}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {ffa3b4ef-5b42-4f82-b102-584a0c87a696}; !- Layer 1

OS:InternalMass:Definition,
  {04dac6d6-7b01-4e4e-b7ab-52a65559326d}, !- Handle
  res furniture mass unfinished basement corridor space, !- Name
  {ae5b59a9-1e7d-44d4-b14c-deb0f333d19d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3.096768,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f2b88ec8-13a2-4b58-aaa3-b1660d3adcc5}, !- Handle
  res furniture mass unfinished basement corridor space, !- Name
  {04dac6d6-7b01-4e4e-b7ab-52a65559326d}, !- Internal Mass Definition Name
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {ae5b59a9-1e7d-44d4-b14c-deb0f333d19d}, !- Handle
  res furniture construction unfinished basement corridor space, !- Name
  ,                                       !- Surface Rendering Name
  {ffa3b4ef-5b42-4f82-b102-584a0c87a696}; !- Layer 1

OS:InternalMass:Definition,
  {3ed0057f-afee-4a2e-a697-f3bd488a7216}, !- Handle
  res furniture mass unfinished basement space, !- Name
  {e0449807-442f-40fc-8a93-0eefc198fa6b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b75b9662-5b7f-47a9-80a6-6749d57188cb}, !- Handle
  res furniture mass unfinished basement space, !- Name
  {3ed0057f-afee-4a2e-a697-f3bd488a7216}, !- Internal Mass Definition Name
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {e0449807-442f-40fc-8a93-0eefc198fa6b}, !- Handle
  res furniture construction unfinished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {ffa3b4ef-5b42-4f82-b102-584a0c87a696}; !- Layer 1

OS:Foundation:Kiva,
  {492f7781-0765-45a6-bd8f-b185849c126c}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {3c20f18c-8464-44e9-9cc2-c1bee7adbf14}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {3c20f18c-8464-44e9-9cc2-c1bee7adbf14}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {39982603-9894-4025-8e3b-c1821ae69552}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {0b9b429a-e14b-472e-ba94-343150adec65}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {7dd37a3c-3c88-4dac-a325-5fdc77eb4460}, !- Handle
  WallFndGrndUnfinB,                      !- Name
  ,                                       !- Surface Rendering Name
  {0b9b429a-e14b-472e-ba94-343150adec65}; !- Layer 1

OS:Material,
  {4aff8e43-c8fc-4183-ba00-7c297dd709a3}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {764be082-c7e6-49e9-a6d5-b9efc72b203e}, !- Handle
  FloorFndGrndUnfinB,                     !- Name
  ,                                       !- Surface Rendering Name
  {4aff8e43-c8fc-4183-ba00-7c297dd709a3}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d1ca6bf7-f51b-4d5e-aa84-2cd702266869}, !- Handle
  {a21a300a-88ad-4abf-b123-35674e2ab61b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  1.524;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {43fef582-78c8-4fd3-baac-7d68b1d5adf8}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {0cc1b3e5-48b4-4329-ae7f-89764ed6c3ee}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {0cc1b3e5-48b4-4329-ae7f-89764ed6c3ee}, !- Handle
  FoundationExtVertIns 1,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {a5f47a40-fce9-49a4-aa66-709baa915df1}, !- Handle
  WallFndGrndUnfinB 1,                    !- Name
  ,                                       !- Surface Rendering Name
  {0b9b429a-e14b-472e-ba94-343150adec65}; !- Layer 1

OS:Construction,
  {e4b863bc-436d-4f68-967b-8abe5f92f227}, !- Handle
  FloorFndGrndUnfinB 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {4aff8e43-c8fc-4183-ba00-7c297dd709a3}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {41c093af-484c-491d-b316-475ea2b9af33}, !- Handle
  {f8f60858-1490-4c60-8a1e-d3be49c2b4f6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.224;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {2dcecd53-ccce-4036-ba5f-4ac22c41f329}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {8d1c4fe8-088c-40c6-bff8-0fb2feead5fd}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {30c55227-4fdf-499f-92a0-3c22b0d171bb}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {7cca9630-e049-49f1-863e-dd66af084306}, !- Handle
  FloorUnfinBInsFin,                      !- Name
  ,                                       !- Surface Rendering Name
  {2dcecd53-ccce-4036-ba5f-4ac22c41f329}, !- Layer 1
  {5952100f-ebc4-4867-b9d0-268c0637b6bd}, !- Layer 2
  {8d1c4fe8-088c-40c6-bff8-0fb2feead5fd}, !- Layer 3
  {30c55227-4fdf-499f-92a0-3c22b0d171bb}; !- Layer 4

OS:Construction,
  {ded4146e-8ad2-432c-85e4-cc725db82fda}, !- Handle
  FloorUnfinBInsFin Reversed,             !- Name
  ,                                       !- Surface Rendering Name
  {30c55227-4fdf-499f-92a0-3c22b0d171bb}, !- Layer 1
  {8d1c4fe8-088c-40c6-bff8-0fb2feead5fd}, !- Layer 2
  {5952100f-ebc4-4867-b9d0-268c0637b6bd}, !- Layer 3
  {2dcecd53-ccce-4036-ba5f-4ac22c41f329}; !- Layer 4

OS:Material,
  {1f39de4a-94e0-4acf-bfaf-cced43672d76}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.606274377584023,                      !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {705e2e75-7e05-4910-8f20-1871e995435c}, !- Handle
  FloorUnfinUninsUnfin,                   !- Name
  ,                                       !- Surface Rendering Name
  {1f39de4a-94e0-4acf-bfaf-cced43672d76}, !- Layer 1
  {5952100f-ebc4-4867-b9d0-268c0637b6bd}; !- Layer 2

OS:Construction,
  {75dd9b2e-f400-4a2e-98b2-128aed3dce08}, !- Handle
  FloorUnfinUninsUnfin Reversed,          !- Name
  ,                                       !- Surface Rendering Name
  {5952100f-ebc4-4867-b9d0-268c0637b6bd}, !- Layer 1
  {1f39de4a-94e0-4acf-bfaf-cced43672d76}; !- Layer 2

OS:Schedule:Ruleset,
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Handle
  Window shading schedule,                !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  {1030e5bd-5728-44f0-8978-07dd28a6fbda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1030e5bd-5728-44f0-8978-07dd28a6fbda}, !- Handle
  Schedule Day 4,                         !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1827e57b-5ad3-4226-9a16-a3d07c58e934}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4ea3ea2e-c4a1-4740-88f4-7c9eee872536}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ea3ea2e-c4a1-4740-88f4-7c9eee872536}, !- Handle
  Window shading schedule allday1,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc97dadc-72c3-4036-8cdc-8edc362b17e0}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {87593b42-5004-4128-be20-e10d4001a4b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {87593b42-5004-4128-be20-e10d4001a4b7}, !- Handle
  Window shading schedule allday2,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4eb75d7-10ea-4393-bf06-000a980abdce}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2f23e908-6f01-4a78-bbce-0ef576ab3f78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f23e908-6f01-4a78-bbce-0ef576ab3f78}, !- Handle
  Window shading schedule allday3,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34714ad9-aa18-47b9-8cbd-1e8022a0db95}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c0f9e782-b763-4836-8033-1e6e8c0d2cea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0f9e782-b763-4836-8033-1e6e8c0d2cea}, !- Handle
  Window shading schedule allday4,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {738e8514-2f8a-4240-87ff-30add6de0587}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {00c97b36-bdaa-442b-94c5-26eaa9d5d504}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00c97b36-bdaa-442b-94c5-26eaa9d5d504}, !- Handle
  Window shading schedule allday5,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84161bf3-abdb-4d9a-a7ea-78fe90bc7939}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a773b731-801d-4d82-9fb7-45a1e4c2826c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a773b731-801d-4d82-9fb7-45a1e4c2826c}, !- Handle
  Window shading schedule allday6,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b27486ce-bd70-4292-bbf1-36813db02b34}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a9638b86-01a8-4106-acee-3d4a7c1f8ac1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9638b86-01a8-4106-acee-3d4a7c1f8ac1}, !- Handle
  Window shading schedule allday7,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f36d6f8e-83aa-4d25-b941-643f96f65e35}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59070bc1-3558-4045-84d2-9bd041b3c969}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59070bc1-3558-4045-84d2-9bd041b3c969}, !- Handle
  Window shading schedule allday8,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8acc4dad-aebc-4adb-aa5e-deb86247ce7a}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {38b9bcdb-fee5-4d39-b86a-1869d7e8e846}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {38b9bcdb-fee5-4d39-b86a-1869d7e8e846}, !- Handle
  Window shading schedule allday9,        !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5185d480-b967-4118-aee8-21f9fa3db175}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc19a2d1-e762-47ab-8dd4-b92ce9f305e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc19a2d1-e762-47ab-8dd4-b92ce9f305e1}, !- Handle
  Window shading schedule allday10,       !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd77bf55-61ae-4f27-b4a3-94e06ef92184}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af1f7807-461e-4def-b9b6-7c092e030757}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af1f7807-461e-4def-b9b6-7c092e030757}, !- Handle
  Window shading schedule allday11,       !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f620bf7-6fc0-4ba1-9860-b2ec9b931cfd}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {038514df-f0f1-4fa6-8a2f-fd45e0d31a7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {038514df-f0f1-4fa6-8a2f-fd45e0d31a7a}, !- Handle
  Window shading schedule allday12,       !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {c9e05cec-b03d-4dfc-b9fc-6586ff1f024e}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {9d4e67d0-01db-49cb-8b99-b9c47cd7201e}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {c9e05cec-b03d-4dfc-b9fc-6586ff1f024e}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {1fab7bdc-2cd1-443d-bb6e-6f96a32a4074}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {cfc6e3b7-7d8f-4369-9d5e-97667e2412fa}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {d529b959-9f0c-4dc4-9ddd-6ceffbfd4d04}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {cfc6e3b7-7d8f-4369-9d5e-97667e2412fa}; !- Layer 1

OS:Material,
  {d48e3026-d385-41d4-9f64-c961798d8ae7}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {f5077531-0e69-4a9f-afa4-cf6c2682205d}, !- Handle
  UninsDoor,                              !- Name
  ,                                       !- Surface Rendering Name
  {d48e3026-d385-41d4-9f64-c961798d8ae7}; !- Layer 1

OS:PlantLoop,
  {718838d2-4b0e-4fd7-9e37-5ac915ae0d12}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e95348a3-86dd-498b-ad0d-395b4466c291}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {7b1e703e-490c-4651-8302-d69d6a1fd3f8}, !- Plant Side Inlet Node Name
  {25e68cae-6475-45ff-93d5-1eabee345de0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8e255e6c-7118-4e2e-9b23-83e7d07f785a}, !- Demand Side Inlet Node Name
  {d7b0a4ee-b95e-498c-a136-bebaf5d600a1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3be1caba-e5c2-446b-ac75-c80b39d5c767}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fb34ce3b-1bd4-4e4f-8977-3e17aa42c035}, !- Demand Mixer Name
  {0755f5d8-45ab-4b6a-b194-45ef02b91c90}, !- Demand Splitter Name
  {9f0bbcad-2a91-4770-b46a-630def7c4b76}, !- Supply Mixer Name
  {d81451c2-e5a3-4627-82b9-459ecd83ca30}; !- Supply Splitter Name

OS:Node,
  {f923b7c8-375f-4f1c-a2d8-d59a2a69dc28}, !- Handle
  Node 5,                                 !- Name
  {7b1e703e-490c-4651-8302-d69d6a1fd3f8}, !- Inlet Port
  {0adb3fa9-3f91-46c4-8e57-5c23dc7c40a2}; !- Outlet Port

OS:Node,
  {e95348a3-86dd-498b-ad0d-395b4466c291}, !- Handle
  Node 6,                                 !- Name
  {404128bd-f51d-4a0d-b3f9-d0514b7125b2}, !- Inlet Port
  {25e68cae-6475-45ff-93d5-1eabee345de0}; !- Outlet Port

OS:Node,
  {840b2db2-ee61-40bb-b0b3-ab50b7b910c4}, !- Handle
  Node 7,                                 !- Name
  {23e02052-2f4a-4db0-8fdc-eed912d48ce4}, !- Inlet Port
  {792b0c13-20d4-4cbd-96ab-f5370043d99f}; !- Outlet Port

OS:Connector:Mixer,
  {9f0bbcad-2a91-4770-b46a-630def7c4b76}, !- Handle
  Connector Mixer 1,                      !- Name
  {1143eab9-e5ec-4522-9fbd-710d59f36159}, !- Outlet Branch Name
  {b805fb88-0929-4150-8a30-6c7718e4de17}, !- Inlet Branch Name 1
  {1abfcb61-75ba-470a-86ea-f32e22ae389c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d81451c2-e5a3-4627-82b9-459ecd83ca30}, !- Handle
  Connector Splitter 1,                   !- Name
  {fd27b309-ac36-4161-8d63-55d3a84f104a}, !- Inlet Branch Name
  {23e02052-2f4a-4db0-8fdc-eed912d48ce4}, !- Outlet Branch Name 1
  {2d8e7464-f69e-4b78-9db0-75a04feca03c}; !- Outlet Branch Name 2

OS:Connection,
  {7b1e703e-490c-4651-8302-d69d6a1fd3f8}, !- Handle
  {5ef29bf1-4620-4fb3-b755-37731d94e112}, !- Name
  {718838d2-4b0e-4fd7-9e37-5ac915ae0d12}, !- Source Object
  14,                                     !- Outlet Port
  {f923b7c8-375f-4f1c-a2d8-d59a2a69dc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e02052-2f4a-4db0-8fdc-eed912d48ce4}, !- Handle
  {735f7f38-5979-4a88-bb23-9acc2a21cef1}, !- Name
  {d81451c2-e5a3-4627-82b9-459ecd83ca30}, !- Source Object
  3,                                      !- Outlet Port
  {840b2db2-ee61-40bb-b0b3-ab50b7b910c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e68cae-6475-45ff-93d5-1eabee345de0}, !- Handle
  {54a0792d-d5ff-451c-97ff-5e1970b70208}, !- Name
  {e95348a3-86dd-498b-ad0d-395b4466c291}, !- Source Object
  3,                                      !- Outlet Port
  {718838d2-4b0e-4fd7-9e37-5ac915ae0d12}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {29786781-5d40-49e3-bc5c-717291fd3499}, !- Handle
  Node 8,                                 !- Name
  {8e255e6c-7118-4e2e-9b23-83e7d07f785a}, !- Inlet Port
  {76966e58-5232-4f98-8614-ae31d9207f52}; !- Outlet Port

OS:Node,
  {67fd62cd-39a0-412c-88fd-53e7aa5339c9}, !- Handle
  Node 9,                                 !- Name
  {e99bbaa4-d3b4-483a-b0c4-606fc8215138}, !- Inlet Port
  {d7b0a4ee-b95e-498c-a136-bebaf5d600a1}; !- Outlet Port

OS:Node,
  {a317d334-9285-4dde-88fc-bb3d95f9fe02}, !- Handle
  Node 10,                                !- Name
  {8ccc7b82-cdd4-43d5-87a7-2169ade2be0a}, !- Inlet Port
  {e073cdc6-57e9-4d8d-b721-f0792854ae0e}; !- Outlet Port

OS:Connector:Mixer,
  {fb34ce3b-1bd4-4e4f-8977-3e17aa42c035}, !- Handle
  Connector Mixer 2,                      !- Name
  {e99bbaa4-d3b4-483a-b0c4-606fc8215138}, !- Outlet Branch Name
  {e073cdc6-57e9-4d8d-b721-f0792854ae0e}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {0755f5d8-45ab-4b6a-b194-45ef02b91c90}, !- Handle
  Connector Splitter 2,                   !- Name
  {76966e58-5232-4f98-8614-ae31d9207f52}, !- Inlet Branch Name
  {8ccc7b82-cdd4-43d5-87a7-2169ade2be0a}; !- Outlet Branch Name 1

OS:Connection,
  {8e255e6c-7118-4e2e-9b23-83e7d07f785a}, !- Handle
  {cf3373fb-455b-4b45-a1aa-0fd4dabc3d11}, !- Name
  {718838d2-4b0e-4fd7-9e37-5ac915ae0d12}, !- Source Object
  17,                                     !- Outlet Port
  {29786781-5d40-49e3-bc5c-717291fd3499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76966e58-5232-4f98-8614-ae31d9207f52}, !- Handle
  {c76fa3dd-0ea5-433c-b84a-79c5e192bfd5}, !- Name
  {29786781-5d40-49e3-bc5c-717291fd3499}, !- Source Object
  3,                                      !- Outlet Port
  {0755f5d8-45ab-4b6a-b194-45ef02b91c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccc7b82-cdd4-43d5-87a7-2169ade2be0a}, !- Handle
  {7522b8e5-2cd7-41cf-ab56-caf6b7a07993}, !- Name
  {0755f5d8-45ab-4b6a-b194-45ef02b91c90}, !- Source Object
  3,                                      !- Outlet Port
  {a317d334-9285-4dde-88fc-bb3d95f9fe02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e073cdc6-57e9-4d8d-b721-f0792854ae0e}, !- Handle
  {122ee778-de1e-456d-b72b-f4a9e01b3fd7}, !- Name
  {a317d334-9285-4dde-88fc-bb3d95f9fe02}, !- Source Object
  3,                                      !- Outlet Port
  {fb34ce3b-1bd4-4e4f-8977-3e17aa42c035}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e99bbaa4-d3b4-483a-b0c4-606fc8215138}, !- Handle
  {dc66dc39-20cf-4e0f-a916-865d00ffc710}, !- Name
  {fb34ce3b-1bd4-4e4f-8977-3e17aa42c035}, !- Source Object
  2,                                      !- Outlet Port
  {67fd62cd-39a0-412c-88fd-53e7aa5339c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b0a4ee-b95e-498c-a136-bebaf5d600a1}, !- Handle
  {43cb58bb-7423-41a4-8dae-73243601c73c}, !- Name
  {67fd62cd-39a0-412c-88fd-53e7aa5339c9}, !- Source Object
  3,                                      !- Outlet Port
  {718838d2-4b0e-4fd7-9e37-5ac915ae0d12}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4584c2f0-bc4b-4321-82a7-5c2177f8dbe2}, !- Handle
  {718838d2-4b0e-4fd7-9e37-5ac915ae0d12}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3be1caba-e5c2-446b-ac75-c80b39d5c767}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {67523543-8570-42e8-989a-666101b99d95}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {792b0c13-20d4-4cbd-96ab-f5370043d99f}, !- Inlet Node Name
  {dd8b8300-87de-4a28-ad68-f8671a2459cc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b83aed75-bb63-44fb-abe2-ea16d58382e8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {027fa122-4412-4b81-a6db-7bec690b2e60}, !- Inlet Node Name
  {404128bd-f51d-4a0d-b3f9-d0514b7125b2}; !- Outlet Node Name

OS:Node,
  {e8e59c7a-769e-40b1-9481-8e1ac71046d0}, !- Handle
  Node 11,                                !- Name
  {dd8b8300-87de-4a28-ad68-f8671a2459cc}, !- Inlet Port
  {b805fb88-0929-4150-8a30-6c7718e4de17}; !- Outlet Port

OS:Connection,
  {792b0c13-20d4-4cbd-96ab-f5370043d99f}, !- Handle
  {e9eb1191-53d2-4793-b414-95b2fd08f979}, !- Name
  {840b2db2-ee61-40bb-b0b3-ab50b7b910c4}, !- Source Object
  3,                                      !- Outlet Port
  {67523543-8570-42e8-989a-666101b99d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd8b8300-87de-4a28-ad68-f8671a2459cc}, !- Handle
  {70fabd96-2f90-4bd7-bac1-383100760340}, !- Name
  {67523543-8570-42e8-989a-666101b99d95}, !- Source Object
  3,                                      !- Outlet Port
  {e8e59c7a-769e-40b1-9481-8e1ac71046d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b805fb88-0929-4150-8a30-6c7718e4de17}, !- Handle
  {513dc7a1-6342-4bec-94aa-f88d773a2c4e}, !- Name
  {e8e59c7a-769e-40b1-9481-8e1ac71046d0}, !- Source Object
  3,                                      !- Outlet Port
  {9f0bbcad-2a91-4770-b46a-630def7c4b76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32cd03b3-7b92-411d-ba3d-eec5e55d6b3c}, !- Handle
  Node 12,                                !- Name
  {1143eab9-e5ec-4522-9fbd-710d59f36159}, !- Inlet Port
  {027fa122-4412-4b81-a6db-7bec690b2e60}; !- Outlet Port

OS:Connection,
  {1143eab9-e5ec-4522-9fbd-710d59f36159}, !- Handle
  {4dcf0286-177f-4b14-a6a6-958086cd0bbc}, !- Name
  {9f0bbcad-2a91-4770-b46a-630def7c4b76}, !- Source Object
  2,                                      !- Outlet Port
  {32cd03b3-7b92-411d-ba3d-eec5e55d6b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027fa122-4412-4b81-a6db-7bec690b2e60}, !- Handle
  {507cc4d1-2f88-4614-aa1d-b9f1b8ee0df8}, !- Name
  {32cd03b3-7b92-411d-ba3d-eec5e55d6b3c}, !- Source Object
  3,                                      !- Outlet Port
  {b83aed75-bb63-44fb-abe2-ea16d58382e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {404128bd-f51d-4a0d-b3f9-d0514b7125b2}, !- Handle
  {1c796dfc-8bdc-4725-b307-acb30693c69d}, !- Name
  {b83aed75-bb63-44fb-abe2-ea16d58382e8}, !- Source Object
  3,                                      !- Outlet Port
  {e95348a3-86dd-498b-ad0d-395b4466c291}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {6b3de0c5-a689-46c9-be5e-57320debf704}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {0adb3fa9-3f91-46c4-8e57-5c23dc7c40a2}, !- Inlet Node Name
  {3e8aeb61-9a91-4f54-bab1-d8ced1d0c913}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a9c1966a-fdaa-4ee6-961c-548d08d00f9f}, !- Handle
  Node 13,                                !- Name
  {3e8aeb61-9a91-4f54-bab1-d8ced1d0c913}, !- Inlet Port
  {fd27b309-ac36-4161-8d63-55d3a84f104a}; !- Outlet Port

OS:Connection,
  {0adb3fa9-3f91-46c4-8e57-5c23dc7c40a2}, !- Handle
  {a69619b6-2fcc-49df-b5be-4ad32144c4e4}, !- Name
  {f923b7c8-375f-4f1c-a2d8-d59a2a69dc28}, !- Source Object
  3,                                      !- Outlet Port
  {6b3de0c5-a689-46c9-be5e-57320debf704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8aeb61-9a91-4f54-bab1-d8ced1d0c913}, !- Handle
  {f8aa371f-813c-4f87-9f06-a93d531d4775}, !- Name
  {6b3de0c5-a689-46c9-be5e-57320debf704}, !- Source Object
  3,                                      !- Outlet Port
  {a9c1966a-fdaa-4ee6-961c-548d08d00f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd27b309-ac36-4161-8d63-55d3a84f104a}, !- Handle
  {174b5e64-ed63-4fc8-a451-b92e1de21f4a}, !- Name
  {a9c1966a-fdaa-4ee6-961c-548d08d00f9f}, !- Source Object
  3,                                      !- Outlet Port
  {d81451c2-e5a3-4627-82b9-459ecd83ca30}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e9a6b95b-e46e-4143-a5c3-05d45c5e0323}, !- Handle
  dhw temp,                               !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {cc9cafd7-58f4-41d8-976d-87ba2c8fe8d9}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {e9a6b95b-e46e-4143-a5c3-05d45c5e0323}, !- Schedule Name
  {e95348a3-86dd-498b-ad0d-395b4466c291}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2e785335-7703-4f02-a8e2-8c3336ef32ee}, !- Handle
  res wh,                                 !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {423f6cc4-0f76-4ecf-b52c-dc490a4c2400}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {5dcf4e58-8d33-4406-bf17-5a27ea006a72}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c1d7d3c5-6891-4665-9717-33fb39ff03f4}, !- Use Side Inlet Node Name
  {3522b92e-2d29-4ced-8677-efeeeb0b5655}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  res wh;                                 !- End-Use Subcategory

OS:Schedule:Constant,
  {423f6cc4-0f76-4ecf-b52c-dc490a4c2400}, !- Handle
  WH Setpoint Temp,                       !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {f0cb76d2-471c-4c61-8cc0-f67ea5d54655}, !- Handle
  Node 14,                                !- Name
  {2d8e7464-f69e-4b78-9db0-75a04feca03c}, !- Inlet Port
  {c1d7d3c5-6891-4665-9717-33fb39ff03f4}; !- Outlet Port

OS:Connection,
  {2d8e7464-f69e-4b78-9db0-75a04feca03c}, !- Handle
  {dc73a043-fdd9-40ac-82dc-40dbdfe905e7}, !- Name
  {d81451c2-e5a3-4627-82b9-459ecd83ca30}, !- Source Object
  4,                                      !- Outlet Port
  {f0cb76d2-471c-4c61-8cc0-f67ea5d54655}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55ce8632-b9f7-40cd-879e-bd33378576a0}, !- Handle
  Node 15,                                !- Name
  {3522b92e-2d29-4ced-8677-efeeeb0b5655}, !- Inlet Port
  {1abfcb61-75ba-470a-86ea-f32e22ae389c}; !- Outlet Port

OS:Connection,
  {c1d7d3c5-6891-4665-9717-33fb39ff03f4}, !- Handle
  {12ac4f02-4776-4dbe-b16e-08898fbc1915}, !- Name
  {f0cb76d2-471c-4c61-8cc0-f67ea5d54655}, !- Source Object
  3,                                      !- Outlet Port
  {2e785335-7703-4f02-a8e2-8c3336ef32ee}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3522b92e-2d29-4ced-8677-efeeeb0b5655}, !- Handle
  {da4f6398-dfa7-4e2d-bfdf-abbfad7409b6}, !- Name
  {2e785335-7703-4f02-a8e2-8c3336ef32ee}, !- Source Object
  32,                                     !- Outlet Port
  {55ce8632-b9f7-40cd-879e-bd33378576a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abfcb61-75ba-470a-86ea-f32e22ae389c}, !- Handle
  {34f13c2b-ff93-4011-ba0a-1dd09197e982}, !- Name
  {55ce8632-b9f7-40cd-879e-bd33378576a0}, !- Source Object
  3,                                      !- Outlet Port
  {9f0bbcad-2a91-4770-b46a-630def7c4b76}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ad761dc1-54ce-4e6a-a620-3587bba917a9}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {cd1f55ff-0acb-42c3-b498-69555de03876}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3a6148eb-3c94-4766-94e5-cd5ec1a4729b}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {beabbb61-d7e9-44da-9985-c63cfa653bea}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e544eb01-fb57-4781-bf53-aa19a23fa6d9}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {46105c3a-6c66-4044-9d14-ddd5c85acc2e}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Handle
  Always On Discrete,                     !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {ffbb5c98-9009-4825-823b-e1d37ebd4b56}, !- Handle
  res ac cooling coil,                    !- Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule Name
  17584.2642103166,                       !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  0.911094539096735,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd1f55ff-0acb-42c3-b498-69555de03876}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e544eb01-fb57-4781-bf53-aa19a23fa6d9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a6148eb-3c94-4766-94e5-cd5ec1a4729b}, !- Energy Input Ratio Function of Temperature Curve Name
  {46105c3a-6c66-4044-9d14-ddd5c85acc2e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {beabbb61-d7e9-44da-9985-c63cfa653bea}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {54680036-60ce-4f68-a06b-287153de2411}, !- Handle
  res ac clg supply fan,                  !- Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7220e370-c3dc-4b9e-9938-ece85fd1b9c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {78840e4e-d19e-49ec-825f-6dc475bf32c4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {7220e370-c3dc-4b9e-9938-ece85fd1b9c1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {78840e4e-d19e-49ec-825f-6dc475bf32c4}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f02acca5-ec30-4702-b44b-58003c0b0a56}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule Name
  {ca79d47a-18f5-4362-a371-5193ac9bcea2}, !- Air Inlet Node Name
  {e4c120e5-70d6-45bc-a060-273417a75621}, !- Air Outlet Node Name
  {54680036-60ce-4f68-a06b-287153de2411}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dcc4f450-d683-40da-bff2-362b6a23cbe0}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ffbb5c98-9009-4825-823b-e1d37ebd4b56}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {dcc4f450-d683-40da-bff2-362b6a23cbe0}, !- Handle
  Always Off Discrete,                    !- Name
  {f6e5efb7-20f9-4299-9c63-4e1bf43543bb}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {f6e5efb7-20f9-4299-9c63-4e1bf43543bb}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {f8ef3b13-4575-4b4a-a0cc-7ed4db7bfcbd}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule
  {d9bb7dec-4282-4156-ae72-c07f859bfaf9}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72c06b7a-9f09-4700-b910-e875c269f3b6}, !- Supply Side Inlet Node Name
  {0b7ccfc8-2173-402a-921b-9a549b34278c}, !- Demand Side Outlet Node Name
  {05a29955-5b25-4ff6-8c22-41a4edcf13d6}, !- Demand Side Inlet Node A
  {3c5bc947-8896-42f8-935a-4a6552ca88e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c06f7949-4ec1-4dcb-b0c8-f66fc6466eae}, !- Demand Mixer Name
  {dbe47d66-6885-424d-aa07-0f27b3889763}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {949a5a94-4477-4287-b50e-7b1b4687bc65}, !- Handle
  Node 16,                                !- Name
  {72c06b7a-9f09-4700-b910-e875c269f3b6}, !- Inlet Port
  {ca79d47a-18f5-4362-a371-5193ac9bcea2}; !- Outlet Port

OS:Node,
  {91f83f35-7f9d-4347-b1c0-8442b7fccea7}, !- Handle
  Node 17,                                !- Name
  {e4c120e5-70d6-45bc-a060-273417a75621}, !- Inlet Port
  {3c5bc947-8896-42f8-935a-4a6552ca88e7}; !- Outlet Port

OS:Connection,
  {72c06b7a-9f09-4700-b910-e875c269f3b6}, !- Handle
  {1eccf7ec-7c48-4b8c-b81c-4993e360ef12}, !- Name
  {f8ef3b13-4575-4b4a-a0cc-7ed4db7bfcbd}, !- Source Object
  8,                                      !- Outlet Port
  {949a5a94-4477-4287-b50e-7b1b4687bc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5bc947-8896-42f8-935a-4a6552ca88e7}, !- Handle
  {e8e1cf1e-df0d-4812-b4ea-b8faab82013b}, !- Name
  {91f83f35-7f9d-4347-b1c0-8442b7fccea7}, !- Source Object
  3,                                      !- Outlet Port
  {f8ef3b13-4575-4b4a-a0cc-7ed4db7bfcbd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {42f682a3-564e-4cff-8646-39126d4e8b5d}, !- Handle
  Node 18,                                !- Name
  {05a29955-5b25-4ff6-8c22-41a4edcf13d6}, !- Inlet Port
  {66880ced-1c3e-43c2-9237-251da21798dd}; !- Outlet Port

OS:Node,
  {cc66c5bc-cef0-47d1-a51d-32ad2ecc7cb2}, !- Handle
  Node 19,                                !- Name
  {e42463b6-1404-43ff-ade1-fd7359f80005}, !- Inlet Port
  {0b7ccfc8-2173-402a-921b-9a549b34278c}; !- Outlet Port

OS:Node,
  {028e5902-38ef-47dd-ac13-713f25ffcd9a}, !- Handle
  Node 20,                                !- Name
  {3ffa5355-9057-48da-9487-f11a75749f58}, !- Inlet Port
  {9c16ffc8-e3c4-4a14-a0e9-b62447bea761}; !- Outlet Port

OS:Connection,
  {05a29955-5b25-4ff6-8c22-41a4edcf13d6}, !- Handle
  {6dd84a5d-6af0-499c-9bd9-466b1ffc2201}, !- Name
  {f8ef3b13-4575-4b4a-a0cc-7ed4db7bfcbd}, !- Source Object
  10,                                     !- Outlet Port
  {42f682a3-564e-4cff-8646-39126d4e8b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7ccfc8-2173-402a-921b-9a549b34278c}, !- Handle
  {a7efabb5-3e71-443e-aeb8-62a8316edc55}, !- Name
  {cc66c5bc-cef0-47d1-a51d-32ad2ecc7cb2}, !- Source Object
  3,                                      !- Outlet Port
  {f8ef3b13-4575-4b4a-a0cc-7ed4db7bfcbd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dbe47d66-6885-424d-aa07-0f27b3889763}, !- Handle
  res ac zone splitter,                   !- Name
  {66880ced-1c3e-43c2-9237-251da21798dd}, !- Inlet Node Name
  {9d1f7685-a727-4759-9dee-249bf8f296ad}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c06f7949-4ec1-4dcb-b0c8-f66fc6466eae}, !- Handle
  res ac zone mixer,                      !- Name
  {e42463b6-1404-43ff-ade1-fd7359f80005}, !- Outlet Node Name
  {3c87fd15-2aa2-4b33-9bba-76829c646c07}; !- Inlet Node Name 1

OS:Connection,
  {66880ced-1c3e-43c2-9237-251da21798dd}, !- Handle
  {148ce959-111b-499d-98c5-2dc104279828}, !- Name
  {42f682a3-564e-4cff-8646-39126d4e8b5d}, !- Source Object
  3,                                      !- Outlet Port
  {dbe47d66-6885-424d-aa07-0f27b3889763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42463b6-1404-43ff-ade1-fd7359f80005}, !- Handle
  {cc1c87d0-2bff-490d-acf6-15c03e08805b}, !- Name
  {c06f7949-4ec1-4dcb-b0c8-f66fc6466eae}, !- Source Object
  2,                                      !- Outlet Port
  {cc66c5bc-cef0-47d1-a51d-32ad2ecc7cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a3e7cd05-d506-4968-8767-85b22de6b9f3}, !- Handle
  {f8ef3b13-4575-4b4a-a0cc-7ed4db7bfcbd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d9bb7dec-4282-4156-ae72-c07f859bfaf9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {ca79d47a-18f5-4362-a371-5193ac9bcea2}, !- Handle
  {1c8726e9-6946-4906-a070-17031e2a4409}, !- Name
  {949a5a94-4477-4287-b50e-7b1b4687bc65}, !- Source Object
  3,                                      !- Outlet Port
  {f02acca5-ec30-4702-b44b-58003c0b0a56}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e4c120e5-70d6-45bc-a060-273417a75621}, !- Handle
  {18900a5a-3e3b-4b9d-82fd-ca56de129b04}, !- Name
  {f02acca5-ec30-4702-b44b-58003c0b0a56}, !- Source Object
  7,                                      !- Outlet Port
  {91f83f35-7f9d-4347-b1c0-8442b7fccea7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a61e646-7e30-41a2-bba7-ac3b88c4d770}, !- Handle
  res ac living zone direct air,          !- Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule Name
  {319d42f9-cf03-4aed-9bac-4ccdbd01dce4}, !- Air Inlet Node Name
  {3ffa5355-9057-48da-9487-f11a75749f58}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c66fcc8-75c5-431e-931c-fad62f605d0c}, !- Handle
  Node 21,                                !- Name
  {1b18305a-2bff-4d08-ba3f-9b98b4853e5d}, !- Inlet Port
  {2c515b9e-5aa9-445f-84d4-e9b90a725542}; !- Outlet Port

OS:Connection,
  {9c16ffc8-e3c4-4a14-a0e9-b62447bea761}, !- Handle
  {a279cfbe-be66-4b01-9477-c363e119a0a9}, !- Name
  {028e5902-38ef-47dd-ac13-713f25ffcd9a}, !- Source Object
  3,                                      !- Outlet Port
  {e29adcae-6423-4951-859b-b51f41ab26d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b18305a-2bff-4d08-ba3f-9b98b4853e5d}, !- Handle
  {134b83d2-770e-4803-8bdd-71cd0e8a54a2}, !- Name
  {2db49b2e-4ec8-403d-ae80-d120dbbf3f8a}, !- Source Object
  3,                                      !- Outlet Port
  {1c66fcc8-75c5-431e-931c-fad62f605d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2be19b87-1b28-41c8-bd70-974cf87729d4}, !- Handle
  Node 22,                                !- Name
  {9d1f7685-a727-4759-9dee-249bf8f296ad}, !- Inlet Port
  {319d42f9-cf03-4aed-9bac-4ccdbd01dce4}; !- Outlet Port

OS:Connection,
  {9d1f7685-a727-4759-9dee-249bf8f296ad}, !- Handle
  {9eede9a6-e4e9-4f0d-aaf0-3511b258eb7c}, !- Name
  {dbe47d66-6885-424d-aa07-0f27b3889763}, !- Source Object
  3,                                      !- Outlet Port
  {2be19b87-1b28-41c8-bd70-974cf87729d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {319d42f9-cf03-4aed-9bac-4ccdbd01dce4}, !- Handle
  {b0967be5-ea5c-4127-8562-453c19b0cc0f}, !- Name
  {2be19b87-1b28-41c8-bd70-974cf87729d4}, !- Source Object
  3,                                      !- Outlet Port
  {5a61e646-7e30-41a2-bba7-ac3b88c4d770}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ffa5355-9057-48da-9487-f11a75749f58}, !- Handle
  {2ef31429-c177-49ae-8f48-3e6270b4bf99}, !- Name
  {5a61e646-7e30-41a2-bba7-ac3b88c4d770}, !- Source Object
  4,                                      !- Outlet Port
  {028e5902-38ef-47dd-ac13-713f25ffcd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a3e29b1d-c585-46ae-a20c-f56cab5537fd}, !- Handle
  {f02acca5-ec30-4702-b44b-58003c0b0a56}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Coil:Heating:Gas,
  {bafef167-9b10-4586-8ec1-a6ab524832e8}, !- Handle
  res fur gas heating coil,               !- Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {491d586c-dd93-4515-a973-538230376f64}, !- Handle
  res fur gas htg supply fan,             !- Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {62f28196-58c0-49b5-baed-9a1f349f6ae1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd9acce2-05db-459a-b2c9-8ddf9916c8bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {62f28196-58c0-49b5-baed-9a1f349f6ae1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd9acce2-05db-459a-b2c9-8ddf9916c8bf}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {192e6b6b-122d-461b-b381-2df7cbdea11e}, !- Handle
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  {1bb2588e-423d-4bfe-b0e2-c527031d9e21}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule Name
  {c3d1157a-de0d-400b-a9a2-d5b3658dc742}, !- Air Inlet Node Name
  {64b92fcc-1172-455a-98e1-5f1dbfee5c9a}, !- Air Outlet Node Name
  {491d586c-dd93-4515-a973-538230376f64}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dcc4f450-d683-40da-bff2-362b6a23cbe0}, !- Supply Air Fan Operating Mode Schedule Name
  {bafef167-9b10-4586-8ec1-a6ab524832e8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.04204393828723,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {f84cd18b-57fe-4001-9bfd-44cc32629fe4}, !- Handle
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule
  {b291b172-2f79-4a51-ad18-a2637b5e01d2}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8cfbda24-7cf6-42d6-a29d-85ee1ee86749}, !- Supply Side Inlet Node Name
  {9aeab637-9569-4670-a906-c8d5b41d2587}, !- Demand Side Outlet Node Name
  {482c496a-bbf3-4404-88f3-2cad57f855e0}, !- Demand Side Inlet Node A
  {d45bff1d-69ff-4d19-96ad-ce88a9353f81}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {466a0d19-ac2e-495b-b06c-8b9187add6f8}, !- Demand Mixer Name
  {1ac3af9f-d2be-401d-83f8-d6b516dbab57}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2922d919-59d4-4cf3-a48e-b1c366dd9bcf}, !- Handle
  Node 23,                                !- Name
  {8cfbda24-7cf6-42d6-a29d-85ee1ee86749}, !- Inlet Port
  {c3d1157a-de0d-400b-a9a2-d5b3658dc742}; !- Outlet Port

OS:Node,
  {2fe8865a-2c03-423b-84de-deddc3f3cf98}, !- Handle
  Node 24,                                !- Name
  {64b92fcc-1172-455a-98e1-5f1dbfee5c9a}, !- Inlet Port
  {d45bff1d-69ff-4d19-96ad-ce88a9353f81}; !- Outlet Port

OS:Connection,
  {8cfbda24-7cf6-42d6-a29d-85ee1ee86749}, !- Handle
  {e3e5ad7b-015d-49c6-8a9f-2f8240522261}, !- Name
  {f84cd18b-57fe-4001-9bfd-44cc32629fe4}, !- Source Object
  8,                                      !- Outlet Port
  {2922d919-59d4-4cf3-a48e-b1c366dd9bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45bff1d-69ff-4d19-96ad-ce88a9353f81}, !- Handle
  {572bcb17-c3a0-469e-9624-3e67b53a7e56}, !- Name
  {2fe8865a-2c03-423b-84de-deddc3f3cf98}, !- Source Object
  3,                                      !- Outlet Port
  {f84cd18b-57fe-4001-9bfd-44cc32629fe4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4570dc20-469f-4310-8745-59167327411b}, !- Handle
  Node 25,                                !- Name
  {482c496a-bbf3-4404-88f3-2cad57f855e0}, !- Inlet Port
  {ef2d643e-adbb-4197-ab8e-904aab4e2f05}; !- Outlet Port

OS:Node,
  {6c6ef35d-4db9-48b7-b1c3-8faf404ab6fc}, !- Handle
  Node 26,                                !- Name
  {7d038ea1-7084-4a29-b7e1-2042aba82758}, !- Inlet Port
  {9aeab637-9569-4670-a906-c8d5b41d2587}; !- Outlet Port

OS:Node,
  {004807bf-6b5e-4d66-b646-5c61e4c3aeb3}, !- Handle
  Node 27,                                !- Name
  {6e708346-f7a6-4dc6-8611-30f717908244}, !- Inlet Port
  {a4fb246a-8522-493c-bfb9-471ea50913f4}; !- Outlet Port

OS:Connection,
  {482c496a-bbf3-4404-88f3-2cad57f855e0}, !- Handle
  {8adf9468-3d51-4537-ba47-b931e3d71b90}, !- Name
  {f84cd18b-57fe-4001-9bfd-44cc32629fe4}, !- Source Object
  10,                                     !- Outlet Port
  {4570dc20-469f-4310-8745-59167327411b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aeab637-9569-4670-a906-c8d5b41d2587}, !- Handle
  {b25997d8-e867-46a8-96c7-cf4df422655c}, !- Name
  {6c6ef35d-4db9-48b7-b1c3-8faf404ab6fc}, !- Source Object
  3,                                      !- Outlet Port
  {f84cd18b-57fe-4001-9bfd-44cc32629fe4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ac3af9f-d2be-401d-83f8-d6b516dbab57}, !- Handle
  res fur gas zone splitter,              !- Name
  {ef2d643e-adbb-4197-ab8e-904aab4e2f05}, !- Inlet Node Name
  {be09a993-583e-411d-965b-f615e9aa02a5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {466a0d19-ac2e-495b-b06c-8b9187add6f8}, !- Handle
  res fur gas zone mixer,                 !- Name
  {7d038ea1-7084-4a29-b7e1-2042aba82758}, !- Outlet Node Name
  {722b587f-3c74-4750-b683-baf6a5d78144}; !- Inlet Node Name 1

OS:Connection,
  {ef2d643e-adbb-4197-ab8e-904aab4e2f05}, !- Handle
  {d7f887dd-4d9f-489a-8d70-3e51d57e640e}, !- Name
  {4570dc20-469f-4310-8745-59167327411b}, !- Source Object
  3,                                      !- Outlet Port
  {1ac3af9f-d2be-401d-83f8-d6b516dbab57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d038ea1-7084-4a29-b7e1-2042aba82758}, !- Handle
  {99efab13-5f2e-4403-8b99-c585f11a0eed}, !- Name
  {466a0d19-ac2e-495b-b06c-8b9187add6f8}, !- Source Object
  2,                                      !- Outlet Port
  {6c6ef35d-4db9-48b7-b1c3-8faf404ab6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {52e50155-ec01-494e-930a-e197124a16c1}, !- Handle
  {f84cd18b-57fe-4001-9bfd-44cc32629fe4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b291b172-2f79-4a51-ad18-a2637b5e01d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {c3d1157a-de0d-400b-a9a2-d5b3658dc742}, !- Handle
  {24916b39-a938-4d93-b40c-b87269bce536}, !- Name
  {2922d919-59d4-4cf3-a48e-b1c366dd9bcf}, !- Source Object
  3,                                      !- Outlet Port
  {192e6b6b-122d-461b-b381-2df7cbdea11e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {64b92fcc-1172-455a-98e1-5f1dbfee5c9a}, !- Handle
  {46cc0659-ad3a-4100-a066-cf32907ab131}, !- Name
  {192e6b6b-122d-461b-b381-2df7cbdea11e}, !- Source Object
  7,                                      !- Outlet Port
  {2fe8865a-2c03-423b-84de-deddc3f3cf98}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2727d8e9-4c9c-40c8-8688-832e4d6f7e3e}, !- Handle
  res fur gas living zone direct air,     !- Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Availability Schedule Name
  {15ab075b-ccde-4a7f-8c43-503a4caded8d}, !- Air Inlet Node Name
  {6e708346-f7a6-4dc6-8611-30f717908244}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {867177c0-f183-48b7-96a5-f321e01784a2}, !- Handle
  Node 28,                                !- Name
  {ff0161ec-2af5-46f3-b0b8-93fd7e7ff2ee}, !- Inlet Port
  {fc38a432-6092-4bd0-99be-6b7eda918353}; !- Outlet Port

OS:Connection,
  {a4fb246a-8522-493c-bfb9-471ea50913f4}, !- Handle
  {daad6fcf-34ff-41cb-a777-9f759b6c512c}, !- Name
  {004807bf-6b5e-4d66-b646-5c61e4c3aeb3}, !- Source Object
  3,                                      !- Outlet Port
  {e29adcae-6423-4951-859b-b51f41ab26d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ff0161ec-2af5-46f3-b0b8-93fd7e7ff2ee}, !- Handle
  {5d09fc5f-c66c-4c48-af13-2f61bf8f658e}, !- Name
  {2db49b2e-4ec8-403d-ae80-d120dbbf3f8a}, !- Source Object
  4,                                      !- Outlet Port
  {867177c0-f183-48b7-96a5-f321e01784a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47545dd1-6c98-465b-a582-4634370a638f}, !- Handle
  Node 29,                                !- Name
  {be09a993-583e-411d-965b-f615e9aa02a5}, !- Inlet Port
  {15ab075b-ccde-4a7f-8c43-503a4caded8d}; !- Outlet Port

OS:Connection,
  {be09a993-583e-411d-965b-f615e9aa02a5}, !- Handle
  {add87b97-81f0-4ae1-af3a-51f2c4c08b1a}, !- Name
  {1ac3af9f-d2be-401d-83f8-d6b516dbab57}, !- Source Object
  3,                                      !- Outlet Port
  {47545dd1-6c98-465b-a582-4634370a638f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ab075b-ccde-4a7f-8c43-503a4caded8d}, !- Handle
  {39229ed8-a261-43c1-99aa-56600e69f44f}, !- Name
  {47545dd1-6c98-465b-a582-4634370a638f}, !- Source Object
  3,                                      !- Outlet Port
  {2727d8e9-4c9c-40c8-8688-832e4d6f7e3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e708346-f7a6-4dc6-8611-30f717908244}, !- Handle
  {b451ebed-899d-4b3b-94b0-573c0ff4d684}, !- Name
  {2727d8e9-4c9c-40c8-8688-832e4d6f7e3e}, !- Source Object
  4,                                      !- Outlet Port
  {004807bf-6b5e-4d66-b646-5c61e4c3aeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {fe1c57e4-8e5d-46e5-ad12-e399532d1aa4}, !- Handle
  {192e6b6b-122d-461b-b381-2df7cbdea11e}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Handle
  res heating season,                     !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  {7c7fd63d-9d12-4f64-87fb-0aceecac7ec7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c7fd63d-9d12-4f64-87fb-0aceecac7ec7}, !- Handle
  Schedule Day 5,                         !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aae6e009-026c-4ecc-b871-44863ad41cc4}, !- Handle
  res heating season allday rule1,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b4f2d3c3-e6ff-4004-a2aa-cb534eadd44c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4f2d3c3-e6ff-4004-a2aa-cb534eadd44c}, !- Handle
  res heating season allday1,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7d29fe2-52b4-4f84-924a-357666f00abd}, !- Handle
  res heating season allday rule2,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ec0a3543-19b8-456a-9235-ff18be0d4dfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ec0a3543-19b8-456a-9235-ff18be0d4dfa}, !- Handle
  res heating season allday2,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cf36bd7-343a-475b-bac7-2362d2133ea4}, !- Handle
  res heating season allday rule3,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fec36185-2eb8-404a-991f-dc265f7e73bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fec36185-2eb8-404a-991f-dc265f7e73bf}, !- Handle
  res heating season allday3,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6f28516-3be3-4538-b490-eb2ff13b02d6}, !- Handle
  res heating season allday rule4,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a1d3bb76-7f64-497a-a7c1-c78fefe5a914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1d3bb76-7f64-497a-a7c1-c78fefe5a914}, !- Handle
  res heating season allday4,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6da33294-0689-445b-94ae-c5fe2f66b9d8}, !- Handle
  res heating season allday rule5,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {50deefe1-c0d3-4b44-b145-77f2d0e5bebb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50deefe1-c0d3-4b44-b145-77f2d0e5bebb}, !- Handle
  res heating season allday5,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c22f18e-2747-45b2-b964-77b542a5bcd8}, !- Handle
  res heating season allday rule6,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {795bc163-1b9e-49c1-9e11-a16498742cb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {795bc163-1b9e-49c1-9e11-a16498742cb6}, !- Handle
  res heating season allday6,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7670d9db-56ea-404c-80e4-75a19687624d}, !- Handle
  res heating season allday rule7,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {54bbf9ef-5e06-4f19-a04d-59df955ce3d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54bbf9ef-5e06-4f19-a04d-59df955ce3d8}, !- Handle
  res heating season allday7,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {265bdbf5-c75e-4b9e-b834-46bff6ff28a2}, !- Handle
  res heating season allday rule8,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {71c8d64a-c433-4ab8-8a3c-5e64ab6ff57b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71c8d64a-c433-4ab8-8a3c-5e64ab6ff57b}, !- Handle
  res heating season allday8,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fabae1fc-5f3f-4df3-b9bd-8be45e5e107e}, !- Handle
  res heating season allday rule9,        !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3578f939-8c77-44a0-8488-86f7ebc7021d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3578f939-8c77-44a0-8488-86f7ebc7021d}, !- Handle
  res heating season allday9,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9327dc5-3c50-42b4-90d7-3fe41b0db161}, !- Handle
  res heating season allday rule10,       !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d94290f-2f71-4061-a825-0ed30a94354f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d94290f-2f71-4061-a825-0ed30a94354f}, !- Handle
  res heating season allday10,            !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d316a3fe-ac36-4943-81b3-e74320108ed0}, !- Handle
  res heating season allday rule11,       !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3aca3b2-4f6a-4787-81a8-3736f785d1b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3aca3b2-4f6a-4787-81a8-3736f785d1b3}, !- Handle
  res heating season allday11,            !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6196e9ed-dcd7-43c1-b275-eca2f9a0687a}, !- Handle
  res heating season allday rule12,       !- Name
  {171c1183-f846-408b-bf07-ad067ce6c50d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae6dbc40-822c-4eaa-8a95-656be6517336}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae6dbc40-822c-4eaa-8a95-656be6517336}, !- Handle
  res heating season allday12,            !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e0fc093d-d726-48c3-8383-c72fd7c53965}, !- Handle
  living zone temperature setpoint,       !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Heating Setpoint Temperature Schedule Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Handle
  res cooling season,                     !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  {ecf9dff5-1679-4736-9786-b0a374cc5ec0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecf9dff5-1679-4736-9786-b0a374cc5ec0}, !- Handle
  Schedule Day 1,                         !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98b16e00-7505-45b6-a4f0-1abfcd64d05c}, !- Handle
  res cooling season allday rule1,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9243a8b8-6801-4996-8402-e579176401b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9243a8b8-6801-4996-8402-e579176401b6}, !- Handle
  res cooling season allday1,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {009f5dcf-c7f7-4ef8-85d9-a7d9fda3dc65}, !- Handle
  res cooling season allday rule2,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {de32de54-b5b1-4ec9-9e4f-de46f92ee05b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {de32de54-b5b1-4ec9-9e4f-de46f92ee05b}, !- Handle
  res cooling season allday2,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd7a1acf-7fd0-4ff7-8a60-853f34772979}, !- Handle
  res cooling season allday rule3,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {52327563-6b5d-44b2-914d-9516f500eecd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52327563-6b5d-44b2-914d-9516f500eecd}, !- Handle
  res cooling season allday3,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {535d7ac1-765b-4c9b-8145-b9ec435dd6f0}, !- Handle
  res cooling season allday rule4,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {863b0de7-9424-4727-804c-490310f6e247}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {863b0de7-9424-4727-804c-490310f6e247}, !- Handle
  res cooling season allday4,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44bbc426-447c-45c2-ad03-9dc10c41aebc}, !- Handle
  res cooling season allday rule5,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6ef10066-dd7b-4813-83d1-183d0b5eb35c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ef10066-dd7b-4813-83d1-183d0b5eb35c}, !- Handle
  res cooling season allday5,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a512549-7e22-4013-bf5d-e822c91c179f}, !- Handle
  res cooling season allday rule6,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {610c5887-7c1e-4b28-9830-f7cd347ce36d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {610c5887-7c1e-4b28-9830-f7cd347ce36d}, !- Handle
  res cooling season allday6,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c66a0239-902c-4ddc-840d-3945a1e09057}, !- Handle
  res cooling season allday rule7,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {852a2257-d5f8-4920-9b41-6a05b239e13f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {852a2257-d5f8-4920-9b41-6a05b239e13f}, !- Handle
  res cooling season allday7,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6066eeff-23ab-4b35-a1f1-6e80e09f1a8f}, !- Handle
  res cooling season allday rule8,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a4cd9bbf-ccec-44b6-9b30-0d009a2fb298}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4cd9bbf-ccec-44b6-9b30-0d009a2fb298}, !- Handle
  res cooling season allday8,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba52e8fa-08e4-47d9-b0db-a3f072f2d4a9}, !- Handle
  res cooling season allday rule9,        !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51efd8c5-df5d-4690-afe5-f31723f5157a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51efd8c5-df5d-4690-afe5-f31723f5157a}, !- Handle
  res cooling season allday9,             !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc6a548d-3b99-4161-9402-ad9eb86b8feb}, !- Handle
  res cooling season allday rule10,       !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {481ac477-7034-49bb-9655-5fb2f10de85a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {481ac477-7034-49bb-9655-5fb2f10de85a}, !- Handle
  res cooling season allday10,            !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5c368ce-4961-41e6-b28c-315f428292c8}, !- Handle
  res cooling season allday rule11,       !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {faa8fd52-7791-48ea-b558-1fac3ca18fd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {faa8fd52-7791-48ea-b558-1fac3ca18fd4}, !- Handle
  res cooling season allday11,            !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb2c3f85-e28e-4514-9776-bba79606e6cf}, !- Handle
  res cooling season allday rule12,       !- Name
  {8a2b780a-13e2-4a26-a70e-e7f883aa0229}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc8d656a-9a4e-453b-8e8b-575251ba24eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc8d656a-9a4e-453b-8e8b-575251ba24eb}, !- Handle
  res cooling season allday12,            !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3fe50991-252a-41a9-af1e-6d67b90555b3}, !- Handle
  {e0fc093d-d726-48c3-8383-c72fd7c53965}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Handle
  res heating setpoint,                   !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  {bd4d88b9-35dc-4f67-b913-d4b9a77fa4be}, !- Default Day Schedule Name
  {809e057c-6927-4b62-a460-dcc7453b6214}, !- Summer Design Day Schedule Name
  {2cbebd54-8286-41bc-8dd4-4d8128251694}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd4d88b9-35dc-4f67-b913-d4b9a77fa4be}, !- Handle
  Schedule Day 7,                         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d15daf95-26d4-4836-b737-36321c690e7a}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b8de618f-ecef-4af0-96ff-ae5583fef666}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8de618f-ecef-4af0-96ff-ae5583fef666}, !- Handle
  res heating setpoint allday1,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {65a9e32f-a3ba-4af9-ac58-028b0bfc4dc5}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {685cd981-8491-422a-9692-87acc18a1fdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {685cd981-8491-422a-9692-87acc18a1fdb}, !- Handle
  res heating setpoint allday2,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {598abd88-804d-4071-a25b-10d5711055f7}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8f7c590b-808d-4d6d-958e-391850659dcd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f7c590b-808d-4d6d-958e-391850659dcd}, !- Handle
  res heating setpoint allday3,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e123ac0c-794a-43f9-921b-dfe5bee33a4d}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {88cf4f16-214c-4e12-9f50-1468874ebee9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {88cf4f16-214c-4e12-9f50-1468874ebee9}, !- Handle
  res heating setpoint allday4,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6cb3fd38-efff-4f30-9223-caea22ef98b0}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {88e0b7c1-94dd-4252-b769-a932d547ece9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e0b7c1-94dd-4252-b769-a932d547ece9}, !- Handle
  res heating setpoint allday5,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {adc9fdd5-fef1-4b75-92e3-e4f47a19b7a0}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9a455509-b63b-4e73-a802-1363b6cd28e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9a455509-b63b-4e73-a802-1363b6cd28e5}, !- Handle
  res heating setpoint allday6,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a7dbb9e4-e133-4565-8cf8-002161eacd0f}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bcbd1858-f906-4cea-87d3-497a74da956f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcbd1858-f906-4cea-87d3-497a74da956f}, !- Handle
  res heating setpoint allday7,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d067925a-e04e-473b-9e6c-b956830ccdef}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6ea65370-2e5d-4e89-b5f4-d02cb1d94ecb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ea65370-2e5d-4e89-b5f4-d02cb1d94ecb}, !- Handle
  res heating setpoint allday8,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {63ae0256-3752-430d-955a-462cc54bf72d}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2e87c629-d310-4264-8389-79ac59f737ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e87c629-d310-4264-8389-79ac59f737ea}, !- Handle
  res heating setpoint allday9,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {92fd1131-67c9-4003-ba05-56119e9093fb}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fce57620-c309-44c9-bd9c-cd8871bebd2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fce57620-c309-44c9-bd9c-cd8871bebd2e}, !- Handle
  res heating setpoint allday10,          !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5b68fe5d-6bc3-4281-91ed-4f50cffbbf7b}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7341f96-1bf3-4b4e-8998-48cdb5d91306}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7341f96-1bf3-4b4e-8998-48cdb5d91306}, !- Handle
  res heating setpoint allday11,          !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {24fc4462-a38e-4641-8ba1-032debf13082}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {61b3bc1c-48b1-4afc-90ed-5c50d069d2cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85316981-11db-429b-9bc5-ef34aacf1529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85316981-11db-429b-9bc5-ef34aacf1529}, !- Handle
  res heating setpoint allday12,          !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {2cbebd54-8286-41bc-8dd4-4d8128251694}, !- Handle
  res heating setpoint winter design,     !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {809e057c-6927-4b62-a460-dcc7453b6214}, !- Handle
  res heating setpoint summer design,     !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Handle
  res cooling setpoint,                   !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  {958d2ae3-13ea-4941-a277-64f8349b06af}, !- Default Day Schedule Name
  {6d36cb6d-8a2f-42e3-8b90-d459549c926b}, !- Summer Design Day Schedule Name
  {4a4bcc0e-f293-497f-925a-60200187fe5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {958d2ae3-13ea-4941-a277-64f8349b06af}, !- Handle
  Schedule Day 8,                         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9810b3da-5936-4d18-93f1-10973799c127}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {95b23711-76ef-485a-8b00-fb5d3c258e1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95b23711-76ef-485a-8b00-fb5d3c258e1a}, !- Handle
  res cooling setpoint allday1,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a5ef06ff-8b00-4d9e-ad14-dbb41ffa8372}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1caffb44-c1bc-4d65-bdf9-2995d7a81ead}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1caffb44-c1bc-4d65-bdf9-2995d7a81ead}, !- Handle
  res cooling setpoint allday2,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e3690efa-4d59-43f3-83e9-8ea719ddf129}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c83fce3c-95bd-423a-a4df-28c93b1a0580}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c83fce3c-95bd-423a-a4df-28c93b1a0580}, !- Handle
  res cooling setpoint allday3,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cdd0bbf4-b110-4766-a9e0-33daca744efe}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a73a9a94-6fc5-439f-b605-83a4bcfa356c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a73a9a94-6fc5-439f-b605-83a4bcfa356c}, !- Handle
  res cooling setpoint allday4,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cc0c05f9-8467-45a0-9f1d-dd5bc77fa57a}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c4eeda1e-bdc0-47ce-85d1-c1c6b739615f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4eeda1e-bdc0-47ce-85d1-c1c6b739615f}, !- Handle
  res cooling setpoint allday5,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b90e1758-ec17-4700-9801-856146af692f}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {320dd54c-8d6f-45de-8be2-cc3cc7c966d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {320dd54c-8d6f-45de-8be2-cc3cc7c966d2}, !- Handle
  res cooling setpoint allday6,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6314a441-dc14-4e71-853e-5bd800356c5e}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c08247ab-dcaf-4aa9-9c5d-44b4f41f2eb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c08247ab-dcaf-4aa9-9c5d-44b4f41f2eb2}, !- Handle
  res cooling setpoint allday7,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2b27b3b7-58a0-4e02-9e7b-77b2684aadcc}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8a2efda8-8736-4fcc-9383-125d769e4dd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a2efda8-8736-4fcc-9383-125d769e4dd4}, !- Handle
  res cooling setpoint allday8,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b1531d91-22fc-48de-85bc-777cc94e648c}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {49fe3886-5d04-45ab-8633-40c2eb2acd1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49fe3886-5d04-45ab-8633-40c2eb2acd1e}, !- Handle
  res cooling setpoint allday9,           !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bae8fffe-7b56-48e4-9f2f-75c6cb44b457}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {12aa1566-08ce-40d5-94c6-6da7d30131dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12aa1566-08ce-40d5-94c6-6da7d30131dc}, !- Handle
  res cooling setpoint allday10,          !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {422f9e24-5761-4770-a682-24f081eb3810}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {057d577c-a0d4-49f0-a80c-779165a0db10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {057d577c-a0d4-49f0-a80c-779165a0db10}, !- Handle
  res cooling setpoint allday11,          !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e5345c07-09a1-4807-8f7b-fec1249c254f}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {cd71a9c8-3a32-445d-92df-edad1ec35d3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8124127f-a1e2-45a7-8cc2-634e313e9cf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8124127f-a1e2-45a7-8cc2-634e313e9cf9}, !- Handle
  res cooling setpoint allday12,          !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {4a4bcc0e-f293-497f-925a-60200187fe5a}, !- Handle
  res cooling setpoint winter design,     !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {6d36cb6d-8a2f-42e3-8b90-d459549c926b}, !- Handle
  res cooling setpoint summer design,     !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Handle
  res refrig schedule,                    !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  {c1b46c19-ee54-45d2-9ba0-3f15df452b02}, !- Default Day Schedule Name
  {1bdf1a1d-2e6a-4230-b38c-daaa1f178b4f}, !- Summer Design Day Schedule Name
  {d9041c2c-d448-4b35-939c-6adcacf7bc9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1b46c19-ee54-45d2-9ba0-3f15df452b02}, !- Handle
  Schedule Day 9,                         !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a0e5e9c-a7af-4ed1-8fb6-42f7d24e1e7a}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {bc57c0d9-236a-4a1d-bfff-fec286b69dbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc57c0d9-236a-4a1d-bfff-fec286b69dbf}, !- Handle
  res refrig schedule allday1,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d1e99452-baf8-487b-be34-fc1a06de520a}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2f9cc86a-8aeb-4353-be53-757f803c8716}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2f9cc86a-8aeb-4353-be53-757f803c8716}, !- Handle
  res refrig schedule allday2,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8994f7d9-f8e8-4113-a438-c3e76be0c1bf}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {842115b8-642e-4f5b-862b-a8a88ebd9cf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {842115b8-642e-4f5b-862b-a8a88ebd9cf5}, !- Handle
  res refrig schedule allday3,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8811e9d5-d01f-4048-aaf6-a5ecbec79011}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {81f98987-7b08-4af7-8fe4-c107f501e3a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {81f98987-7b08-4af7-8fe4-c107f501e3a6}, !- Handle
  res refrig schedule allday4,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {64f9cf36-e5e2-4eb3-8630-a6ec99bdb5cb}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e65aa1fa-2354-4f63-aaee-b4ccc15c56bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e65aa1fa-2354-4f63-aaee-b4ccc15c56bc}, !- Handle
  res refrig schedule allday5,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {3c8b1180-a57c-421c-9ba4-9329805e51fb}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {23539798-773e-494e-8172-c42b4c0ec687}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23539798-773e-494e-8172-c42b4c0ec687}, !- Handle
  res refrig schedule allday6,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {31d58b08-fce9-4f92-9384-d5d7026838b0}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3392e758-b7bf-4ee2-a1ba-6c14aa1e22d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3392e758-b7bf-4ee2-a1ba-6c14aa1e22d9}, !- Handle
  res refrig schedule allday7,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {7df7aa8c-372b-47d1-a39e-c9d6dc06667b}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6c37c0de-3a75-44a4-85fc-6bc6bc3850eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c37c0de-3a75-44a4-85fc-6bc6bc3850eb}, !- Handle
  res refrig schedule allday8,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {f858c5a1-75d5-4d62-ab3c-c3048de3cd20}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c90d31dc-258f-46d1-ad1a-0052002929f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c90d31dc-258f-46d1-ad1a-0052002929f5}, !- Handle
  res refrig schedule allday9,            !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {78089e46-cbcf-448c-b8cb-f74c84486786}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa4a4fff-04de-4333-9d4e-ad0e9611733e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa4a4fff-04de-4333-9d4e-ad0e9611733e}, !- Handle
  res refrig schedule allday10,           !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985402,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a0f76b4d-9964-4e75-909e-061425a35ce5}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32e6a24d-1401-42f2-bfc5-f65c6100f7c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32e6a24d-1401-42f2-bfc5-f65c6100f7c6}, !- Handle
  res refrig schedule allday11,           !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {fda149b0-8e98-46ee-bb1a-737affb1b68b}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c42bfdc6-f629-42e4-b168-7eef7884f76d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c42bfdc6-f629-42e4-b168-7eef7884f76d}, !- Handle
  res refrig schedule allday12,           !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {d9041c2c-d448-4b35-939c-6adcacf7bc9f}, !- Handle
  res refrig schedule winter design,      !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bdf1a1d-2e6a-4230-b38c-daaa1f178b4f}, !- Handle
  res refrig schedule summer design,      !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {55c59299-bce7-49b1-9777-191967e49318}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f061d666-1830-45d4-845c-80a40b1a0fea}, !- Handle
  res refrig,                             !- Name
  {55c59299-bce7-49b1-9777-191967e49318}, !- Electric Equipment Definition Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space or SpaceType Name
  {7e48e991-85f8-42a9-8713-02a138d529a0}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:Schedule:File,
  {d900c33b-de34-414e-aff8-011172f2de72}, !- Handle
  lighting_interior,                      !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  {62b23819-ff19-47a8-a93d-58a5c4952f29}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights:Definition,
  {995b163d-62e5-4e65-bd6d-b8aa6c314c1b}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.252102053951,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0bba7508-9168-4cbe-9fc7-27ad1030b89e}, !- Handle
  res lighting interior living space,     !- Name
  {995b163d-62e5-4e65-bd6d-b8aa6c314c1b}, !- Lights Definition Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space or SpaceType Name
  {d900c33b-de34-414e-aff8-011172f2de72}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Schedule:File,
  {e1703f42-7ba3-4261-ab0d-c527b64cd002}, !- Handle
  lighting_exterior,                      !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  {62b23819-ff19-47a8-a93d-58a5c4952f29}, !- External File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Exterior:Lights:Definition,
  {83e8ad7e-c59a-4ac7-afaa-751420703388}, !- Handle
  res lighting exterior,                  !- Name
  21.840127932085;                        !- Design Level {W}

OS:Exterior:Lights,
  {f593e6c7-4bcf-4b60-af14-7acdbc534b39}, !- Handle
  res lighting exterior,                  !- Name
  {83e8ad7e-c59a-4ac7-afaa-751420703388}, !- Exterior Lights Definition Name
  {e1703f42-7ba3-4261-ab0d-c527b64cd002}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:File,
  {be9090fb-63c7-4a6d-8695-049ad6092f19}, !- Handle
  plug_loads,                             !- Name
  {6851acc0-771d-4cad-b856-93375a7ea927}, !- Schedule Type Limits Name
  {62b23819-ff19-47a8-a93d-58a5c4952f29}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {963d1b9c-cffc-4fe0-b7c6-8c9e16aa7a9e}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  308.968071087143,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {67d24598-8b6f-4d22-b4e7-407c82b61ee1}, !- Handle
  res misc plug loads|living space,       !- Name
  {963d1b9c-cffc-4fe0-b7c6-8c9e16aa7a9e}, !- Electric Equipment Definition Name
  {b8d7a778-a63f-431d-af6a-cac6ded15d18}, !- Space or SpaceType Name
  {be9090fb-63c7-4a6d-8695-049ad6092f19}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {bd8760a3-db3f-49a3-b90c-57450cf883be}, !- Handle
  res infil|unfinished basement corridor space, !- Name
  {872c8bc9-0421-4667-89fb-8e291ca15a53}, !- Space or SpaceType Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79f4fbdf-92ba-4e85-9cd6-437a01581e2b}, !- Handle
  res infil|unfinished basement space,    !- Name
  {43ae97ba-d13a-4206-bf23-73d9725a19f6}, !- Space or SpaceType Name
  {0d8cc5a2-1bf6-4757-9491-8dec8729c3d5}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {1fead361-4ff5-4707-9aae-526f0d7f7765}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {46c98cf9-e703-497b-9c4e-69c584ee3e83}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0eed7388-fb93-4094-b5c5-6ee8aa3b9b4b}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {de461a2b-c90f-4a50-937e-bd79f0fa76dc}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {2bd02d66-08a0-485c-8edf-ece3e2d3f263}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {de461a2b-c90f-4a50-937e-bd79f0fa76dc}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {e6a0ae72-6bd9-48c5-8489-0dca8a818421}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3427a66c-722f-4ec4-a3f6-25822ddb53a3}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  {05bc51b6-e3f8-427e-991f-1bfe8686ebdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05bc51b6-e3f8-427e-991f-1bfe8686ebdd}, !- Handle
  Schedule Day 10,                        !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebd1d2fd-e976-4ba2-8384-f9a4022b08d8}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f84cec0d-3f3c-4d69-9ac2-88f0a0ac1234}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f84cec0d-3f3c-4d69-9ac2-88f0a0ac1234}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a8a54101-4655-4d4d-897d-7d9d3d8b032f}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d0a0938b-adc9-4b48-a52f-7ccf7b4e11f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d0a0938b-adc9-4b48-a52f-7ccf7b4e11f7}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {04b77c35-7508-409f-a4f4-75c6fee7f2f4}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {92268310-f277-483f-8f7e-9f125f64ad5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92268310-f277-483f-8f7e-9f125f64ad5c}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4f110124-e88b-4ab3-8233-764af7019350}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {34046a91-418d-401a-8a39-d5437d12b6b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34046a91-418d-401a-8a39-d5437d12b6b3}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6f0aa26a-e7e4-4436-84aa-962534750323}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4815f9ab-4a41-4310-a6c2-6c49d9fa5e12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4815f9ab-4a41-4310-a6c2-6c49d9fa5e12}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {273f5702-9320-4723-ac0a-8175b43c44e1}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7a64b355-c2b6-40a1-b750-8c553e60b7f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7a64b355-c2b6-40a1-b750-8c553e60b7f3}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {65b61487-8e70-4e43-8f70-bdcc8190ae62}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {85dcfebd-cbaf-45ea-a7f1-9774a5a9f139}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85dcfebd-cbaf-45ea-a7f1-9774a5a9f139}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ddabddf3-c026-44c9-a5a5-973604a816e2}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b5c13765-6867-45c8-bbf5-73a9d2f94dcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5c13765-6867-45c8-bbf5-73a9d2f94dcc}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9f626ee8-1b45-4b65-a048-73efb4c54e55}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8db614f3-608c-4284-b695-0817df1f0bcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8db614f3-608c-4284-b695-0817df1f0bcb}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ff1c059a-e865-40a4-a39f-71fecb50ecd2}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bea0de83-173a-4003-ab25-61e5bf6ca7c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bea0de83-173a-4003-ab25-61e5bf6ca7c7}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a8eefc92-4763-4af9-99b4-6116facdae0b}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ff409bc-a890-4e96-9222-e5dc2d73a061}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ff409bc-a890-4e96-9222-e5dc2d73a061}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c5939554-a5b0-4455-8b4a-fd5463651f34}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {14a5738d-98be-4c4c-b546-df89eb8e33d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6efb1af6-20b1-4d18-9302-c39908bd3fe9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6efb1af6-20b1-4d18-9302-c39908bd3fe9}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {692e9a14-9493-4fdb-a98e-bda76713f212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {437305c1-9400-4a29-940a-22c49d8b4bde}, !- Handle
  res nv_1 avail schedule,                !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  {291776db-c49f-496e-a414-200adfb9f5df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {291776db-c49f-496e-a414-200adfb9f5df}, !- Handle
  Schedule Day 11,                        !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5768802f-8e80-468d-9b5a-a3fd28068a35}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {437305c1-9400-4a29-940a-22c49d8b4bde}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3e134a0e-de99-4be4-8bdc-d1608d2386be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e134a0e-de99-4be4-8bdc-d1608d2386be}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2ab18542-cab6-443c-85f6-15747b4f8e7e}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {437305c1-9400-4a29-940a-22c49d8b4bde}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e3bdc790-7998-4474-9e44-65491a7299a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e3bdc790-7998-4474-9e44-65491a7299a9}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6edfcce1-df8b-43ec-aff4-027da1f774bd}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {437305c1-9400-4a29-940a-22c49d8b4bde}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7fef8201-b53b-4ed8-b95f-fd6b33ca28de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fef8201-b53b-4ed8-b95f-fd6b33ca28de}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {71505752-0afc-4057-b3e1-752fa01a152d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {667d54dd-a93e-41d0-a9dc-fd884f44add2}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {437305c1-9400-4a29-940a-22c49d8b4bde}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a848ef4c-ad4d-4cbb-bbf4-47be2fca229c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
