!- NOTE: Auto-generated from /test/osw_files/MF_2story_UB_ASHP2_HPWH.osw

OS:Version,
  {000a8175-70d9-4f75-bd27-de70b12ce7d5}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:WeatherFile,
  {686eaba0-238d-4bd9-a86b-3f9e94ab87ad}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {dcec7f56-4221-46d0-8c9e-31df6ef33a04}, !- Handle
  {686eaba0-238d-4bd9-a86b-3f9e94ab87ad}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {034abc10-460d-4e05-be61-97b1ca61bf78}; !- Handle

OS:Site,
  {e9702bc4-ed70-4da5-82b4-f69a9ac8eea9}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:ClimateZones,
  {f7a869b5-82ab-4a75-af04-9ae6a44fe7f1}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {0f145fc8-c7a6-4c83-a573-97f118c7ad68}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {417f0be7-c9ac-4c70-a1e7-3404084c163b}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {6c74cd60-9611-4605-b198-b9eb1aeffcee}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {070f8076-6397-44b3-a140-32db90610062}, !- Zone Air Inlet Port List
  {c0aba9f2-e7f2-4ed1-9e00-f438cd8835f6}, !- Zone Air Exhaust Port List
  {88719a49-1ea4-48d5-8a91-96b6b9c98c81}, !- Zone Air Node Name
  {d2424d5e-cd74-400b-aa08-892784f5be8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f08a0206-347f-4115-8638-2e0aff61447d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57f681ae-f474-4080-839f-d1f60568307d}, !- Handle
  Node 1,                                 !- Name
  {88719a49-1ea4-48d5-8a91-96b6b9c98c81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88719a49-1ea4-48d5-8a91-96b6b9c98c81}, !- Handle
  {9a69ef3b-b3a6-45ae-9856-f1fc18271d62}, !- Name
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Source Object
  11,                                     !- Outlet Port
  {57f681ae-f474-4080-839f-d1f60568307d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {070f8076-6397-44b3-a140-32db90610062}, !- Handle
  {c4615aa6-b55e-4769-a006-ace70f269530}, !- Name
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- HVAC Component
  {61ada834-6354-42aa-bf04-49d8fd2409ab}, !- Port 1
  {4f429e7e-c10d-4aba-819f-04e7197a79a8}; !- Port 2

OS:PortList,
  {c0aba9f2-e7f2-4ed1-9e00-f438cd8835f6}, !- Handle
  {1d854bfa-b289-4350-9c17-b40f0d2d6ec6}, !- Name
  {1b141995-c3c5-4dde-8bde-c985c726babb}; !- HVAC Component

OS:PortList,
  {d2424d5e-cd74-400b-aa08-892784f5be8f}, !- Handle
  {c98ffb99-c937-4a90-8b6e-52676fdacbf2}, !- Name
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- HVAC Component
  {7f7d7a49-c827-45d4-85ba-98c21204d950}, !- Port 1
  {fc35c775-0c4f-4447-99f6-4e2038411d0b}; !- Port 2

OS:Sizing:Zone,
  {0e79276d-5bb8-4c4d-b3aa-c8fb25fed5e2}, !- Handle
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93fd9d44-9b4f-4fe4-8385-06be8af73fd7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {e47d9f0b-db21-4c48-9842-1e42fa0a3eeb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {28e5add0-d973-4274-9ee8-5aa96286d689}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Handle
  living space,                           !- Name
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b44aa2f7-5283-415c-b2d1-eb0d7efde122}; !- Building Unit Name

OS:Surface,
  {c98a9b98-d8a2-4bd3-98f0-4aa811591074}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ffbc2082-2931-4d85-85f3-b3fceb3ac36a}, !- Construction Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8af3c1-1097-4e27-b163-ed7701332fcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eb7a5e8-9dd1-4f9d-b82d-127373256d88}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f928526-950b-4d52-aa7f-dfff25e2d8af}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23442e14-77ee-4699-b7e5-b6b04df77cdd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {719f6895-3244-494f-a219-eb12422e8839}, !- Construction Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3135665-54ea-4ed6-8f89-bcdbc07adb59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e426014-e4c8-4737-8537-8be683158784}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480ea0e0-1e2e-427f-9e20-97f1449eab70}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {c96955f0-a0c8-46af-b87a-d456c9a29415}, !- Construction Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e16b7359-7ed5-400e-82f3-5090c5897b8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3f06e3e-4ddc-44be-90c7-affaff94b3cf}, !- Zone Air Inlet Port List
  {aff7fc0c-6e94-4a9f-9838-7d1f24f2ab47}, !- Zone Air Exhaust Port List
  {fd9013dc-bbaa-44f8-980b-c871a7fdec72}, !- Zone Air Node Name
  {0696d6b6-294d-4396-be2e-ad122e4cff30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9ddb18a-c966-40e5-b58d-001a27ab899d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19fbd8c5-2eb7-491a-b242-3ea79548809d}, !- Handle
  Node 2,                                 !- Name
  {fd9013dc-bbaa-44f8-980b-c871a7fdec72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd9013dc-bbaa-44f8-980b-c871a7fdec72}, !- Handle
  {b149bdd8-9ec8-481f-b93e-0f7353041569}, !- Name
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Source Object
  11,                                     !- Outlet Port
  {19fbd8c5-2eb7-491a-b242-3ea79548809d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3f06e3e-4ddc-44be-90c7-affaff94b3cf}, !- Handle
  {90329158-d44b-42ca-9807-e9387d860f62}, !- Name
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- HVAC Component
  {71b26c37-6fe3-4e81-aa8d-029d71d88435}, !- Port 1
  {00e0096c-38dc-40c4-ac9b-4b10e0b6907a}; !- Port 2

OS:PortList,
  {aff7fc0c-6e94-4a9f-9838-7d1f24f2ab47}, !- Handle
  {56775eff-fb4f-41ad-a8d6-914f70f090fe}, !- Name
  {011ef4df-8384-4cfe-864a-c113348b0805}; !- HVAC Component

OS:PortList,
  {0696d6b6-294d-4396-be2e-ad122e4cff30}, !- Handle
  {d43e7e8f-2278-4d27-9298-8b4b5fc31e6f}, !- Name
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- HVAC Component
  {10fffc7e-cabd-4cfe-9ed9-643d1d88dc9b}, !- Port 1
  {89182537-3c82-46b1-8956-a725583fe0c8}; !- Port 2

OS:Sizing:Zone,
  {06ee4e29-bb9e-4694-96ec-b5e0735101d8}, !- Handle
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72c746fd-7499-4ac4-bf32-66f2cc74d655}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {6d1f4f31-7c6b-4456-8498-c3499c9a003b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5efe8abd-5795-4615-95bc-d39ef4a2931a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Handle
  living space|unit 2,                    !- Name
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fc6e669f-20b7-415e-b9cc-352e47eab36c}; !- Building Unit Name

OS:Surface,
  {a1f8f81b-d011-4ca8-8c97-157e1edf64ed}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {ffbc2082-2931-4d85-85f3-b3fceb3ac36a}, !- Construction Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da32ef1e-d57a-4263-8b18-915a577b8478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab85a37-9d44-47cc-9801-1748257209a5}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8b16b7e-fe57-4f80-9072-74d56e963117}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.192, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d005e84-0308-459e-a970-c20cf26cc123}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a5f451-7f72-4c38-84b6-a916471f88bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25d6887-a46a-40d4-bcc7-c18e2d757ea1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c75db0ef-1a32-44b7-871a-3f27750a4ea5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c96955f0-a0c8-46af-b87a-d456c9a29415}, !- Construction Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2fe7d72-756a-4eb0-af98-c34db8ade3a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ec5905a-2522-468a-9205-253657ce06f3}, !- Zone Air Inlet Port List
  {ea636d71-3d69-46f1-9273-563d987b4741}, !- Zone Air Exhaust Port List
  {1d1ffd2f-8e0e-4665-a26d-27b610682a21}, !- Zone Air Node Name
  {487a89a2-5914-426b-88ed-19446c68beda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a323f72-0dd9-4a1d-a9e0-cc125864cc01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccd39089-b5c1-46d0-8f8d-36daaa0d4739}, !- Handle
  Node 3,                                 !- Name
  {1d1ffd2f-8e0e-4665-a26d-27b610682a21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d1ffd2f-8e0e-4665-a26d-27b610682a21}, !- Handle
  {0557766c-29e7-4954-a96f-3130e400d200}, !- Name
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Source Object
  11,                                     !- Outlet Port
  {ccd39089-b5c1-46d0-8f8d-36daaa0d4739}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ec5905a-2522-468a-9205-253657ce06f3}, !- Handle
  {e28f64e4-b8e9-4a45-9cbe-ee40ef484251}, !- Name
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- HVAC Component
  {f4d05ec6-374e-4744-8d42-94f2d7e7fc13}, !- Port 1
  {6fda3a8d-c382-4149-8b0d-86d8b9ec68ab}; !- Port 2

OS:PortList,
  {ea636d71-3d69-46f1-9273-563d987b4741}, !- Handle
  {42813ee9-840e-460b-9d41-ea64f64353fe}, !- Name
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}; !- HVAC Component

OS:PortList,
  {487a89a2-5914-426b-88ed-19446c68beda}, !- Handle
  {3cb4b7a8-c74f-4534-b1e5-04381dbb8c0c}, !- Name
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- HVAC Component
  {2b3d5baa-4286-4fa6-8770-e92c02144744}, !- Port 1
  {83b389cb-67a1-40d4-943f-05a6a28a62c9}; !- Port 2

OS:Sizing:Zone,
  {31791ac2-ab92-444a-a875-c1a9aa695999}, !- Handle
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {496840f3-be54-46d8-9c48-869315ae644e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {dd6ee11c-a166-4b93-9a1c-c0e2384b62dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {60451869-e167-4c70-b538-8ecc831ca73a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Handle
  living space|unit 3|story 1,            !- Name
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {bd42f11f-63bb-4a85-b3dc-11fc217e5337}; !- Building Unit Name

OS:Surface,
  {d9326b85-960b-4a65-90d6-fc1157b79951}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 2 {m}
  10.16, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65752bb2-54b0-46cc-a229-00c70d5a3d47}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c96955f0-a0c8-46af-b87a-d456c9a29415}, !- Construction Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5931ec7-9f84-4674-8b75-738cc50481e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6090751-6cfe-4e67-8b38-2a55a20ae691}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b9e9c1-a3bc-4269-a5b8-93a8df148797}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  10.16, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  10.16, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf61c6b-c255-4260-9994-a5d77b1b736a}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  {ffbc2082-2931-4d85-85f3-b3fceb3ac36a}, !- Construction Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6db05f9-337d-46a7-b666-1b27fabdb323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3135665-54ea-4ed6-8f89-bcdbc07adb59}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23442e14-77ee-4699-b7e5-b6b04df77cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f65190d0-d2de-45f6-879c-b821c24c9b73}, !- Zone Air Inlet Port List
  {dbee63d2-36f2-4d26-b279-614cf7c2f8b1}, !- Zone Air Exhaust Port List
  {ba5e5feb-e053-48bd-b75d-e9071db5ee3a}, !- Zone Air Node Name
  {6c6f61f7-1b09-48e9-9ec4-a5a232cfe32b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fade53ce-c960-48ef-82f2-24a37d812620}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9df6f03d-ed6e-42f5-86b7-bee47a29c09a}, !- Handle
  Node 4,                                 !- Name
  {ba5e5feb-e053-48bd-b75d-e9071db5ee3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba5e5feb-e053-48bd-b75d-e9071db5ee3a}, !- Handle
  {6c065605-e820-4975-b20c-93c5f0854314}, !- Name
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Source Object
  11,                                     !- Outlet Port
  {9df6f03d-ed6e-42f5-86b7-bee47a29c09a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f65190d0-d2de-45f6-879c-b821c24c9b73}, !- Handle
  {d87f038c-b5e8-40ec-a40a-2a467a450626}, !- Name
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- HVAC Component
  {28a4cddd-8394-4a5f-b161-7d1661714c15}, !- Port 1
  {e9cfe8c8-93be-491d-a917-9f2755b81a44}; !- Port 2

OS:PortList,
  {dbee63d2-36f2-4d26-b279-614cf7c2f8b1}, !- Handle
  {70548a10-58ec-4b0a-8c4f-4a7e45722c0f}, !- Name
  {30a6d5d6-a43a-49b9-a8db-512f45760500}; !- HVAC Component

OS:PortList,
  {6c6f61f7-1b09-48e9-9ec4-a5a232cfe32b}, !- Handle
  {14e7815d-60f7-4c78-85fa-9e80eafb6243}, !- Name
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- HVAC Component
  {404298e0-77fe-41ab-8eeb-ab2fb095b746}, !- Port 1
  {69497711-dca4-42c2-99d1-b3c5fc06bb98}; !- Port 2

OS:Sizing:Zone,
  {4c2d0911-59c4-41c1-aacf-bcccfb1db171}, !- Handle
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {176f1a63-8fab-4534-b0dd-2341e8561838}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {e191a413-c47b-42ad-9ec5-60339149df01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c6cf088-9162-4cf0-80b9-c9d38f4bd433}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Handle
  living space|unit 4|story 1,            !- Name
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d7c4d680-8e79-40d8-9bfb-5599a6dd060b}; !- Building Unit Name

OS:Surface,
  {ed0a32e4-299f-4978-9846-eee169895795}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 12.192, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd73c8a-4149-463e-8f0e-7d3dce620afe}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c96955f0-a0c8-46af-b87a-d456c9a29415}, !- Construction Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec1c239-2a88-42f2-8d1f-e83403b2a95f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {589129a6-65b1-424a-8642-491964b23b82}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37230b1c-5da2-4ada-81dd-97324684d6f7}, !- Handle
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  {ffbc2082-2931-4d85-85f3-b3fceb3ac36a}, !- Construction Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2beec5c1-77a0-4fab-9a46-e8606861d2e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a5f451-7f72-4c38-84b6-a916471f88bd}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {719f6895-3244-494f-a219-eb12422e8839}, !- Construction Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d005e84-0308-459e-a970-c20cf26cc123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d793e0-4a1d-48c0-b5cd-48fe9d818ad0}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- Handle
  living zone|unit 5,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f01c49a7-beba-48bd-b44e-9cfe37202708}, !- Zone Air Inlet Port List
  {9a5a0677-c22a-4a7e-b100-62ae025cc9ec}, !- Zone Air Exhaust Port List
  {d5bc0f73-9553-4960-af54-1a0862764804}, !- Zone Air Node Name
  {ca743514-a38b-45e8-b0a5-49f8e526efb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d377b53-6a32-4361-8dd2-a69b7204198c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3cb94cb-2c44-436c-91b0-362d864acbb6}, !- Handle
  Node 5,                                 !- Name
  {d5bc0f73-9553-4960-af54-1a0862764804}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5bc0f73-9553-4960-af54-1a0862764804}, !- Handle
  {b11864d4-95dd-4f32-8e88-e1e2b15cd3d2}, !- Name
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- Source Object
  11,                                     !- Outlet Port
  {a3cb94cb-2c44-436c-91b0-362d864acbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f01c49a7-beba-48bd-b44e-9cfe37202708}, !- Handle
  {a5a90a6f-3c05-4c54-920d-07f2fca067a4}, !- Name
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- HVAC Component
  {ec9a6119-2296-409c-8ab7-310f95b7b41f}, !- Port 1
  {e0c0b5dc-699d-47d5-ad40-7b32a6dea93d}; !- Port 2

OS:PortList,
  {9a5a0677-c22a-4a7e-b100-62ae025cc9ec}, !- Handle
  {274162c6-a770-4259-9aba-f25822afa2f4}, !- Name
  {444daf13-d592-4322-a43d-cb8ef00f60b4}; !- HVAC Component

OS:PortList,
  {ca743514-a38b-45e8-b0a5-49f8e526efb1}, !- Handle
  {c69b7c29-b8a2-4409-aef7-e1457089bf0a}, !- Name
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- HVAC Component
  {3e1bd122-49cd-4279-8fe8-76228d68a42f}, !- Port 1
  {c42dbc07-d0cf-424e-8826-03cc2a940e6b}; !- Port 2

OS:Sizing:Zone,
  {88ef328f-74ca-409c-ad5c-a8fa5a93d6a1}, !- Handle
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcab8af7-548e-4ab5-bcf1-274efbc412b5}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {96fffc0a-7c59-4dea-987a-72a67a199dbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9118339e-6244-4ce9-ac1a-02389475cb4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Handle
  living space|unit 5|story 1,            !- Name
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0f6007f6-bd60-4ac0-8034-8d1a841c8904}; !- Building Unit Name

OS:Surface,
  {53260860-d44b-4315-960f-660aa29aed6a}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8367862-3353-4c73-aff1-d0a93c20c073}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f834ea7b-fed8-4b22-ab5e-1eafafff013c}, !- Construction Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5788af1c-b8b7-4950-a1bc-2ec67895b340}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65888e5e-2fb2-4725-8bc7-7d744febeb42}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {719f6895-3244-494f-a219-eb12422e8839}, !- Construction Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e6e5c1a-44f1-4e48-b1d7-c0ab2341b5e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, 0, 4.8768;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16b7359-7ed5-400e-82f3-5090c5897b8d}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  {ffbea09b-e948-4ec8-af3e-a673fbec8f4b}, !- Construction Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {480ea0e0-1e2e-427f-9e20-97f1449eab70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b1b119b-a2eb-49e3-8212-3704a64dd416}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- Handle
  living zone|unit 6,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de834629-838b-4e6f-b0e1-c35273bfd850}, !- Zone Air Inlet Port List
  {326a5265-4b85-4cf9-8a16-0fd169812dea}, !- Zone Air Exhaust Port List
  {1af1a702-95a5-4c66-b851-d85b305a1fed}, !- Zone Air Node Name
  {62186ec5-8ad1-424a-a906-11658379af14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7381e2e8-886b-467e-a38b-7f05f3606b71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3caac67d-54fc-4c18-a3e5-dd0b4718fc34}, !- Handle
  Node 6,                                 !- Name
  {1af1a702-95a5-4c66-b851-d85b305a1fed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1af1a702-95a5-4c66-b851-d85b305a1fed}, !- Handle
  {af54c68b-35d2-4019-88cc-89f1d2bead64}, !- Name
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- Source Object
  11,                                     !- Outlet Port
  {3caac67d-54fc-4c18-a3e5-dd0b4718fc34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de834629-838b-4e6f-b0e1-c35273bfd850}, !- Handle
  {8d967bfe-77e6-4533-88df-55cd9508f043}, !- Name
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- HVAC Component
  {4d19f71a-935d-4386-872c-00c11e657d0b}, !- Port 1
  {c3409b36-6457-4516-8133-89965770b28f}; !- Port 2

OS:PortList,
  {326a5265-4b85-4cf9-8a16-0fd169812dea}, !- Handle
  {c4cf532e-1c06-4017-b3bc-7b2001ae66f8}, !- Name
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}; !- HVAC Component

OS:PortList,
  {62186ec5-8ad1-424a-a906-11658379af14}, !- Handle
  {f3e408fc-8079-4406-94e1-266751141933}, !- Name
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- HVAC Component
  {025db926-6e9b-4bac-b619-ba4ddb299cdd}, !- Port 1
  {d44c4886-a25e-494f-8db2-b9a1d9bf8d7f}; !- Port 2

OS:Sizing:Zone,
  {201b72f8-4121-499a-b8fc-f4d8b61427bc}, !- Handle
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df6cc6e9-5cc8-49b1-9120-5c60d4b542d3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {8e653562-e3e6-4263-ae64-726e2244472b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {efedc5d1-a4e9-450d-a16e-0b13ee8a4c66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Handle
  living space|unit 6|story 1,            !- Name
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {16f65d8c-b0a9-4b2d-a014-82605e5aa938}; !- Building Unit Name

OS:Surface,
  {32cbbbff-ce46-45f7-9b19-690ae56fa87a}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {719f6895-3244-494f-a219-eb12422e8839}, !- Construction Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd91051-79e5-4e44-8797-45b05c2fbb34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 4.8768,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc835fa-adfe-49d0-9631-4edfea3f1c5d}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f834ea7b-fed8-4b22-ab5e-1eafafff013c}, !- Construction Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 4.8768,                    !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 2 {m}
  0, 12.192, 4.8768,                      !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c7c585-29a3-476b-b998-41d3da8f07f3}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 4.8768;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2fe7d72-756a-4eb0-af98-c34db8ade3a3}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  {ffbea09b-e948-4ec8-af3e-a673fbec8f4b}, !- Construction Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c75db0ef-1a32-44b7-871a-3f27750a4ea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddcf5e51-d71d-4dba-9eef-df8f711a5a42}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26f6358-e6ee-4f8d-ad03-1694b0ec82bd}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 12.192, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 12.192, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- Handle
  living zone|unit 7,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d318b70-7b18-4e8e-aa4d-1d201461d1fd}, !- Zone Air Inlet Port List
  {72700771-264a-4b3d-a0df-188aadd3839b}, !- Zone Air Exhaust Port List
  {a9b39aef-3f8f-4d4b-9b74-aa50e023119c}, !- Zone Air Node Name
  {74a5301a-a04a-4da1-b0a5-123343af7387}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b890c40-c62c-42b3-9cbe-860bc380aa1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf266c38-fdc5-48bc-ab6c-a1e9d81a588b}, !- Handle
  Node 7,                                 !- Name
  {a9b39aef-3f8f-4d4b-9b74-aa50e023119c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9b39aef-3f8f-4d4b-9b74-aa50e023119c}, !- Handle
  {f5e67233-527b-4076-8ab8-a7c8d5d42cbd}, !- Name
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- Source Object
  11,                                     !- Outlet Port
  {bf266c38-fdc5-48bc-ab6c-a1e9d81a588b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d318b70-7b18-4e8e-aa4d-1d201461d1fd}, !- Handle
  {2af57dc5-212f-41d6-982d-04f2f47aedf9}, !- Name
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- HVAC Component
  {24d9663d-13d6-488d-bb86-57714e1438b5}, !- Port 1
  {0dc18b13-640a-4d28-9318-b6e8815b243b}; !- Port 2

OS:PortList,
  {72700771-264a-4b3d-a0df-188aadd3839b}, !- Handle
  {7c3ecda8-b7f3-4858-b52f-122acdbc19c6}, !- Name
  {452b2805-5984-4ae0-82a2-5cb18bc89536}; !- HVAC Component

OS:PortList,
  {74a5301a-a04a-4da1-b0a5-123343af7387}, !- Handle
  {85e5141e-32bd-4f2c-ae1b-b3eeb4d88d87}, !- Name
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- HVAC Component
  {ef113894-2852-4be1-a7c7-82805762136d}, !- Port 1
  {7f6218a3-b33e-40b7-8346-d106c8606a5b}; !- Port 2

OS:Sizing:Zone,
  {f485c859-91b1-4ca3-938d-7a0f5154c245}, !- Handle
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5706a2f1-faee-4c69-924d-83f753523de9}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {7d46c396-2010-4358-a9de-f1706ded0370}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0f6f171-1313-4209-85f8-f63e74ed7342}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Handle
  living space|unit 7|story 1,            !- Name
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e9fa6689-702f-48d6-a38d-6757d975f085}; !- Building Unit Name

OS:Surface,
  {aab4e8e1-d4dd-4240-a8bb-299d3eeb5570}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  10.16, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 4.8768;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c633191-751e-45d2-a448-847a15e7480c}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f834ea7b-fed8-4b22-ab5e-1eafafff013c}, !- Construction Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9880e789-93c0-4589-bc84-5cd1b5a81cc1}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, 0, 4.8768;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486f6090-dae1-4b11-a989-216de1db1e62}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  10.16, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  10.16, 0, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5931ec7-9f84-4674-8b75-738cc50481e5}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  {ffbea09b-e948-4ec8-af3e-a673fbec8f4b}, !- Construction Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65752bb2-54b0-46cc-a229-00c70d5a3d47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6e5c1a-44f1-4e48-b1d7-c0ab2341b5e8}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65888e5e-2fb2-4725-8bc7-7d744febeb42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- Handle
  living zone|unit 8,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae509262-86e3-4ec3-b289-725adec76ee3}, !- Zone Air Inlet Port List
  {ace1257d-b4ed-4ae2-ac5f-6dfb5befca19}, !- Zone Air Exhaust Port List
  {0fb9d8e6-aca0-4e48-aae7-2a8608386517}, !- Zone Air Node Name
  {4f81e1a6-b48b-4377-be31-b52501772375}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28fe6e43-a22b-4cb7-9feb-985189d0cb8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {669dcb3e-9c40-4c74-bc88-4ea1d558dfe4}, !- Handle
  Node 8,                                 !- Name
  {0fb9d8e6-aca0-4e48-aae7-2a8608386517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fb9d8e6-aca0-4e48-aae7-2a8608386517}, !- Handle
  {4d7a0e43-06da-44e5-bc79-b23d60a1204f}, !- Name
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- Source Object
  11,                                     !- Outlet Port
  {669dcb3e-9c40-4c74-bc88-4ea1d558dfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae509262-86e3-4ec3-b289-725adec76ee3}, !- Handle
  {a7983fd0-e77f-47b9-a602-5ffb3c67641c}, !- Name
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- HVAC Component
  {2542b607-20c7-4cb7-bc1f-91a0b2ccb478}, !- Port 1
  {0b7e6c23-5e56-4052-9e5a-a57cc2d7f972}; !- Port 2

OS:PortList,
  {ace1257d-b4ed-4ae2-ac5f-6dfb5befca19}, !- Handle
  {00acf848-5896-4b1f-aff3-58ec28a28653}, !- Name
  {9a679b93-afb0-41a1-a910-9b3d6812c006}; !- HVAC Component

OS:PortList,
  {4f81e1a6-b48b-4377-be31-b52501772375}, !- Handle
  {2d600e03-bf3f-4bba-ad03-8e6e6b637d07}, !- Name
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- HVAC Component
  {e88617f6-376b-40c6-a1cf-be9b476e7542}, !- Port 1
  {8ca9fa65-6503-49cb-bf60-2d1b6bb85cbc}; !- Port 2

OS:Sizing:Zone,
  {5230b0f2-2f8e-43df-805a-f7246e0feb72}, !- Handle
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b50176bd-4bc8-460b-ada6-15ba0e3e38f3}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {baa8e4da-1cc4-45e2-892d-8752286fea0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57f8b92e-0d32-48ba-a022-6696e8d88c01}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Handle
  living space|unit 8|story 1,            !- Name
  {fc0b7d65-ced6-4a6a-bb2d-373490bd083a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {76a6d5bd-3b99-4b34-8ff7-9cd3997380bf}; !- Building Unit Name

OS:Surface,
  {cefaecc5-cf69-40a4-8453-53e813a5e5cf}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, 12.192, 4.8768;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c275fb-8e45-4e97-89fa-0552d8c0bb6c}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f834ea7b-fed8-4b22-ab5e-1eafafff013c}, !- Construction Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 4.8768;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9ac1fd-aaeb-47b3-9960-395453e332c3}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 4.8768,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec1c239-2a88-42f2-8d1f-e83403b2a95f}, !- Handle
  Surface 46,                             !- Name
  Floor,                                  !- Surface Type
  {ffbea09b-e948-4ec8-af3e-a673fbec8f4b}, !- Construction Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fd73c8a-4149-463e-8f0e-7d3dce620afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd91051-79e5-4e44-8797-45b05c2fbb34}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Construction Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32cbbbff-ce46-45f7-9b19-690ae56fa87a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 4.8768;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbcc42af-5fc8-4b2e-958d-eccd2a11a55a}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {18596963-9507-45bb-adad-925661d862dd}, !- Construction Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.192, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e514ace0-75ab-40b6-8c30-b86a9089145d}, !- Handle
  corridor zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ddfa833-6872-457d-a2d4-3072fb73c858}, !- Zone Air Inlet Port List
  {dc2492df-b873-4023-877e-ab9c6331943a}, !- Zone Air Exhaust Port List
  {7687918f-7369-4352-aa80-4453bc1f1322}, !- Zone Air Node Name
  {5bb650e5-5cbe-4f37-94e9-7d40f143e64b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {987509aa-9bd0-4e99-a24f-b553664c3fd6}, !- Handle
  Node 9,                                 !- Name
  {7687918f-7369-4352-aa80-4453bc1f1322}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7687918f-7369-4352-aa80-4453bc1f1322}, !- Handle
  {e5ccff22-34a9-41a6-8a6d-9b5229d8d832}, !- Name
  {e514ace0-75ab-40b6-8c30-b86a9089145d}, !- Source Object
  11,                                     !- Outlet Port
  {987509aa-9bd0-4e99-a24f-b553664c3fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ddfa833-6872-457d-a2d4-3072fb73c858}, !- Handle
  {3c5d746e-6a53-4cba-a6f2-6e0d1e45e96f}, !- Name
  {e514ace0-75ab-40b6-8c30-b86a9089145d}; !- HVAC Component

OS:PortList,
  {dc2492df-b873-4023-877e-ab9c6331943a}, !- Handle
  {29fdcc57-1a10-4bcd-be46-a5108458199c}, !- Name
  {e514ace0-75ab-40b6-8c30-b86a9089145d}; !- HVAC Component

OS:PortList,
  {5bb650e5-5cbe-4f37-94e9-7d40f143e64b}, !- Handle
  {689b8aa8-2257-4761-bd9d-ff0935562a0d}, !- Name
  {e514ace0-75ab-40b6-8c30-b86a9089145d}; !- HVAC Component

OS:Sizing:Zone,
  {99c98925-62eb-4a9b-ab33-cf47a2000655}, !- Handle
  {e514ace0-75ab-40b6-8c30-b86a9089145d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa514d75-d1a6-47cb-88e0-d65f6332695c}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e514ace0-75ab-40b6-8c30-b86a9089145d}; !- Thermal Zone

OS:Space,
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Handle
  corridor space,                         !- Name
  {908c51b9-87ec-4598-899e-f60db72cb748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e514ace0-75ab-40b6-8c30-b86a9089145d}; !- Thermal Zone Name

OS:Surface,
  {a61c2871-ee18-41a5-bee3-868c7b4e40f4}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {8855c108-07f6-4b9d-98a9-a1b295b859c7}, !- Construction Name
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  10.16, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c5ac3a-aac3-4d1d-b595-5f5d1d7af6de}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {9ddd294f-3d09-4241-bda5-da8bc89f11f7}, !- Construction Name
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60af2aad-47db-408f-a694-8867828aa110}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Construction Name
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 2.4384;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d771d1d-76d4-4c52-85ab-c67007eabf11}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {9ddd294f-3d09-4241-bda5-da8bc89f11f7}, !- Construction Name
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41751eff-3542-4d34-8f91-cdc743e18b4b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Construction Name
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a41584-1a2a-4bea-96e2-2ed1908292cf}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9b4d273f-b9f1-4cb5-a680-02a604891a96}, !- Construction Name
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {908c51b9-87ec-4598-899e-f60db72cb748}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  corridor;                               !- Standards Space Type

OS:Space,
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Handle
  corridor space|story 2,                 !- Name
  {908c51b9-87ec-4598-899e-f60db72cb748}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e514ace0-75ab-40b6-8c30-b86a9089145d}; !- Thermal Zone Name

OS:Surface,
  {2df7aa17-9fbd-4faa-b09a-3eb5d7cc8f28}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {9ddd294f-3d09-4241-bda5-da8bc89f11f7}, !- Construction Name
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fab8807-308a-4414-8bc4-8691fc9fd34a}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9b4d273f-b9f1-4cb5-a680-02a604891a96}, !- Construction Name
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 2 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b31a0a-389d-4873-b322-7ff97d1813eb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Construction Name
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  5.08, 0, 4.8768;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e090eb1d-b06f-45de-acd7-ded8880f70cf}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {9ddd294f-3d09-4241-bda5-da8bc89f11f7}, !- Construction Name
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a75804e-edef-46cf-9c3e-e80c3a66f748}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Construction Name
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 4.8768,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069f018a-63ca-4cde-8e72-230ef0741b70}, !- Handle
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  {8855c108-07f6-4b9d-98a9-a1b295b859c7}, !- Construction Name
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 3 {m}
  10.16, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b34c2b-cade-462d-936e-da50cdc4d7cd}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {a81b9c00-1a1c-46ce-9164-b7ec6d493e65}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ad9116ca-0df3-44a4-9f8e-7d55ee8b0f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 3.048, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, 0, -2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374d0b01-1d3c-45bd-bb68-e8d7f80f8a1e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {30d8294b-ab7a-439e-8936-1129b2bd46db}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ad9116ca-0df3-44a4-9f8e-7d55ee8b0f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22db51ca-4574-4e6b-a665-7bcedb2c3670}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {30d8294b-ab7a-439e-8936-1129b2bd46db}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ad9116ca-0df3-44a4-9f8e-7d55ee8b0f56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  10.16, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c18f95-a959-4ba3-a295-f003753af797}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9b4d273f-b9f1-4cb5-a680-02a604891a96}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e325beee-e71e-44c9-8453-46636eb0c056}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {dbe42625-bb33-4b98-9a46-892b551d1c7e}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e686a638-bdb3-416a-a070-09ec4c7964f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, -2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8fd1e0-8e0c-4285-a9fd-71af918191c6}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {9440f4ed-9f49-48e7-a98d-6d2b7b766017}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e686a638-bdb3-416a-a070-09ec4c7964f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e56d54-ea37-4878-b362-bd2ca82d6fcd}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {9440f4ed-9f49-48e7-a98d-6d2b7b766017}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e686a638-bdb3-416a-a070-09ec4c7964f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8af3c1-1097-4e27-b163-ed7701332fcb}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a8ba6646-d63b-428a-836b-62994cdd5d07}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c98a9b98-d8a2-4bd3-98f0-4aa811591074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b381bd07-683f-41f9-9e97-99a36906a77b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {d358c6ef-eb94-4203-8030-70f100f722ae}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {fb5fdcec-705a-4693-b949-de4974531f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, -2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 12.192, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, -2.4384;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942e150c-1588-4e68-8ed2-e6897a2540c1}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {4558f0a2-5f57-45e4-836f-9ee6fe510805}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {fb5fdcec-705a-4693-b949-de4974531f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.192, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 12.192, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  0, 3.048, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 3.048, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3045e242-aaed-458c-80a6-1f7771a034d6}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {4558f0a2-5f57-45e4-836f-9ee6fe510805}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {fb5fdcec-705a-4693-b949-de4974531f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  0, 12.192, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, 12.192, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da32ef1e-d57a-4263-8b18-915a577b8478}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a8ba6646-d63b-428a-836b-62994cdd5d07}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f8f81b-d011-4ca8-8c97-157e1edf64ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 12.192, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.048, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a36489-3564-4452-bcc9-9cba96bd2203}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  {9761e473-1094-44b4-a89f-6aea3cc05787}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {feb32a09-b591-4287-93c8-2c7592f69c23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  10.16, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  10.16, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  10.16, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6db05f9-337d-46a7-b666-1b27fabdb323}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a8ba6646-d63b-428a-836b-62994cdd5d07}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf61c6b-c255-4260-9994-a5d77b1b736a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62fabcfc-acae-4825-b290-fcca39055c23}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {9761e473-1094-44b4-a89f-6aea3cc05787}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {feb32a09-b591-4287-93c8-2c7592f69c23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, 0,                        !- X,Y,Z Vertex 1 {m}
  5.08, -9.144, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  10.16, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab0e6563-1014-4703-9173-e0f7d8749e2c}, !- Handle
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  {699b23ff-49f8-4845-b800-75c7cbfa4b6d}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {feb32a09-b591-4287-93c8-2c7592f69c23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, -9.144, -2.4384,                  !- X,Y,Z Vertex 1 {m}
  5.08, 0, -2.4384,                       !- X,Y,Z Vertex 2 {m}
  10.16, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a10d41-a5ea-4a2d-b5b3-7e922c1437f0}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {28092c6a-2d95-4ab0-8f44-dc842f622554}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {265d0cd8-f0e9-4b80-8af1-6655f12d2113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, -2.4384,                  !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2beec5c1-77a0-4fab-9a46-e8606861d2e8}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a8ba6646-d63b-428a-836b-62994cdd5d07}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37230b1c-5da2-4ada-81dd-97324684d6f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 1 {m}
  10.16, 12.192, 0,                       !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 0,                        !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc6a7229-a93d-4922-9cf3-869cfa4b71b3}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {28092c6a-2d95-4ab0-8f44-dc842f622554}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {265d0cd8-f0e9-4b80-8af1-6655f12d2113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 0,                        !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  10.16, 12.192, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e1fb931-f703-4412-9840-7f231cff57a6}, !- Handle
  Surface 90,                             !- Name
  Floor,                                  !- Surface Type
  {56e894bf-904d-4769-ab2e-712c8cf8f061}, !- Construction Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {265d0cd8-f0e9-4b80-8af1-6655f12d2113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, -2.4384,                   !- X,Y,Z Vertex 1 {m}
  5.08, 12.192, -2.4384,                  !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, -2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e583ed-c06c-49e6-8014-5117fc9b53d5}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Construction Name
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 1 {m}
  5.08, 3.048, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9101c5c7-7660-433c-b7e1-5cfb02f683a0}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Construction Name
  {39dbaf7b-5d5d-4040-80d7-f66a1bd3dd1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.16, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  10.16, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1895bf86-ee4a-4fea-8e12-7a7a93a7d40e}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Construction Name
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08, 0, 4.8768,                        !- X,Y,Z Vertex 1 {m}
  5.08, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  10.16, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  10.16, 0, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93655c67-ad87-49e7-bf7e-e46741683a74}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Construction Name
  {2b26e34b-63f8-4083-aedd-84f4ef63dbaf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 1 {m}
  10.16, 3.048, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  5.08, 3.048, 2.4384,                    !- X,Y,Z Vertex 3 {m}
  5.08, 3.048, 4.8768;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Handle
  unfinished basement space,              !- Name
  {c25d0613-9228-4d93-b188-01d8ac93817c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}; !- Thermal Zone Name

OS:ThermalZone,
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Handle
  unfinished basement zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e848e44a-1726-4050-a703-70062d401d02}, !- Zone Air Inlet Port List
  {74c65314-135a-42f6-9640-6d8cc9da302c}, !- Zone Air Exhaust Port List
  {b28d7648-546c-4d23-a957-afb527bc344e}, !- Zone Air Node Name
  {e252760d-ad07-4300-aae6-62919734480d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9385f130-5aa8-42ac-a0d6-04e8357748db}, !- Handle
  Node 10,                                !- Name
  {b28d7648-546c-4d23-a957-afb527bc344e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b28d7648-546c-4d23-a957-afb527bc344e}, !- Handle
  {e171a7fe-4440-46be-8224-542118b8676a}, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Object
  11,                                     !- Outlet Port
  {9385f130-5aa8-42ac-a0d6-04e8357748db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e848e44a-1726-4050-a703-70062d401d02}, !- Handle
  {f5dc149b-33a2-486c-833b-c7e63f2d2b26}, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}; !- HVAC Component

OS:PortList,
  {74c65314-135a-42f6-9640-6d8cc9da302c}, !- Handle
  {e4e07007-3ceb-4ba4-ba13-fc2befacf9b0}, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}; !- HVAC Component

OS:PortList,
  {e252760d-ad07-4300-aae6-62919734480d}, !- Handle
  {3bad62ed-457e-4dbb-98c2-179eb4d321db}, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}; !- HVAC Component

OS:Sizing:Zone,
  {ab96c707-862a-4459-9d57-78cc52b692d6}, !- Handle
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {999a6dc5-d9cb-48a2-8129-d6bf930ba6a1}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}; !- Thermal Zone

OS:SpaceType,
  {c25d0613-9228-4d93-b188-01d8ac93817c}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished basement;                    !- Standards Space Type

OS:BuildingUnit,
  {b44aa2f7-5283-415c-b2d1-eb0d7efde122}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {faa3121d-6940-4a0a-a105-f5ae527da5b3}, !- Handle
  {b44aa2f7-5283-415c-b2d1-eb0d7efde122}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {fc6e669f-20b7-415e-b9cc-352e47eab36c}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {f92df5a2-8c6d-45b6-8e47-02bf5b731480}, !- Handle
  {fc6e669f-20b7-415e-b9cc-352e47eab36c}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {bd42f11f-63bb-4a85-b3dc-11fc217e5337}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {5fe68b65-e4e6-442b-83de-a817f91f8e76}, !- Handle
  {bd42f11f-63bb-4a85-b3dc-11fc217e5337}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {d7c4d680-8e79-40d8-9bfb-5599a6dd060b}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {db01cc30-d843-4139-972e-4be30afa7adc}, !- Handle
  {d7c4d680-8e79-40d8-9bfb-5599a6dd060b}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  unfinished basement zone,               !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {0f6007f6-bd60-4ac0-8034-8d1a841c8904}, !- Handle
  unit 5,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {6743021a-c519-40eb-8465-14d55c44bdfe}, !- Handle
  {0f6007f6-bd60-4ac0-8034-8d1a841c8904}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone|unit 5,                     !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {16f65d8c-b0a9-4b2d-a014-82605e5aa938}, !- Handle
  unit 6,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {8f125e61-fdad-4798-8222-df18468eb83e}, !- Handle
  {16f65d8c-b0a9-4b2d-a014-82605e5aa938}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone|unit 6,                     !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {e9fa6689-702f-48d6-a38d-6757d975f085}, !- Handle
  unit 7,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {1b29b65f-9ae8-471c-8237-6b7bc4a78ca7}, !- Handle
  {e9fa6689-702f-48d6-a38d-6757d975f085}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone|unit 7,                     !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:BuildingUnit,
  {76a6d5bd-3b99-4b34-8ff7-9cd3997380bf}, !- Handle
  unit 8,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {d9985f17-c3c1-4150-a80b-ac7154ee0bbe}, !- Handle
  {76a6d5bd-3b99-4b34-8ff7-9cd3997380bf}, !- Object Name
  Units Represented,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1,                                      !- Feature Value 1
  NumberOfBedrooms,                       !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  NumberOfBathrooms,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1.5,                                    !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  exhaust,                                !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  35,                                     !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.13696303696303697,                    !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.10009990009990012,                    !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  100,                                    !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  60,                                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone|unit 8,                     !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.65000000000000002;                    !- Feature Value 16

OS:Building,
  {b05d780d-3bd2-4b13-8bc3-66ae9a239591}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  multifamily,                            !- Standards Building Type
  8;                                      !- Standards Number of Living Units

OS:AdditionalProperties,
  {95aef1fb-f169-4b93-ae9b-80bd9cefae2a}, !- Handle
  {b05d780d-3bd2-4b13-8bc3-66ae9a239591}, !- Object Name
  Total Units Represented,                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  8,                                      !- Feature Value 1
  Total Floors Represented,               !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  Total Units Modeled,                    !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  8,                                      !- Feature Value 3
  Total Floors Modeled,                   !- Feature Name 4
  Integer,                                !- Feature Data Type 4
  2;                                      !- Feature Value 4

OS:Schedule:Ruleset,
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Handle
  res occupants schedule,                 !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  {bc6403cd-a7c8-4f9f-9b69-86f30f113c0d}, !- Default Day Schedule Name
  {cefc743d-1596-4e5a-87f9-2d290449a055}, !- Summer Design Day Schedule Name
  {640a95eb-c49d-441c-85d1-7ffa0d16bf6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc6403cd-a7c8-4f9f-9b69-86f30f113c0d}, !- Handle
  Schedule Day 3,                         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e68c279-e8f6-4aa6-b4f2-3d8e012a7764}, !- Handle
  res occupants schedule allday rule1,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4e606da4-0535-4dc2-b539-0b3e04a42f24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e606da4-0535-4dc2-b539-0b3e04a42f24}, !- Handle
  res occupants schedule allday1,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a29f0d09-1ec6-4272-8ced-f7c977c0b331}, !- Handle
  res occupants schedule allday rule2,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9d800292-5c46-4185-9f70-8eabef756408}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9d800292-5c46-4185-9f70-8eabef756408}, !- Handle
  res occupants schedule allday2,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {e1f8368a-3e58-4d5a-98e1-9d0dba5a9afe}, !- Handle
  res occupants schedule allday rule3,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2c04a863-79b1-4c37-911f-6cfa56a74217}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c04a863-79b1-4c37-911f-6cfa56a74217}, !- Handle
  res occupants schedule allday3,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7238711e-37ca-4158-b522-45764b7144ff}, !- Handle
  res occupants schedule allday rule4,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {612b0cb1-b723-4ec0-b394-6ff02a4db39e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {612b0cb1-b723-4ec0-b394-6ff02a4db39e}, !- Handle
  res occupants schedule allday4,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {dd4dc944-a990-4978-a266-29382cd46a92}, !- Handle
  res occupants schedule allday rule5,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2ac9296d-7254-46a7-9d34-5c302e425928}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ac9296d-7254-46a7-9d34-5c302e425928}, !- Handle
  res occupants schedule allday5,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {5f447df4-9bfe-4740-ae28-ea30b97cd018}, !- Handle
  res occupants schedule allday rule6,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f4a75d9e-a0df-4eb8-a868-8967ba72ff44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4a75d9e-a0df-4eb8-a868-8967ba72ff44}, !- Handle
  res occupants schedule allday6,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1157a783-e097-4b53-80af-5286dbadc82f}, !- Handle
  res occupants schedule allday rule7,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1380459f-9b63-4595-8afc-4cedc2448a00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1380459f-9b63-4595-8afc-4cedc2448a00}, !- Handle
  res occupants schedule allday7,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7593e99f-2cb9-4a11-a203-5792147e93da}, !- Handle
  res occupants schedule allday rule8,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1ee48a32-bb90-4797-a195-ebf9431327fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ee48a32-bb90-4797-a195-ebf9431327fc}, !- Handle
  res occupants schedule allday8,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {dbbcab5a-e9b4-468a-85bc-9839868b9fc8}, !- Handle
  res occupants schedule allday rule9,    !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ebc3ce22-e786-4e10-ac3a-ce2affce906e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ebc3ce22-e786-4e10-ac3a-ce2affce906e}, !- Handle
  res occupants schedule allday9,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {3ebbeea2-818e-4aef-af45-04f55ad3cfc9}, !- Handle
  res occupants schedule allday rule10,   !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {25b915ee-4dc7-4cb1-99f6-b956b85ed90a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25b915ee-4dc7-4cb1-99f6-b956b85ed90a}, !- Handle
  res occupants schedule allday10,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {287298c4-dc9c-4c30-b5de-8867011106ac}, !- Handle
  res occupants schedule allday rule11,   !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd214c92-1f53-4ba7-8fbd-084be978659b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd214c92-1f53-4ba7-8fbd-084be978659b}, !- Handle
  res occupants schedule allday11,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {beebde0d-c1bc-42ed-a322-4f7d3f30c409}, !- Handle
  res occupants schedule allday rule12,   !- Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9ffc4d7-8ece-4424-8961-0c707dd8902b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9ffc4d7-8ece-4424-8961-0c707dd8902b}, !- Handle
  res occupants schedule allday12,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {640a95eb-c49d-441c-85d1-7ffa0d16bf6b}, !- Handle
  res occupants schedule winter design,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cefc743d-1596-4e5a-87f9-2d290449a055}, !- Handle
  res occupants schedule summer design,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {dc28c26e-2115-4f15-817d-6ef126c179e7}, !- Schedule Type Limits Name
  {7c808dca-7267-472c-9269-1b68a5caca69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c808dca-7267-472c-9269-1b68a5caca69}, !- Handle
  Schedule Day 4,                         !- Name
  {dc28c26e-2115-4f15-817d-6ef126c179e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {a95462de-8cf2-4913-a5bf-42fee5158763}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {7734d582-4ca8-4c10-b4aa-56c27e088c40}, !- Handle
  res occupants|living space,             !- Name
  {a95462de-8cf2-4913-a5bf-42fee5158763}, !- People Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Number of People Schedule Name
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {dc28c26e-2115-4f15-817d-6ef126c179e7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People:Definition,
  {a3d21e09-7161-4471-b673-b0a6ac1c193f}, !- Handle
  res occupants|unit 2|living space|unit 2, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c00b4048-996d-41a2-b548-b1b3c1ff2d6f}, !- Handle
  res occupants|unit 2|living space|unit 2, !- Name
  {a3d21e09-7161-4471-b673-b0a6ac1c193f}, !- People Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Number of People Schedule Name
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6610f1e9-02b4-4ae1-8884-fe1607e9031d}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e3bd2be0-5e0e-4dc1-955e-606e84f90fa1}, !- Handle
  res occupants|unit 3|living space|unit 3|story 1, !- Name
  {6610f1e9-02b4-4ae1-8884-fe1607e9031d}, !- People Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Number of People Schedule Name
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c6222206-958a-4f0c-a02a-3bd45608d629}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {3496cf9d-dc99-4bda-b6a0-c1e505bdba91}, !- Handle
  res occupants|unit 4|living space|unit 4|story 1, !- Name
  {c6222206-958a-4f0c-a02a-3bd45608d629}, !- People Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Number of People Schedule Name
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {1494554d-9b1a-448b-8646-dd8b4c8fed2f}, !- Handle
  res occupants|unit 5|living space|unit 5|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e3e27963-3ae5-4691-b084-0e9b31ddbbe9}, !- Handle
  res occupants|unit 5|living space|unit 5|story 1, !- Name
  {1494554d-9b1a-448b-8646-dd8b4c8fed2f}, !- People Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Number of People Schedule Name
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {dd5f3eb4-5c72-4ffe-a63c-184e9a978db9}, !- Handle
  res occupants|unit 6|living space|unit 6|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f458f226-c7ff-4b55-b1e9-288c281ab0ab}, !- Handle
  res occupants|unit 6|living space|unit 6|story 1, !- Name
  {dd5f3eb4-5c72-4ffe-a63c-184e9a978db9}, !- People Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Number of People Schedule Name
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {22addeb7-39a2-418b-a363-a4d5007740e3}, !- Handle
  res occupants|unit 7|living space|unit 7|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {70383479-984c-490c-91bd-0bce2cb63d6c}, !- Handle
  res occupants|unit 7|living space|unit 7|story 1, !- Name
  {22addeb7-39a2-418b-a363-a4d5007740e3}, !- People Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Number of People Schedule Name
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {76b39c33-3d33-4628-a371-7d86b51c5ef6}, !- Handle
  res occupants|unit 8|living space|unit 8|story 1, !- Name
  People,                                 !- Number of People Calculation Method
  3.39,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {31e6885f-8bfa-46c6-88ef-793e169dea75}, !- Handle
  res occupants|unit 8|living space|unit 8|story 1, !- Name
  {76b39c33-3d33-4628-a371-7d86b51c5ef6}, !- People Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {b46f913b-9a2e-41eb-8446-28b3d9beec43}, !- Number of People Schedule Name
  {b20a48ba-8312-4589-859b-ce508e1fa096}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1913ff36-971b-4ceb-aa19-ecc457db37b7}, !- Handle
  Surface 32 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.08, 12.8016, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  0, 12.8016, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  0, 12.192, 4.8768,                      !- X,Y,Z Vertex 3 {m}
  5.08, 12.192, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {42b1846e-09f8-4a35-a28b-e629dc531edc}, !- Handle
  Surface 32 - res eaves 3,               !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 12.192, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.048, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  0, 12.192, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d708d11f-10bf-4e9d-b75f-c3c8eded8fef}, !- Handle
  Surface 38 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.08, -9.7536, 4.8768,                  !- X,Y,Z Vertex 1 {m}
  10.16, -9.7536, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  10.16, -9.144, 4.8768,                  !- X,Y,Z Vertex 3 {m}
  5.08, -9.144, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a509bf39-f5bd-4894-9365-c0fc793977cb}, !- Handle
  Surface 38 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.7696, -9.144, 4.8768,                !- X,Y,Z Vertex 1 {m}
  10.7696, 0, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  10.16, 0, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  10.16, -9.144, 4.8768;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2cc67a9-1e6d-48c6-86ea-a5f576c17225}, !- Handle
  Surface 26 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -9.7536, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  5.08, -9.7536, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  5.08, -9.144, 4.8768,                   !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {195689b4-769f-48fb-afa2-c6c3a3d14a44}, !- Handle
  Surface 26 - res eaves 3,               !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -0.6096, -9.144, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 4.8768,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c399b4a9-9d54-492d-a14e-9da546dbbad1}, !- Handle
  Surface 56 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.7696, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  10.7696, 3.048, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  10.16, 3.048, 4.8768,                   !- X,Y,Z Vertex 3 {m}
  10.16, 0, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {75de0778-add8-496e-8643-e464031afd5c}, !- Handle
  Surface 56 - res eaves 3,               !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 3.048, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ba3b2f56-5e7e-4258-a477-d3b28c65a54d}, !- Handle
  Surface 44 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.7696, 3.048, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  10.7696, 12.192, 4.8768,                !- X,Y,Z Vertex 2 {m}
  10.16, 12.192, 4.8768,                  !- X,Y,Z Vertex 3 {m}
  10.16, 3.048, 4.8768;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3c930523-c9e5-48ad-9f50-d0a5a061dc5b}, !- Handle
  Surface 44 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {943ed4fe-d715-487a-ac3d-28b3233cca81}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 12.8016, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  5.08, 12.8016, 4.8768,                  !- X,Y,Z Vertex 2 {m}
  5.08, 12.192, 4.8768,                   !- X,Y,Z Vertex 3 {m}
  10.16, 12.192, 4.8768;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f3ac1c62-575c-49a5-9ec5-36469e1628d2}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d62b9fbd-0470-4562-b531-a571e67b14fe}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {f3ac1c62-575c-49a5-9ec5-36469e1628d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  -3.048, -9.144, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  -3.048, 12.192, 4.8768,                 !- X,Y,Z Vertex 3 {m}
  -3.048, 12.192, 0;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9627741f-65cd-405f-8a6e-78677761033c}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {f3ac1c62-575c-49a5-9ec5-36469e1628d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.208, 12.192, 0,                      !- X,Y,Z Vertex 1 {m}
  13.208, 12.192, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  13.208, -9.144, 4.8768,                 !- X,Y,Z Vertex 3 {m}
  13.208, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c03462b-36e1-432f-a52a-1f5bd1b2ab3a}, !- Handle
  unit 1 - Surface 53 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Construction Name
  {41751eff-3542-4d34-8f91-cdc743e18b4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4314a7ae-68cc-4486-b689-98548ccd78ea}, !- Handle
  unit 2 - Surface 91 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Construction Name
  {a4e583ed-c06c-49e6-8014-5117fc9b53d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9276, 3.048, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  4.9276, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  4.05674285714286, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  4.05674285714286, 3.048, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f863e42-f4bd-4393-9814-5c672b89f7e7}, !- Handle
  unit 3 - Surface 92 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Construction Name
  {9101c5c7-7660-433c-b7e1-5cfb02f683a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.2324, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  5.2324, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.10325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.10325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb74cce5-12f3-45b6-a967-64f05381f944}, !- Handle
  unit 4 - Surface 51 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Construction Name
  {60af2aad-47db-408f-a694-8867828aa110}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0076, 3.048, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  10.0076, 3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  9.13674285714286, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  9.13674285714286, 3.048, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04d27be4-7fb1-481c-a883-0fb3aa7304de}, !- Handle
  unit 5 - Surface 57 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Construction Name
  {30b31a0a-389d-4873-b322-7ff97d1813eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 4.572,                       !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2673913b-4884-4e2c-8e4f-f1c25f40c355}, !- Handle
  unit 6 - Surface 59 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Construction Name
  {9a75804e-edef-46cf-9c3e-e80c3a66f748}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9276, 3.048, 4.572,                   !- X,Y,Z Vertex 1 {m}
  4.9276, 3.048, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.05674285714286, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  4.05674285714286, 3.048, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5f0feba-f7d9-4318-b3cd-c067c4e4499f}, !- Handle
  unit 7 - Surface 93 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Construction Name
  {1895bf86-ee4a-4fea-8e12-7a7a93a7d40e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.2324, 0, 4.572,                       !- X,Y,Z Vertex 1 {m}
  5.2324, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  6.10325714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.10325714285714, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9027f794-d21d-4be7-9c84-4788c7a1579c}, !- Handle
  unit 8 - Surface 94 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Construction Name
  {93655c67-ad87-49e7-bf7e-e46741683a74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0076, 3.048, 4.572,                  !- X,Y,Z Vertex 1 {m}
  10.0076, 3.048, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.13674285714286, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  9.13674285714286, 3.048, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4acb8fb6-d358-4be8-b584-48fe6772abd1}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {0e426014-e4c8-4737-8537-8be683158784}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.59500567856428, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  1.59500567856428, -9.144, 0.914552409526191, !- X,Y,Z Vertex 2 {m}
  2.50952, -9.144, 0.914552409526191,     !- X,Y,Z Vertex 3 {m}
  2.50952, -9.144, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edbc4c75-d2b2-4d5c-a9fb-9751a4a4734e}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {0e426014-e4c8-4737-8537-8be683158784}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57048, -9.144, 2.1336,                !- X,Y,Z Vertex 1 {m}
  2.57048, -9.144, 0.914552409526191,     !- X,Y,Z Vertex 2 {m}
  3.48499432143572, -9.144, 0.914552409526191, !- X,Y,Z Vertex 3 {m}
  3.48499432143572, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d4c93a1-e006-451a-b5da-ebaadff4e9ea}, !- Handle
  Surface 25 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {53260860-d44b-4315-960f-660aa29aed6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.59500567856428, -9.144, 4.572,        !- X,Y,Z Vertex 1 {m}
  1.59500567856428, -9.144, 3.35295240952619, !- X,Y,Z Vertex 2 {m}
  2.50952, -9.144, 3.35295240952619,      !- X,Y,Z Vertex 3 {m}
  2.50952, -9.144, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f236451-52c4-4764-aa96-d1e41e8b4822}, !- Handle
  Surface 25 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {53260860-d44b-4315-960f-660aa29aed6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57048, -9.144, 4.572,                 !- X,Y,Z Vertex 1 {m}
  2.57048, -9.144, 3.35295240952619,      !- X,Y,Z Vertex 2 {m}
  3.48499432143572, -9.144, 3.35295240952619, !- X,Y,Z Vertex 3 {m}
  3.48499432143572, -9.144, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c7d8bf3-6f09-484c-86f8-c58910794817}, !- Handle
  Surface 37 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {aab4e8e1-d4dd-4240-a8bb-299d3eeb5570}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.67500567856428, -9.144, 4.572,        !- X,Y,Z Vertex 1 {m}
  6.67500567856428, -9.144, 3.35295240952619, !- X,Y,Z Vertex 2 {m}
  7.58952, -9.144, 3.35295240952619,      !- X,Y,Z Vertex 3 {m}
  7.58952, -9.144, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c56f8b8f-00d3-4724-8253-34981afe65b9}, !- Handle
  Surface 37 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {aab4e8e1-d4dd-4240-a8bb-299d3eeb5570}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.65048, -9.144, 4.572,                 !- X,Y,Z Vertex 1 {m}
  7.65048, -9.144, 3.35295240952619,      !- X,Y,Z Vertex 2 {m}
  8.56499432143571, -9.144, 3.35295240952619, !- X,Y,Z Vertex 3 {m}
  8.56499432143571, -9.144, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d634625-150e-4528-a571-d2b8732cbc5b}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {d9326b85-960b-4a65-90d6-fc1157b79951}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.67500567856428, -9.144, 2.1336,       !- X,Y,Z Vertex 1 {m}
  6.67500567856428, -9.144, 0.914552409526191, !- X,Y,Z Vertex 2 {m}
  7.58952, -9.144, 0.914552409526191,     !- X,Y,Z Vertex 3 {m}
  7.58952, -9.144, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a623631-7604-4655-b63e-f5490b006ae6}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {d9326b85-960b-4a65-90d6-fc1157b79951}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.65048, -9.144, 2.1336,                !- X,Y,Z Vertex 1 {m}
  7.65048, -9.144, 0.914552409526191,     !- X,Y,Z Vertex 2 {m}
  8.56499432143571, -9.144, 0.914552409526191, !- X,Y,Z Vertex 3 {m}
  8.56499432143571, -9.144, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {165c6c50-7165-4ec1-b86e-7054c3e6a940}, !- Handle
  Surface 24 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {f1d793e0-4a1d-48c0-b5cd-48fe9d818ad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.56499432143571, 12.192, 2.1336,       !- X,Y,Z Vertex 1 {m}
  8.56499432143571, 12.192, 0.914552409526191, !- X,Y,Z Vertex 2 {m}
  7.65048, 12.192, 0.914552409526191,     !- X,Y,Z Vertex 3 {m}
  7.65048, 12.192, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bedecdc1-fd2f-48a4-8ae5-276b98c894e5}, !- Handle
  Surface 24 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {f1d793e0-4a1d-48c0-b5cd-48fe9d818ad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.58952, 12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  7.58952, 12.192, 0.914552409526191,     !- X,Y,Z Vertex 2 {m}
  6.67500567856428, 12.192, 0.914552409526191, !- X,Y,Z Vertex 3 {m}
  6.67500567856428, 12.192, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef6f2076-714f-49b6-887f-6d11fed5d61b}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {c8b16b7e-fe57-4f80-9072-74d56e963117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.48499432143572, 12.192, 2.1336,       !- X,Y,Z Vertex 1 {m}
  3.48499432143572, 12.192, 0.914552409526191, !- X,Y,Z Vertex 2 {m}
  2.57048, 12.192, 0.914552409526191,     !- X,Y,Z Vertex 3 {m}
  2.57048, 12.192, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80db870f-87ee-462b-a2a0-16157e954d30}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {c8b16b7e-fe57-4f80-9072-74d56e963117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50952, 12.192, 2.1336,                !- X,Y,Z Vertex 1 {m}
  2.50952, 12.192, 0.914552409526191,     !- X,Y,Z Vertex 2 {m}
  1.59500567856428, 12.192, 0.914552409526191, !- X,Y,Z Vertex 3 {m}
  1.59500567856428, 12.192, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60dc16dc-47ad-4156-b7ea-6b67f7595a36}, !- Handle
  Surface 36 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {f26f6358-e6ee-4f8d-ad03-1694b0ec82bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.48499432143572, 12.192, 4.572,        !- X,Y,Z Vertex 1 {m}
  3.48499432143572, 12.192, 3.35295240952619, !- X,Y,Z Vertex 2 {m}
  2.57048, 12.192, 3.35295240952619,      !- X,Y,Z Vertex 3 {m}
  2.57048, 12.192, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8034b8bf-791c-4311-9067-dba385b60aed}, !- Handle
  Surface 36 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {f26f6358-e6ee-4f8d-ad03-1694b0ec82bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50952, 12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  2.50952, 12.192, 3.35295240952619,      !- X,Y,Z Vertex 2 {m}
  1.59500567856428, 12.192, 3.35295240952619, !- X,Y,Z Vertex 3 {m}
  1.59500567856428, 12.192, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8039886-071c-4ea8-a16b-54e7aa180cb4}, !- Handle
  Surface 48 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {bbcc42af-5fc8-4b2e-958d-eccd2a11a55a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.56499432143571, 12.192, 4.572,        !- X,Y,Z Vertex 1 {m}
  8.56499432143571, 12.192, 3.35295240952619, !- X,Y,Z Vertex 2 {m}
  7.65048, 12.192, 3.35295240952619,      !- X,Y,Z Vertex 3 {m}
  7.65048, 12.192, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c55105c4-26e9-41ba-b780-dde28b9fa5a9}, !- Handle
  Surface 48 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {bbcc42af-5fc8-4b2e-958d-eccd2a11a55a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.58952, 12.192, 4.572,                 !- X,Y,Z Vertex 1 {m}
  7.58952, 12.192, 3.35295240952619,      !- X,Y,Z Vertex 2 {m}
  6.67500567856428, 12.192, 3.35295240952619, !- X,Y,Z Vertex 3 {m}
  6.67500567856428, 12.192, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b63972d3-22df-4024-9c9e-abf14049cb10}, !- Handle
  Surface 2 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {8eb7a5e8-9dd1-4f9d-b82d-127373256d88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.14993553742594, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -2.14993553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, -3.01752, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  0, -3.01752, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2b6ceeb-8966-4131-b22e-d53cc51346d2}, !- Handle
  Surface 2 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {8eb7a5e8-9dd1-4f9d-b82d-127373256d88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.07848, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  0, -3.07848, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  0, -3.94606446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, -3.94606446257406, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5861a06-20f7-4863-b7bd-89f1f83b3428}, !- Handle
  Surface 2 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {8eb7a5e8-9dd1-4f9d-b82d-127373256d88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.19793553742594, 2.1336,           !- X,Y,Z Vertex 1 {m}
  0, -5.19793553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, -6.06552, 0.977109911388774,         !- X,Y,Z Vertex 3 {m}
  0, -6.06552, 2.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42716fcb-f2be-4a95-906b-9e50ad57c8a6}, !- Handle
  Surface 2 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {8eb7a5e8-9dd1-4f9d-b82d-127373256d88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.12648, 2.1336,                    !- X,Y,Z Vertex 1 {m}
  0, -6.12648, 0.977109911388774,         !- X,Y,Z Vertex 2 {m}
  0, -6.99406446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, -6.99406446257406, 2.1336;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cc78c94-ecf0-4269-b0da-734783d4b0b6}, !- Handle
  Surface 30 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {3b1b119b-a2eb-49e3-8212-3704a64dd416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.14993553742594, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -2.14993553742594, 3.41550991138877, !- X,Y,Z Vertex 2 {m}
  0, -3.01752, 3.41550991138877,          !- X,Y,Z Vertex 3 {m}
  0, -3.01752, 4.572;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2eec69a9-5032-427b-8ae6-aebf1b2343ee}, !- Handle
  Surface 30 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {3b1b119b-a2eb-49e3-8212-3704a64dd416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.07848, 4.572,                     !- X,Y,Z Vertex 1 {m}
  0, -3.07848, 3.41550991138877,          !- X,Y,Z Vertex 2 {m}
  0, -3.94606446257406, 3.41550991138877, !- X,Y,Z Vertex 3 {m}
  0, -3.94606446257406, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d117a5d-dafe-4cc4-9b99-e2730e44e18a}, !- Handle
  Surface 30 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {3b1b119b-a2eb-49e3-8212-3704a64dd416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.19793553742594, 4.572,            !- X,Y,Z Vertex 1 {m}
  0, -5.19793553742594, 3.41550991138877, !- X,Y,Z Vertex 2 {m}
  0, -6.06552, 3.41550991138877,          !- X,Y,Z Vertex 3 {m}
  0, -6.06552, 4.572;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54a15a7f-8087-4379-8a46-8bd15e5651f8}, !- Handle
  Surface 30 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {3b1b119b-a2eb-49e3-8212-3704a64dd416}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.12648, 4.572,                     !- X,Y,Z Vertex 1 {m}
  0, -6.12648, 3.41550991138877,          !- X,Y,Z Vertex 2 {m}
  0, -6.99406446257406, 3.41550991138877, !- X,Y,Z Vertex 3 {m}
  0, -6.99406446257406, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83c8d812-268e-46fd-8c62-b7115dd91634}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {cab85a37-9d44-47cc-9801-1748257209a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0420644625741, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 10.0420644625741, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, 9.17448, 0.977109911388774,          !- X,Y,Z Vertex 3 {m}
  0, 9.17448, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64bd3603-22f6-40eb-94be-d87be1489337}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {cab85a37-9d44-47cc-9801-1748257209a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.11352, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  0, 9.11352, 0.977109911388774,          !- X,Y,Z Vertex 2 {m}
  0, 8.24593553742594, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, 8.24593553742594, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbf092ca-e1a9-4f96-8084-64af67036469}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {cab85a37-9d44-47cc-9801-1748257209a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.99406446257406, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.99406446257406, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  0, 6.12648, 0.977109911388774,          !- X,Y,Z Vertex 3 {m}
  0, 6.12648, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7b7b2c5-2d73-4643-b411-f8960249dfea}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {cab85a37-9d44-47cc-9801-1748257209a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.06552, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  0, 6.06552, 0.977109911388774,          !- X,Y,Z Vertex 2 {m}
  0, 5.19793553742594, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  0, 5.19793553742594, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a4ba8c0-6bcc-4240-8e13-badeb9f8cbf7}, !- Handle
  Surface 35 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {ddcf5e51-d71d-4dba-9eef-df8f711a5a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0420644625741, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 10.0420644625741, 3.41550991138877,  !- X,Y,Z Vertex 2 {m}
  0, 9.17448, 3.41550991138877,           !- X,Y,Z Vertex 3 {m}
  0, 9.17448, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc0a6a12-4a4d-4b19-a135-7606269286dd}, !- Handle
  Surface 35 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {ddcf5e51-d71d-4dba-9eef-df8f711a5a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.11352, 4.572,                      !- X,Y,Z Vertex 1 {m}
  0, 9.11352, 3.41550991138877,           !- X,Y,Z Vertex 2 {m}
  0, 8.24593553742594, 3.41550991138877,  !- X,Y,Z Vertex 3 {m}
  0, 8.24593553742594, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84583dc0-2d9c-4d51-bfb8-c5a46fc89f53}, !- Handle
  Surface 35 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {ddcf5e51-d71d-4dba-9eef-df8f711a5a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.99406446257406, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 6.99406446257406, 3.41550991138877,  !- X,Y,Z Vertex 2 {m}
  0, 6.12648, 3.41550991138877,           !- X,Y,Z Vertex 3 {m}
  0, 6.12648, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82e45cb2-a87c-4b96-8f36-ab191d6ab82e}, !- Handle
  Surface 35 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {ddcf5e51-d71d-4dba-9eef-df8f711a5a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.06552, 4.572,                      !- X,Y,Z Vertex 1 {m}
  0, 6.06552, 3.41550991138877,           !- X,Y,Z Vertex 2 {m}
  0, 5.19793553742594, 3.41550991138877,  !- X,Y,Z Vertex 3 {m}
  0, 5.19793553742594, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {effec55c-f339-4ebe-8c49-ff88608c7be6}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {ed0a32e4-299f-4978-9846-eee169895795}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 5.19793553742594, 2.1336,        !- X,Y,Z Vertex 1 {m}
  10.16, 5.19793553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  10.16, 6.06552, 0.977109911388774,      !- X,Y,Z Vertex 3 {m}
  10.16, 6.06552, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {582b9e42-96c5-4b3f-8fa3-bdb9437f0deb}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {ed0a32e4-299f-4978-9846-eee169895795}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 6.12648, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  10.16, 6.12648, 0.977109911388774,      !- X,Y,Z Vertex 2 {m}
  10.16, 6.99406446257406, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  10.16, 6.99406446257406, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {540cecdb-b149-4ef0-aa2c-d2758a9e24d2}, !- Handle
  Surface 19 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {ed0a32e4-299f-4978-9846-eee169895795}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 8.24593553742594, 2.1336,        !- X,Y,Z Vertex 1 {m}
  10.16, 8.24593553742594, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  10.16, 9.11352, 0.977109911388774,      !- X,Y,Z Vertex 3 {m}
  10.16, 9.11352, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61ab4403-a469-49c8-a19a-8a53c3e4590f}, !- Handle
  Surface 19 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {ed0a32e4-299f-4978-9846-eee169895795}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 9.17448, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  10.16, 9.17448, 0.977109911388774,      !- X,Y,Z Vertex 2 {m}
  10.16, 10.0420644625741, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  10.16, 10.0420644625741, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5206d45f-fc4e-4eac-adf4-3ca7e96836f8}, !- Handle
  Surface 40 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {486f6090-dae1-4b11-a989-216de1db1e62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, -6.99406446257406, 4.572,        !- X,Y,Z Vertex 1 {m}
  10.16, -6.99406446257406, 3.41550991138877, !- X,Y,Z Vertex 2 {m}
  10.16, -6.12648, 3.41550991138877,      !- X,Y,Z Vertex 3 {m}
  10.16, -6.12648, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fb7a6b2-4d41-4e23-aef4-29ed5e5a9bcd}, !- Handle
  Surface 40 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {486f6090-dae1-4b11-a989-216de1db1e62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, -6.06552, 4.572,                 !- X,Y,Z Vertex 1 {m}
  10.16, -6.06552, 3.41550991138877,      !- X,Y,Z Vertex 2 {m}
  10.16, -5.19793553742594, 3.41550991138877, !- X,Y,Z Vertex 3 {m}
  10.16, -5.19793553742594, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db15bb27-986a-4d3d-bc8d-26741a427fb8}, !- Handle
  Surface 40 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {486f6090-dae1-4b11-a989-216de1db1e62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, -3.94606446257406, 4.572,        !- X,Y,Z Vertex 1 {m}
  10.16, -3.94606446257406, 3.41550991138877, !- X,Y,Z Vertex 2 {m}
  10.16, -3.07848, 3.41550991138877,      !- X,Y,Z Vertex 3 {m}
  10.16, -3.07848, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71f2d554-9c35-4c1c-a77c-59c470b43ed7}, !- Handle
  Surface 40 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {486f6090-dae1-4b11-a989-216de1db1e62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, -3.01752, 4.572,                 !- X,Y,Z Vertex 1 {m}
  10.16, -3.01752, 3.41550991138877,      !- X,Y,Z Vertex 2 {m}
  10.16, -2.14993553742594, 3.41550991138877, !- X,Y,Z Vertex 3 {m}
  10.16, -2.14993553742594, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4de8696-883f-4ecc-84df-cba26fee3336}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {c0b9e9c1-a3bc-4269-a5b8-93a8df148797}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, -6.99406446257406, 2.1336,       !- X,Y,Z Vertex 1 {m}
  10.16, -6.99406446257406, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  10.16, -6.12648, 0.977109911388774,     !- X,Y,Z Vertex 3 {m}
  10.16, -6.12648, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5e7400d-61f7-4ffb-afaa-1db8837f1fa1}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {c0b9e9c1-a3bc-4269-a5b8-93a8df148797}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, -6.06552, 2.1336,                !- X,Y,Z Vertex 1 {m}
  10.16, -6.06552, 0.977109911388774,     !- X,Y,Z Vertex 2 {m}
  10.16, -5.19793553742594, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  10.16, -5.19793553742594, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {017bf618-3000-497f-a425-3dfd1139647f}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {c0b9e9c1-a3bc-4269-a5b8-93a8df148797}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, -3.94606446257406, 2.1336,       !- X,Y,Z Vertex 1 {m}
  10.16, -3.94606446257406, 0.977109911388774, !- X,Y,Z Vertex 2 {m}
  10.16, -3.07848, 0.977109911388774,     !- X,Y,Z Vertex 3 {m}
  10.16, -3.07848, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4b25dd7-6d8d-410a-a5fb-46eed09e101e}, !- Handle
  Surface 16 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {c0b9e9c1-a3bc-4269-a5b8-93a8df148797}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, -3.01752, 2.1336,                !- X,Y,Z Vertex 1 {m}
  10.16, -3.01752, 0.977109911388774,     !- X,Y,Z Vertex 2 {m}
  10.16, -2.14993553742594, 0.977109911388774, !- X,Y,Z Vertex 3 {m}
  10.16, -2.14993553742594, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7141a087-d372-408c-bf67-c914034cadef}, !- Handle
  Surface 43 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {cefaecc5-cf69-40a4-8453-53e813a5e5cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 5.19793553742594, 4.572,         !- X,Y,Z Vertex 1 {m}
  10.16, 5.19793553742594, 3.41550991138877, !- X,Y,Z Vertex 2 {m}
  10.16, 6.06552, 3.41550991138877,       !- X,Y,Z Vertex 3 {m}
  10.16, 6.06552, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b0a6dd9-6da0-4594-a94c-0dbeb4fc51de}, !- Handle
  Surface 43 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {cefaecc5-cf69-40a4-8453-53e813a5e5cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 6.12648, 4.572,                  !- X,Y,Z Vertex 1 {m}
  10.16, 6.12648, 3.41550991138877,       !- X,Y,Z Vertex 2 {m}
  10.16, 6.99406446257406, 3.41550991138877, !- X,Y,Z Vertex 3 {m}
  10.16, 6.99406446257406, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d0f17ff-4857-461b-bc31-de020b728cbb}, !- Handle
  Surface 43 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {cefaecc5-cf69-40a4-8453-53e813a5e5cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 8.24593553742594, 4.572,         !- X,Y,Z Vertex 1 {m}
  10.16, 8.24593553742594, 3.41550991138877, !- X,Y,Z Vertex 2 {m}
  10.16, 9.11352, 3.41550991138877,       !- X,Y,Z Vertex 3 {m}
  10.16, 9.11352, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bf600b0-3e19-4d01-9b83-d4578ac306bc}, !- Handle
  Surface 43 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Construction Name
  {cefaecc5-cf69-40a4-8453-53e813a5e5cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.16, 9.17448, 4.572,                  !- X,Y,Z Vertex 1 {m}
  10.16, 9.17448, 3.41550991138877,       !- X,Y,Z Vertex 2 {m}
  10.16, 10.0420644625741, 3.41550991138877, !- X,Y,Z Vertex 3 {m}
  10.16, 10.0420644625741, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {88354355-1f4b-409a-b537-0b1041274bfc}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1a623631-7604-4655-b63e-f5490b006ae6}; !- Shaded Object Name

OS:ShadingSurface,
  {e09239f4-4fbf-4a27-afef-c027cfe31198}, !- Handle
  Surface 13 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {88354355-1f4b-409a-b537-0b1041274bfc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.71739432143571, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  7.49808, -9.144, 2.286,                 !- X,Y,Z Vertex 2 {m}
  7.49808, -9.7536, 2.286,                !- X,Y,Z Vertex 3 {m}
  8.71739432143571, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7cb5faf9-815c-462a-8722-f928b49b3ec4}, !- Handle
  {1a623631-7604-4655-b63e-f5490b006ae6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c8738d61-6440-4c32-94b1-b0bd695f3327}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bbf092ca-e1a9-4f96-8084-64af67036469}; !- Shaded Object Name

OS:ShadingSurface,
  {1d64c153-2998-49f0-9966-ec4ca91c58b2}, !- Handle
  Surface 8 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c8738d61-6440-4c32-94b1-b0bd695f3327}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.97408, 2.286,                      !- X,Y,Z Vertex 1 {m}
  0, 7.14646446257406, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 7.14646446257406, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.97408, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d40c57b6-2528-4944-88fe-608ff0d2ed7a}, !- Handle
  {bbf092ca-e1a9-4f96-8084-64af67036469}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3b8d85cc-1127-4c22-bbb6-6ce0cbc24120}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {582b9e42-96c5-4b3f-8fa3-bdb9437f0deb}; !- Shaded Object Name

OS:ShadingSurface,
  {d9521e94-2517-4225-8e89-1093a8327563}, !- Handle
  Surface 19 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {3b8d85cc-1127-4c22-bbb6-6ce0cbc24120}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 7.14646446257406, 2.286,         !- X,Y,Z Vertex 1 {m}
  10.16, 5.97408, 2.286,                  !- X,Y,Z Vertex 2 {m}
  10.7696, 5.97408, 2.286,                !- X,Y,Z Vertex 3 {m}
  10.7696, 7.14646446257406, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {67a2e0f7-ecb2-4e35-af9f-4da7a2cd53db}, !- Handle
  {582b9e42-96c5-4b3f-8fa3-bdb9437f0deb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8ea5b1fc-bc2f-4a72-a1ac-0a26cacd8bc3}, !- Handle
  Surface 19 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {540cecdb-b149-4ef0-aa2c-d2758a9e24d2}; !- Shaded Object Name

OS:ShadingSurface,
  {54bc2f1c-a535-4608-8e89-6ba0a159e779}, !- Handle
  Surface 19 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8ea5b1fc-bc2f-4a72-a1ac-0a26cacd8bc3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 9.26592, 2.286,                  !- X,Y,Z Vertex 1 {m}
  10.16, 8.09353553742594, 2.286,         !- X,Y,Z Vertex 2 {m}
  10.7696, 8.09353553742594, 2.286,       !- X,Y,Z Vertex 3 {m}
  10.7696, 9.26592, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7b236a58-19db-4865-842f-1f348d48e9a2}, !- Handle
  {540cecdb-b149-4ef0-aa2c-d2758a9e24d2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {24c84206-dc2c-48c5-9828-6ac0a2c54526}, !- Handle
  Surface 30 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7cc78c94-ecf0-4269-b0da-734783d4b0b6}; !- Shaded Object Name

OS:ShadingSurface,
  {c8e7dd9e-1a1c-4bb2-8ef5-5bbf50ba6bc9}, !- Handle
  Surface 30 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {24c84206-dc2c-48c5-9828-6ac0a2c54526}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.16992, 4.7244,                    !- X,Y,Z Vertex 1 {m}
  0, -1.99753553742594, 4.7244,           !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.99753553742594, 4.7244,     !- X,Y,Z Vertex 3 {m}
  -0.6096, -3.16992, 4.7244;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3f5d686f-6e17-4745-beca-ef9eb96d10f7}, !- Handle
  {7cc78c94-ecf0-4269-b0da-734783d4b0b6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {77215f09-9dee-4781-b79d-18272ed101ba}, !- Handle
  Surface 35 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0a4ba8c0-6bcc-4240-8e13-badeb9f8cbf7}; !- Shaded Object Name

OS:ShadingSurface,
  {9d5d1166-cca2-4e7f-a7fa-9ba6a037d113}, !- Handle
  Surface 35 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {77215f09-9dee-4781-b79d-18272ed101ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.02208, 4.7244,                     !- X,Y,Z Vertex 1 {m}
  0, 10.1944644625741, 4.7244,            !- X,Y,Z Vertex 2 {m}
  -0.6096, 10.1944644625741, 4.7244,      !- X,Y,Z Vertex 3 {m}
  -0.6096, 9.02208, 4.7244;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {22e13210-aeb6-4d05-b34a-a5b9aab2f7e1}, !- Handle
  {0a4ba8c0-6bcc-4240-8e13-badeb9f8cbf7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {9a15e45c-53cb-4f32-8142-6a74a9c38f62}, !- Handle
  Surface 30 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0d117a5d-dafe-4cc4-9b99-e2730e44e18a}; !- Shaded Object Name

OS:ShadingSurface,
  {545235ad-319b-49f5-aedc-95d657879c6c}, !- Handle
  Surface 30 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {9a15e45c-53cb-4f32-8142-6a74a9c38f62}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -6.21792, 4.7244,                    !- X,Y,Z Vertex 1 {m}
  0, -5.04553553742594, 4.7244,           !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.04553553742594, 4.7244,     !- X,Y,Z Vertex 3 {m}
  -0.6096, -6.21792, 4.7244;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4591cd67-a9ec-48ce-9daa-52868e9b8183}, !- Handle
  {0d117a5d-dafe-4cc4-9b99-e2730e44e18a}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {cd8b011b-9741-4a72-bd11-1b8b317f0f4b}, !- Handle
  Surface 43 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7141a087-d372-408c-bf67-c914034cadef}; !- Shaded Object Name

OS:ShadingSurface,
  {0227076c-3e3a-409b-ab49-03ccce9c17bb}, !- Handle
  Surface 43 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {cd8b011b-9741-4a72-bd11-1b8b317f0f4b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 6.21792, 4.7244,                 !- X,Y,Z Vertex 1 {m}
  10.16, 5.04553553742594, 4.7244,        !- X,Y,Z Vertex 2 {m}
  10.7696, 5.04553553742594, 4.7244,      !- X,Y,Z Vertex 3 {m}
  10.7696, 6.21792, 4.7244;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aa187a3a-8d13-4ab0-be25-22b8f8d8d21c}, !- Handle
  {7141a087-d372-408c-bf67-c914034cadef}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {c53abaea-b28b-41ab-aaa5-b9ab9200cd2d}, !- Handle
  Surface 5 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4acb8fb6-d358-4be8-b584-48fe6772abd1}; !- Shaded Object Name

OS:ShadingSurface,
  {d2ed3b54-5dd7-42eb-88a3-50fbefc5f489}, !- Handle
  Surface 5 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {c53abaea-b28b-41ab-aaa5-b9ab9200cd2d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.66192, -9.144, 2.286,                 !- X,Y,Z Vertex 1 {m}
  1.44260567856428, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  1.44260567856428, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.66192, -9.7536, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d47e5cff-aa4d-411e-a235-4442f00e82dc}, !- Handle
  {4acb8fb6-d358-4be8-b584-48fe6772abd1}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0e1b5244-39aa-4116-8d48-e597c1549dd6}, !- Handle
  Surface 5 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {edbc4c75-d2b2-4d5c-a9fb-9751a4a4734e}; !- Shaded Object Name

OS:ShadingSurface,
  {a7ce565e-4e4a-4b75-a6ea-a8be5f4844ff}, !- Handle
  Surface 5 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {0e1b5244-39aa-4116-8d48-e597c1549dd6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.63739432143572, -9.144, 2.286,        !- X,Y,Z Vertex 1 {m}
  2.41808, -9.144, 2.286,                 !- X,Y,Z Vertex 2 {m}
  2.41808, -9.7536, 2.286,                !- X,Y,Z Vertex 3 {m}
  3.63739432143572, -9.7536, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a9c0b8bf-4dff-4cf7-8ca0-f1eee4f2268a}, !- Handle
  {edbc4c75-d2b2-4d5c-a9fb-9751a4a4734e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {77a85c39-86d3-47ca-ab85-fedeb16df9b0}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {80db870f-87ee-462b-a2a0-16157e954d30}; !- Shaded Object Name

OS:ShadingSurface,
  {1b95f518-6a3c-43f1-a2a3-cda9cca74d51}, !- Handle
  Surface 9 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {77a85c39-86d3-47ca-ab85-fedeb16df9b0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.44260567856428, 12.192, 2.286,        !- X,Y,Z Vertex 1 {m}
  2.66192, 12.192, 2.286,                 !- X,Y,Z Vertex 2 {m}
  2.66192, 12.8016, 2.286,                !- X,Y,Z Vertex 3 {m}
  1.44260567856428, 12.8016, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c748c277-e5fd-4441-aeb4-37b9e171344f}, !- Handle
  {80db870f-87ee-462b-a2a0-16157e954d30}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {07965e84-abb0-4a55-9aaf-64cff68d9a69}, !- Handle
  Surface 25 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2d4c93a1-e006-451a-b5da-ebaadff4e9ea}; !- Shaded Object Name

OS:ShadingSurface,
  {e6079fc3-7316-4fe5-9f86-2269935bb6c0}, !- Handle
  Surface 25 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {07965e84-abb0-4a55-9aaf-64cff68d9a69}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.66192, -9.144, 4.7244,                !- X,Y,Z Vertex 1 {m}
  1.44260567856428, -9.144, 4.7244,       !- X,Y,Z Vertex 2 {m}
  1.44260567856428, -9.7536, 4.7244,      !- X,Y,Z Vertex 3 {m}
  2.66192, -9.7536, 4.7244;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8acc4574-9be1-4754-a5a0-c402a4773ed5}, !- Handle
  {2d4c93a1-e006-451a-b5da-ebaadff4e9ea}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2319de5c-eb1a-45fd-bd45-96c9af8e531c}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ef6f2076-714f-49b6-887f-6d11fed5d61b}; !- Shaded Object Name

OS:ShadingSurface,
  {ad733ec9-31b0-471b-853b-ebb79038841b}, !- Handle
  Surface 9 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {2319de5c-eb1a-45fd-bd45-96c9af8e531c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.41808, 12.192, 2.286,                 !- X,Y,Z Vertex 1 {m}
  3.63739432143572, 12.192, 2.286,        !- X,Y,Z Vertex 2 {m}
  3.63739432143572, 12.8016, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.41808, 12.8016, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f07b8b18-48f5-42ff-b907-8e3627f80a82}, !- Handle
  {ef6f2076-714f-49b6-887f-6d11fed5d61b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {866cba4d-4db0-4f05-a242-fd8c4f9cb368}, !- Handle
  Surface 25 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0f236451-52c4-4764-aa96-d1e41e8b4822}; !- Shaded Object Name

OS:ShadingSurface,
  {7615771b-c6f5-4a11-ab01-459c77d858fc}, !- Handle
  Surface 25 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {866cba4d-4db0-4f05-a242-fd8c4f9cb368}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.63739432143572, -9.144, 4.7244,       !- X,Y,Z Vertex 1 {m}
  2.41808, -9.144, 4.7244,                !- X,Y,Z Vertex 2 {m}
  2.41808, -9.7536, 4.7244,               !- X,Y,Z Vertex 3 {m}
  3.63739432143572, -9.7536, 4.7244;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0f487e29-4954-401e-9cc6-88e41f1f20f4}, !- Handle
  {0f236451-52c4-4764-aa96-d1e41e8b4822}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {86d17643-46c4-42a6-a4bd-8b748c890a5d}, !- Handle
  Surface 37 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9c7d8bf3-6f09-484c-86f8-c58910794817}; !- Shaded Object Name

OS:ShadingSurface,
  {67ccd874-b99d-455e-9845-6cc454f2524c}, !- Handle
  Surface 37 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {86d17643-46c4-42a6-a4bd-8b748c890a5d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.74192, -9.144, 4.7244,                !- X,Y,Z Vertex 1 {m}
  6.52260567856428, -9.144, 4.7244,       !- X,Y,Z Vertex 2 {m}
  6.52260567856428, -9.7536, 4.7244,      !- X,Y,Z Vertex 3 {m}
  7.74192, -9.7536, 4.7244;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ee05493-7c72-4f86-b34c-cedf0556afbc}, !- Handle
  {9c7d8bf3-6f09-484c-86f8-c58910794817}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ef2cc1a1-2df9-4902-83a4-d9b2c157baab}, !- Handle
  Surface 40 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5fb7a6b2-4d41-4e23-aef4-29ed5e5a9bcd}; !- Shaded Object Name

OS:ShadingSurface,
  {a8b0d800-4129-43cb-91b5-af7a9adbd01d}, !- Handle
  Surface 40 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ef2cc1a1-2df9-4902-83a4-d9b2c157baab}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, -5.04553553742594, 4.7244,       !- X,Y,Z Vertex 1 {m}
  10.16, -6.21792, 4.7244,                !- X,Y,Z Vertex 2 {m}
  10.7696, -6.21792, 4.7244,              !- X,Y,Z Vertex 3 {m}
  10.7696, -5.04553553742594, 4.7244;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f1766c96-c60e-412a-984d-bda396458d21}, !- Handle
  {5fb7a6b2-4d41-4e23-aef4-29ed5e5a9bcd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e39405a5-c99b-44b7-99b2-bfc0a3994b14}, !- Handle
  Surface 37 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c56f8b8f-00d3-4724-8253-34981afe65b9}; !- Shaded Object Name

OS:ShadingSurface,
  {4847e2b0-30ac-49fd-8872-13bf01a3e57f}, !- Handle
  Surface 37 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e39405a5-c99b-44b7-99b2-bfc0a3994b14}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.71739432143571, -9.144, 4.7244,       !- X,Y,Z Vertex 1 {m}
  7.49808, -9.144, 4.7244,                !- X,Y,Z Vertex 2 {m}
  7.49808, -9.7536, 4.7244,               !- X,Y,Z Vertex 3 {m}
  8.71739432143571, -9.7536, 4.7244;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2dea459e-2157-4d6c-b720-7ca69228b763}, !- Handle
  {c56f8b8f-00d3-4724-8253-34981afe65b9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {506a3962-6d14-4609-9ef7-03c079fa6723}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8d634625-150e-4528-a571-d2b8732cbc5b}; !- Shaded Object Name

OS:ShadingSurface,
  {dd786f55-89bc-4ae7-a090-26131c59f65a}, !- Handle
  Surface 13 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {506a3962-6d14-4609-9ef7-03c079fa6723}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.74192, -9.144, 2.286,                 !- X,Y,Z Vertex 1 {m}
  6.52260567856428, -9.144, 2.286,        !- X,Y,Z Vertex 2 {m}
  6.52260567856428, -9.7536, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.74192, -9.7536, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9e5ab3bf-b716-41a6-9709-dfcbfdb37fe3}, !- Handle
  {8d634625-150e-4528-a571-d2b8732cbc5b}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {fa41807a-8d89-46a1-aca9-7fbb7a0125be}, !- Handle
  Surface 24 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {165c6c50-7165-4ec1-b86e-7054c3e6a940}; !- Shaded Object Name

OS:ShadingSurface,
  {ca5ef97a-2106-44ee-9787-fab5aa8b4cb8}, !- Handle
  Surface 24 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {fa41807a-8d89-46a1-aca9-7fbb7a0125be}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.49808, 12.192, 2.286,                 !- X,Y,Z Vertex 1 {m}
  8.71739432143571, 12.192, 2.286,        !- X,Y,Z Vertex 2 {m}
  8.71739432143571, 12.8016, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.49808, 12.8016, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f68889e3-eb2e-47ff-a775-41531cdb9e7e}, !- Handle
  {165c6c50-7165-4ec1-b86e-7054c3e6a940}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {47d84a13-cb21-4821-8acc-58073473e197}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {64bd3603-22f6-40eb-94be-d87be1489337}; !- Shaded Object Name

OS:ShadingSurface,
  {059fd3bb-ba7d-4d1b-b934-589524d10430}, !- Handle
  Surface 8 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {47d84a13-cb21-4821-8acc-58073473e197}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.09353553742594, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 9.26592, 2.286,                      !- X,Y,Z Vertex 2 {m}
  -0.6096, 9.26592, 2.286,                !- X,Y,Z Vertex 3 {m}
  -0.6096, 8.09353553742594, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2d45570b-fdc8-499b-ad85-1fe790c449ad}, !- Handle
  {64bd3603-22f6-40eb-94be-d87be1489337}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8e97ba37-544d-4f74-817a-819b83bbe9fc}, !- Handle
  Surface 24 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bedecdc1-fd2f-48a4-8ae5-276b98c894e5}; !- Shaded Object Name

OS:ShadingSurface,
  {613e04ec-c4f5-4879-8309-672636d61526}, !- Handle
  Surface 24 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8e97ba37-544d-4f74-817a-819b83bbe9fc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.52260567856428, 12.192, 2.286,        !- X,Y,Z Vertex 1 {m}
  7.74192, 12.192, 2.286,                 !- X,Y,Z Vertex 2 {m}
  7.74192, 12.8016, 2.286,                !- X,Y,Z Vertex 3 {m}
  6.52260567856428, 12.8016, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b36638c-8460-4c06-b90a-c82b0297fea2}, !- Handle
  {bedecdc1-fd2f-48a4-8ae5-276b98c894e5}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {063d133c-8b88-4121-baff-1b28266d204b}, !- Handle
  Surface 36 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {60dc16dc-47ad-4156-b7ea-6b67f7595a36}; !- Shaded Object Name

OS:ShadingSurface,
  {7963ba1c-c83e-493b-b5d8-ae8d1b08e77b}, !- Handle
  Surface 36 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {063d133c-8b88-4121-baff-1b28266d204b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.41808, 12.192, 4.7244,                !- X,Y,Z Vertex 1 {m}
  3.63739432143572, 12.192, 4.7244,       !- X,Y,Z Vertex 2 {m}
  3.63739432143572, 12.8016, 4.7244,      !- X,Y,Z Vertex 3 {m}
  2.41808, 12.8016, 4.7244;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b70a559d-60d5-4ab7-87ae-3ca4db5995dd}, !- Handle
  {60dc16dc-47ad-4156-b7ea-6b67f7595a36}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {dec2dbfd-14ed-49bb-952a-ad75f5c296c4}, !- Handle
  Surface 36 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8034b8bf-791c-4311-9067-dba385b60aed}; !- Shaded Object Name

OS:ShadingSurface,
  {d6dabd02-2a80-4f5f-ab95-349cc0b4889a}, !- Handle
  Surface 36 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {dec2dbfd-14ed-49bb-952a-ad75f5c296c4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.44260567856428, 12.192, 4.7244,       !- X,Y,Z Vertex 1 {m}
  2.66192, 12.192, 4.7244,                !- X,Y,Z Vertex 2 {m}
  2.66192, 12.8016, 4.7244,               !- X,Y,Z Vertex 3 {m}
  1.44260567856428, 12.8016, 4.7244;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bbec8ab-ed07-4e76-a16c-6640e4889f7f}, !- Handle
  {8034b8bf-791c-4311-9067-dba385b60aed}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {ac545481-5cac-4529-afe2-235bbb76a1aa}, !- Handle
  Surface 48 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c8039886-071c-4ea8-a16b-54e7aa180cb4}; !- Shaded Object Name

OS:ShadingSurface,
  {e98874c2-1c4c-4c08-9c25-577ba1887bba}, !- Handle
  Surface 48 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {ac545481-5cac-4529-afe2-235bbb76a1aa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.49808, 12.192, 4.7244,                !- X,Y,Z Vertex 1 {m}
  8.71739432143571, 12.192, 4.7244,       !- X,Y,Z Vertex 2 {m}
  8.71739432143571, 12.8016, 4.7244,      !- X,Y,Z Vertex 3 {m}
  7.49808, 12.8016, 4.7244;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dfbebea6-0176-4642-8157-6d58c1008029}, !- Handle
  {c8039886-071c-4ea8-a16b-54e7aa180cb4}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e4ea98ae-4b47-4e04-9284-a9dece1abfd3}, !- Handle
  Surface 35 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {84583dc0-2d9c-4d51-bfb8-c5a46fc89f53}; !- Shaded Object Name

OS:ShadingSurface,
  {ff015d3e-5811-4637-adbb-06d53062eaf7}, !- Handle
  Surface 35 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e4ea98ae-4b47-4e04-9284-a9dece1abfd3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.97408, 4.7244,                     !- X,Y,Z Vertex 1 {m}
  0, 7.14646446257406, 4.7244,            !- X,Y,Z Vertex 2 {m}
  -0.6096, 7.14646446257406, 4.7244,      !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.97408, 4.7244;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f220e39-143d-44d4-a37f-03db38d9ef97}, !- Handle
  {84583dc0-2d9c-4d51-bfb8-c5a46fc89f53}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6aebb0ae-939c-4290-a2fd-c976bbdaa633}, !- Handle
  Surface 48 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c55105c4-26e9-41ba-b780-dde28b9fa5a9}; !- Shaded Object Name

OS:ShadingSurface,
  {5cd14710-fd64-454d-b6e9-e6479a9c7a9e}, !- Handle
  Surface 48 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6aebb0ae-939c-4290-a2fd-c976bbdaa633}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.52260567856428, 12.192, 4.7244,       !- X,Y,Z Vertex 1 {m}
  7.74192, 12.192, 4.7244,                !- X,Y,Z Vertex 2 {m}
  7.74192, 12.8016, 4.7244,               !- X,Y,Z Vertex 3 {m}
  6.52260567856428, 12.8016, 4.7244;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2d93feb4-37d0-4fc2-a7d2-0d8bc17e0d2f}, !- Handle
  {c55105c4-26e9-41ba-b780-dde28b9fa5a9}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0c611582-b2ca-4c8d-a4e3-0d5e56770300}, !- Handle
  Surface 35 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {82e45cb2-a87c-4b96-8f36-ab191d6ab82e}; !- Shaded Object Name

OS:ShadingSurface,
  {56239bbf-8643-48b7-8020-dfe7469c3809}, !- Handle
  Surface 35 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0c611582-b2ca-4c8d-a4e3-0d5e56770300}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.04553553742594, 4.7244,            !- X,Y,Z Vertex 1 {m}
  0, 6.21792, 4.7244,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.21792, 4.7244,               !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.04553553742594, 4.7244;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a828987-cb09-4a45-adb7-1b688958a539}, !- Handle
  {82e45cb2-a87c-4b96-8f36-ab191d6ab82e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {155145cc-1200-4ea3-9284-7d74776406ce}, !- Handle
  Surface 2 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b63972d3-22df-4024-9c9e-abf14049cb10}; !- Shaded Object Name

OS:ShadingSurface,
  {3fdc4ace-07fd-484d-9f12-6ca00be7070f}, !- Handle
  Surface 2 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {155145cc-1200-4ea3-9284-7d74776406ce}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.16992, 2.286,                     !- X,Y,Z Vertex 1 {m}
  0, -1.99753553742594, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -1.99753553742594, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -3.16992, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9d09acd8-c4ae-47e8-9981-db8478682797}, !- Handle
  {b63972d3-22df-4024-9c9e-abf14049cb10}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {0a36685d-699e-4270-aa92-0ec2dbecf04e}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e4de8696-883f-4ecc-84df-cba26fee3336}; !- Shaded Object Name

OS:ShadingSurface,
  {7508808d-ee3a-47ff-a1a7-866274de5119}, !- Handle
  Surface 16 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {0a36685d-699e-4270-aa92-0ec2dbecf04e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, -5.97408, 2.286,                 !- X,Y,Z Vertex 1 {m}
  10.16, -7.14646446257406, 2.286,        !- X,Y,Z Vertex 2 {m}
  10.7696, -7.14646446257406, 2.286,      !- X,Y,Z Vertex 3 {m}
  10.7696, -5.97408, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ae8ef8ba-e7aa-464c-8d1b-8455097133c4}, !- Handle
  {e4de8696-883f-4ecc-84df-cba26fee3336}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2c143c4a-a1c1-4e04-b047-a42b3e520e15}, !- Handle
  Surface 2 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a2b6ceeb-8966-4131-b22e-d53cc51346d2}; !- Shaded Object Name

OS:ShadingSurface,
  {1ac43b01-76d3-4f0c-851b-d6a2e77937e9}, !- Handle
  Surface 2 - Window 2 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {2c143c4a-a1c1-4e04-b047-a42b3e520e15}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.09846446257406, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -2.92608, 2.286,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.92608, 2.286,               !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.09846446257406, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2aa2fb68-8b25-401f-ad2f-fd5d1e906b42}, !- Handle
  {a2b6ceeb-8966-4131-b22e-d53cc51346d2}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {28375b3b-c790-41cf-baac-b84170a87aba}, !- Handle
  Surface 2 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c5861a06-20f7-4863-b7bd-89f1f83b3428}; !- Shaded Object Name

OS:ShadingSurface,
  {4113e0c7-732f-4217-bee2-1ef5d16fda88}, !- Handle
  Surface 2 - Window 3 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {28375b3b-c790-41cf-baac-b84170a87aba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -6.21792, 2.286,                     !- X,Y,Z Vertex 1 {m}
  0, -5.04553553742594, 2.286,            !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.04553553742594, 2.286,      !- X,Y,Z Vertex 3 {m}
  -0.6096, -6.21792, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {456ccdff-8fb8-4554-a5f4-b223308f24a1}, !- Handle
  {c5861a06-20f7-4863-b7bd-89f1f83b3428}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e4c52b0c-8296-49ae-905c-16f859ac9f41}, !- Handle
  Surface 2 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {42716fcb-f2be-4a95-906b-9e50ad57c8a6}; !- Shaded Object Name

OS:ShadingSurface,
  {ad65445c-2494-480e-bfb7-8ee46f36f0b3}, !- Handle
  Surface 2 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {e4c52b0c-8296-49ae-905c-16f859ac9f41}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -7.14646446257406, 2.286,            !- X,Y,Z Vertex 1 {m}
  0, -5.97408, 2.286,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.97408, 2.286,               !- X,Y,Z Vertex 3 {m}
  -0.6096, -7.14646446257406, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c37126cd-f849-4d36-9e51-6c84fbf6fa06}, !- Handle
  {42716fcb-f2be-4a95-906b-9e50ad57c8a6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {3d7c7346-3c9e-4b74-abb9-4e5eb1a6c769}, !- Handle
  Surface 30 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2eec69a9-5032-427b-8ae6-aebf1b2343ee}; !- Shaded Object Name

OS:ShadingSurface,
  {708a8dd8-8ed3-4c92-9543-512f307c0221}, !- Handle
  Surface 30 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {3d7c7346-3c9e-4b74-abb9-4e5eb1a6c769}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -4.09846446257406, 4.7244,           !- X,Y,Z Vertex 1 {m}
  0, -2.92608, 4.7244,                    !- X,Y,Z Vertex 2 {m}
  -0.6096, -2.92608, 4.7244,              !- X,Y,Z Vertex 3 {m}
  -0.6096, -4.09846446257406, 4.7244;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {782cfc6b-7b80-44b8-96dc-c4d42587b90a}, !- Handle
  {2eec69a9-5032-427b-8ae6-aebf1b2343ee}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {2d99e2d0-e75c-42f6-8d79-0245dff8d95a}, !- Handle
  Surface 30 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {54a15a7f-8087-4379-8a46-8bd15e5651f8}; !- Shaded Object Name

OS:ShadingSurface,
  {7b322e1b-6eee-4c4a-a97d-51aa8510dc27}, !- Handle
  Surface 30 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {2d99e2d0-e75c-42f6-8d79-0245dff8d95a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -7.14646446257406, 4.7244,           !- X,Y,Z Vertex 1 {m}
  0, -5.97408, 4.7244,                    !- X,Y,Z Vertex 2 {m}
  -0.6096, -5.97408, 4.7244,              !- X,Y,Z Vertex 3 {m}
  -0.6096, -7.14646446257406, 4.7244;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8a9d40eb-7134-4c1c-903e-931023d2259f}, !- Handle
  {54a15a7f-8087-4379-8a46-8bd15e5651f8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {754bbda2-dd20-456a-8ff7-5114d36036d3}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {83c8d812-268e-46fd-8c62-b7115dd91634}; !- Shaded Object Name

OS:ShadingSurface,
  {3542a531-4fa9-4c5d-8e8e-142b719c6b45}, !- Handle
  Surface 8 - Window 1 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {754bbda2-dd20-456a-8ff7-5114d36036d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 9.02208, 2.286,                      !- X,Y,Z Vertex 1 {m}
  0, 10.1944644625741, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 10.1944644625741, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 9.02208, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24f7be7e-e7db-4031-be6c-65f4d2256641}, !- Handle
  {83c8d812-268e-46fd-8c62-b7115dd91634}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {8a564376-d9bc-4691-b26e-496277b9b4ce}, !- Handle
  Surface 40 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5206d45f-fc4e-4eac-adf4-3ca7e96836f8}; !- Shaded Object Name

OS:ShadingSurface,
  {651b7a3b-6361-41f9-be1f-5591b9ef2ecc}, !- Handle
  Surface 40 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {8a564376-d9bc-4691-b26e-496277b9b4ce}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, -5.97408, 4.7244,                !- X,Y,Z Vertex 1 {m}
  10.16, -7.14646446257406, 4.7244,       !- X,Y,Z Vertex 2 {m}
  10.7696, -7.14646446257406, 4.7244,     !- X,Y,Z Vertex 3 {m}
  10.7696, -5.97408, 4.7244;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d5caa067-c71a-4f4c-a983-08556f5bc650}, !- Handle
  {5206d45f-fc4e-4eac-adf4-3ca7e96836f8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {bd56e8ff-7501-4be6-bf28-71972aae07e0}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e7b7b2c5-2d73-4643-b411-f8960249dfea}; !- Shaded Object Name

OS:ShadingSurface,
  {6df9df5d-5942-4ae7-a7f8-10b4d7a5cb10}, !- Handle
  Surface 8 - Window 4 - res overhangs,   !- Name
  ,                                       !- Construction Name
  {bd56e8ff-7501-4be6-bf28-71972aae07e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 5.04553553742594, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 6.21792, 2.286,                      !- X,Y,Z Vertex 2 {m}
  -0.6096, 6.21792, 2.286,                !- X,Y,Z Vertex 3 {m}
  -0.6096, 5.04553553742594, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ef75193-831c-46ae-96f3-8e8eae921b15}, !- Handle
  {e7b7b2c5-2d73-4643-b411-f8960249dfea}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {fde17650-6f49-494c-816b-96d50753a72b}, !- Handle
  Surface 43 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5bf600b0-3e19-4d01-9b83-d4578ac306bc}; !- Shaded Object Name

OS:ShadingSurface,
  {9e099c61-99ed-4562-bae7-561a5a713d5e}, !- Handle
  Surface 43 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {fde17650-6f49-494c-816b-96d50753a72b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 10.1944644625741, 4.7244,        !- X,Y,Z Vertex 1 {m}
  10.16, 9.02208, 4.7244,                 !- X,Y,Z Vertex 2 {m}
  10.7696, 9.02208, 4.7244,               !- X,Y,Z Vertex 3 {m}
  10.7696, 10.1944644625741, 4.7244;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {63374c42-b1b3-490c-8c9f-8e66a29f0c63}, !- Handle
  {5bf600b0-3e19-4d01-9b83-d4578ac306bc}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {368aea23-dff5-42ba-832a-6653f34a8e5d}, !- Handle
  Surface 35 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {dc0a6a12-4a4d-4b19-a135-7606269286dd}; !- Shaded Object Name

OS:ShadingSurface,
  {5d35f586-597f-43b8-a560-cef68673dd77}, !- Handle
  Surface 35 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {368aea23-dff5-42ba-832a-6653f34a8e5d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.09353553742594, 4.7244,            !- X,Y,Z Vertex 1 {m}
  0, 9.26592, 4.7244,                     !- X,Y,Z Vertex 2 {m}
  -0.6096, 9.26592, 4.7244,               !- X,Y,Z Vertex 3 {m}
  -0.6096, 8.09353553742594, 4.7244;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {84daf9b6-c015-454f-93da-28aa0585ecf0}, !- Handle
  {dc0a6a12-4a4d-4b19-a135-7606269286dd}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {6b72f82c-7a6c-435e-b450-1b426e0692e1}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {effec55c-f339-4ebe-8c49-ff88608c7be6}; !- Shaded Object Name

OS:ShadingSurface,
  {6c91da5e-d305-4bbe-952a-ddc17aa803f0}, !- Handle
  Surface 19 - Window 1 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {6b72f82c-7a6c-435e-b450-1b426e0692e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 6.21792, 2.286,                  !- X,Y,Z Vertex 1 {m}
  10.16, 5.04553553742594, 2.286,         !- X,Y,Z Vertex 2 {m}
  10.7696, 5.04553553742594, 2.286,       !- X,Y,Z Vertex 3 {m}
  10.7696, 6.21792, 2.286;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d3ba201a-d1a3-4e87-b867-11fbed46a48b}, !- Handle
  {effec55c-f339-4ebe-8c49-ff88608c7be6}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {be07b754-e8f0-4a68-b99b-b8eca2361bf7}, !- Handle
  Surface 19 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {61ab4403-a469-49c8-a19a-8a53c3e4590f}; !- Shaded Object Name

OS:ShadingSurface,
  {57d837fc-e436-4833-8be2-5d8861b9c75c}, !- Handle
  Surface 19 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {be07b754-e8f0-4a68-b99b-b8eca2361bf7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 10.1944644625741, 2.286,         !- X,Y,Z Vertex 1 {m}
  10.16, 9.02208, 2.286,                  !- X,Y,Z Vertex 2 {m}
  10.7696, 9.02208, 2.286,                !- X,Y,Z Vertex 3 {m}
  10.7696, 10.1944644625741, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1c7dd38d-12aa-4c76-915f-9f6a20633479}, !- Handle
  {61ab4403-a469-49c8-a19a-8a53c3e4590f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {e06139e3-8e28-48b3-86be-677de6b27d91}, !- Handle
  Surface 40 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db15bb27-986a-4d3d-bc8d-26741a427fb8}; !- Shaded Object Name

OS:ShadingSurface,
  {9e488528-c36f-47b3-b58f-108f61d521ae}, !- Handle
  Surface 40 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {e06139e3-8e28-48b3-86be-677de6b27d91}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, -2.92608, 4.7244,                !- X,Y,Z Vertex 1 {m}
  10.16, -4.09846446257406, 4.7244,       !- X,Y,Z Vertex 2 {m}
  10.7696, -4.09846446257406, 4.7244,     !- X,Y,Z Vertex 3 {m}
  10.7696, -2.92608, 4.7244;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {201e80ff-c00b-4b37-90c8-b8e6f5ad7c2d}, !- Handle
  {db15bb27-986a-4d3d-bc8d-26741a427fb8}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {f5681ffa-546f-4da1-814c-ba279d5a954a}, !- Handle
  Surface 40 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {71f2d554-9c35-4c1c-a77c-59c470b43ed7}; !- Shaded Object Name

OS:ShadingSurface,
  {1fc7c8d2-87a3-4e0f-976f-12633028979e}, !- Handle
  Surface 40 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {f5681ffa-546f-4da1-814c-ba279d5a954a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, -1.99753553742594, 4.7244,       !- X,Y,Z Vertex 1 {m}
  10.16, -3.16992, 4.7244,                !- X,Y,Z Vertex 2 {m}
  10.7696, -3.16992, 4.7244,              !- X,Y,Z Vertex 3 {m}
  10.7696, -1.99753553742594, 4.7244;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9e133f87-9403-4f8c-a294-89f317bd7ee8}, !- Handle
  {71f2d554-9c35-4c1c-a77c-59c470b43ed7}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b5c3b25f-14eb-4d08-ac6c-cad0c04a163e}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c5e7400d-61f7-4ffb-afaa-1db8837f1fa1}; !- Shaded Object Name

OS:ShadingSurface,
  {21329475-836e-45fe-97d7-70aaec86aa4d}, !- Handle
  Surface 16 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b5c3b25f-14eb-4d08-ac6c-cad0c04a163e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, -5.04553553742594, 2.286,        !- X,Y,Z Vertex 1 {m}
  10.16, -6.21792, 2.286,                 !- X,Y,Z Vertex 2 {m}
  10.7696, -6.21792, 2.286,               !- X,Y,Z Vertex 3 {m}
  10.7696, -5.04553553742594, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {33437b36-e95d-44bd-b500-bff199b0af97}, !- Handle
  {c5e7400d-61f7-4ffb-afaa-1db8837f1fa1}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {bf63de68-f191-4193-b6c2-802cb9a165bd}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {017bf618-3000-497f-a425-3dfd1139647f}; !- Shaded Object Name

OS:ShadingSurface,
  {8e6ff596-71f7-464a-b2d7-05bc1c1fd51f}, !- Handle
  Surface 16 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {bf63de68-f191-4193-b6c2-802cb9a165bd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, -2.92608, 2.286,                 !- X,Y,Z Vertex 1 {m}
  10.16, -4.09846446257406, 2.286,        !- X,Y,Z Vertex 2 {m}
  10.7696, -4.09846446257406, 2.286,      !- X,Y,Z Vertex 3 {m}
  10.7696, -2.92608, 2.286;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {856af99f-60ab-466c-8881-1a9608fa9216}, !- Handle
  {017bf618-3000-497f-a425-3dfd1139647f}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {b101b7b3-826e-4222-bffe-3f92305a8249}, !- Handle
  Surface 16 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a4b25dd7-6d8d-410a-a5fb-46eed09e101e}; !- Shaded Object Name

OS:ShadingSurface,
  {21883b62-94bf-4c12-9e1b-33761d7f9798}, !- Handle
  Surface 16 - Window 4 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {b101b7b3-826e-4222-bffe-3f92305a8249}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, -1.99753553742594, 2.286,        !- X,Y,Z Vertex 1 {m}
  10.16, -3.16992, 2.286,                 !- X,Y,Z Vertex 2 {m}
  10.7696, -3.16992, 2.286,               !- X,Y,Z Vertex 3 {m}
  10.7696, -1.99753553742594, 2.286;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {478379bd-b782-4b9f-9202-0c9e84c887fa}, !- Handle
  {a4b25dd7-6d8d-410a-a5fb-46eed09e101e}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {88379b2d-d085-4390-a7af-1070ed3cccc1}, !- Handle
  Surface 43 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5b0a6dd9-6da0-4594-a94c-0dbeb4fc51de}; !- Shaded Object Name

OS:ShadingSurface,
  {ffcbada0-60dc-498b-9581-06ee66063f80}, !- Handle
  Surface 43 - Window 2 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {88379b2d-d085-4390-a7af-1070ed3cccc1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 7.14646446257406, 4.7244,        !- X,Y,Z Vertex 1 {m}
  10.16, 5.97408, 4.7244,                 !- X,Y,Z Vertex 2 {m}
  10.7696, 5.97408, 4.7244,               !- X,Y,Z Vertex 3 {m}
  10.7696, 7.14646446257406, 4.7244;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8973dd12-8670-424d-8ab1-fe6567b85f39}, !- Handle
  {5b0a6dd9-6da0-4594-a94c-0dbeb4fc51de}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:ShadingSurfaceGroup,
  {676589fb-9106-48c9-961b-40b94eac495b}, !- Handle
  Surface 43 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2d0f17ff-4857-461b-bc31-de020b728cbb}; !- Shaded Object Name

OS:ShadingSurface,
  {f09d2b8b-186f-4623-a71f-581afd679cc2}, !- Handle
  Surface 43 - Window 3 - res overhangs,  !- Name
  ,                                       !- Construction Name
  {676589fb-9106-48c9-961b-40b94eac495b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.16, 9.26592, 4.7244,                 !- X,Y,Z Vertex 1 {m}
  10.16, 8.09353553742594, 4.7244,        !- X,Y,Z Vertex 2 {m}
  10.7696, 8.09353553742594, 4.7244,      !- X,Y,Z Vertex 3 {m}
  10.7696, 9.26592, 4.7244;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {46d42be5-2573-4076-8b6c-3e230371704b}, !- Handle
  {2d0f17ff-4857-461b-bc31-de020b728cbb}, !- Object Name
  SizingInfoWindowOverhangDepth,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60960000000000003,                    !- Feature Value 1
  SizingInfoWindowOverhangOffset,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15240000000000001;                    !- Feature Value 2

OS:Material,
  {0ac511c4-d71a-420f-9844-f4c0185e52f8}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {e1b5ee7c-d4b5-4c8e-9dcf-f389769b3d12}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {482622fa-8705-4f7f-aa5a-83bdce9f1c29}, !- Handle
  RoofIns,                                !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.047549926883849,                      !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405;                       !- Specific Heat {J/kg-K}

OS:Material,
  {61687205-7693-4380-96f9-6bd00e361f82}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {f834ea7b-fed8-4b22-ab5e-1eafafff013c}, !- Handle
  RoofFinInsExt,                          !- Name
  ,                                       !- Surface Rendering Name
  {0ac511c4-d71a-420f-9844-f4c0185e52f8}, !- Layer 1
  {e1b5ee7c-d4b5-4c8e-9dcf-f389769b3d12}, !- Layer 2
  {482622fa-8705-4f7f-aa5a-83bdce9f1c29}, !- Layer 3
  {61687205-7693-4380-96f9-6bd00e361f82}; !- Layer 4

OS:AdditionalProperties,
  {f95bf118-cafb-48ce-9cd2-e24d2f8d0a73}, !- Handle
  {f8367862-3353-4c73-aff1-d0a93c20c073}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {f3cfb901-6c88-44e0-bbf9-8c5d520edf68}, !- Handle
  {5c633191-751e-45d2-a448-847a15e7480c}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {99150e7b-17b2-4d2a-85ea-a53fcd2b2048}, !- Handle
  {6fc835fa-adfe-49d0-9631-4edfea3f1c5d}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:AdditionalProperties,
  {a553574b-c915-4b48-9467-d07b94c10b76}, !- Handle
  {54c275fb-8e45-4e97-89fa-0552d8c0bb6c}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30;                                     !- Feature Value 5

OS:Material,
  {598fecb9-d7af-4472-9570-839b27729931}, !- Handle
  RoofStudAndAirRoof,                     !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  9.59352193358251,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {9b4d273f-b9f1-4cb5-a680-02a604891a96}, !- Handle
  RoofUnfinUninsExt,                      !- Name
  ,                                       !- Surface Rendering Name
  {0ac511c4-d71a-420f-9844-f4c0185e52f8}, !- Layer 1
  {e1b5ee7c-d4b5-4c8e-9dcf-f389769b3d12}, !- Layer 2
  {598fecb9-d7af-4472-9570-839b27729931}; !- Layer 3

OS:AdditionalProperties,
  {9a7a57eb-bbc9-42c1-a2df-1800e8351cc4}, !- Handle
  {76a41584-1a2a-4bea-96e2-2ed1908292cf}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:AdditionalProperties,
  {6a008fe2-cd3e-44f0-8e0e-8ab392da14e1}, !- Handle
  {b6c18f95-a959-4ba3-a295-f003753af797}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:AdditionalProperties,
  {60925655-1586-4a64-947e-41bd77d4d8fe}, !- Handle
  {5fab8807-308a-4414-8bc4-8691fc9fd34a}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false,                                  !- Feature Value 4
  SizingInfoRoofCavityRvalue,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Material,
  {2ecd0c18-5d85-42cf-95e2-63bd717cfa5b}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {88dc485d-8297-4ae0-82ac-5904817f4e81}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {804c2982-1ccb-4882-af24-3aa8b14e4fc5}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {18596963-9507-45bb-adad-925661d862dd}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {2ecd0c18-5d85-42cf-95e2-63bd717cfa5b}, !- Layer 1
  {88dc485d-8297-4ae0-82ac-5904817f4e81}, !- Layer 2
  {804c2982-1ccb-4882-af24-3aa8b14e4fc5}, !- Layer 3
  {61687205-7693-4380-96f9-6bd00e361f82}; !- Layer 4

OS:AdditionalProperties,
  {c34c1150-4fc3-4ae6-ac6c-ba228af0663a}, !- Handle
  {ed0a32e4-299f-4978-9846-eee169895795}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {1e038543-c5bd-4981-b9f8-5a5dba21d983}, !- Handle
  {f1d793e0-4a1d-48c0-b5cd-48fe9d818ad0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
