  {28ba5376-ef8b-477f-9768-e1cc83749176}, !- Handle
  {0e426014-e4c8-4737-8537-8be683158784}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {14eec7ae-c6a2-462a-9b0f-7529d4de1df5}, !- Handle
  {8eb7a5e8-9dd1-4f9d-b82d-127373256d88}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {0f388241-541d-49a5-b7af-6bcdc9ce2559}, !- Handle
  {53260860-d44b-4315-960f-660aa29aed6a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {8a0fcf7d-44c8-4a78-9ab5-f06715d0f990}, !- Handle
  {3b1b119b-a2eb-49e3-8212-3704a64dd416}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {3728dd5d-f925-4348-95ae-cf88b377ff9a}, !- Handle
  {cab85a37-9d44-47cc-9801-1748257209a5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {b6979751-ed5b-49bd-beeb-8909f40d232c}, !- Handle
  {c8b16b7e-fe57-4f80-9072-74d56e963117}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {160523f7-7d2d-4ed9-8e71-58b89386875d}, !- Handle
  {aab4e8e1-d4dd-4240-a8bb-299d3eeb5570}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {81eed5fe-290e-4822-92c3-3201ac019c9e}, !- Handle
  {486f6090-dae1-4b11-a989-216de1db1e62}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {dd406984-da7c-4208-a506-cc8412da8c10}, !- Handle
  {c0b9e9c1-a3bc-4269-a5b8-93a8df148797}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {f27915af-1fcf-4580-9ee0-c1683b41a99e}, !- Handle
  {d9326b85-960b-4a65-90d6-fc1157b79951}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {20cc6e69-cddc-44ce-9d58-f16480238f46}, !- Handle
  {f26f6358-e6ee-4f8d-ad03-1694b0ec82bd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {6f41d76d-8d41-43f6-888c-c90d0ca5048d}, !- Handle
  {ddcf5e51-d71d-4dba-9eef-df8f711a5a42}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {38a663a1-c388-4524-b129-444461c6333a}, !- Handle
  {bbcc42af-5fc8-4b2e-958d-eccd2a11a55a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:AdditionalProperties,
  {c5c7d031-6d37-4df4-8f55-2d5c101f2252}, !- Handle
  {cefaecc5-cf69-40a4-8453-53e813a5e5cf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  13;                                     !- Feature Value 2

OS:Material,
  {027a656c-6919-41f9-a3a5-61bee53f748e}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {9ddd294f-3d09-4241-bda5-da8bc89f11f7}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {2ecd0c18-5d85-42cf-95e2-63bd717cfa5b}, !- Layer 1
  {88dc485d-8297-4ae0-82ac-5904817f4e81}, !- Layer 2
  {027a656c-6919-41f9-a3a5-61bee53f748e}; !- Layer 3

OS:AdditionalProperties,
  {42d95a55-b5cc-44d9-b7c1-8ca459413cb2}, !- Handle
  {8d771d1d-76d4-4c52-85ab-c67007eabf11}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5102a313-4eb4-4022-a7c9-d41ce2a8fd8f}, !- Handle
  {40c5ac3a-aac3-4d1d-b595-5f5d1d7af6de}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8cc12403-0735-4bb2-81ce-bf01511204ec}, !- Handle
  {2df7aa17-9fbd-4faa-b09a-3eb5d7cc8f28}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c469f720-43db-48f7-ae78-94b383b8abec}, !- Handle
  {e090eb1d-b06f-45de-acd7-ded8880f70cf}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {cecd4fe8-24f3-4926-92a3-1359a055e8d5}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.396153820973771,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {f16e54bd-2297-425d-82af-16b97d000396}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ecd0c18-5d85-42cf-95e2-63bd717cfa5b}, !- Layer 1
  {cecd4fe8-24f3-4926-92a3-1359a055e8d5}, !- Layer 2
  {61687205-7693-4380-96f9-6bd00e361f82}; !- Layer 3

OS:Construction,
  {719f6895-3244-494f-a219-eb12422e8839}, !- Handle
  WallIntFinUninsFin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {61687205-7693-4380-96f9-6bd00e361f82}, !- Layer 1
  {cecd4fe8-24f3-4926-92a3-1359a055e8d5}, !- Layer 2
  {2ecd0c18-5d85-42cf-95e2-63bd717cfa5b}; !- Layer 3

OS:AdditionalProperties,
  {70f9167a-f09f-41fd-a872-6395ae234078}, !- Handle
  {589129a6-65b1-424a-8642-491964b23b82}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {d1674c66-4b6e-487f-a6fd-000d3b8c8c98}, !- Handle
  {30a5f451-7f72-4c38-84b6-a916471f88bd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0ef61f36-55a7-4b87-be20-7d79f0a50377}, !- Handle
  {8f928526-950b-4d52-aa7f-dfff25e2d8af}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {96177919-c736-45ad-b8ca-3aa79918fe80}, !- Handle
  {23442e14-77ee-4699-b7e5-b6b04df77cdd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5c756812-b35f-4e5d-8965-466e9583ba4c}, !- Handle
  {5788af1c-b8b7-4950-a1bc-2ec67895b340}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {bdf50c83-7416-4550-a73b-c78105e0c357}, !- Handle
  {65888e5e-2fb2-4725-8bc7-7d744febeb42}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {6fa771fb-4463-4837-a4c0-170d4f4bddf8}, !- Handle
  {1d005e84-0308-459e-a970-c20cf26cc123}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {59928a17-0aa3-4d31-8633-646f67b89a25}, !- Handle
  {f25d6887-a46a-40d4-bcc7-c18e2d757ea1}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e14582f0-f2c3-4a4d-893d-d763bcf15695}, !- Handle
  {3e6e5c1a-44f1-4e48-b1d7-c0ab2341b5e8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {5b9ccd31-c4ec-403f-855c-cef7f4c9f914}, !- Handle
  {9880e789-93c0-4589-bc84-5cd1b5a81cc1}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {d093d0d0-9672-4197-ba31-606af9b62ab1}, !- Handle
  {d6090751-6cfe-4e67-8b38-2a55a20ae691}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {94aca641-5055-4083-9d10-aeba15d55b66}, !- Handle
  {b3135665-54ea-4ed6-8f89-bcdbc07adb59}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {3ed64403-0176-41db-a83c-97dc6ce290d1}, !- Handle
  {32cbbbff-ce46-45f7-9b19-690ae56fa87a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f44be320-dda2-44c8-9d89-b691906c5932}, !- Handle
  {a6c7c585-29a3-476b-b998-41d3da8f07f3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {36194eda-facc-485e-a94e-ed2ebe537c54}, !- Handle
  {7fd91051-79e5-4e44-8797-45b05c2fbb34}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b11fef5a-23ef-4e5e-bed6-d86f8c6e59d7}, !- Handle
  {9f9ac1fd-aaeb-47b3-9960-395453e332c3}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {5165167e-7287-4fb2-9527-bc776a701ec7}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.403258176407409,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {efa21572-b6fd-46f0-ac9a-9e1329ae817e}, !- Handle
  WallIntUnfinUninsUnfin,                 !- Name
  ,                                       !- Surface Rendering Name
  {2ecd0c18-5d85-42cf-95e2-63bd717cfa5b}, !- Layer 1
  {5165167e-7287-4fb2-9527-bc776a701ec7}; !- Layer 2

OS:AdditionalProperties,
  {e28dc007-1e7a-40d6-b6e1-0dbc835cb07c}, !- Handle
  {41751eff-3542-4d34-8f91-cdc743e18b4b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {188185ca-d8f4-4ee6-8f36-0dfbb48e47d4}, !- Handle
  {60af2aad-47db-408f-a694-8867828aa110}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b25d4fd2-bdc4-47d5-808e-ca820aafa6e5}, !- Handle
  {a4e583ed-c06c-49e6-8014-5117fc9b53d5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {80f7c1bd-aee9-401c-bed9-3103043e4de9}, !- Handle
  {9101c5c7-7660-433c-b7e1-5cfb02f683a0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {8e29a3be-aae4-461c-9622-33d317edeabb}, !- Handle
  {30b31a0a-389d-4873-b322-7ff97d1813eb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {96eee30d-7027-4754-a0e6-9ca72886033a}, !- Handle
  {9a75804e-edef-46cf-9c3e-e80c3a66f748}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {786ba62c-1e27-4dda-80b9-bfa94ea64c98}, !- Handle
  {1895bf86-ee4a-4fea-8e12-7a7a93a7d40e}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {77f8ae56-7432-4837-aa24-fed1d13ad97b}, !- Handle
  {93655c67-ad87-49e7-bf7e-e46741683a74}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {4ab5bac8-4f7c-493d-9666-43fe1d422357}, !- Handle
  res furniture mass unfinished basement space, !- Name
  {7b638591-9572-45fa-9d22-0e739a122efd}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  86.709504,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {14ea98f9-f361-4241-abfd-b2235c523c38}, !- Handle
  res furniture mass unfinished basement space, !- Name
  {4ab5bac8-4f7c-493d-9666-43fe1d422357}, !- Internal Mass Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {336b937b-743c-4bfe-b21f-59d256804b87}, !- Handle
  res furniture material unfinished basement space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {7b638591-9572-45fa-9d22-0e739a122efd}, !- Handle
  res furniture construction unfinished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:InternalMass:Definition,
  {a86ca126-14c8-4132-a41e-a2c1a10221a5}, !- Handle
  res furniture mass living space|unit 4|story 1, !- Name
  {4c1b5749-40a5-4f95-af2a-c7ebe45db5b1}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0b897100-2f5a-44a5-96b5-1e2e1fc40db6}, !- Handle
  res furniture mass living space|unit 4|story 1, !- Name
  {a86ca126-14c8-4132-a41e-a2c1a10221a5}, !- Internal Mass Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {4c1b5749-40a5-4f95-af2a-c7ebe45db5b1}, !- Handle
  res furniture construction living space|unit 4|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:InternalMass:Definition,
  {76999030-7672-43d9-8bce-9f10c241c6e4}, !- Handle
  res furniture mass living space,        !- Name
  {ccd253ca-08ea-4838-95b0-b1d6f8eee818}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c4bf0768-8d71-4c9c-81ee-a09abed69e85}, !- Handle
  res furniture mass living space,        !- Name
  {76999030-7672-43d9-8bce-9f10c241c6e4}, !- Internal Mass Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {ccd253ca-08ea-4838-95b0-b1d6f8eee818}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:InternalMass:Definition,
  {c5e9d10f-0df6-4070-a5db-323441f2bba7}, !- Handle
  res furniture mass living space|unit 5|story 1, !- Name
  {5484516e-7eb1-4b4a-a149-261a7a9b505a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3c60af0a-c587-42af-96fe-a658358beda3}, !- Handle
  res furniture mass living space|unit 5|story 1, !- Name
  {c5e9d10f-0df6-4070-a5db-323441f2bba7}, !- Internal Mass Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {5484516e-7eb1-4b4a-a149-261a7a9b505a}, !- Handle
  res furniture construction living space|unit 5|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:InternalMass:Definition,
  {03128b4c-b485-4f34-9847-b67e532577b7}, !- Handle
  res furniture mass living space|unit 2, !- Name
  {8cec8613-ed47-4c9e-8078-3e0755e29c4a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1b9ab8d9-7158-4ed7-9718-f61bea2cd4c0}, !- Handle
  res furniture mass living space|unit 2, !- Name
  {03128b4c-b485-4f34-9847-b67e532577b7}, !- Internal Mass Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {8cec8613-ed47-4c9e-8078-3e0755e29c4a}, !- Handle
  res furniture construction living space|unit 2, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:InternalMass:Definition,
  {46db4fd5-3b19-4a94-b19f-da54a22a9141}, !- Handle
  res furniture mass living space|unit 7|story 1, !- Name
  {dd2ad1f8-b8f3-4889-b07d-67148387d450}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {18a81c62-3bc1-4220-a674-cc5b28343eb1}, !- Handle
  res furniture mass living space|unit 7|story 1, !- Name
  {46db4fd5-3b19-4a94-b19f-da54a22a9141}, !- Internal Mass Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {dd2ad1f8-b8f3-4889-b07d-67148387d450}, !- Handle
  res furniture construction living space|unit 7|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:InternalMass:Definition,
  {ef551d34-a3bd-41a3-868b-e026256c4668}, !- Handle
  res furniture mass living space|unit 3|story 1, !- Name
  {ee1b31cc-102d-49ad-b813-2fbbc9f7c08d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {08f3337d-d39c-4fcb-a3f1-21a6263f36f7}, !- Handle
  res furniture mass living space|unit 3|story 1, !- Name
  {ef551d34-a3bd-41a3-868b-e026256c4668}, !- Internal Mass Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {ee1b31cc-102d-49ad-b813-2fbbc9f7c08d}, !- Handle
  res furniture construction living space|unit 3|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:InternalMass:Definition,
  {99698660-e452-4e7d-ae4b-c3e89ed291cc}, !- Handle
  res furniture mass living space|unit 6|story 1, !- Name
  {deb1664f-f891-4810-937d-288e5be9c16a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ca452d02-0513-40c1-b12f-18a5be8b7a18}, !- Handle
  res furniture mass living space|unit 6|story 1, !- Name
  {99698660-e452-4e7d-ae4b-c3e89ed291cc}, !- Internal Mass Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {deb1664f-f891-4810-937d-288e5be9c16a}, !- Handle
  res furniture construction living space|unit 6|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:InternalMass:Definition,
  {7df3a006-744f-4a51-9815-ab652f665b2f}, !- Handle
  res furniture mass living space|unit 8|story 1, !- Name
  {da703476-5c2e-4d1c-8caf-b2c5f307741d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  18.580608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d719f53c-b1bf-4e51-b238-da9ec6131a3c}, !- Handle
  res furniture mass living space|unit 8|story 1, !- Name
  {7df3a006-744f-4a51-9815-ab652f665b2f}, !- Internal Mass Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {da703476-5c2e-4d1c-8caf-b2c5f307741d}, !- Handle
  res furniture construction living space|unit 8|story 1, !- Name
  ,                                       !- Surface Rendering Name
  {336b937b-743c-4bfe-b21f-59d256804b87}; !- Layer 1

OS:Foundation:Kiva,
  {ad9116ca-0df3-44a4-9f8e-7d55ee8b0f56}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {5ed360d2-771f-4dd8-bfdf-d98e9d2f6c65}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {5ed360d2-771f-4dd8-bfdf-d98e9d2f6c65}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {43886aaf-b2d2-4075-8e62-255fc0af4d92}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {8af50bad-31a7-4596-a435-159243a7ff95}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {30d8294b-ab7a-439e-8936-1129b2bd46db}, !- Handle
  WallFndGrndUnfinB,                      !- Name
  ,                                       !- Surface Rendering Name
  {8af50bad-31a7-4596-a435-159243a7ff95}; !- Layer 1

OS:Material,
  {dfe1e47c-77ad-427c-8f36-a889e6131e1e}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {a81b9c00-1a1c-46ce-9164-b7ec6d493e65}, !- Handle
  FloorFndGrndUnfinB,                     !- Name
  ,                                       !- Surface Rendering Name
  {dfe1e47c-77ad-427c-8f36-a889e6131e1e}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b8aaedf7-05f5-47ff-8074-c40a442eddf3}, !- Handle
  {d7b34c2b-cade-462d-936e-da50cdc4d7cd}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  6.096;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {e686a638-bdb3-416a-a070-09ec4c7964f4}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {c5db68e8-9e75-47b5-b312-9759311e051c}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {c5db68e8-9e75-47b5-b312-9759311e051c}, !- Handle
  FoundationExtVertIns 1,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {9440f4ed-9f49-48e7-a98d-6d2b7b766017}, !- Handle
  WallFndGrndUnfinB 1,                    !- Name
  ,                                       !- Surface Rendering Name
  {8af50bad-31a7-4596-a435-159243a7ff95}; !- Layer 1

OS:Construction,
  {dbe42625-bb33-4b98-9a46-892b551d1c7e}, !- Handle
  FloorFndGrndUnfinB 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {dfe1e47c-77ad-427c-8f36-a889e6131e1e}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {baf04f0e-990e-470a-92e6-9762279bb898}, !- Handle
  {e325beee-e71e-44c9-8453-46636eb0c056}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.224;                                 !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {265d0cd8-f0e9-4b80-8af1-6655f12d2113}, !- Handle
  Foundation Kiva 3,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {b9f1c4f4-c845-43d8-a3a9-b69501f110b0}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {b9f1c4f4-c845-43d8-a3a9-b69501f110b0}, !- Handle
  FoundationExtVertIns 2,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {28092c6a-2d95-4ab0-8f44-dc842f622554}, !- Handle
  WallFndGrndUnfinB 2,                    !- Name
  ,                                       !- Surface Rendering Name
  {8af50bad-31a7-4596-a435-159243a7ff95}; !- Layer 1

OS:Construction,
  {56e894bf-904d-4769-ab2e-712c8cf8f061}, !- Handle
  FloorFndGrndUnfinB 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {dfe1e47c-77ad-427c-8f36-a889e6131e1e}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2dff510c-d222-4226-9036-4530783a94a5}, !- Handle
  {3e1fb931-f703-4412-9840-7f231cff57a6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.224;                                 !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {feb32a09-b591-4287-93c8-2c7592f69c23}, !- Handle
  Foundation Kiva 4,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {2c0b673c-a446-4df5-a28d-4828a3103ce5}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {2c0b673c-a446-4df5-a28d-4828a3103ce5}, !- Handle
  FoundationExtVertIns 3,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {9761e473-1094-44b4-a89f-6aea3cc05787}, !- Handle
  WallFndGrndUnfinB 3,                    !- Name
  ,                                       !- Surface Rendering Name
  {8af50bad-31a7-4596-a435-159243a7ff95}; !- Layer 1

OS:Construction,
  {699b23ff-49f8-4845-b800-75c7cbfa4b6d}, !- Handle
  FloorFndGrndUnfinB 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {dfe1e47c-77ad-427c-8f36-a889e6131e1e}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e131ee3e-61d0-40e8-9aa7-492ba98c7caf}, !- Handle
  {ab0e6563-1014-4703-9173-e0f7d8749e2c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.224;                                 !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {fb5fdcec-705a-4693-b949-de4974531f6d}, !- Handle
  Foundation Kiva 5,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {dca73cf8-d606-4393-88b7-041407652562}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {dca73cf8-d606-4393-88b7-041407652562}, !- Handle
  FoundationExtVertIns 4,                 !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {4558f0a2-5f57-45e4-836f-9ee6fe510805}, !- Handle
  WallFndGrndUnfinB 4,                    !- Name
  ,                                       !- Surface Rendering Name
  {8af50bad-31a7-4596-a435-159243a7ff95}; !- Layer 1

OS:Construction,
  {d358c6ef-eb94-4203-8030-70f100f722ae}, !- Handle
  FloorFndGrndUnfinB 4,                   !- Name
  ,                                       !- Surface Rendering Name
  {dfe1e47c-77ad-427c-8f36-a889e6131e1e}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {62f2cd0c-e2a1-4234-aab5-df70e5f91ea1}, !- Handle
  {b381bd07-683f-41f9-9e97-99a36906a77b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  14.224;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {186a505a-6641-4122-9578-d56c80183779}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Material,
  {799bcde5-fe41-43fa-9c1d-421e69bd2a9f}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {0d17d350-2116-4ca7-9b51-cbbdd89e84d7}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {a8ba6646-d63b-428a-836b-62994cdd5d07}, !- Handle
  FloorUnfinBInsFin,                      !- Name
  ,                                       !- Surface Rendering Name
  {186a505a-6641-4122-9578-d56c80183779}, !- Layer 1
  {e1b5ee7c-d4b5-4c8e-9dcf-f389769b3d12}, !- Layer 2
  {799bcde5-fe41-43fa-9c1d-421e69bd2a9f}, !- Layer 3
  {0d17d350-2116-4ca7-9b51-cbbdd89e84d7}; !- Layer 4

OS:Construction,
  {ffbc2082-2931-4d85-85f3-b3fceb3ac36a}, !- Handle
  FloorUnfinBInsFin Reversed,             !- Name
  ,                                       !- Surface Rendering Name
  {0d17d350-2116-4ca7-9b51-cbbdd89e84d7}, !- Layer 1
  {799bcde5-fe41-43fa-9c1d-421e69bd2a9f}, !- Layer 2
  {e1b5ee7c-d4b5-4c8e-9dcf-f389769b3d12}, !- Layer 3
  {186a505a-6641-4122-9578-d56c80183779}; !- Layer 4

OS:Material,
  {7dba868f-6c6f-4fc0-ab27-8f670f012314}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {ffbea09b-e948-4ec8-af3e-a673fbec8f4b}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {61687205-7693-4380-96f9-6bd00e361f82}, !- Layer 1
  {7dba868f-6c6f-4fc0-ab27-8f670f012314}, !- Layer 2
  {e1b5ee7c-d4b5-4c8e-9dcf-f389769b3d12}, !- Layer 3
  {799bcde5-fe41-43fa-9c1d-421e69bd2a9f}, !- Layer 4
  {0d17d350-2116-4ca7-9b51-cbbdd89e84d7}; !- Layer 5

OS:Construction,
  {c96955f0-a0c8-46af-b87a-d456c9a29415}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {0d17d350-2116-4ca7-9b51-cbbdd89e84d7}, !- Layer 1
  {799bcde5-fe41-43fa-9c1d-421e69bd2a9f}, !- Layer 2
  {e1b5ee7c-d4b5-4c8e-9dcf-f389769b3d12}, !- Layer 3
  {7dba868f-6c6f-4fc0-ab27-8f670f012314}, !- Layer 4
  {61687205-7693-4380-96f9-6bd00e361f82}; !- Layer 5

OS:Material,
  {d9851a7b-c0f5-4ef2-a565-23719459caf5}, !- Handle
  FloorFinStudAndAirFloor 1,              !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.606274377584023,                      !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {8855c108-07f6-4b9d-98a9-a1b295b859c7}, !- Handle
  FloorUnfinUninsUnfin,                   !- Name
  ,                                       !- Surface Rendering Name
  {d9851a7b-c0f5-4ef2-a565-23719459caf5}, !- Layer 1
  {e1b5ee7c-d4b5-4c8e-9dcf-f389769b3d12}; !- Layer 2

OS:Schedule:Ruleset,
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Handle
  Window shading schedule,                !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  {6efe3bec-c7fd-4e33-864a-5088f66d07fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6efe3bec-c7fd-4e33-864a-5088f66d07fe}, !- Handle
  Schedule Day 19,                        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55e5eda0-9dfc-4cbc-bba0-fb8315c58c90}, !- Handle
  Window shading schedule allday rule1,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9717ba88-c094-4272-80ef-e798d66af706}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9717ba88-c094-4272-80ef-e798d66af706}, !- Handle
  Window shading schedule allday1,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {349761aa-2a06-4827-8aae-fe34a0ad6e99}, !- Handle
  Window shading schedule allday rule2,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {af097684-170c-46d2-9750-5a6bf51885fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {af097684-170c-46d2-9750-5a6bf51885fb}, !- Handle
  Window shading schedule allday2,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a6011a8-7936-484a-9e26-8253705fa75f}, !- Handle
  Window shading schedule allday rule3,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fe25b966-556b-48bd-91dc-dec1180c851c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe25b966-556b-48bd-91dc-dec1180c851c}, !- Handle
  Window shading schedule allday3,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {787a26ef-ef47-4248-bf05-fc724810fd42}, !- Handle
  Window shading schedule allday rule4,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {43db5d03-787b-4cb4-bdb8-cf9bdaae7174}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43db5d03-787b-4cb4-bdb8-cf9bdaae7174}, !- Handle
  Window shading schedule allday4,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3122662-8584-41d2-96f5-f4ccae6c37fc}, !- Handle
  Window shading schedule allday rule5,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f064abc2-c0ae-4db8-9d92-afdac936eb84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f064abc2-c0ae-4db8-9d92-afdac936eb84}, !- Handle
  Window shading schedule allday5,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1843f7ae-61f1-4dcb-822e-ce4baa58396a}, !- Handle
  Window shading schedule allday rule6,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {86648262-72a7-489e-8a87-67ec3c47a6df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {86648262-72a7-489e-8a87-67ec3c47a6df}, !- Handle
  Window shading schedule allday6,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f809f3e-6a37-4f6b-a6e1-b4e30e3e9452}, !- Handle
  Window shading schedule allday rule7,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {71111b51-1fb5-432a-a0c6-6a42ec9323a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71111b51-1fb5-432a-a0c6-6a42ec9323a4}, !- Handle
  Window shading schedule allday7,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f8d71e9-598c-4a85-94bd-ce1b61ae241d}, !- Handle
  Window shading schedule allday rule8,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {89a21c58-10f1-4b76-9bd0-eac7bc622008}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89a21c58-10f1-4b76-9bd0-eac7bc622008}, !- Handle
  Window shading schedule allday8,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89186be0-e057-472d-b666-a87e82de2f75}, !- Handle
  Window shading schedule allday rule9,   !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {deedb8f7-e20e-4757-8ae1-c608157e0e31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {deedb8f7-e20e-4757-8ae1-c608157e0e31}, !- Handle
  Window shading schedule allday9,        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {986ae6c3-04e1-4b7c-9722-85c4bf00f78d}, !- Handle
  Window shading schedule allday rule10,  !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57ce7545-4bac-45c9-8426-c6567467799c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57ce7545-4bac-45c9-8426-c6567467799c}, !- Handle
  Window shading schedule allday10,       !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {271936ba-e929-40e6-9953-459b1bf8fff6}, !- Handle
  Window shading schedule allday rule11,  !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e2324e1-538e-4be1-81cc-733b10310703}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1e2324e1-538e-4be1-81cc-733b10310703}, !- Handle
  Window shading schedule allday11,       !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e2fdf4a-0655-48e7-a455-10ebd32b976b}, !- Handle
  Window shading schedule allday rule12,  !- Name
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6ccdafe-3796-44c8-bee7-fcc2376b2c4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6ccdafe-3796-44c8-bee7-fcc2376b2c4f}, !- Handle
  Window shading schedule allday12,       !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {18a9c996-46fa-4bb2-8834-e872f3a7943a}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {34a906ff-6057-4c28-a651-6a352fae1723}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {18a9c996-46fa-4bb2-8834-e872f3a7943a}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {0aa41da8-d063-4dcf-ac90-1e33d2b45ab8}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {c2b7be2a-ab94-4fbb-8bc7-251a754f37e3}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {a9e262fa-9995-4835-b2a9-1b6e1b1fcc15}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {c2b7be2a-ab94-4fbb-8bc7-251a754f37e3}; !- Layer 1

OS:Material,
  {780a9e7c-7af5-4b51-82a4-de24ef0d741f}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {42bac085-72ed-4d56-809c-5905cb3010a3}, !- Handle
  UninsDoor,                              !- Name
  ,                                       !- Surface Rendering Name
  {780a9e7c-7af5-4b51-82a4-de24ef0d741f}; !- Layer 1

OS:PlantLoop,
  {78938f18-fd01-442d-aa1c-197dff1c4455}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f66cbfe4-48b7-4122-b52e-62e1457cf5f3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {5ba272bc-d74c-443c-abb9-5e69ef37a9a0}, !- Plant Side Inlet Node Name
  {16b2dca1-9948-4488-b6aa-03110b559b8f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a7c6c81f-f602-4ce2-9438-e9b1413f9efe}, !- Demand Side Inlet Node Name
  {e4d6dd2f-2f8a-4fee-b74c-1680a4982fb6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ae04f011-a489-4a43-8e53-807a84ce95d4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f3212411-94e1-42d4-a33a-713f6c80f22e}, !- Demand Mixer Name
  {a87f166c-7e71-409a-b637-3bb34a17d8d4}, !- Demand Splitter Name
  {72ead498-2f75-4069-acb7-a91bf8b5bf13}, !- Supply Mixer Name
  {c0825db4-aa92-46b7-abec-3998757610cb}; !- Supply Splitter Name

OS:Node,
  {41c99335-afa3-4562-b12a-1b544d6d9a6f}, !- Handle
  Node 11,                                !- Name
  {5ba272bc-d74c-443c-abb9-5e69ef37a9a0}, !- Inlet Port
  {7de262d5-c30f-41cd-a9b0-38c507c58424}; !- Outlet Port

OS:Node,
  {f66cbfe4-48b7-4122-b52e-62e1457cf5f3}, !- Handle
  Node 12,                                !- Name
  {6d46d063-9e6f-4ad1-87b5-e1ca6d3a7672}, !- Inlet Port
  {16b2dca1-9948-4488-b6aa-03110b559b8f}; !- Outlet Port

OS:Node,
  {12aa4f55-1cf6-4f3a-8e81-abc7033d1312}, !- Handle
  Node 13,                                !- Name
  {424e1834-0018-4711-bff3-30df332b5ab4}, !- Inlet Port
  {fbe00c20-2c67-4c65-8571-4f9da3406cc2}; !- Outlet Port

OS:Connector:Mixer,
  {72ead498-2f75-4069-acb7-a91bf8b5bf13}, !- Handle
  Connector Mixer 1,                      !- Name
  {d764c3a5-fcc9-4e12-8b68-99cbe95a9a79}, !- Outlet Branch Name
  {51b65a6b-c536-42ee-85e6-3a5bfcac9610}, !- Inlet Branch Name 1
  {81981f63-a60f-4c6c-966f-61192b27b802}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c0825db4-aa92-46b7-abec-3998757610cb}, !- Handle
  Connector Splitter 1,                   !- Name
  {e1e3fe86-aa48-4fbf-a141-74df2d0278f9}, !- Inlet Branch Name
  {424e1834-0018-4711-bff3-30df332b5ab4}, !- Outlet Branch Name 1
  {471df6aa-780b-41ae-937e-6ec9bd63b704}; !- Outlet Branch Name 2

OS:Connection,
  {5ba272bc-d74c-443c-abb9-5e69ef37a9a0}, !- Handle
  {6b9687db-67c9-4f72-aaf4-4c95ed65b1bf}, !- Name
  {78938f18-fd01-442d-aa1c-197dff1c4455}, !- Source Object
  14,                                     !- Outlet Port
  {41c99335-afa3-4562-b12a-1b544d6d9a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424e1834-0018-4711-bff3-30df332b5ab4}, !- Handle
  {3f7cf6ec-2dff-41a2-8992-3abddb769d78}, !- Name
  {c0825db4-aa92-46b7-abec-3998757610cb}, !- Source Object
  3,                                      !- Outlet Port
  {12aa4f55-1cf6-4f3a-8e81-abc7033d1312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b2dca1-9948-4488-b6aa-03110b559b8f}, !- Handle
  {98c1b298-dfbf-4688-ba49-af98eae52d62}, !- Name
  {f66cbfe4-48b7-4122-b52e-62e1457cf5f3}, !- Source Object
  3,                                      !- Outlet Port
  {78938f18-fd01-442d-aa1c-197dff1c4455}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c6a8ab50-0285-4750-bb06-7105c2d90f6e}, !- Handle
  Node 14,                                !- Name
  {a7c6c81f-f602-4ce2-9438-e9b1413f9efe}, !- Inlet Port
  {30ad6bb1-68a6-4710-b8f1-d0283d7c9c53}; !- Outlet Port

OS:Node,
  {d1eb4038-5972-4cfd-95d7-d7b1aefc8bcb}, !- Handle
  Node 15,                                !- Name
  {7a64ed6a-bd8e-4e7a-8771-da6223e6697b}, !- Inlet Port
  {e4d6dd2f-2f8a-4fee-b74c-1680a4982fb6}; !- Outlet Port

OS:Node,
  {08ab0716-eb5b-47f1-af60-e7a9795a81f2}, !- Handle
  Node 16,                                !- Name
  {ea33252a-11e4-4c43-b059-cfa8f1aee4a2}, !- Inlet Port
  {da29f6f3-3595-4a2e-8ec5-4b2971b44a87}; !- Outlet Port

OS:Connector:Mixer,
  {f3212411-94e1-42d4-a33a-713f6c80f22e}, !- Handle
  Connector Mixer 2,                      !- Name
  {7a64ed6a-bd8e-4e7a-8771-da6223e6697b}, !- Outlet Branch Name
  {da29f6f3-3595-4a2e-8ec5-4b2971b44a87}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {a87f166c-7e71-409a-b637-3bb34a17d8d4}, !- Handle
  Connector Splitter 2,                   !- Name
  {30ad6bb1-68a6-4710-b8f1-d0283d7c9c53}, !- Inlet Branch Name
  {ea33252a-11e4-4c43-b059-cfa8f1aee4a2}; !- Outlet Branch Name 1

OS:Connection,
  {a7c6c81f-f602-4ce2-9438-e9b1413f9efe}, !- Handle
  {a89849fc-c45c-4e67-b47d-9e68777b87eb}, !- Name
  {78938f18-fd01-442d-aa1c-197dff1c4455}, !- Source Object
  17,                                     !- Outlet Port
  {c6a8ab50-0285-4750-bb06-7105c2d90f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ad6bb1-68a6-4710-b8f1-d0283d7c9c53}, !- Handle
  {8b32c977-c175-4c60-bb4d-3ba634022f29}, !- Name
  {c6a8ab50-0285-4750-bb06-7105c2d90f6e}, !- Source Object
  3,                                      !- Outlet Port
  {a87f166c-7e71-409a-b637-3bb34a17d8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea33252a-11e4-4c43-b059-cfa8f1aee4a2}, !- Handle
  {f84cf6cd-c430-4c19-9f48-a1d65bcdd935}, !- Name
  {a87f166c-7e71-409a-b637-3bb34a17d8d4}, !- Source Object
  3,                                      !- Outlet Port
  {08ab0716-eb5b-47f1-af60-e7a9795a81f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da29f6f3-3595-4a2e-8ec5-4b2971b44a87}, !- Handle
  {83fc3d9f-4ab6-4221-a9cf-62f94fd3bfde}, !- Name
  {08ab0716-eb5b-47f1-af60-e7a9795a81f2}, !- Source Object
  3,                                      !- Outlet Port
  {f3212411-94e1-42d4-a33a-713f6c80f22e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a64ed6a-bd8e-4e7a-8771-da6223e6697b}, !- Handle
  {6ba59468-d5d3-45c0-8b54-eafa20e4f8c8}, !- Name
  {f3212411-94e1-42d4-a33a-713f6c80f22e}, !- Source Object
  2,                                      !- Outlet Port
  {d1eb4038-5972-4cfd-95d7-d7b1aefc8bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d6dd2f-2f8a-4fee-b74c-1680a4982fb6}, !- Handle
  {802f179d-ac6e-4ed3-9ce2-a87dc9070b57}, !- Name
  {d1eb4038-5972-4cfd-95d7-d7b1aefc8bcb}, !- Source Object
  3,                                      !- Outlet Port
  {78938f18-fd01-442d-aa1c-197dff1c4455}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d9537db4-2a10-4650-91d1-54e5cc45bcfd}, !- Handle
  {78938f18-fd01-442d-aa1c-197dff1c4455}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ae04f011-a489-4a43-8e53-807a84ce95d4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {35865ee8-7926-4dbd-b515-9a155d03d578}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fbe00c20-2c67-4c65-8571-4f9da3406cc2}, !- Inlet Node Name
  {620596d8-a496-4929-a21e-fb47b2c3aba2}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a60f798e-e146-48d5-8f95-9bc4f1bb153b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ff31de09-a870-4fec-8367-7cf6928caa76}, !- Inlet Node Name
  {6d46d063-9e6f-4ad1-87b5-e1ca6d3a7672}; !- Outlet Node Name

OS:Node,
  {d6316ce9-2c73-4057-a224-dbb660087df6}, !- Handle
  Node 17,                                !- Name
  {620596d8-a496-4929-a21e-fb47b2c3aba2}, !- Inlet Port
  {51b65a6b-c536-42ee-85e6-3a5bfcac9610}; !- Outlet Port

OS:Connection,
  {fbe00c20-2c67-4c65-8571-4f9da3406cc2}, !- Handle
  {4a0aec38-c698-4548-af73-ccaa3087bc5e}, !- Name
  {12aa4f55-1cf6-4f3a-8e81-abc7033d1312}, !- Source Object
  3,                                      !- Outlet Port
  {35865ee8-7926-4dbd-b515-9a155d03d578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620596d8-a496-4929-a21e-fb47b2c3aba2}, !- Handle
  {2cd30d77-5387-4051-a2dc-f6e6b072bb16}, !- Name
  {35865ee8-7926-4dbd-b515-9a155d03d578}, !- Source Object
  3,                                      !- Outlet Port
  {d6316ce9-2c73-4057-a224-dbb660087df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b65a6b-c536-42ee-85e6-3a5bfcac9610}, !- Handle
  {39d250e3-19b1-480d-8b00-918ddac54321}, !- Name
  {d6316ce9-2c73-4057-a224-dbb660087df6}, !- Source Object
  3,                                      !- Outlet Port
  {72ead498-2f75-4069-acb7-a91bf8b5bf13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f018089-fdf3-4c7a-b2cb-2cada827d4b8}, !- Handle
  Node 18,                                !- Name
  {d764c3a5-fcc9-4e12-8b68-99cbe95a9a79}, !- Inlet Port
  {ff31de09-a870-4fec-8367-7cf6928caa76}; !- Outlet Port

OS:Connection,
  {d764c3a5-fcc9-4e12-8b68-99cbe95a9a79}, !- Handle
  {5837bba1-1842-4390-9777-1462cb5c9617}, !- Name
  {72ead498-2f75-4069-acb7-a91bf8b5bf13}, !- Source Object
  2,                                      !- Outlet Port
  {9f018089-fdf3-4c7a-b2cb-2cada827d4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff31de09-a870-4fec-8367-7cf6928caa76}, !- Handle
  {08ea1088-fd4e-49f4-8bee-d88558311a5e}, !- Name
  {9f018089-fdf3-4c7a-b2cb-2cada827d4b8}, !- Source Object
  3,                                      !- Outlet Port
  {a60f798e-e146-48d5-8f95-9bc4f1bb153b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d46d063-9e6f-4ad1-87b5-e1ca6d3a7672}, !- Handle
  {dda80fad-35f7-48e8-aea7-433126b743bf}, !- Name
  {a60f798e-e146-48d5-8f95-9bc4f1bb153b}, !- Source Object
  3,                                      !- Outlet Port
  {f66cbfe4-48b7-4122-b52e-62e1457cf5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {3d56e0d6-c2a2-4426-a19b-21326288fc16}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {7de262d5-c30f-41cd-a9b0-38c507c58424}, !- Inlet Node Name
  {5b07424c-8c16-405e-b8e5-93cd53b3b3c5}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {72f36503-c744-4096-8ed8-50c295371372}, !- Handle
  Node 19,                                !- Name
  {5b07424c-8c16-405e-b8e5-93cd53b3b3c5}, !- Inlet Port
  {e1e3fe86-aa48-4fbf-a141-74df2d0278f9}; !- Outlet Port

OS:Connection,
  {7de262d5-c30f-41cd-a9b0-38c507c58424}, !- Handle
  {da7266bf-68f9-4e75-86e9-b02ae4ee3d4d}, !- Name
  {41c99335-afa3-4562-b12a-1b544d6d9a6f}, !- Source Object
  3,                                      !- Outlet Port
  {3d56e0d6-c2a2-4426-a19b-21326288fc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b07424c-8c16-405e-b8e5-93cd53b3b3c5}, !- Handle
  {2e1ca206-8f63-4234-a749-b0937b5b72da}, !- Name
  {3d56e0d6-c2a2-4426-a19b-21326288fc16}, !- Source Object
  3,                                      !- Outlet Port
  {72f36503-c744-4096-8ed8-50c295371372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e3fe86-aa48-4fbf-a141-74df2d0278f9}, !- Handle
  {66ffaa2b-d429-405e-8f0b-b1a5b56f46ff}, !- Name
  {72f36503-c744-4096-8ed8-50c295371372}, !- Source Object
  3,                                      !- Outlet Port
  {c0825db4-aa92-46b7-abec-3998757610cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {907c6b89-11be-4070-bb35-febb79623a2f}, !- Handle
  dhw temp,                               !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {8f171923-a4d9-4527-8c40-3acd98dac88f}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {907c6b89-11be-4070-bb35-febb79623a2f}, !- Schedule Name
  {f66cbfe4-48b7-4122-b52e-62e1457cf5f3}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Constant,
  {c9a987f9-7b29-4615-8284-ec5fb4ba0d08}, !- Handle
  res wh_1 Tamb act,                      !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {d7c57a65-8506-4e9f-a5f8-f0d3798dcb51}, !- Handle
  res wh_1 RHamb act,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {e1fc8b55-6d2b-486d-9b6e-c93a5cbd904b}, !- Handle
  res wh_1 WaterHeaterHPSchedule,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {541e9863-b869-4146-ae72-0ec11df6cbb9}, !- Handle
  res wh_1 BottomElementSetpoint,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {f2528abf-e935-4634-90de-d16eb091f087}, !- Handle
  res wh_1 TopElementSetpoint,            !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {3e03335e-c834-46e3-9e81-8fe101abe608}, !- Handle
  res wh_1 hpwh,                          !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {e1fc8b55-6d2b-486d-9b6e-c93a5cbd904b}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {c9a987f9-7b29-4615-8284-ec5fb4ba0d08}, !- Inlet Air Temperature Schedule Name
  {d7c57a65-8506-4e9f-a5f8-f0d3798dcb51}, !- Inlet Air Humidity Schedule Name
  {55dd7e42-84ca-4dd2-bbfd-93639a8e7909}, !- Tank Name
  {4cf5b2ce-7e9d-4288-9075-9eb8fd249095}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {c9a987f9-7b29-4615-8284-ec5fb4ba0d08}, !- Compressor Ambient Temperature Schedule Name
  {5016b008-d54c-4afe-800c-f74b1119d420}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {4cf5b2ce-7e9d-4288-9075-9eb8fd249095}, !- Handle
  res wh_1 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {e8d06680-9123-4d84-ad2b-e91f3b8e07b3}, !- Heating Capacity Function of Temperature Curve Name
  {35ca57fa-f7e8-40d2-a55e-4fdb77f422be}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {7316f2a7-5594-4ffb-8af1-94ee85237006}, !- Heating COP Function of Temperature Curve Name
  {8b0ccfe4-6800-46bb-a172-834ff6787e2b}, !- Heating COP Function of Air Flow Fraction Curve Name
  {725f42df-88dc-4778-80ea-ce844f8d9f2b}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {1215ea3b-c445-4334-ade5-79b06f786212}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {35ca57fa-f7e8-40d2-a55e-4fdb77f422be}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6ce66ec-fbe9-425c-838e-170a7a28fff9}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8b0ccfe4-6800-46bb-a172-834ff6787e2b}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {725f42df-88dc-4778-80ea-ce844f8d9f2b}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {55dd7e42-84ca-4dd2-bbfd-93639a8e7909}, !- Handle
  res wh_1 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {f2528abf-e935-4634-90de-d16eb091f087}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {541e9863-b869-4146-ae72-0ec11df6cbb9}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {c9a987f9-7b29-4615-8284-ec5fb4ba0d08}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fbce2992-0605-4c0e-ac86-039938efd009}, !- Use Side Inlet Node Name
  {0ceb9801-03af-4d9f-b3b6-0efcaff510da}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {73d37393-e1e1-4a4f-8910-f6e3b6368c86}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {94a84b24-3898-439d-b3b3-e3db596b1998}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94a84b24-3898-439d-b3b3-e3db596b1998}, !- Handle
  Schedule Day 20,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {b341dc2c-d5ef-490b-896d-1524483a7bb3}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {38264382-aba2-48b4-9fdc-d80e5eb416bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38264382-aba2-48b4-9fdc-d80e5eb416bc}, !- Handle
  Schedule Day 21,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fee03c2-ef4f-4476-bc5e-0452b23bdf76}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {17aeafc0-0568-4f73-a926-621e36d9fbc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17aeafc0-0568-4f73-a926-621e36d9fbc7}, !- Handle
  Schedule Day 22,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {5016b008-d54c-4afe-800c-f74b1119d420}, !- Handle
  res wh_1 fan,                           !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d9cd0da-f113-4c00-b9d3-d72cc067ca62}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {abfa63c2-215c-4967-b915-96b1c00b8fcf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Schedule:Constant,
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Handle
  Always On Discrete,                     !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {6d9cd0da-f113-4c00-b9d3-d72cc067ca62}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {abfa63c2-215c-4967-b915-96b1c00b8fcf}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {62558724-ac92-4a79-a519-08d8ccaeda1e}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {4cf399d6-7c0c-435a-8994-fa75367f9cff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cf399d6-7c0c-435a-8994-fa75367f9cff}, !- Handle
  Schedule Day 23,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3fb2157-f233-4d75-b661-19661bfefa7f}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {6eb0d700-d40c-4c80-a5ce-cab63ffca1c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eb0d700-d40c-4c80-a5ce-cab63ffca1c9}, !- Handle
  Schedule Day 24,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d34f43da-05bf-4352-82bc-70bcc6041147}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  {86b3fe56-5cff-463c-bca5-eeb86648135b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86b3fe56-5cff-463c-bca5-eeb86648135b}, !- Handle
  Schedule Day 25,                        !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {67c90789-ed49-4865-b377-8e3e39e8e6bf}, !- Handle
  Schedule Ruleset 8,                     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {80171ef7-8312-4387-afef-8e0faf54ebb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80171ef7-8312-4387-afef-8e0faf54ebb0}, !- Handle
  Schedule Day 26,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {e8d06680-9123-4d84-ad2b-e91f3b8e07b3}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {7316f2a7-5594-4ffb-8af1-94ee85237006}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {eca8f5e6-376e-4865-aadd-87f24a338168}, !- Handle
  res wh_1 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {a68d5214-d341-43f6-918a-bf18d95fe440}, !- Handle
  res wh_1 sens,                          !- Name
  {eca8f5e6-376e-4865-aadd-87f24a338168}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {14f00749-e982-4682-bb9c-b7bc61a596c9}, !- Handle
  res wh_1 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {64126185-f031-4741-8eae-9292a0808454}, !- Handle
  res wh_1 lat,                           !- Name
  {14f00749-e982-4682-bb9c-b7bc61a596c9}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {5cdb7707-9f97-4394-9a52-467cb5868425}, !- Handle
  res_wh_1_amb_temp,                      !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {984a846a-8435-4fa5-b5cd-81be152fd954}, !- Handle
  res_wh_1_amb_rh,                        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c816d99-d5c5-4a62-84d8-229f39ca6dff}, !- Handle
  res_wh_1_tl,                            !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fe0445ac-ccd3-4c15-b91d-c4c21c103a6a}, !- Handle
  res_wh_1_sens_cool,                     !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4aa853b6-9c36-4901-882c-94f38b4566d0}, !- Handle
  res_wh_1_lat_cool,                      !- Name
  res wh_1 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7ce924da-d6dc-47fc-8f73-96923bbd3b13}, !- Handle
  res_wh_1_fan_pwr,                       !- Name
  res wh_1 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {47c05816-2f89-493e-be3f-c1f26c80153c}, !- Handle
  res_wh_1_Tamb_act,                      !- Name
  {c9a987f9-7b29-4615-8284-ec5fb4ba0d08}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4e94e23a-b8eb-4df3-a578-919a9be56ddb}, !- Handle
  res_wh_1_RHamb_act,                     !- Name
  {d7c57a65-8506-4e9f-a5f8-f0d3798dcb51}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5eb51c3d-fc7a-4eb5-9507-5093c25ff0d4}, !- Handle
  res_wh_1_sens_act,                      !- Name
  {a68d5214-d341-43f6-918a-bf18d95fe440}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {3e671fa9-3330-41f8-a8de-220300b6d891}, !- Handle
  res_wh_1_lat_act,                       !- Name
  {64126185-f031-4741-8eae-9292a0808454}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {4d67779e-2620-4d09-804b-9092a6124ec4}, !- Handle
  res_wh_1_on_off,                        !- Name
  {fe0445ac-ccd3-4c15-b91d-c4c21c103a6a}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:Timestep,
  {c5c33f8d-0edc-49e0-b81b-6f826e7d6633}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:EnergyManagementSystem:Program,
  {dc14ade1-9547-4614-87ec-89cd89a45b68}, !- Handle
  res_wh_1_InletAir,                      !- Name
  Set T_hpwh_inlet_0 = res_wh_1_amb_temp, !- Program Line 1
  Set res_wh_1_Tamb_act = T_hpwh_inlet_0, !- Program Line 2
  Set res_wh_1_RHamb_act = res_wh_1_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_1_tl*1.0)+res_wh_1_fan_pwr*1.0, !- Program Line 4
  Set res_wh_1_sens_act = 0-(res_wh_1_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_1_lat_act = 0 - res_wh_1_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {a2663f0a-77c8-4983-a799-d257a52898af}, !- Handle
  res_wh_1_LESchedOverride,               !- Name
  {541e9863-b869-4146-ae72-0ec11df6cbb9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {562cdd95-a2e3-4314-96b9-1954d4945326}, !- Handle
  res_wh_1_T_ctrl,                        !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d822929a-ecbf-467a-a512-01cba9dfad15}, !- Handle
  res_wh_1_LE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c4015d2-65fc-41a2-a5cc-74fe4eec122a}, !- Handle
  res_wh_1_UE_P,                          !- Name
  res wh_1 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b43bbd61-5a11-45c3-9528-fe3b83c37183}, !- Handle
  res_wh_1_HPSchedOverride,               !- Name
  {e1fc8b55-6d2b-486d-9b6e-c93a5cbd904b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {36110118-4aac-4c48-aa62-623ee5d26bc1}, !- Handle
  res_wh_1_UESchedOverride,               !- Name
  {f2528abf-e935-4634-90de-d16eb091f087}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {c7d4bafc-bcdf-4aee-b651-4473588371cf}, !- Handle
  res_wh_1_UETrend,                       !- Name
  {5c4015d2-65fc-41a2-a5cc-74fe4eec122a}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {835d8fb9-b16e-4fbe-ba64-dbcc22d7c2e2}, !- Handle
  res_wh_1_LETrend,                       !- Name
  {d822929a-ecbf-467a-a512-01cba9dfad15}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {f1ab7a9f-1745-4440-9635-6a3eeb961b06}, !- Handle
  res_wh_1_Control,                       !- Name
  Set res_wh_1_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_0 = (@TrendMax res_wh_1_UETrend 2), !- Program Line 3
  Set LEMax_0 = (@TrendMax res_wh_1_LETrend 2), !- Program Line 4
  Set ElemOn_0 = (@Max UEMax_0 LEMax_0),  !- Program Line 5
  If (res_wh_1_T_ctrl<40.38) || ((ElemOn_0>0) && (res_wh_1_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_1_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_1_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_1_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_1_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {2db0aac4-5e2a-4864-8a54-b40530a4dde3}, !- Handle
  res wh_1 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {f1ab7a9f-1745-4440-9635-6a3eeb961b06}, !- Program Name 1
  {dc14ade1-9547-4614-87ec-89cd89a45b68}; !- Program Name 2

OS:Node,
  {00069d6c-137f-42df-8945-e446b866dec5}, !- Handle
  Node 20,                                !- Name
  {471df6aa-780b-41ae-937e-6ec9bd63b704}, !- Inlet Port
  {fbce2992-0605-4c0e-ac86-039938efd009}; !- Outlet Port

OS:Connection,
  {471df6aa-780b-41ae-937e-6ec9bd63b704}, !- Handle
  {e93beca3-dd94-47d6-bf83-60e5910cb115}, !- Name
  {c0825db4-aa92-46b7-abec-3998757610cb}, !- Source Object
  4,                                      !- Outlet Port
  {00069d6c-137f-42df-8945-e446b866dec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2513a2de-1160-48ac-8000-8ed2a5123179}, !- Handle
  Node 21,                                !- Name
  {0ceb9801-03af-4d9f-b3b6-0efcaff510da}, !- Inlet Port
  {81981f63-a60f-4c6c-966f-61192b27b802}; !- Outlet Port

OS:Connection,
  {fbce2992-0605-4c0e-ac86-039938efd009}, !- Handle
  {834c1d34-d15b-444f-8d1f-2dab25e9a162}, !- Name
  {00069d6c-137f-42df-8945-e446b866dec5}, !- Source Object
  3,                                      !- Outlet Port
  {55dd7e42-84ca-4dd2-bbfd-93639a8e7909}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {0ceb9801-03af-4d9f-b3b6-0efcaff510da}, !- Handle
  {94ef3539-e555-41d2-a715-a8f2ec5d19f3}, !- Name
  {55dd7e42-84ca-4dd2-bbfd-93639a8e7909}, !- Source Object
  39,                                     !- Outlet Port
  {2513a2de-1160-48ac-8000-8ed2a5123179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81981f63-a60f-4c6c-966f-61192b27b802}, !- Handle
  {66f184a9-7f18-4e1d-9e49-8d850f9fa3af}, !- Name
  {2513a2de-1160-48ac-8000-8ed2a5123179}, !- Source Object
  3,                                      !- Outlet Port
  {72ead498-2f75-4069-acb7-a91bf8b5bf13}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {42ed1e5f-7440-40b1-a412-b13b59eb8acd}, !- Handle
  Domestic Hot Water Loop|unit 2,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2a7358af-4178-4e1c-be77-b070b1abb067}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {ef65ade8-a779-4814-8786-b85f35514cc0}, !- Plant Side Inlet Node Name
  {7d3f614f-6bd7-43f8-a6b4-17b414e6b248}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e361f97f-3434-40bf-82ac-f4746fb2d6f7}, !- Demand Side Inlet Node Name
  {18acf5b2-145f-416e-bef4-c7e1b59670b4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0acecb85-df44-449f-8095-e11ae9eed1a3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3d2162b5-4ecb-4fc3-bc73-2e299a7ef01e}, !- Demand Mixer Name
  {e51d38f4-07a2-418c-bc01-619bf83fef8a}, !- Demand Splitter Name
  {532e0e11-487d-4cd3-881f-cc62c149403a}, !- Supply Mixer Name
  {a5901d9a-e45a-4146-ad1b-f4b0f16bfc7e}; !- Supply Splitter Name

OS:Node,
  {52a75730-5e7c-4d83-83a2-808ab91ff406}, !- Handle
  Node 22,                                !- Name
  {ef65ade8-a779-4814-8786-b85f35514cc0}, !- Inlet Port
  {5a8414f4-0391-4b30-aa3c-5195fcddf33d}; !- Outlet Port

OS:Node,
  {2a7358af-4178-4e1c-be77-b070b1abb067}, !- Handle
  Node 23,                                !- Name
  {ecaad119-b13a-4869-a626-051b6d767c98}, !- Inlet Port
  {7d3f614f-6bd7-43f8-a6b4-17b414e6b248}; !- Outlet Port

OS:Node,
  {65c6996b-9e5b-438a-afea-3b43ed22bba2}, !- Handle
  Node 24,                                !- Name
  {bf693953-b504-4a5b-8ac1-3e1d4fcd2cae}, !- Inlet Port
  {269fce1c-868c-42e9-a31a-4d40ae5d937b}; !- Outlet Port

OS:Connector:Mixer,
  {532e0e11-487d-4cd3-881f-cc62c149403a}, !- Handle
  Connector Mixer 3,                      !- Name
  {625cafa3-0c4c-488b-b82d-e47391cdef28}, !- Outlet Branch Name
  {e7e65839-f44c-4a4a-b9ff-d49fe0c0c13d}, !- Inlet Branch Name 1
  {e2f4853d-7e58-4a50-9d6d-7f966596965a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a5901d9a-e45a-4146-ad1b-f4b0f16bfc7e}, !- Handle
  Connector Splitter 3,                   !- Name
  {ab36a178-fa14-4047-95c9-97a836499083}, !- Inlet Branch Name
  {bf693953-b504-4a5b-8ac1-3e1d4fcd2cae}, !- Outlet Branch Name 1
  {ae242a91-9aad-4c06-8947-1403db1b16a6}; !- Outlet Branch Name 2

OS:Connection,
  {ef65ade8-a779-4814-8786-b85f35514cc0}, !- Handle
  {882d361e-eaed-4af4-b251-b8f852d18d45}, !- Name
  {42ed1e5f-7440-40b1-a412-b13b59eb8acd}, !- Source Object
  14,                                     !- Outlet Port
  {52a75730-5e7c-4d83-83a2-808ab91ff406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf693953-b504-4a5b-8ac1-3e1d4fcd2cae}, !- Handle
  {0c5e5d0a-2220-4fe5-869d-44f9c7d4af7d}, !- Name
  {a5901d9a-e45a-4146-ad1b-f4b0f16bfc7e}, !- Source Object
  3,                                      !- Outlet Port
  {65c6996b-9e5b-438a-afea-3b43ed22bba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d3f614f-6bd7-43f8-a6b4-17b414e6b248}, !- Handle
  {0f1fe1fd-161e-4c92-9396-c530e517e8bd}, !- Name
  {2a7358af-4178-4e1c-be77-b070b1abb067}, !- Source Object
  3,                                      !- Outlet Port
  {42ed1e5f-7440-40b1-a412-b13b59eb8acd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2055c551-6b0d-4096-b138-4f922b40117d}, !- Handle
  Node 25,                                !- Name
  {e361f97f-3434-40bf-82ac-f4746fb2d6f7}, !- Inlet Port
  {9d04be71-0491-449d-9d38-f678d7011cf2}; !- Outlet Port

OS:Node,
  {7a67a76c-5407-4056-8625-407701c0d7f9}, !- Handle
  Node 26,                                !- Name
  {54e74019-feb8-4347-9222-790d853c718f}, !- Inlet Port
  {18acf5b2-145f-416e-bef4-c7e1b59670b4}; !- Outlet Port

OS:Node,
  {83792e87-4ba7-4e81-909d-f4c0aa0dd802}, !- Handle
  Node 27,                                !- Name
  {63f523b6-6866-467b-a7d7-608b1bd6a55d}, !- Inlet Port
  {de371948-21a6-45eb-9526-e2d37ffb6036}; !- Outlet Port

OS:Connector:Mixer,
  {3d2162b5-4ecb-4fc3-bc73-2e299a7ef01e}, !- Handle
  Connector Mixer 4,                      !- Name
  {54e74019-feb8-4347-9222-790d853c718f}, !- Outlet Branch Name
  {de371948-21a6-45eb-9526-e2d37ffb6036}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {e51d38f4-07a2-418c-bc01-619bf83fef8a}, !- Handle
  Connector Splitter 4,                   !- Name
  {9d04be71-0491-449d-9d38-f678d7011cf2}, !- Inlet Branch Name
  {63f523b6-6866-467b-a7d7-608b1bd6a55d}; !- Outlet Branch Name 1

OS:Connection,
  {e361f97f-3434-40bf-82ac-f4746fb2d6f7}, !- Handle
  {23902395-d336-4940-b3c3-55b739b302d6}, !- Name
  {42ed1e5f-7440-40b1-a412-b13b59eb8acd}, !- Source Object
  17,                                     !- Outlet Port
  {2055c551-6b0d-4096-b138-4f922b40117d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d04be71-0491-449d-9d38-f678d7011cf2}, !- Handle
  {6761243c-31e1-43b9-9ddb-66065ff6591b}, !- Name
  {2055c551-6b0d-4096-b138-4f922b40117d}, !- Source Object
  3,                                      !- Outlet Port
  {e51d38f4-07a2-418c-bc01-619bf83fef8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f523b6-6866-467b-a7d7-608b1bd6a55d}, !- Handle
  {455bf4ce-65f2-467d-8c04-7e8930036a1f}, !- Name
  {e51d38f4-07a2-418c-bc01-619bf83fef8a}, !- Source Object
  3,                                      !- Outlet Port
  {83792e87-4ba7-4e81-909d-f4c0aa0dd802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de371948-21a6-45eb-9526-e2d37ffb6036}, !- Handle
  {106b1dcc-7d39-4140-afcc-38c20eee7386}, !- Name
  {83792e87-4ba7-4e81-909d-f4c0aa0dd802}, !- Source Object
  3,                                      !- Outlet Port
  {3d2162b5-4ecb-4fc3-bc73-2e299a7ef01e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54e74019-feb8-4347-9222-790d853c718f}, !- Handle
  {9ed6c9d0-2f74-4e6e-9b53-d8f7200998e6}, !- Name
  {3d2162b5-4ecb-4fc3-bc73-2e299a7ef01e}, !- Source Object
  2,                                      !- Outlet Port
  {7a67a76c-5407-4056-8625-407701c0d7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18acf5b2-145f-416e-bef4-c7e1b59670b4}, !- Handle
  {f80fe66b-8fff-48a2-b638-eaff703715c9}, !- Name
  {7a67a76c-5407-4056-8625-407701c0d7f9}, !- Source Object
  3,                                      !- Outlet Port
  {42ed1e5f-7440-40b1-a412-b13b59eb8acd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8bce4d4c-4e8c-4206-8920-56f9508c1fee}, !- Handle
  {42ed1e5f-7440-40b1-a412-b13b59eb8acd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0acecb85-df44-449f-8095-e11ae9eed1a3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pipe:Adiabatic,
  {174dbe64-02bc-42a3-ab61-831cfdef0af7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {269fce1c-868c-42e9-a31a-4d40ae5d937b}, !- Inlet Node Name
  {79a4c222-343d-4400-b965-974b0effe377}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8fa65e0d-56ff-4110-a405-d941faedfc60}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b885288d-a7f4-4502-b977-72705d870be0}, !- Inlet Node Name
  {ecaad119-b13a-4869-a626-051b6d767c98}; !- Outlet Node Name

OS:Node,
  {2bc6c86b-fb16-49b0-a109-35be6f59820e}, !- Handle
  Node 28,                                !- Name
  {79a4c222-343d-4400-b965-974b0effe377}, !- Inlet Port
  {e7e65839-f44c-4a4a-b9ff-d49fe0c0c13d}; !- Outlet Port

OS:Connection,
  {269fce1c-868c-42e9-a31a-4d40ae5d937b}, !- Handle
  {f875b858-dc3b-4b50-b866-5ef0bf084aee}, !- Name
  {65c6996b-9e5b-438a-afea-3b43ed22bba2}, !- Source Object
  3,                                      !- Outlet Port
  {174dbe64-02bc-42a3-ab61-831cfdef0af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a4c222-343d-4400-b965-974b0effe377}, !- Handle
  {8ad0f66b-070e-44a7-b096-c0f7029c9a3f}, !- Name
  {174dbe64-02bc-42a3-ab61-831cfdef0af7}, !- Source Object
  3,                                      !- Outlet Port
  {2bc6c86b-fb16-49b0-a109-35be6f59820e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e65839-f44c-4a4a-b9ff-d49fe0c0c13d}, !- Handle
  {e2218b7a-5237-4089-ad6c-72906d16b28e}, !- Name
  {2bc6c86b-fb16-49b0-a109-35be6f59820e}, !- Source Object
  3,                                      !- Outlet Port
  {532e0e11-487d-4cd3-881f-cc62c149403a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e24b88e5-5200-417d-9634-02797ae865c4}, !- Handle
  Node 29,                                !- Name
  {625cafa3-0c4c-488b-b82d-e47391cdef28}, !- Inlet Port
  {b885288d-a7f4-4502-b977-72705d870be0}; !- Outlet Port

OS:Connection,
  {625cafa3-0c4c-488b-b82d-e47391cdef28}, !- Handle
  {80594e22-a5dd-4180-9163-1d5de99f1387}, !- Name
  {532e0e11-487d-4cd3-881f-cc62c149403a}, !- Source Object
  2,                                      !- Outlet Port
  {e24b88e5-5200-417d-9634-02797ae865c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b885288d-a7f4-4502-b977-72705d870be0}, !- Handle
  {496c8e78-6bff-4b21-b6a0-7ecb3d9623b1}, !- Name
  {e24b88e5-5200-417d-9634-02797ae865c4}, !- Source Object
  3,                                      !- Outlet Port
  {8fa65e0d-56ff-4110-a405-d941faedfc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecaad119-b13a-4869-a626-051b6d767c98}, !- Handle
  {71770c53-1ba5-48c9-9c64-7568045698d0}, !- Name
  {8fa65e0d-56ff-4110-a405-d941faedfc60}, !- Source Object
  3,                                      !- Outlet Port
  {2a7358af-4178-4e1c-be77-b070b1abb067}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {4ada8fea-c088-4557-b7fb-78a56567856b}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {5a8414f4-0391-4b30-aa3c-5195fcddf33d}, !- Inlet Node Name
  {0cef2662-fbf0-49ed-b222-009b46426ae4}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {54321fc0-64e6-408c-b972-9e75cb910f92}, !- Handle
  Node 30,                                !- Name
  {0cef2662-fbf0-49ed-b222-009b46426ae4}, !- Inlet Port
  {ab36a178-fa14-4047-95c9-97a836499083}; !- Outlet Port

OS:Connection,
  {5a8414f4-0391-4b30-aa3c-5195fcddf33d}, !- Handle
  {336a7ab5-6366-41e4-a3c5-158d5ce7b3e8}, !- Name
  {52a75730-5e7c-4d83-83a2-808ab91ff406}, !- Source Object
  3,                                      !- Outlet Port
  {4ada8fea-c088-4557-b7fb-78a56567856b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cef2662-fbf0-49ed-b222-009b46426ae4}, !- Handle
  {d48aca46-bc06-4bfe-b6bf-118204031c4e}, !- Name
  {4ada8fea-c088-4557-b7fb-78a56567856b}, !- Source Object
  3,                                      !- Outlet Port
  {54321fc0-64e6-408c-b972-9e75cb910f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab36a178-fa14-4047-95c9-97a836499083}, !- Handle
  {b9fd79fd-0bf5-48e3-8984-7f74f44ffa6c}, !- Name
  {54321fc0-64e6-408c-b972-9e75cb910f92}, !- Source Object
  3,                                      !- Outlet Port
  {a5901d9a-e45a-4146-ad1b-f4b0f16bfc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5a12eb04-4cbb-422f-8744-91b4f1207cae}, !- Handle
  dhw temp 1,                             !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {1fc869dd-6fe0-4fd9-8a80-52ee320f114b}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {5a12eb04-4cbb-422f-8744-91b4f1207cae}, !- Schedule Name
  {2a7358af-4178-4e1c-be77-b070b1abb067}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {13cf04d3-e1ea-4e69-9abc-57b73a264e4b}, !- Handle
  res wh_2 Tamb act,                      !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {4f2d4d3f-7b7a-4a66-a926-e036d1a2e20e}, !- Handle
  res wh_2 RHamb act,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {8c0a737e-af37-4b3b-9783-8ec888a1e42a}, !- Handle
  res wh_2 WaterHeaterHPSchedule,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {d0012008-3030-4ac9-b103-5d4f02c15799}, !- Handle
  res wh_2 BottomElementSetpoint,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {1fbee406-fae5-4524-9321-a1e84a3efcc9}, !- Handle
  res wh_2 TopElementSetpoint,            !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {ee8bf819-22a2-41e8-a578-f554ea25ca17}, !- Handle
  res wh_2 hpwh,                          !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {8c0a737e-af37-4b3b-9783-8ec888a1e42a}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {13cf04d3-e1ea-4e69-9abc-57b73a264e4b}, !- Inlet Air Temperature Schedule Name
  {4f2d4d3f-7b7a-4a66-a926-e036d1a2e20e}, !- Inlet Air Humidity Schedule Name
  {b8b22f85-dc38-4e80-a41d-421a2bf4d6d7}, !- Tank Name
  {4f7c11e8-e0fe-46fe-815b-d2e4418f6728}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {13cf04d3-e1ea-4e69-9abc-57b73a264e4b}, !- Compressor Ambient Temperature Schedule Name
  {d5b93a4f-aa64-4628-a1c3-79fa034266e6}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {4f7c11e8-e0fe-46fe-815b-d2e4418f6728}, !- Handle
  res wh_2 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {add95697-2893-4ad4-ad7e-5b9986c81d38}, !- Heating Capacity Function of Temperature Curve Name
  {e22b95b4-1e93-487e-bc21-6026683f894a}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {9d3fc07b-3ff9-404e-9a4c-77c77015a88b}, !- Heating COP Function of Temperature Curve Name
  {6ac955ca-2cb5-4ec7-a584-9fcc5ebe43cd}, !- Heating COP Function of Air Flow Fraction Curve Name
  {27a798d7-5fb3-48fe-97f4-07367c66fe9c}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {8d854c5f-6763-4649-bd5a-895bc7db1d83}, !- Handle
  HPWH-Htg-Cap-fT 1,                      !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {e22b95b4-1e93-487e-bc21-6026683f894a}, !- Handle
  HPWH-Htg-Cap-FF 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {20107206-d02e-4337-96d5-d4640603687d}, !- Handle
  HPWH-Htg-COP-fT 1,                      !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6ac955ca-2cb5-4ec7-a584-9fcc5ebe43cd}, !- Handle
  HPWH-Htg-COP-FF 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {27a798d7-5fb3-48fe-97f4-07367c66fe9c}, !- Handle
  HPWH-COP-fPLR 1,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {b8b22f85-dc38-4e80-a41d-421a2bf4d6d7}, !- Handle
  res wh_2 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {1fbee406-fae5-4524-9321-a1e84a3efcc9}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {d0012008-3030-4ac9-b103-5d4f02c15799}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {13cf04d3-e1ea-4e69-9abc-57b73a264e4b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1d7d8408-4ead-49f9-a25a-115ecae45339}, !- Use Side Inlet Node Name
  {0ab4ed54-eae8-4d84-b048-b70b58615108}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {bfd8a3a6-d883-4e07-a3dd-8aba1cf2e4db}, !- Handle
  Schedule Ruleset 9,                     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {402bdb36-0182-4be8-a0cf-11248deb183c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {402bdb36-0182-4be8-a0cf-11248deb183c}, !- Handle
  Schedule Day 27,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f838f4d-d595-4129-a13a-522381e37ae9}, !- Handle
  Schedule Ruleset 10,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {bb7da3bf-57f9-4ded-9f7a-6e48d699c73b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb7da3bf-57f9-4ded-9f7a-6e48d699c73b}, !- Handle
  Schedule Day 28,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee79fc29-99ca-4d30-9299-43bd24deaf7e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {5fac1380-e0da-42bf-af37-0e2200918871}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fac1380-e0da-42bf-af37-0e2200918871}, !- Handle
  Schedule Day 29,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {d5b93a4f-aa64-4628-a1c3-79fa034266e6}, !- Handle
  res wh_2 fan,                           !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {741bdd5d-afc7-4f5f-932b-a8774890d849}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8aead82f-ef49-4e23-9f3e-46c8c191980c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Curve:Exponent,
  {741bdd5d-afc7-4f5f-932b-a8774890d849}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8aead82f-ef49-4e23-9f3e-46c8c191980c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b8c0fe09-789b-430f-becd-de5b552e9ace}, !- Handle
  Schedule Ruleset 12,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {341c5b81-c64c-42d9-8d69-04ef5d1a1236}; !- Default Day Schedule Name

OS:Schedule:Day,
  {341c5b81-c64c-42d9-8d69-04ef5d1a1236}, !- Handle
  Schedule Day 30,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {49724eb8-1e50-4ea0-b190-7aa3db816174}, !- Handle
  Schedule Ruleset 13,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {b8985f71-a3d9-43ff-a9d5-557082982a65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8985f71-a3d9-43ff-a9d5-557082982a65}, !- Handle
  Schedule Day 31,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5549dd4d-c27e-4d01-9bbe-6d8ae357a4d6}, !- Handle
  Schedule Ruleset 14,                    !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  {b12f22ff-4e0a-4fc3-aca0-4eb96f217568}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b12f22ff-4e0a-4fc3-aca0-4eb96f217568}, !- Handle
  Schedule Day 32,                        !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d2e0228-ee44-4349-83ad-32af59d60d59}, !- Handle
  Schedule Ruleset 15,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {f6107ffc-e039-4fd3-8647-cc04abf7db45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6107ffc-e039-4fd3-8647-cc04abf7db45}, !- Handle
  Schedule Day 33,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {add95697-2893-4ad4-ad7e-5b9986c81d38}, !- Handle
  HPWH-Cap-fT 1,                          !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9d3fc07b-3ff9-404e-9a4c-77c77015a88b}, !- Handle
  HPWH-COP-fT 1,                          !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {8b16d2e6-3f37-4e13-8604-d5b710d4c5b1}, !- Handle
  res wh_2 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {7d43c074-7b63-486f-9bcc-9ebaa7ddeba4}, !- Handle
  res wh_2 sens,                          !- Name
  {8b16d2e6-3f37-4e13-8604-d5b710d4c5b1}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {c79f948e-7e2e-4a54-85ed-a00154d349fe}, !- Handle
  res wh_2 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {eb0210cf-c318-4f28-9fc8-55ca3a8063b2}, !- Handle
  res wh_2 lat,                           !- Name
  {c79f948e-7e2e-4a54-85ed-a00154d349fe}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {d02158d0-afcd-4c0d-a1f5-fbd734878199}, !- Handle
  res_wh_2_amb_temp,                      !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {07ed3ed1-8cf0-4a88-a42d-a5294ba787cd}, !- Handle
  res_wh_2_amb_rh,                        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a743d892-7c7c-4c40-a935-9563ec9a51c9}, !- Handle
  res_wh_2_tl,                            !- Name
  res wh_2 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {518bd191-3de2-4fa4-84a5-53961312037f}, !- Handle
  res_wh_2_sens_cool,                     !- Name
  res wh_2 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6fb5a1f-21f1-4c62-a283-7ceca976c9c6}, !- Handle
  res_wh_2_lat_cool,                      !- Name
  res wh_2 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14fb4818-1b79-494e-ab42-675ef35a3684}, !- Handle
  res_wh_2_fan_pwr,                       !- Name
  res wh_2 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {534b0813-4f3d-47bd-8bc9-792509eb4992}, !- Handle
  res_wh_2_Tamb_act,                      !- Name
  {13cf04d3-e1ea-4e69-9abc-57b73a264e4b}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {58c9484d-01fe-4275-b23b-0cc5db663272}, !- Handle
  res_wh_2_RHamb_act,                     !- Name
  {4f2d4d3f-7b7a-4a66-a926-e036d1a2e20e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a483f160-a248-4c68-b387-7ab0d17fdf94}, !- Handle
  res_wh_2_sens_act,                      !- Name
  {7d43c074-7b63-486f-9bcc-9ebaa7ddeba4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f17943b3-2305-4812-986e-970caf3b0afc}, !- Handle
  res_wh_2_lat_act,                       !- Name
  {eb0210cf-c318-4f28-9fc8-55ca3a8063b2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {2e1db433-5813-43f1-97a7-f7c7a99d81a5}, !- Handle
  res_wh_2_on_off,                        !- Name
  {518bd191-3de2-4fa4-84a5-53961312037f}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {76c79187-5a1a-46ff-b399-aa8f26a013eb}, !- Handle
  res_wh_2_InletAir,                      !- Name
  Set T_hpwh_inlet_1 = res_wh_2_amb_temp, !- Program Line 1
  Set res_wh_2_Tamb_act = T_hpwh_inlet_1, !- Program Line 2
  Set res_wh_2_RHamb_act = res_wh_2_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_2_tl*1.0)+res_wh_2_fan_pwr*1.0, !- Program Line 4
  Set res_wh_2_sens_act = 0-(res_wh_2_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_2_lat_act = 0 - res_wh_2_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {af7a1558-e2b9-497a-88bb-0dfc73d41615}, !- Handle
  res_wh_2_LESchedOverride,               !- Name
  {d0012008-3030-4ac9-b103-5d4f02c15799}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {c3a2474b-57e6-4197-a18f-0194513f2057}, !- Handle
  res_wh_2_T_ctrl,                        !- Name
  res wh_2 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f0ea9d43-4d35-44c7-9044-6a7cf6f85126}, !- Handle
  res_wh_2_LE_P,                          !- Name
  res wh_2 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d88b810e-5169-46c0-a86c-cf6939f93674}, !- Handle
  res_wh_2_UE_P,                          !- Name
  res wh_2 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {45dcf802-ff2c-4b52-8ed5-b601b74e2403}, !- Handle
  res_wh_2_HPSchedOverride,               !- Name
  {8c0a737e-af37-4b3b-9783-8ec888a1e42a}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {944a47a9-ed21-4de2-8b81-6cb0daadbbd5}, !- Handle
  res_wh_2_UESchedOverride,               !- Name
  {1fbee406-fae5-4524-9321-a1e84a3efcc9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {64ad68da-715a-4aec-948d-8cfd3d0c6a26}, !- Handle
  res_wh_2_UETrend,                       !- Name
  {d88b810e-5169-46c0-a86c-cf6939f93674}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {fadadfad-39d7-4e49-820a-5921199c719f}, !- Handle
  res_wh_2_LETrend,                       !- Name
  {f0ea9d43-4d35-44c7-9044-6a7cf6f85126}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {40a2cc21-7ba9-4f77-b601-d56a2100c10a}, !- Handle
  res_wh_2_Control,                       !- Name
  Set res_wh_2_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_2_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_1 = (@TrendMax res_wh_2_UETrend 2), !- Program Line 3
  Set LEMax_1 = (@TrendMax res_wh_2_LETrend 2), !- Program Line 4
  Set ElemOn_1 = (@Max UEMax_1 LEMax_1),  !- Program Line 5
  If (res_wh_2_T_ctrl<40.38) || ((ElemOn_1>0) && (res_wh_2_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_2_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_2_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_2_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_2_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {c5ff1c39-fef7-4811-8d44-348b963f4cda}, !- Handle
  res wh_2 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {40a2cc21-7ba9-4f77-b601-d56a2100c10a}, !- Program Name 1
  {76c79187-5a1a-46ff-b399-aa8f26a013eb}; !- Program Name 2

OS:Node,
  {2c3d3117-6543-4502-8eda-7b157fa9acbc}, !- Handle
  Node 31,                                !- Name
  {ae242a91-9aad-4c06-8947-1403db1b16a6}, !- Inlet Port
  {1d7d8408-4ead-49f9-a25a-115ecae45339}; !- Outlet Port

OS:Connection,
  {ae242a91-9aad-4c06-8947-1403db1b16a6}, !- Handle
  {69468562-fe4c-4b59-946b-f58814a36e4d}, !- Name
  {a5901d9a-e45a-4146-ad1b-f4b0f16bfc7e}, !- Source Object
  4,                                      !- Outlet Port
  {2c3d3117-6543-4502-8eda-7b157fa9acbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d006b723-eec5-400a-831a-8999b89dccec}, !- Handle
  Node 32,                                !- Name
  {0ab4ed54-eae8-4d84-b048-b70b58615108}, !- Inlet Port
  {e2f4853d-7e58-4a50-9d6d-7f966596965a}; !- Outlet Port

OS:Connection,
  {1d7d8408-4ead-49f9-a25a-115ecae45339}, !- Handle
  {de8848e5-5078-4233-9039-6b4357c61d44}, !- Name
  {2c3d3117-6543-4502-8eda-7b157fa9acbc}, !- Source Object
  3,                                      !- Outlet Port
  {b8b22f85-dc38-4e80-a41d-421a2bf4d6d7}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {0ab4ed54-eae8-4d84-b048-b70b58615108}, !- Handle
  {de6be0eb-90e3-45ce-9de8-ae7e384d6f55}, !- Name
  {b8b22f85-dc38-4e80-a41d-421a2bf4d6d7}, !- Source Object
  39,                                     !- Outlet Port
  {d006b723-eec5-400a-831a-8999b89dccec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f4853d-7e58-4a50-9d6d-7f966596965a}, !- Handle
  {1ec948b0-245a-4b37-8881-79dbb7594f7c}, !- Name
  {d006b723-eec5-400a-831a-8999b89dccec}, !- Source Object
  3,                                      !- Outlet Port
  {532e0e11-487d-4cd3-881f-cc62c149403a}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b4d6f717-4ba8-4a2a-aa52-a9be7048ec62}, !- Handle
  Domestic Hot Water Loop|unit 3,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f7f410c6-d8ca-4ced-8ba2-df1bd24ba70e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {c0d63696-18d1-4915-82cb-7a58ca27ce6f}, !- Plant Side Inlet Node Name
  {bd077e81-8936-421c-a8d4-06cdbb6617e7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {533aa856-43cc-4b00-8ea8-5c7400e12132}, !- Demand Side Inlet Node Name
  {dcfc47c4-e545-4481-88d5-c4d4e4370059}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7ab5caba-58a4-43a5-b45b-e2edf7963380}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e5f0ac08-fbb3-4d0d-a157-5ee9d3cff494}, !- Demand Mixer Name
  {3d7bccbb-a953-41cb-985a-fdb68daf33c0}, !- Demand Splitter Name
  {8de05317-3d09-4832-b43c-4a87cac6a643}, !- Supply Mixer Name
  {0587d5c4-65c4-4909-af57-23ee36b86d68}; !- Supply Splitter Name

OS:Node,
  {e0fd6c43-4b1e-47fe-a6b8-34791987b5ba}, !- Handle
  Node 33,                                !- Name
  {c0d63696-18d1-4915-82cb-7a58ca27ce6f}, !- Inlet Port
  {aee7b005-c8aa-464b-8060-113efb056f71}; !- Outlet Port

OS:Node,
  {f7f410c6-d8ca-4ced-8ba2-df1bd24ba70e}, !- Handle
  Node 34,                                !- Name
  {56f36aaf-d0f3-4f8f-b17c-9a1b52d65948}, !- Inlet Port
  {bd077e81-8936-421c-a8d4-06cdbb6617e7}; !- Outlet Port

OS:Node,
  {dce24568-ac71-4e58-845a-ee7faac3ba50}, !- Handle
  Node 35,                                !- Name
  {162e5631-d2b1-4b44-a58c-32dbf9ead10c}, !- Inlet Port
  {d19178ab-4326-4e3f-9172-237ad9ec08f5}; !- Outlet Port

OS:Connector:Mixer,
  {8de05317-3d09-4832-b43c-4a87cac6a643}, !- Handle
  Connector Mixer 5,                      !- Name
  {69d27aea-3797-4922-8f6c-80565d8c30a8}, !- Outlet Branch Name
  {9f64a3ab-d13a-41c3-90bd-4d5094c54070}, !- Inlet Branch Name 1
  {73710a25-b5d9-4c29-99ca-6e532bd1e70f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0587d5c4-65c4-4909-af57-23ee36b86d68}, !- Handle
  Connector Splitter 5,                   !- Name
  {4c993a4f-13f5-4232-ac76-83e3db125257}, !- Inlet Branch Name
  {162e5631-d2b1-4b44-a58c-32dbf9ead10c}, !- Outlet Branch Name 1
  {9e53b742-ec7b-4a55-aea8-78f0529ae378}; !- Outlet Branch Name 2

OS:Connection,
  {c0d63696-18d1-4915-82cb-7a58ca27ce6f}, !- Handle
  {9a80c796-5261-4b49-ab57-a0ecee91598f}, !- Name
  {b4d6f717-4ba8-4a2a-aa52-a9be7048ec62}, !- Source Object
  14,                                     !- Outlet Port
  {e0fd6c43-4b1e-47fe-a6b8-34791987b5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162e5631-d2b1-4b44-a58c-32dbf9ead10c}, !- Handle
  {c599ffd0-3e1d-416c-969a-96feb67d3156}, !- Name
  {0587d5c4-65c4-4909-af57-23ee36b86d68}, !- Source Object
  3,                                      !- Outlet Port
  {dce24568-ac71-4e58-845a-ee7faac3ba50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd077e81-8936-421c-a8d4-06cdbb6617e7}, !- Handle
  {d4915aa0-6dd3-4a2b-9b52-73a6d491f8d3}, !- Name
  {f7f410c6-d8ca-4ced-8ba2-df1bd24ba70e}, !- Source Object
  3,                                      !- Outlet Port
  {b4d6f717-4ba8-4a2a-aa52-a9be7048ec62}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c23fa5c2-3e3b-4d72-8142-282d207e6040}, !- Handle
  Node 36,                                !- Name
  {533aa856-43cc-4b00-8ea8-5c7400e12132}, !- Inlet Port
  {3a3ed86e-5a27-4364-8d0a-fbd4e66abc93}; !- Outlet Port

OS:Node,
  {997ab341-9b5e-4fc8-8f85-e55e00cb8c49}, !- Handle
  Node 37,                                !- Name
  {1a9afdc0-1ac6-4b25-a074-91104b8c5f5a}, !- Inlet Port
  {dcfc47c4-e545-4481-88d5-c4d4e4370059}; !- Outlet Port

OS:Node,
  {1741ef33-863c-42d6-a5c5-91e669963bdb}, !- Handle
  Node 38,                                !- Name
  {235792ee-5d93-4d72-87f8-156d9b7f6c6c}, !- Inlet Port
  {324c9605-ee7f-4bc7-acf2-bd74f3b18ec7}; !- Outlet Port

OS:Connector:Mixer,
  {e5f0ac08-fbb3-4d0d-a157-5ee9d3cff494}, !- Handle
  Connector Mixer 6,                      !- Name
  {1a9afdc0-1ac6-4b25-a074-91104b8c5f5a}, !- Outlet Branch Name
  {324c9605-ee7f-4bc7-acf2-bd74f3b18ec7}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3d7bccbb-a953-41cb-985a-fdb68daf33c0}, !- Handle
  Connector Splitter 6,                   !- Name
  {3a3ed86e-5a27-4364-8d0a-fbd4e66abc93}, !- Inlet Branch Name
  {235792ee-5d93-4d72-87f8-156d9b7f6c6c}; !- Outlet Branch Name 1

OS:Connection,
  {533aa856-43cc-4b00-8ea8-5c7400e12132}, !- Handle
  {d12c59fc-87ed-4102-99f3-af320c905fc3}, !- Name
  {b4d6f717-4ba8-4a2a-aa52-a9be7048ec62}, !- Source Object
  17,                                     !- Outlet Port
  {c23fa5c2-3e3b-4d72-8142-282d207e6040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3ed86e-5a27-4364-8d0a-fbd4e66abc93}, !- Handle
  {dd21db2c-96df-464f-ac37-8a88d0a0d90e}, !- Name
  {c23fa5c2-3e3b-4d72-8142-282d207e6040}, !- Source Object
  3,                                      !- Outlet Port
  {3d7bccbb-a953-41cb-985a-fdb68daf33c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235792ee-5d93-4d72-87f8-156d9b7f6c6c}, !- Handle
  {aca79409-a6a5-4aae-814a-db974c15fda0}, !- Name
  {3d7bccbb-a953-41cb-985a-fdb68daf33c0}, !- Source Object
  3,                                      !- Outlet Port
  {1741ef33-863c-42d6-a5c5-91e669963bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324c9605-ee7f-4bc7-acf2-bd74f3b18ec7}, !- Handle
  {f26fbe00-9e7f-4fb4-98a2-0fe851f7d0bb}, !- Name
  {1741ef33-863c-42d6-a5c5-91e669963bdb}, !- Source Object
  3,                                      !- Outlet Port
  {e5f0ac08-fbb3-4d0d-a157-5ee9d3cff494}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a9afdc0-1ac6-4b25-a074-91104b8c5f5a}, !- Handle
  {3d724869-4f33-4042-9ab6-cbf69099ee31}, !- Name
  {e5f0ac08-fbb3-4d0d-a157-5ee9d3cff494}, !- Source Object
  2,                                      !- Outlet Port
  {997ab341-9b5e-4fc8-8f85-e55e00cb8c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfc47c4-e545-4481-88d5-c4d4e4370059}, !- Handle
  {cf4a0f70-8082-4ec6-8310-10c7da9133e2}, !- Name
  {997ab341-9b5e-4fc8-8f85-e55e00cb8c49}, !- Source Object
  3,                                      !- Outlet Port
  {b4d6f717-4ba8-4a2a-aa52-a9be7048ec62}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {52524193-254d-4052-9896-79d9f5970f2c}, !- Handle
  {b4d6f717-4ba8-4a2a-aa52-a9be7048ec62}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7ab5caba-58a4-43a5-b45b-e2edf7963380}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pipe:Adiabatic,
  {6c8d32b1-23f0-4ce2-ba4c-b825b8380be2}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {d19178ab-4326-4e3f-9172-237ad9ec08f5}, !- Inlet Node Name
  {6578b768-388d-405c-9738-99c06e993ea5}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {53116716-bad9-4503-b93c-24bd0b6ce2b2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {28bbc419-1440-45c5-88ed-d7815187d266}, !- Inlet Node Name
  {56f36aaf-d0f3-4f8f-b17c-9a1b52d65948}; !- Outlet Node Name

OS:Node,
  {3c087b80-3acb-4122-be9d-45c96d14b293}, !- Handle
  Node 39,                                !- Name
  {6578b768-388d-405c-9738-99c06e993ea5}, !- Inlet Port
  {9f64a3ab-d13a-41c3-90bd-4d5094c54070}; !- Outlet Port

OS:Connection,
  {d19178ab-4326-4e3f-9172-237ad9ec08f5}, !- Handle
  {cb98abf8-7eac-4e7e-92c8-49adc9ae3ec5}, !- Name
  {dce24568-ac71-4e58-845a-ee7faac3ba50}, !- Source Object
  3,                                      !- Outlet Port
  {6c8d32b1-23f0-4ce2-ba4c-b825b8380be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6578b768-388d-405c-9738-99c06e993ea5}, !- Handle
  {4231c416-7202-4117-82b3-358ae2d67fbb}, !- Name
  {6c8d32b1-23f0-4ce2-ba4c-b825b8380be2}, !- Source Object
  3,                                      !- Outlet Port
  {3c087b80-3acb-4122-be9d-45c96d14b293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f64a3ab-d13a-41c3-90bd-4d5094c54070}, !- Handle
  {894fb844-ae0c-4d48-98a3-4c36545b6d5e}, !- Name
  {3c087b80-3acb-4122-be9d-45c96d14b293}, !- Source Object
  3,                                      !- Outlet Port
  {8de05317-3d09-4832-b43c-4a87cac6a643}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0329e331-becf-471d-9017-4e2f90dee856}, !- Handle
  Node 40,                                !- Name
  {69d27aea-3797-4922-8f6c-80565d8c30a8}, !- Inlet Port
  {28bbc419-1440-45c5-88ed-d7815187d266}; !- Outlet Port

OS:Connection,
  {69d27aea-3797-4922-8f6c-80565d8c30a8}, !- Handle
  {56834781-e36d-4526-b705-ccd61c021aa4}, !- Name
  {8de05317-3d09-4832-b43c-4a87cac6a643}, !- Source Object
  2,                                      !- Outlet Port
  {0329e331-becf-471d-9017-4e2f90dee856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28bbc419-1440-45c5-88ed-d7815187d266}, !- Handle
  {20264e21-cf0f-45a7-ac4a-7d318f3ee81e}, !- Name
  {0329e331-becf-471d-9017-4e2f90dee856}, !- Source Object
  3,                                      !- Outlet Port
  {53116716-bad9-4503-b93c-24bd0b6ce2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f36aaf-d0f3-4f8f-b17c-9a1b52d65948}, !- Handle
  {559e3f59-12ec-4dd8-954f-4805f5750bf3}, !- Name
  {53116716-bad9-4503-b93c-24bd0b6ce2b2}, !- Source Object
  3,                                      !- Outlet Port
  {f7f410c6-d8ca-4ced-8ba2-df1bd24ba70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e76cb88f-d5f0-40dd-95d1-47600cc604fc}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {aee7b005-c8aa-464b-8060-113efb056f71}, !- Inlet Node Name
  {48626bb7-2eb3-476e-bd29-703e43623199}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b84c876d-98a2-4ef2-a235-925c1ad9a1c3}, !- Handle
  Node 41,                                !- Name
  {48626bb7-2eb3-476e-bd29-703e43623199}, !- Inlet Port
  {4c993a4f-13f5-4232-ac76-83e3db125257}; !- Outlet Port

OS:Connection,
  {aee7b005-c8aa-464b-8060-113efb056f71}, !- Handle
  {f65aaae3-a823-4194-8d11-7f5a918bf108}, !- Name
  {e0fd6c43-4b1e-47fe-a6b8-34791987b5ba}, !- Source Object
  3,                                      !- Outlet Port
  {e76cb88f-d5f0-40dd-95d1-47600cc604fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48626bb7-2eb3-476e-bd29-703e43623199}, !- Handle
  {1e22f81a-0290-4e96-9075-10a28a13eb41}, !- Name
  {e76cb88f-d5f0-40dd-95d1-47600cc604fc}, !- Source Object
  3,                                      !- Outlet Port
  {b84c876d-98a2-4ef2-a235-925c1ad9a1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c993a4f-13f5-4232-ac76-83e3db125257}, !- Handle
  {9fe5f586-cbba-4c5c-8056-c49291d73bec}, !- Name
  {b84c876d-98a2-4ef2-a235-925c1ad9a1c3}, !- Source Object
  3,                                      !- Outlet Port
  {0587d5c4-65c4-4909-af57-23ee36b86d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b7df3d97-1db8-45cd-a1bc-94d5fc4945d1}, !- Handle
  dhw temp 2,                             !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {48fd4e78-8fb9-4403-8e5c-098593377afb}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {b7df3d97-1db8-45cd-a1bc-94d5fc4945d1}, !- Schedule Name
  {f7f410c6-d8ca-4ced-8ba2-df1bd24ba70e}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {3e160efb-8b1a-4699-9178-6e285be79f35}, !- Handle
  res wh_3 Tamb act,                      !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {a89eac34-12d3-4554-ad83-582f841fc3fb}, !- Handle
  res wh_3 RHamb act,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {fdf54d99-43a4-458e-aef3-fd9f1f8ef2bf}, !- Handle
  res wh_3 WaterHeaterHPSchedule,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {8d25af97-e947-481d-8b48-7c4305d9a64d}, !- Handle
  res wh_3 BottomElementSetpoint,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {eb9b7f87-b7d1-489d-b2dd-c8d8def9ca3f}, !- Handle
  res wh_3 TopElementSetpoint,            !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {5ef1f5ba-4e30-4532-9079-5c4016d4ba0e}, !- Handle
  res wh_3 hpwh,                          !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {fdf54d99-43a4-458e-aef3-fd9f1f8ef2bf}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {3e160efb-8b1a-4699-9178-6e285be79f35}, !- Inlet Air Temperature Schedule Name
  {a89eac34-12d3-4554-ad83-582f841fc3fb}, !- Inlet Air Humidity Schedule Name
  {72d93408-cc9b-4dc9-a435-7d6c7197ef62}, !- Tank Name
  {e128b7b9-006c-43ef-b1bd-45b9ab3a24ff}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {3e160efb-8b1a-4699-9178-6e285be79f35}, !- Compressor Ambient Temperature Schedule Name
  {4400125d-99b7-4441-a65d-5ab46690478d}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {e128b7b9-006c-43ef-b1bd-45b9ab3a24ff}, !- Handle
  res wh_3 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {31beff56-49fc-4317-8b66-87645af6949e}, !- Heating Capacity Function of Temperature Curve Name
  {d1f75b23-4576-4323-801a-2dbf8b3be452}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {7c19660c-2d97-4627-a5f2-9e75bca33c66}, !- Heating COP Function of Temperature Curve Name
  {0bfdeeff-413f-456e-a958-64a3f4ef73dc}, !- Heating COP Function of Air Flow Fraction Curve Name
  {f5b75d94-94ed-4775-bf3a-7965833b2c74}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {9d5739cc-e46c-45c6-b5fe-2ae9d6c25613}, !- Handle
  HPWH-Htg-Cap-fT 2,                      !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {d1f75b23-4576-4323-801a-2dbf8b3be452}, !- Handle
  HPWH-Htg-Cap-FF 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6ad896e-5bc2-411d-9e42-143442dbca1e}, !- Handle
  HPWH-Htg-COP-fT 2,                      !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0bfdeeff-413f-456e-a958-64a3f4ef73dc}, !- Handle
  HPWH-Htg-COP-FF 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f5b75d94-94ed-4775-bf3a-7965833b2c74}, !- Handle
  HPWH-COP-fPLR 2,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {72d93408-cc9b-4dc9-a435-7d6c7197ef62}, !- Handle
  res wh_3 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {eb9b7f87-b7d1-489d-b2dd-c8d8def9ca3f}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {8d25af97-e947-481d-8b48-7c4305d9a64d}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {3e160efb-8b1a-4699-9178-6e285be79f35}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3f1d2a45-93e1-484b-ba3e-a84afe6477df}, !- Use Side Inlet Node Name
  {a28e52a3-31c6-4225-bd17-91011521937a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {a2e63479-d6ec-4a4c-98cd-d63641fa45a8}, !- Handle
  Schedule Ruleset 16,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {f547a771-3c50-4ebf-b8d1-034da519dd35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f547a771-3c50-4ebf-b8d1-034da519dd35}, !- Handle
  Schedule Day 34,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ff861c8-6994-4b2e-8997-6d2a47dfbc91}, !- Handle
  Schedule Ruleset 17,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {4e5c765c-67de-4373-a9de-4bbb1903c186}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e5c765c-67de-4373-a9de-4bbb1903c186}, !- Handle
  Schedule Day 35,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {3677dc20-e8ab-4d06-b95b-ae2cbd7c7fb7}, !- Handle
  Schedule Ruleset 18,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {b69ed2c1-e3dd-4af1-ad06-9d8d262be9a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b69ed2c1-e3dd-4af1-ad06-9d8d262be9a8}, !- Handle
  Schedule Day 36,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {4400125d-99b7-4441-a65d-5ab46690478d}, !- Handle
  res wh_3 fan,                           !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {533f3b4a-b29b-4e05-ac41-b5fac8af3d41}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d8802f32-7a2a-42e5-be41-935e82da2861}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Curve:Exponent,
  {533f3b4a-b29b-4e05-ac41-b5fac8af3d41}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8802f32-7a2a-42e5-be41-935e82da2861}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {adcb782a-bfa2-461f-b10a-cb233b698eee}, !- Handle
  Schedule Ruleset 19,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {97a373a5-463a-4d80-b8ba-d0cfc3ed3f09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97a373a5-463a-4d80-b8ba-d0cfc3ed3f09}, !- Handle
  Schedule Day 37,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c55dae88-cc7b-4e1b-b2c3-bf36e1a8c7b9}, !- Handle
  Schedule Ruleset 20,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {4acb1fad-7851-4815-8a4f-bfa6fe18612e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4acb1fad-7851-4815-8a4f-bfa6fe18612e}, !- Handle
  Schedule Day 38,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88d43f2e-3d1a-4ad2-b0d4-f90eb03c7227}, !- Handle
  Schedule Ruleset 21,                    !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  {8c76aa1b-f01a-4b5b-a05a-cc1b061eb5d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c76aa1b-f01a-4b5b-a05a-cc1b061eb5d9}, !- Handle
  Schedule Day 39,                        !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1cdab2e-96a7-4c5b-a89b-b527d4d33f58}, !- Handle
  Schedule Ruleset 22,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {1076db8f-25bc-43a6-b659-6b124723a1d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1076db8f-25bc-43a6-b659-6b124723a1d8}, !- Handle
  Schedule Day 40,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {31beff56-49fc-4317-8b66-87645af6949e}, !- Handle
  HPWH-Cap-fT 2,                          !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {7c19660c-2d97-4627-a5f2-9e75bca33c66}, !- Handle
  HPWH-COP-fT 2,                          !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {6e844752-98dc-4329-bd6e-137234c08934}, !- Handle
  res wh_3 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {afdf27ae-e0ec-49e7-860d-40b976681310}, !- Handle
  res wh_3 sens,                          !- Name
  {6e844752-98dc-4329-bd6e-137234c08934}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {fb3cb832-aada-4e99-ba82-5f1f986b8148}, !- Handle
  res wh_3 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {64331e69-cf25-4835-a23d-91c13351fc63}, !- Handle
  res wh_3 lat,                           !- Name
  {fb3cb832-aada-4e99-ba82-5f1f986b8148}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {07281e42-66cd-446b-a913-b8dee6aedf26}, !- Handle
  res_wh_3_amb_temp,                      !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {16707198-0608-4a03-8bb1-1c6920872dfc}, !- Handle
  res_wh_3_amb_rh,                        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {afb9cda9-04e5-403a-90bc-f914b54d92df}, !- Handle
  res_wh_3_tl,                            !- Name
  res wh_3 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f96a7762-7ba4-4738-adf6-5c5cd5d51ab1}, !- Handle
  res_wh_3_sens_cool,                     !- Name
  res wh_3 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ac29649c-f374-4909-921f-bc3a87253406}, !- Handle
  res_wh_3_lat_cool,                      !- Name
  res wh_3 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f4b37079-b087-4e4e-930e-b8b12fbccde6}, !- Handle
  res_wh_3_fan_pwr,                       !- Name
  res wh_3 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {30a67956-a895-49d2-a0ef-8d8bf87a6caf}, !- Handle
  res_wh_3_Tamb_act,                      !- Name
  {3e160efb-8b1a-4699-9178-6e285be79f35}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a2d42e5f-9398-408b-b919-905f237be9b2}, !- Handle
  res_wh_3_RHamb_act,                     !- Name
  {a89eac34-12d3-4554-ad83-582f841fc3fb}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a72d8c09-0fa5-4b44-b0fd-13c84a2ff9fd}, !- Handle
  res_wh_3_sens_act,                      !- Name
  {afdf27ae-e0ec-49e7-860d-40b976681310}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1d62437d-ba65-4af6-8ae3-00486a700608}, !- Handle
  res_wh_3_lat_act,                       !- Name
  {64331e69-cf25-4835-a23d-91c13351fc63}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {0348baa0-e7a3-467d-bbbc-a9779ed65fbe}, !- Handle
  res_wh_3_on_off,                        !- Name
  {f96a7762-7ba4-4738-adf6-5c5cd5d51ab1}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {baa8473f-3f34-47e0-a6e6-84b697444781}, !- Handle
  res_wh_3_InletAir,                      !- Name
  Set T_hpwh_inlet_2 = res_wh_3_amb_temp, !- Program Line 1
  Set res_wh_3_Tamb_act = T_hpwh_inlet_2, !- Program Line 2
  Set res_wh_3_RHamb_act = res_wh_3_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_3_tl*1.0)+res_wh_3_fan_pwr*1.0, !- Program Line 4
  Set res_wh_3_sens_act = 0-(res_wh_3_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_3_lat_act = 0 - res_wh_3_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {20fa5b81-3ab2-47e2-822d-1e20c511f1fa}, !- Handle
  res_wh_3_LESchedOverride,               !- Name
  {8d25af97-e947-481d-8b48-7c4305d9a64d}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {9cc73397-5f97-4405-967a-241b79b8a685}, !- Handle
  res_wh_3_T_ctrl,                        !- Name
  res wh_3 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {07e8d621-1274-42bf-a967-68efc5a674d2}, !- Handle
  res_wh_3_LE_P,                          !- Name
  res wh_3 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8a7ecf7d-3bb4-4636-b824-c848b57903af}, !- Handle
  res_wh_3_UE_P,                          !- Name
  res wh_3 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {52626aab-31a0-454d-899c-ce62b6a964ff}, !- Handle
  res_wh_3_HPSchedOverride,               !- Name
  {fdf54d99-43a4-458e-aef3-fd9f1f8ef2bf}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {fb22540a-d36b-4384-a440-07f2004aaf76}, !- Handle
  res_wh_3_UESchedOverride,               !- Name
  {eb9b7f87-b7d1-489d-b2dd-c8d8def9ca3f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {b5ae2fed-e27a-4344-88b3-58efb94aff39}, !- Handle
  res_wh_3_UETrend,                       !- Name
  {8a7ecf7d-3bb4-4636-b824-c848b57903af}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {2f0fd0e8-9d2d-4b5c-96d8-f1d8f9bcca90}, !- Handle
  res_wh_3_LETrend,                       !- Name
  {07e8d621-1274-42bf-a967-68efc5a674d2}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {21c9ebbf-ed08-4ee3-9f62-0e26ade89ad8}, !- Handle
  res_wh_3_Control,                       !- Name
  Set res_wh_3_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_3_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_2 = (@TrendMax res_wh_3_UETrend 2), !- Program Line 3
  Set LEMax_2 = (@TrendMax res_wh_3_LETrend 2), !- Program Line 4
  Set ElemOn_2 = (@Max UEMax_2 LEMax_2),  !- Program Line 5
  If (res_wh_3_T_ctrl<40.38) || ((ElemOn_2>0) && (res_wh_3_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_3_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_3_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_3_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_3_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {dc8504bf-9d48-4118-a086-f8e385fc184e}, !- Handle
  res wh_3 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {21c9ebbf-ed08-4ee3-9f62-0e26ade89ad8}, !- Program Name 1
  {baa8473f-3f34-47e0-a6e6-84b697444781}; !- Program Name 2

OS:Node,
  {55d4a2c6-733f-4d06-a848-780ddd0508cb}, !- Handle
  Node 42,                                !- Name
  {9e53b742-ec7b-4a55-aea8-78f0529ae378}, !- Inlet Port
  {3f1d2a45-93e1-484b-ba3e-a84afe6477df}; !- Outlet Port

OS:Connection,
  {9e53b742-ec7b-4a55-aea8-78f0529ae378}, !- Handle
  {56c10069-5664-4f0d-83f8-06627bc8bb64}, !- Name
  {0587d5c4-65c4-4909-af57-23ee36b86d68}, !- Source Object
  4,                                      !- Outlet Port
  {55d4a2c6-733f-4d06-a848-780ddd0508cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17901313-cdb4-4eeb-8985-2486cff900e9}, !- Handle
  Node 43,                                !- Name
  {a28e52a3-31c6-4225-bd17-91011521937a}, !- Inlet Port
  {73710a25-b5d9-4c29-99ca-6e532bd1e70f}; !- Outlet Port

OS:Connection,
  {3f1d2a45-93e1-484b-ba3e-a84afe6477df}, !- Handle
  {89c1eef5-330e-461e-8c4f-9e30a191de74}, !- Name
  {55d4a2c6-733f-4d06-a848-780ddd0508cb}, !- Source Object
  3,                                      !- Outlet Port
  {72d93408-cc9b-4dc9-a435-7d6c7197ef62}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {a28e52a3-31c6-4225-bd17-91011521937a}, !- Handle
  {39e81718-5a9d-46d0-b947-92caf0073f8f}, !- Name
  {72d93408-cc9b-4dc9-a435-7d6c7197ef62}, !- Source Object
  39,                                     !- Outlet Port
  {17901313-cdb4-4eeb-8985-2486cff900e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73710a25-b5d9-4c29-99ca-6e532bd1e70f}, !- Handle
  {077d2fcb-cfef-4d0a-b318-897a24692311}, !- Name
  {17901313-cdb4-4eeb-8985-2486cff900e9}, !- Source Object
  3,                                      !- Outlet Port
  {8de05317-3d09-4832-b43c-4a87cac6a643}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {6aebcbe0-8839-4607-aed2-391da85b0af9}, !- Handle
  Domestic Hot Water Loop|unit 4,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b050a0ed-d770-470b-a191-ec27bf723169}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {428efb6d-74af-4037-a1cb-55447e482f5e}, !- Plant Side Inlet Node Name
  {464338cf-9b5b-4e5e-adc6-c08b722d1d9b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {41c87c22-1352-49dc-a699-c770d8ef7b13}, !- Demand Side Inlet Node Name
  {e1299b39-0be5-4006-b0ce-07b42b6e6f3f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {49a71976-5a9a-4cae-8bc4-31a69e7c8506}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a11c885c-8ee3-45a4-ba44-c2e2b2bbacb4}, !- Demand Mixer Name
  {f2914408-810f-4cfa-9cae-87af969dfbc9}, !- Demand Splitter Name
  {0a144404-a2cf-4bdb-a9df-9a14fbff621b}, !- Supply Mixer Name
  {49326d8a-0897-46bd-85a7-a751b3286a76}; !- Supply Splitter Name

OS:Node,
  {23a43e49-b930-4ea4-8e27-be96846ab370}, !- Handle
  Node 44,                                !- Name
  {428efb6d-74af-4037-a1cb-55447e482f5e}, !- Inlet Port
  {a9f53674-f6b7-48f5-ac25-7752716984d0}; !- Outlet Port

OS:Node,
  {b050a0ed-d770-470b-a191-ec27bf723169}, !- Handle
  Node 45,                                !- Name
  {69beedc7-a606-461e-a035-ecbcbb8cee0a}, !- Inlet Port
  {464338cf-9b5b-4e5e-adc6-c08b722d1d9b}; !- Outlet Port

OS:Node,
  {f41b2205-81f7-45a9-a6d3-f22bae763d58}, !- Handle
  Node 46,                                !- Name
  {a09676f8-9895-42df-ada3-afdad071e569}, !- Inlet Port
  {e4b87df0-e5dd-48ad-b0bb-a3b895d43037}; !- Outlet Port

OS:Connector:Mixer,
  {0a144404-a2cf-4bdb-a9df-9a14fbff621b}, !- Handle
  Connector Mixer 7,                      !- Name
  {cb3e7e82-49af-461c-9a30-373432c3e87e}, !- Outlet Branch Name
  {a7837dcc-2d0e-45cd-ad96-15dd6408437c}, !- Inlet Branch Name 1
  {3c3375eb-2aac-4935-bd3b-f14290c952da}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {49326d8a-0897-46bd-85a7-a751b3286a76}, !- Handle
  Connector Splitter 7,                   !- Name
  {acbd40ed-5122-4b71-9352-4db7b861082e}, !- Inlet Branch Name
  {a09676f8-9895-42df-ada3-afdad071e569}, !- Outlet Branch Name 1
  {9269d253-972f-423c-8938-28a6e63c36ba}; !- Outlet Branch Name 2

OS:Connection,
  {428efb6d-74af-4037-a1cb-55447e482f5e}, !- Handle
  {5cbb37cf-f0cb-4845-b51f-40efa74adce3}, !- Name
  {6aebcbe0-8839-4607-aed2-391da85b0af9}, !- Source Object
  14,                                     !- Outlet Port
  {23a43e49-b930-4ea4-8e27-be96846ab370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09676f8-9895-42df-ada3-afdad071e569}, !- Handle
  {6b08dfe1-ad0a-4bf6-a230-ddde783095f6}, !- Name
  {49326d8a-0897-46bd-85a7-a751b3286a76}, !- Source Object
  3,                                      !- Outlet Port
  {f41b2205-81f7-45a9-a6d3-f22bae763d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464338cf-9b5b-4e5e-adc6-c08b722d1d9b}, !- Handle
  {0c7ae9db-e116-4d14-94f8-7313f392c07f}, !- Name
  {b050a0ed-d770-470b-a191-ec27bf723169}, !- Source Object
  3,                                      !- Outlet Port
  {6aebcbe0-8839-4607-aed2-391da85b0af9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {926d0440-63c6-40c5-aa9d-91db7408ff80}, !- Handle
  Node 47,                                !- Name
  {41c87c22-1352-49dc-a699-c770d8ef7b13}, !- Inlet Port
  {f5735b10-79e0-4c45-bb27-3fe63b4ad448}; !- Outlet Port

OS:Node,
  {317ac444-1f90-4cf0-8b0a-1d83a91cd6e1}, !- Handle
  Node 48,                                !- Name
  {993f0787-c2fd-47cc-b93b-b15c9f5eecaf}, !- Inlet Port
  {e1299b39-0be5-4006-b0ce-07b42b6e6f3f}; !- Outlet Port

OS:Node,
  {52625118-0dea-48c6-ab69-663a5472b9c3}, !- Handle
  Node 49,                                !- Name
  {012113a7-288c-466d-b167-d137f9ec90d4}, !- Inlet Port
  {08d03ebb-d60d-4825-a69e-88035bf2d707}; !- Outlet Port

OS:Connector:Mixer,
  {a11c885c-8ee3-45a4-ba44-c2e2b2bbacb4}, !- Handle
  Connector Mixer 8,                      !- Name
  {993f0787-c2fd-47cc-b93b-b15c9f5eecaf}, !- Outlet Branch Name
  {08d03ebb-d60d-4825-a69e-88035bf2d707}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {f2914408-810f-4cfa-9cae-87af969dfbc9}, !- Handle
  Connector Splitter 8,                   !- Name
  {f5735b10-79e0-4c45-bb27-3fe63b4ad448}, !- Inlet Branch Name
  {012113a7-288c-466d-b167-d137f9ec90d4}; !- Outlet Branch Name 1

OS:Connection,
  {41c87c22-1352-49dc-a699-c770d8ef7b13}, !- Handle
  {4e123cdc-6740-4169-a82d-4e0ffa06c462}, !- Name
  {6aebcbe0-8839-4607-aed2-391da85b0af9}, !- Source Object
  17,                                     !- Outlet Port
  {926d0440-63c6-40c5-aa9d-91db7408ff80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5735b10-79e0-4c45-bb27-3fe63b4ad448}, !- Handle
  {8badbc8d-6301-47f4-9652-0de77d77916c}, !- Name
  {926d0440-63c6-40c5-aa9d-91db7408ff80}, !- Source Object
  3,                                      !- Outlet Port
  {f2914408-810f-4cfa-9cae-87af969dfbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012113a7-288c-466d-b167-d137f9ec90d4}, !- Handle
  {2a318f66-8d7a-4168-9c84-bb4e72124a14}, !- Name
  {f2914408-810f-4cfa-9cae-87af969dfbc9}, !- Source Object
  3,                                      !- Outlet Port
  {52625118-0dea-48c6-ab69-663a5472b9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d03ebb-d60d-4825-a69e-88035bf2d707}, !- Handle
  {9e7757ce-c9ec-45f5-b1ee-ed0ef052f3c4}, !- Name
  {52625118-0dea-48c6-ab69-663a5472b9c3}, !- Source Object
  3,                                      !- Outlet Port
  {a11c885c-8ee3-45a4-ba44-c2e2b2bbacb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {993f0787-c2fd-47cc-b93b-b15c9f5eecaf}, !- Handle
  {dc6bd90c-a959-47fc-9305-84778ae2fde2}, !- Name
  {a11c885c-8ee3-45a4-ba44-c2e2b2bbacb4}, !- Source Object
  2,                                      !- Outlet Port
  {317ac444-1f90-4cf0-8b0a-1d83a91cd6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1299b39-0be5-4006-b0ce-07b42b6e6f3f}, !- Handle
  {9f34c92e-700b-4a70-afc7-17c19a40cb4c}, !- Name
  {317ac444-1f90-4cf0-8b0a-1d83a91cd6e1}, !- Source Object
  3,                                      !- Outlet Port
  {6aebcbe0-8839-4607-aed2-391da85b0af9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {da4cbf30-0391-4c94-963f-6c28a3ed3f41}, !- Handle
  {6aebcbe0-8839-4607-aed2-391da85b0af9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {49a71976-5a9a-4cae-8bc4-31a69e7c8506}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Pipe:Adiabatic,
  {c4bfd61c-2ed2-46e8-bb54-d82b65ddc3d4}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {e4b87df0-e5dd-48ad-b0bb-a3b895d43037}, !- Inlet Node Name
  {1f0285ac-67f5-483c-85e3-57579cf3b02f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {938ec917-9ea7-4245-9e03-25c185341cb7}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {78a8795f-a4a0-4fb4-99cb-231ac37f3827}, !- Inlet Node Name
  {69beedc7-a606-461e-a035-ecbcbb8cee0a}; !- Outlet Node Name

OS:Node,
  {82b900c6-3b46-4308-abbe-28bb70d01e54}, !- Handle
  Node 50,                                !- Name
  {1f0285ac-67f5-483c-85e3-57579cf3b02f}, !- Inlet Port
  {a7837dcc-2d0e-45cd-ad96-15dd6408437c}; !- Outlet Port

OS:Connection,
  {e4b87df0-e5dd-48ad-b0bb-a3b895d43037}, !- Handle
  {44f56f27-22ea-4f15-bd39-5f98c4d58b6c}, !- Name
  {f41b2205-81f7-45a9-a6d3-f22bae763d58}, !- Source Object
  3,                                      !- Outlet Port
  {c4bfd61c-2ed2-46e8-bb54-d82b65ddc3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0285ac-67f5-483c-85e3-57579cf3b02f}, !- Handle
  {d3b906ab-6480-4302-9121-e6b99390c156}, !- Name
  {c4bfd61c-2ed2-46e8-bb54-d82b65ddc3d4}, !- Source Object
  3,                                      !- Outlet Port
  {82b900c6-3b46-4308-abbe-28bb70d01e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7837dcc-2d0e-45cd-ad96-15dd6408437c}, !- Handle
  {38c14577-0fc1-43ef-a291-ad181b1fd33a}, !- Name
  {82b900c6-3b46-4308-abbe-28bb70d01e54}, !- Source Object
  3,                                      !- Outlet Port
  {0a144404-a2cf-4bdb-a9df-9a14fbff621b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1814c929-e996-4226-bc6e-630e21f918f4}, !- Handle
  Node 51,                                !- Name
  {cb3e7e82-49af-461c-9a30-373432c3e87e}, !- Inlet Port
  {78a8795f-a4a0-4fb4-99cb-231ac37f3827}; !- Outlet Port

OS:Connection,
  {cb3e7e82-49af-461c-9a30-373432c3e87e}, !- Handle
  {47464af3-059c-4de0-b00a-fcaa823a3994}, !- Name
  {0a144404-a2cf-4bdb-a9df-9a14fbff621b}, !- Source Object
  2,                                      !- Outlet Port
  {1814c929-e996-4226-bc6e-630e21f918f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a8795f-a4a0-4fb4-99cb-231ac37f3827}, !- Handle
  {114e54c9-6692-44a6-8643-0d1018d5db2a}, !- Name
  {1814c929-e996-4226-bc6e-630e21f918f4}, !- Source Object
  3,                                      !- Outlet Port
  {938ec917-9ea7-4245-9e03-25c185341cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69beedc7-a606-461e-a035-ecbcbb8cee0a}, !- Handle
  {1a48d53c-3c6c-45b5-9b6f-b14a0c0b6b04}, !- Name
  {938ec917-9ea7-4245-9e03-25c185341cb7}, !- Source Object
  3,                                      !- Outlet Port
  {b050a0ed-d770-470b-a191-ec27bf723169}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1bec347a-bc70-4436-8391-a51767ab12e1}, !- Handle
  Pump Variable Speed 4,                  !- Name
  {a9f53674-f6b7-48f5-ac25-7752716984d0}, !- Inlet Node Name
  {13c78b8e-2b55-406d-9eb2-335c1c81cf62}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {365fb16e-1b15-4609-bbca-65c714290cc4}, !- Handle
  Node 52,                                !- Name
  {13c78b8e-2b55-406d-9eb2-335c1c81cf62}, !- Inlet Port
  {acbd40ed-5122-4b71-9352-4db7b861082e}; !- Outlet Port

OS:Connection,
  {a9f53674-f6b7-48f5-ac25-7752716984d0}, !- Handle
  {248776dc-8d45-4305-b5ed-d1418c3e3d25}, !- Name
  {23a43e49-b930-4ea4-8e27-be96846ab370}, !- Source Object
  3,                                      !- Outlet Port
  {1bec347a-bc70-4436-8391-a51767ab12e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c78b8e-2b55-406d-9eb2-335c1c81cf62}, !- Handle
  {6c2c9ba4-fdb8-4a24-9a64-9ffca392fb8d}, !- Name
  {1bec347a-bc70-4436-8391-a51767ab12e1}, !- Source Object
  3,                                      !- Outlet Port
  {365fb16e-1b15-4609-bbca-65c714290cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbd40ed-5122-4b71-9352-4db7b861082e}, !- Handle
  {daf95657-6052-4358-9add-232c4a624edb}, !- Name
  {365fb16e-1b15-4609-bbca-65c714290cc4}, !- Source Object
  3,                                      !- Outlet Port
  {49326d8a-0897-46bd-85a7-a751b3286a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0d555548-b9b5-4b2d-a84b-8e0782be08fd}, !- Handle
  dhw temp 3,                             !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {eb0d671a-beb9-4ac9-a280-31c34d7fa8e2}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {0d555548-b9b5-4b2d-a84b-8e0782be08fd}, !- Schedule Name
  {b050a0ed-d770-470b-a191-ec27bf723169}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {166e01f3-8358-4756-80bf-a8ec69677151}, !- Handle
  res wh_4 Tamb act,                      !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {6f9fe489-dd96-4faa-abfd-00d3aacdd523}, !- Handle
  res wh_4 RHamb act,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {2e4b1d2a-e862-4554-80a6-9bb267600e17}, !- Handle
  res wh_4 WaterHeaterHPSchedule,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {fafe2c92-407d-4994-ad35-a54dd606218f}, !- Handle
  res wh_4 BottomElementSetpoint,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {4eaa88e4-ac69-473b-a004-75b3cee5ca89}, !- Handle
  res wh_4 TopElementSetpoint,            !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {ec2e8c75-1f30-4507-924a-75d067e708f7}, !- Handle
  res wh_4 hpwh,                          !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {2e4b1d2a-e862-4554-80a6-9bb267600e17}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {166e01f3-8358-4756-80bf-a8ec69677151}, !- Inlet Air Temperature Schedule Name
  {6f9fe489-dd96-4faa-abfd-00d3aacdd523}, !- Inlet Air Humidity Schedule Name
  {41f3a054-b867-4bd6-ba40-a6ac5b4ab351}, !- Tank Name
  {5aa0be35-6061-40eb-956e-7cb5920a0a03}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {166e01f3-8358-4756-80bf-a8ec69677151}, !- Compressor Ambient Temperature Schedule Name
  {3820d9ad-d4b8-4650-9c14-5396ac1ed40e}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {5aa0be35-6061-40eb-956e-7cb5920a0a03}, !- Handle
  res wh_4 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {4f9b627a-2abc-4a25-91b7-af8357c45fe4}, !- Heating Capacity Function of Temperature Curve Name
  {ecdad4f1-d52a-4faf-82af-95f8dd73be3d}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {b5902098-c633-4d44-bb3b-e0e55bd8ae5d}, !- Heating COP Function of Temperature Curve Name
  {71669112-4cb6-4b89-819e-408b44892c5b}, !- Heating COP Function of Air Flow Fraction Curve Name
  {5e21edcf-b82f-445e-b4ac-f7217dd6c4d0}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {35660247-e169-4df3-9e16-298c6fa231d7}, !- Handle
  HPWH-Htg-Cap-fT 3,                      !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {ecdad4f1-d52a-4faf-82af-95f8dd73be3d}, !- Handle
  HPWH-Htg-Cap-FF 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {534f3fe8-0b61-4bfc-a58d-8527f5589b93}, !- Handle
  HPWH-Htg-COP-fT 3,                      !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {71669112-4cb6-4b89-819e-408b44892c5b}, !- Handle
  HPWH-Htg-COP-FF 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5e21edcf-b82f-445e-b4ac-f7217dd6c4d0}, !- Handle
  HPWH-COP-fPLR 3,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {41f3a054-b867-4bd6-ba40-a6ac5b4ab351}, !- Handle
  res wh_4 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {4eaa88e4-ac69-473b-a004-75b3cee5ca89}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {fafe2c92-407d-4994-ad35-a54dd606218f}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {166e01f3-8358-4756-80bf-a8ec69677151}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {460a275f-7b32-4aaf-b0a6-3bb20fc6f4cb}, !- Use Side Inlet Node Name
  {f5077469-8371-484e-9b2c-c504e83ee893}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {b95c15cb-5599-4010-9572-7cfe556710ab}, !- Handle
  Schedule Ruleset 23,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {a9049291-dddb-4f03-9acd-acb563e541b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9049291-dddb-4f03-9acd-acb563e541b7}, !- Handle
  Schedule Day 41,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {9605b378-3b5f-4fcb-93dd-c85b95e626d8}, !- Handle
  Schedule Ruleset 24,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {52cb2460-3b60-4cd5-a565-ae4a8eee218e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52cb2460-3b60-4cd5-a565-ae4a8eee218e}, !- Handle
  Schedule Day 42,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {0288d9e1-f9f5-419e-a0a0-b4dcea8a71b5}, !- Handle
  Schedule Ruleset 25,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {7e4575bb-675b-4cd1-b832-b8687c92ae62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e4575bb-675b-4cd1-b832-b8687c92ae62}, !- Handle
  Schedule Day 43,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {3820d9ad-d4b8-4650-9c14-5396ac1ed40e}, !- Handle
  res wh_4 fan,                           !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cce8163c-0fc0-4719-96bf-cb307b3c7c61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd43d2f7-c18c-4a7b-9d8e-2380dbee6878}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Curve:Exponent,
  {cce8163c-0fc0-4719-96bf-cb307b3c7c61}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd43d2f7-c18c-4a7b-9d8e-2380dbee6878}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {ebec6024-c773-4b99-b132-ace634c01d1f}, !- Handle
  Schedule Ruleset 26,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {1f06cafe-eda3-428a-8efb-c34114895318}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f06cafe-eda3-428a-8efb-c34114895318}, !- Handle
  Schedule Day 44,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {41e6880a-ecf1-4c9b-84bb-5262d2986a7c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {2c67b51d-450c-4d56-8505-94a61acd0e8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c67b51d-450c-4d56-8505-94a61acd0e8c}, !- Handle
  Schedule Day 45,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff71fd4f-8f97-49fb-99a8-f4cab63f63ea}, !- Handle
  Schedule Ruleset 28,                    !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  {aad0e168-2cf2-4421-9b43-c1e73859994e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aad0e168-2cf2-4421-9b43-c1e73859994e}, !- Handle
  Schedule Day 46,                        !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57ea2598-2ed7-494e-b087-ec7d435a2fa3}, !- Handle
  Schedule Ruleset 29,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {5415570e-3ca7-49fc-b922-c048bdcc9a7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5415570e-3ca7-49fc-b922-c048bdcc9a7f}, !- Handle
  Schedule Day 47,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {4f9b627a-2abc-4a25-91b7-af8357c45fe4}, !- Handle
  HPWH-Cap-fT 3,                          !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b5902098-c633-4d44-bb3b-e0e55bd8ae5d}, !- Handle
  HPWH-COP-fT 3,                          !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {14fd809d-2d64-4225-92d0-e7734b56b801}, !- Handle
  res wh_4 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {8a9643af-7a99-4e47-b3b1-e6566e0be2bc}, !- Handle
  res wh_4 sens,                          !- Name
  {14fd809d-2d64-4225-92d0-e7734b56b801}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {68739d71-cf9c-40fd-9265-e50822cc43a5}, !- Handle
  res wh_4 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {37db83a5-eeac-4fa4-81b2-334a1bb7eef6}, !- Handle
  res wh_4 lat,                           !- Name
  {68739d71-cf9c-40fd-9265-e50822cc43a5}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c11cfe97-7f8d-4d3c-8052-21172550f083}, !- Handle
  res_wh_4_amb_temp,                      !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c225088-a077-4723-9ffe-7e17932916db}, !- Handle
  res_wh_4_amb_rh,                        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b2e9a5f5-31c4-4b72-8556-7e162f5ec09b}, !- Handle
  res_wh_4_tl,                            !- Name
  res wh_4 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2ebbaabd-85a3-4b1b-bb3a-7f7759e9c6db}, !- Handle
  res_wh_4_sens_cool,                     !- Name
  res wh_4 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {82229d60-5a37-4950-8f9b-b92dbb414b22}, !- Handle
  res_wh_4_lat_cool,                      !- Name
  res wh_4 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8d6ea42-9797-49b8-be1b-294fa52a65c5}, !- Handle
  res_wh_4_fan_pwr,                       !- Name
  res wh_4 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {eb62cbc9-2bc0-4b0d-890a-1672f84f7c67}, !- Handle
  res_wh_4_Tamb_act,                      !- Name
  {166e01f3-8358-4756-80bf-a8ec69677151}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {017edcba-cbcc-46b0-9e6c-a56930ac0a9f}, !- Handle
  res_wh_4_RHamb_act,                     !- Name
  {6f9fe489-dd96-4faa-abfd-00d3aacdd523}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {998837c7-2875-418d-a8b8-0169d53bd9b3}, !- Handle
  res_wh_4_sens_act,                      !- Name
  {8a9643af-7a99-4e47-b3b1-e6566e0be2bc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1822802c-9529-4586-9569-03bb4f3348d2}, !- Handle
  res_wh_4_lat_act,                       !- Name
  {37db83a5-eeac-4fa4-81b2-334a1bb7eef6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {02bc8880-f0c0-4839-b073-a21b1d873c13}, !- Handle
  res_wh_4_on_off,                        !- Name
  {2ebbaabd-85a3-4b1b-bb3a-7f7759e9c6db}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {744eeded-b907-412a-a050-c3d250269b6d}, !- Handle
  res_wh_4_InletAir,                      !- Name
  Set T_hpwh_inlet_3 = res_wh_4_amb_temp, !- Program Line 1
  Set res_wh_4_Tamb_act = T_hpwh_inlet_3, !- Program Line 2
  Set res_wh_4_RHamb_act = res_wh_4_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_4_tl*1.0)+res_wh_4_fan_pwr*1.0, !- Program Line 4
  Set res_wh_4_sens_act = 0-(res_wh_4_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_4_lat_act = 0 - res_wh_4_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {b62b78ec-e434-4dc0-983f-ec721d9d64ee}, !- Handle
  res_wh_4_LESchedOverride,               !- Name
  {fafe2c92-407d-4994-ad35-a54dd606218f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {19b68acc-40a9-4cbe-b81f-d78283eb80b4}, !- Handle
  res_wh_4_T_ctrl,                        !- Name
  res wh_4 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {31bfcd6f-f4bf-4f10-96ef-6a7df57fb387}, !- Handle
  res_wh_4_LE_P,                          !- Name
  res wh_4 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a28a7a2f-7872-4f7d-8594-3b9987645b12}, !- Handle
  res_wh_4_UE_P,                          !- Name
  res wh_4 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {05653d51-18fe-4827-9db7-c7ce753bce05}, !- Handle
  res_wh_4_HPSchedOverride,               !- Name
  {2e4b1d2a-e862-4554-80a6-9bb267600e17}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {35201bef-f71a-4eaa-a004-38f4a69c91bb}, !- Handle
  res_wh_4_UESchedOverride,               !- Name
  {4eaa88e4-ac69-473b-a004-75b3cee5ca89}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {d7e03008-71ba-4572-9908-fd363fc91758}, !- Handle
  res_wh_4_UETrend,                       !- Name
  {a28a7a2f-7872-4f7d-8594-3b9987645b12}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {8185ae7a-f9ca-4397-847c-9a2530fc31bd}, !- Handle
  res_wh_4_LETrend,                       !- Name
  {31bfcd6f-f4bf-4f10-96ef-6a7df57fb387}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {03206456-951c-4fb9-8ca2-99fd5698c050}, !- Handle
  res_wh_4_Control,                       !- Name
  Set res_wh_4_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_4_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_3 = (@TrendMax res_wh_4_UETrend 2), !- Program Line 3
  Set LEMax_3 = (@TrendMax res_wh_4_LETrend 2), !- Program Line 4
  Set ElemOn_3 = (@Max UEMax_3 LEMax_3),  !- Program Line 5
  If (res_wh_4_T_ctrl<40.38) || ((ElemOn_3>0) && (res_wh_4_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_4_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_4_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_4_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_4_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {a8e37692-9c56-4a6e-b477-593bfd6f1646}, !- Handle
  res wh_4 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {03206456-951c-4fb9-8ca2-99fd5698c050}, !- Program Name 1
  {744eeded-b907-412a-a050-c3d250269b6d}; !- Program Name 2

OS:Node,
  {3c509e67-e162-47fe-bb32-5383b81c9f22}, !- Handle
  Node 53,                                !- Name
  {9269d253-972f-423c-8938-28a6e63c36ba}, !- Inlet Port
  {460a275f-7b32-4aaf-b0a6-3bb20fc6f4cb}; !- Outlet Port

OS:Connection,
  {9269d253-972f-423c-8938-28a6e63c36ba}, !- Handle
  {831defec-5cc2-4a21-908f-41ab22684094}, !- Name
  {49326d8a-0897-46bd-85a7-a751b3286a76}, !- Source Object
  4,                                      !- Outlet Port
  {3c509e67-e162-47fe-bb32-5383b81c9f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efe07896-7d15-4e65-9310-6590f09c2d17}, !- Handle
  Node 54,                                !- Name
  {f5077469-8371-484e-9b2c-c504e83ee893}, !- Inlet Port
  {3c3375eb-2aac-4935-bd3b-f14290c952da}; !- Outlet Port

OS:Connection,
  {460a275f-7b32-4aaf-b0a6-3bb20fc6f4cb}, !- Handle
  {d4b40ddc-778b-427d-8ce3-ecdd42c77e9b}, !- Name
  {3c509e67-e162-47fe-bb32-5383b81c9f22}, !- Source Object
  3,                                      !- Outlet Port
  {41f3a054-b867-4bd6-ba40-a6ac5b4ab351}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {f5077469-8371-484e-9b2c-c504e83ee893}, !- Handle
  {90b1d104-7d21-4a73-812d-a12e04ac0746}, !- Name
  {41f3a054-b867-4bd6-ba40-a6ac5b4ab351}, !- Source Object
  39,                                     !- Outlet Port
  {efe07896-7d15-4e65-9310-6590f09c2d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3375eb-2aac-4935-bd3b-f14290c952da}, !- Handle
  {8b86871b-5163-42f5-be6a-91f73cdf1493}, !- Name
  {efe07896-7d15-4e65-9310-6590f09c2d17}, !- Source Object
  3,                                      !- Outlet Port
  {0a144404-a2cf-4bdb-a9df-9a14fbff621b}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {de5f6ed4-8405-421c-97bc-244fccc7434a}, !- Handle
  Domestic Hot Water Loop|unit 5,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {88e55c1f-25c9-434c-86c4-8baf19d566d5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {7ac2d5bd-764e-40d5-8676-36b5b9195f1c}, !- Plant Side Inlet Node Name
  {c9092680-2d05-4a60-9c59-6cbc569882ef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {242f7555-c8be-4900-bafe-7cdc10b5ea6e}, !- Demand Side Inlet Node Name
  {ca0043e7-b951-4d33-8f4d-28843f9aae37}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {89d9a115-deef-483a-b21f-52f988c9cf21}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bd932dc8-4234-4d2c-9a0d-8dec1a6991c2}, !- Demand Mixer Name
  {663c14fe-3e1e-467c-a7cd-2b25cbe0e1e3}, !- Demand Splitter Name
  {0ca78596-822a-405c-ae5e-f4785fd65a39}, !- Supply Mixer Name
  {0b8202f6-b20e-4b37-8e9c-eb53adc9477b}; !- Supply Splitter Name

OS:Node,
  {3e5dee68-4484-4174-8e23-9eb52184dfbb}, !- Handle
  Node 55,                                !- Name
  {7ac2d5bd-764e-40d5-8676-36b5b9195f1c}, !- Inlet Port
  {34fd877d-3c25-4276-a99a-cae86c41ddc8}; !- Outlet Port

OS:Node,
  {88e55c1f-25c9-434c-86c4-8baf19d566d5}, !- Handle
  Node 56,                                !- Name
  {6796c662-e948-495b-a256-326787eb8f84}, !- Inlet Port
  {c9092680-2d05-4a60-9c59-6cbc569882ef}; !- Outlet Port

OS:Node,
  {55a46de4-aa8c-4ebd-a74e-2dc74ad1e209}, !- Handle
  Node 57,                                !- Name
  {760074e3-058c-4829-988d-1d897e0471e6}, !- Inlet Port
  {4ceb64d5-547c-4eb9-b4ef-d2b14fb6b09e}; !- Outlet Port

OS:Connector:Mixer,
  {0ca78596-822a-405c-ae5e-f4785fd65a39}, !- Handle
  Connector Mixer 9,                      !- Name
  {0dab0c79-0cf0-4fbe-b7ce-aec6b7434bd9}, !- Outlet Branch Name
  {7bf388c1-1dc7-4d56-abc0-9ad91cbf16c2}, !- Inlet Branch Name 1
  {b0aceaf0-ef38-4993-a0d3-2d7bd53de3f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0b8202f6-b20e-4b37-8e9c-eb53adc9477b}, !- Handle
  Connector Splitter 9,                   !- Name
  {b0fedda6-38b0-4058-88ce-ffdc252dda2f}, !- Inlet Branch Name
  {760074e3-058c-4829-988d-1d897e0471e6}, !- Outlet Branch Name 1
  {b66f8ec9-d901-4b63-8138-4f5e74a527af}; !- Outlet Branch Name 2

OS:Connection,
  {7ac2d5bd-764e-40d5-8676-36b5b9195f1c}, !- Handle
  {bfee7c80-a1ee-46ff-b382-e40079d977a4}, !- Name
  {de5f6ed4-8405-421c-97bc-244fccc7434a}, !- Source Object
  14,                                     !- Outlet Port
  {3e5dee68-4484-4174-8e23-9eb52184dfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760074e3-058c-4829-988d-1d897e0471e6}, !- Handle
  {341dfaf5-27b7-48c5-ae95-805fac58b9ba}, !- Name
  {0b8202f6-b20e-4b37-8e9c-eb53adc9477b}, !- Source Object
  3,                                      !- Outlet Port
  {55a46de4-aa8c-4ebd-a74e-2dc74ad1e209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9092680-2d05-4a60-9c59-6cbc569882ef}, !- Handle
  {853a0ef9-46e7-419f-8287-60047c3af748}, !- Name
  {88e55c1f-25c9-434c-86c4-8baf19d566d5}, !- Source Object
  3,                                      !- Outlet Port
  {de5f6ed4-8405-421c-97bc-244fccc7434a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7958c063-ae1f-447d-ad23-78f2a89558fb}, !- Handle
  Node 58,                                !- Name
  {242f7555-c8be-4900-bafe-7cdc10b5ea6e}, !- Inlet Port
  {687a2c96-1076-4ca7-b0ed-e3e628829d26}; !- Outlet Port

OS:Node,
  {e864900e-f814-4da8-8571-0f69af02bc5f}, !- Handle
  Node 59,                                !- Name
  {f2abda55-2034-46fd-99d0-c800958449d4}, !- Inlet Port
  {ca0043e7-b951-4d33-8f4d-28843f9aae37}; !- Outlet Port

OS:Node,
  {0ef5c1d7-a664-4326-ab7d-872e990c3688}, !- Handle
  Node 60,                                !- Name
  {06f18cd9-e7a9-48fb-9cdd-c2cb0caa0f58}, !- Inlet Port
  {6e1b4418-5828-4723-a783-f94d646376ca}; !- Outlet Port

OS:Connector:Mixer,
  {bd932dc8-4234-4d2c-9a0d-8dec1a6991c2}, !- Handle
  Connector Mixer 10,                     !- Name
  {f2abda55-2034-46fd-99d0-c800958449d4}, !- Outlet Branch Name
  {6e1b4418-5828-4723-a783-f94d646376ca}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {663c14fe-3e1e-467c-a7cd-2b25cbe0e1e3}, !- Handle
  Connector Splitter 10,                  !- Name
  {687a2c96-1076-4ca7-b0ed-e3e628829d26}, !- Inlet Branch Name
  {06f18cd9-e7a9-48fb-9cdd-c2cb0caa0f58}; !- Outlet Branch Name 1

OS:Connection,
  {242f7555-c8be-4900-bafe-7cdc10b5ea6e}, !- Handle
  {60d8b11c-54e4-4ccd-a451-5aed65cfa758}, !- Name
  {de5f6ed4-8405-421c-97bc-244fccc7434a}, !- Source Object
  17,                                     !- Outlet Port
  {7958c063-ae1f-447d-ad23-78f2a89558fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {687a2c96-1076-4ca7-b0ed-e3e628829d26}, !- Handle
  {d7ab23dc-312c-4dee-90e4-88d109444341}, !- Name
  {7958c063-ae1f-447d-ad23-78f2a89558fb}, !- Source Object
  3,                                      !- Outlet Port
  {663c14fe-3e1e-467c-a7cd-2b25cbe0e1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f18cd9-e7a9-48fb-9cdd-c2cb0caa0f58}, !- Handle
  {1c5d719b-cee9-4711-a969-0020a5f3e67e}, !- Name
  {663c14fe-3e1e-467c-a7cd-2b25cbe0e1e3}, !- Source Object
  3,                                      !- Outlet Port
  {0ef5c1d7-a664-4326-ab7d-872e990c3688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1b4418-5828-4723-a783-f94d646376ca}, !- Handle
  {c64495a0-38dc-49eb-a91c-0a012c1cc92a}, !- Name
  {0ef5c1d7-a664-4326-ab7d-872e990c3688}, !- Source Object
  3,                                      !- Outlet Port
  {bd932dc8-4234-4d2c-9a0d-8dec1a6991c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2abda55-2034-46fd-99d0-c800958449d4}, !- Handle
  {29c6229c-ccc9-42b1-9b80-d6beb1ccdacb}, !- Name
  {bd932dc8-4234-4d2c-9a0d-8dec1a6991c2}, !- Source Object
  2,                                      !- Outlet Port
  {e864900e-f814-4da8-8571-0f69af02bc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0043e7-b951-4d33-8f4d-28843f9aae37}, !- Handle
  {de6c4077-4ff9-45b4-b27a-b7ec6d46eb6a}, !- Name
  {e864900e-f814-4da8-8571-0f69af02bc5f}, !- Source Object
  3,                                      !- Outlet Port
  {de5f6ed4-8405-421c-97bc-244fccc7434a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b8251cbd-1902-4a7c-aebe-d57232a241c4}, !- Handle
  {de5f6ed4-8405-421c-97bc-244fccc7434a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {89d9a115-deef-483a-b21f-52f988c9cf21}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Pipe:Adiabatic,
  {86b8cfb5-7946-45c6-ada1-970ea57d99ab}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {4ceb64d5-547c-4eb9-b4ef-d2b14fb6b09e}, !- Inlet Node Name
  {2577dcb9-205e-42de-9832-ec3110b0556b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d96a4c9a-a35d-4154-8ee5-61d0405b768a}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {5a98b9bb-7d76-415e-acf1-140a6adc8c46}, !- Inlet Node Name
  {6796c662-e948-495b-a256-326787eb8f84}; !- Outlet Node Name

OS:Node,
  {7238f2b3-525e-4bdc-83df-9f0beee3cc27}, !- Handle
  Node 61,                                !- Name
  {2577dcb9-205e-42de-9832-ec3110b0556b}, !- Inlet Port
  {7bf388c1-1dc7-4d56-abc0-9ad91cbf16c2}; !- Outlet Port

OS:Connection,
  {4ceb64d5-547c-4eb9-b4ef-d2b14fb6b09e}, !- Handle
  {c628484d-6aa3-4948-92a9-401c4b9568c5}, !- Name
  {55a46de4-aa8c-4ebd-a74e-2dc74ad1e209}, !- Source Object
  3,                                      !- Outlet Port
  {86b8cfb5-7946-45c6-ada1-970ea57d99ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2577dcb9-205e-42de-9832-ec3110b0556b}, !- Handle
  {f1412e08-978e-47f5-b549-ba7ac6b62f5d}, !- Name
  {86b8cfb5-7946-45c6-ada1-970ea57d99ab}, !- Source Object
  3,                                      !- Outlet Port
  {7238f2b3-525e-4bdc-83df-9f0beee3cc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf388c1-1dc7-4d56-abc0-9ad91cbf16c2}, !- Handle
  {d79f7081-3306-417f-9092-195fdc2f5b6c}, !- Name
  {7238f2b3-525e-4bdc-83df-9f0beee3cc27}, !- Source Object
  3,                                      !- Outlet Port
  {0ca78596-822a-405c-ae5e-f4785fd65a39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {627f846d-8ddb-4953-80e7-4f260556566a}, !- Handle
  Node 62,                                !- Name
  {0dab0c79-0cf0-4fbe-b7ce-aec6b7434bd9}, !- Inlet Port
  {5a98b9bb-7d76-415e-acf1-140a6adc8c46}; !- Outlet Port

OS:Connection,
  {0dab0c79-0cf0-4fbe-b7ce-aec6b7434bd9}, !- Handle
  {3363e516-324e-48b7-a844-86e0614792fb}, !- Name
  {0ca78596-822a-405c-ae5e-f4785fd65a39}, !- Source Object
  2,                                      !- Outlet Port
  {627f846d-8ddb-4953-80e7-4f260556566a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a98b9bb-7d76-415e-acf1-140a6adc8c46}, !- Handle
  {538019e0-919b-420f-9112-56d9babd97d1}, !- Name
  {627f846d-8ddb-4953-80e7-4f260556566a}, !- Source Object
  3,                                      !- Outlet Port
  {d96a4c9a-a35d-4154-8ee5-61d0405b768a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6796c662-e948-495b-a256-326787eb8f84}, !- Handle
  {f4a82aa9-4351-42b0-9f65-c8478b14f1da}, !- Name
  {d96a4c9a-a35d-4154-8ee5-61d0405b768a}, !- Source Object
  3,                                      !- Outlet Port
  {88e55c1f-25c9-434c-86c4-8baf19d566d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {fe9f510d-c734-424a-8a21-213a4cb31d09}, !- Handle
  Pump Variable Speed 5,                  !- Name
  {34fd877d-3c25-4276-a99a-cae86c41ddc8}, !- Inlet Node Name
  {f52c545f-9b84-48bf-8e51-6a216e1b3fea}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {fa1a0d3d-5d27-4425-8190-766582c37a6b}, !- Handle
  Node 63,                                !- Name
  {f52c545f-9b84-48bf-8e51-6a216e1b3fea}, !- Inlet Port
  {b0fedda6-38b0-4058-88ce-ffdc252dda2f}; !- Outlet Port

OS:Connection,
  {34fd877d-3c25-4276-a99a-cae86c41ddc8}, !- Handle
  {f4f01f7d-db61-4510-8911-a5ce2eef1d7e}, !- Name
  {3e5dee68-4484-4174-8e23-9eb52184dfbb}, !- Source Object
  3,                                      !- Outlet Port
  {fe9f510d-c734-424a-8a21-213a4cb31d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52c545f-9b84-48bf-8e51-6a216e1b3fea}, !- Handle
  {23120436-64f9-4602-9f41-3a582d5a8fa3}, !- Name
  {fe9f510d-c734-424a-8a21-213a4cb31d09}, !- Source Object
  3,                                      !- Outlet Port
  {fa1a0d3d-5d27-4425-8190-766582c37a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fedda6-38b0-4058-88ce-ffdc252dda2f}, !- Handle
  {b5b123c4-7618-4bc5-b78e-531ba16a9afe}, !- Name
  {fa1a0d3d-5d27-4425-8190-766582c37a6b}, !- Source Object
  3,                                      !- Outlet Port
  {0b8202f6-b20e-4b37-8e9c-eb53adc9477b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {937a4ec2-353e-47ea-b9b9-adad8113bf5c}, !- Handle
  dhw temp 4,                             !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {68a2d30c-1bcc-4310-96ca-f40d07d0281a}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {937a4ec2-353e-47ea-b9b9-adad8113bf5c}, !- Schedule Name
  {88e55c1f-25c9-434c-86c4-8baf19d566d5}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {46a426cc-34c2-4fa9-9623-b0f6fbb53c37}, !- Handle
  res wh_5 Tamb act,                      !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {61840ac1-35f4-499c-8956-25fa0c189d01}, !- Handle
  res wh_5 RHamb act,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {de54ea29-c788-412f-8d25-6ee021f227e9}, !- Handle
  res wh_5 WaterHeaterHPSchedule,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {5af164ca-e6fd-4c12-9ab8-bd8b756b9127}, !- Handle
  res wh_5 BottomElementSetpoint,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {522487eb-700c-4538-8869-f3797e58c225}, !- Handle
  res wh_5 TopElementSetpoint,            !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {02fcd40f-35ca-4f2f-87bc-dca5b03ac040}, !- Handle
  res wh_5 hpwh,                          !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {de54ea29-c788-412f-8d25-6ee021f227e9}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {46a426cc-34c2-4fa9-9623-b0f6fbb53c37}, !- Inlet Air Temperature Schedule Name
  {61840ac1-35f4-499c-8956-25fa0c189d01}, !- Inlet Air Humidity Schedule Name
  {3158e30e-2828-4421-9cee-37ca6d3d4729}, !- Tank Name
  {19916cea-6857-4c3d-8084-e4df19e9e79a}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {46a426cc-34c2-4fa9-9623-b0f6fbb53c37}, !- Compressor Ambient Temperature Schedule Name
  {e6a7c1eb-0b3d-49de-be8a-5532d5eb6264}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {19916cea-6857-4c3d-8084-e4df19e9e79a}, !- Handle
  res wh_5 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {e5064ae1-4752-4ab0-9053-b23d4591b616}, !- Heating Capacity Function of Temperature Curve Name
  {69e25cbf-676b-4a59-9bf4-2919f1ad3777}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {de82691c-640c-4121-aaad-565ae971cfa0}, !- Heating COP Function of Temperature Curve Name
  {5943f680-b85a-427d-838f-44df1316bc0c}, !- Heating COP Function of Air Flow Fraction Curve Name
  {7a8cda90-a8a1-40ab-ba17-279b28236eb0}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {c91483c2-b976-4f68-b220-8173db8728b4}, !- Handle
  HPWH-Htg-Cap-fT 4,                      !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {69e25cbf-676b-4a59-9bf4-2919f1ad3777}, !- Handle
  HPWH-Htg-Cap-FF 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fa4b358-7120-42d2-8c76-65226b506977}, !- Handle
  HPWH-Htg-COP-fT 4,                      !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5943f680-b85a-427d-838f-44df1316bc0c}, !- Handle
  HPWH-Htg-COP-FF 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7a8cda90-a8a1-40ab-ba17-279b28236eb0}, !- Handle
  HPWH-COP-fPLR 4,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {3158e30e-2828-4421-9cee-37ca6d3d4729}, !- Handle
  res wh_5 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {522487eb-700c-4538-8869-f3797e58c225}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {5af164ca-e6fd-4c12-9ab8-bd8b756b9127}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {46a426cc-34c2-4fa9-9623-b0f6fbb53c37}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0c1b3788-90d3-4a82-b91b-8f5471ffe3d2}, !- Use Side Inlet Node Name
  {54fa9e17-7701-4024-b744-40cec0a8928b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {496b44e4-4437-4b95-8ba2-fe897e3d8f63}, !- Handle
  Schedule Ruleset 30,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {64736263-2a25-490d-b01d-b0de8fa549e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64736263-2a25-490d-b01d-b0de8fa549e5}, !- Handle
  Schedule Day 48,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {85f1e795-bbe0-46ba-9113-ebc2466cc7af}, !- Handle
  Schedule Ruleset 31,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {591e03e9-5e95-41fc-b013-4e70500780fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {591e03e9-5e95-41fc-b013-4e70500780fe}, !- Handle
  Schedule Day 49,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {83fb741d-7dbe-46a0-beec-e13e65ec8bf7}, !- Handle
  Schedule Ruleset 32,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {929c1ea5-9124-4be6-95d7-b0c50823380a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {929c1ea5-9124-4be6-95d7-b0c50823380a}, !- Handle
  Schedule Day 50,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {e6a7c1eb-0b3d-49de-be8a-5532d5eb6264}, !- Handle
  res wh_5 fan,                           !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66c184c3-fd65-4c16-a928-fde756fef9c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a4fbd0f-3c00-4aac-aa20-c76444d6b3ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Curve:Exponent,
  {66c184c3-fd65-4c16-a928-fde756fef9c2}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a4fbd0f-3c00-4aac-aa20-c76444d6b3ee}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {1d4da148-1af8-4007-a11c-d95cfa3ff6b3}, !- Handle
  Schedule Ruleset 33,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {bca58dc2-c4ef-4b09-b8f1-1d8b2c5cdad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bca58dc2-c4ef-4b09-b8f1-1d8b2c5cdad4}, !- Handle
  Schedule Day 51,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f5ee5b8-a6bd-4e2f-99fa-34be8113a897}, !- Handle
  Schedule Ruleset 34,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {16af4c36-ee81-4ca4-887b-6fe8b1d4519e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16af4c36-ee81-4ca4-887b-6fe8b1d4519e}, !- Handle
  Schedule Day 52,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {afcc906d-6cf5-45d3-aad1-27d7ae1cb051}, !- Handle
  Schedule Ruleset 35,                    !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  {44de7d95-862e-4436-bebb-d8c577f51043}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44de7d95-862e-4436-bebb-d8c577f51043}, !- Handle
  Schedule Day 53,                        !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6e328c6-21c3-4af5-a4c1-009bb43973c7}, !- Handle
  Schedule Ruleset 36,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {d7a54379-ebf0-46ed-b786-9ad0275b499c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7a54379-ebf0-46ed-b786-9ad0275b499c}, !- Handle
  Schedule Day 54,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {e5064ae1-4752-4ab0-9053-b23d4591b616}, !- Handle
  HPWH-Cap-fT 4,                          !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {de82691c-640c-4121-aaad-565ae971cfa0}, !- Handle
  HPWH-COP-fT 4,                          !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {df6830da-55ac-4f69-a1f2-f1ade62aa0f9}, !- Handle
  res wh_5 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {1f16f05b-1fe5-474c-94d8-eb2823b44936}, !- Handle
  res wh_5 sens,                          !- Name
  {df6830da-55ac-4f69-a1f2-f1ade62aa0f9}, !- Other Equipment Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {23957f71-f1e7-496f-b818-45b11f50c6b9}, !- Handle
  res wh_5 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b102946d-c034-4b33-9665-3ce244190047}, !- Handle
  res wh_5 lat,                           !- Name
  {23957f71-f1e7-496f-b818-45b11f50c6b9}, !- Other Equipment Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c5d60309-6cb3-4fdc-ae47-b31fbe6d6d80}, !- Handle
  res_wh_5_amb_temp,                      !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dca47d97-d2f0-462a-a798-c6d208afe21c}, !- Handle
  res_wh_5_amb_rh,                        !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eb82aaa9-17c6-45bb-a922-7b3622bdbed2}, !- Handle
  res_wh_5_tl,                            !- Name
  res wh_5 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {58c4406c-8b29-4fc8-b689-a024b0c47320}, !- Handle
  res_wh_5_sens_cool,                     !- Name
  res wh_5 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {195a6478-375b-4374-b0e1-dfd0edaaa410}, !- Handle
  res_wh_5_lat_cool,                      !- Name
  res wh_5 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1cfd4b00-93c8-450f-8d00-738f79351d16}, !- Handle
  res_wh_5_fan_pwr,                       !- Name
  res wh_5 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b39e70e6-980f-433c-9f3e-4b6732b3c715}, !- Handle
  res_wh_5_Tamb_act,                      !- Name
  {46a426cc-34c2-4fa9-9623-b0f6fbb53c37}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {821765e7-384d-4291-895d-e12ee0803bf0}, !- Handle
  res_wh_5_RHamb_act,                     !- Name
  {61840ac1-35f4-499c-8956-25fa0c189d01}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {47600c89-41f7-424f-a22b-942d7076612d}, !- Handle
  res_wh_5_sens_act,                      !- Name
  {1f16f05b-1fe5-474c-94d8-eb2823b44936}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {130a6899-ae4a-431e-8da0-f8fcd1b38093}, !- Handle
  res_wh_5_lat_act,                       !- Name
  {b102946d-c034-4b33-9665-3ce244190047}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {a2482e30-b8d6-4a9d-87d2-1b45167961df}, !- Handle
  res_wh_5_on_off,                        !- Name
  {58c4406c-8b29-4fc8-b689-a024b0c47320}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {3567cfbb-b919-4663-8323-355060223a74}, !- Handle
  res_wh_5_InletAir,                      !- Name
  Set T_hpwh_inlet_4 = res_wh_5_amb_temp, !- Program Line 1
  Set res_wh_5_Tamb_act = T_hpwh_inlet_4, !- Program Line 2
  Set res_wh_5_RHamb_act = res_wh_5_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_5_tl*1.0)+res_wh_5_fan_pwr*1.0, !- Program Line 4
  Set res_wh_5_sens_act = 0-(res_wh_5_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_5_lat_act = 0 - res_wh_5_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {0f28ce4e-b575-4032-a599-2a2aced981c3}, !- Handle
  res_wh_5_LESchedOverride,               !- Name
  {5af164ca-e6fd-4c12-9ab8-bd8b756b9127}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {e04049f2-9aff-435f-b96d-b24fd7a6553a}, !- Handle
  res_wh_5_T_ctrl,                        !- Name
  res wh_5 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ddb7336d-0a54-4482-8ea1-e7f153c843c5}, !- Handle
  res_wh_5_LE_P,                          !- Name
  res wh_5 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e1a9074-30b7-42a6-a909-d6abae7ba38c}, !- Handle
  res_wh_5_UE_P,                          !- Name
  res wh_5 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {49035a1d-ec80-4a3b-beb6-85642a69d7d7}, !- Handle
  res_wh_5_HPSchedOverride,               !- Name
  {de54ea29-c788-412f-8d25-6ee021f227e9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a2ff19c5-7ab0-47a9-9386-5ceac2742b39}, !- Handle
  res_wh_5_UESchedOverride,               !- Name
  {522487eb-700c-4538-8869-f3797e58c225}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {702e8a7d-ae41-4621-a7b5-8dbe840fe656}, !- Handle
  res_wh_5_UETrend,                       !- Name
  {7e1a9074-30b7-42a6-a909-d6abae7ba38c}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {8d13820d-7da6-45f1-bc44-65456ae220e8}, !- Handle
  res_wh_5_LETrend,                       !- Name
  {ddb7336d-0a54-4482-8ea1-e7f153c843c5}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {63cab282-179f-4e69-8dc2-784a6aa2d5cb}, !- Handle
  res_wh_5_Control,                       !- Name
  Set res_wh_5_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_5_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_4 = (@TrendMax res_wh_5_UETrend 2), !- Program Line 3
  Set LEMax_4 = (@TrendMax res_wh_5_LETrend 2), !- Program Line 4
  Set ElemOn_4 = (@Max UEMax_4 LEMax_4),  !- Program Line 5
  If (res_wh_5_T_ctrl<40.38) || ((ElemOn_4>0) && (res_wh_5_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_5_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_5_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_5_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_5_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {6d05fff4-f738-4f98-ae89-aaecef82373f}, !- Handle
  res wh_5 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {63cab282-179f-4e69-8dc2-784a6aa2d5cb}, !- Program Name 1
  {3567cfbb-b919-4663-8323-355060223a74}; !- Program Name 2

OS:Node,
  {17e0a370-09c2-4df3-8aab-69dda02b42fb}, !- Handle
  Node 64,                                !- Name
  {b66f8ec9-d901-4b63-8138-4f5e74a527af}, !- Inlet Port
  {0c1b3788-90d3-4a82-b91b-8f5471ffe3d2}; !- Outlet Port

OS:Connection,
  {b66f8ec9-d901-4b63-8138-4f5e74a527af}, !- Handle
  {fa1dfada-1ab1-4d3f-a5ed-fdf89e23652f}, !- Name
  {0b8202f6-b20e-4b37-8e9c-eb53adc9477b}, !- Source Object
  4,                                      !- Outlet Port
  {17e0a370-09c2-4df3-8aab-69dda02b42fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fd7bfc7-e198-48a3-8a8c-c7f298a185df}, !- Handle
  Node 65,                                !- Name
  {54fa9e17-7701-4024-b744-40cec0a8928b}, !- Inlet Port
  {b0aceaf0-ef38-4993-a0d3-2d7bd53de3f4}; !- Outlet Port

OS:Connection,
  {0c1b3788-90d3-4a82-b91b-8f5471ffe3d2}, !- Handle
  {dedac0e5-a813-4f36-ba35-5a9693d63e4f}, !- Name
  {17e0a370-09c2-4df3-8aab-69dda02b42fb}, !- Source Object
  3,                                      !- Outlet Port
  {3158e30e-2828-4421-9cee-37ca6d3d4729}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {54fa9e17-7701-4024-b744-40cec0a8928b}, !- Handle
  {10c7ed19-350f-44e0-9dfd-5cbfeff2f5f6}, !- Name
  {3158e30e-2828-4421-9cee-37ca6d3d4729}, !- Source Object
  39,                                     !- Outlet Port
  {5fd7bfc7-e198-48a3-8a8c-c7f298a185df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0aceaf0-ef38-4993-a0d3-2d7bd53de3f4}, !- Handle
  {b717d669-efba-4920-96f9-8acc4d47991a}, !- Name
  {5fd7bfc7-e198-48a3-8a8c-c7f298a185df}, !- Source Object
  3,                                      !- Outlet Port
  {0ca78596-822a-405c-ae5e-f4785fd65a39}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {7fdb9033-e25e-465a-b3ab-1ab7297cf186}, !- Handle
  Domestic Hot Water Loop|unit 6,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea28e354-96ee-49eb-ad7c-7c847aebf170}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {fdfd1072-56c7-4c7a-9a7c-69ae5998ba47}, !- Plant Side Inlet Node Name
  {93e786e2-a44c-42b1-8a02-8c77b5e1f8e7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c298580d-d992-4c43-beeb-748951e72a5a}, !- Demand Side Inlet Node Name
  {4341cfeb-483f-40ae-9ee7-310597ed9ad6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {beb1c1c0-106a-4df7-8cf4-f9ea4d12705a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7e05d822-d144-4b87-96e3-84c6836fad2f}, !- Demand Mixer Name
  {5673f5f4-d592-419e-9634-4d9ad6baff22}, !- Demand Splitter Name
  {0f90d1e8-6ded-43ca-b15c-2d41c12f6a58}, !- Supply Mixer Name
  {af521b68-87ef-4c6c-afbd-7101788ba39c}; !- Supply Splitter Name

OS:Node,
  {7e3806a3-fb67-4a67-8c76-68520fcc5f5a}, !- Handle
  Node 66,                                !- Name
  {fdfd1072-56c7-4c7a-9a7c-69ae5998ba47}, !- Inlet Port
  {9a8e9971-7747-4595-908d-a81b95d2a0b2}; !- Outlet Port

OS:Node,
  {ea28e354-96ee-49eb-ad7c-7c847aebf170}, !- Handle
  Node 67,                                !- Name
  {c279949e-df8e-46af-b972-a4d7646d7f08}, !- Inlet Port
  {93e786e2-a44c-42b1-8a02-8c77b5e1f8e7}; !- Outlet Port

OS:Node,
  {b6131234-d6f3-40c0-9ebd-cdca87ec35aa}, !- Handle
  Node 68,                                !- Name
  {c56ddda7-16a1-45c3-b40d-51ca1e8b9425}, !- Inlet Port
  {11889106-4f6e-4079-881f-4842a0d031b8}; !- Outlet Port

OS:Connector:Mixer,
  {0f90d1e8-6ded-43ca-b15c-2d41c12f6a58}, !- Handle
  Connector Mixer 11,                     !- Name
  {65cfb980-0f92-434e-9e37-18bdf526dc9e}, !- Outlet Branch Name
  {1204e5f6-ae03-40ed-b2a5-37638229254f}, !- Inlet Branch Name 1
  {6b1c9dfb-c492-4f22-b79f-21943b50b81a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {af521b68-87ef-4c6c-afbd-7101788ba39c}, !- Handle
  Connector Splitter 11,                  !- Name
  {f0598843-b5d7-405c-ae08-eda8048deb70}, !- Inlet Branch Name
  {c56ddda7-16a1-45c3-b40d-51ca1e8b9425}, !- Outlet Branch Name 1
  {15a8361c-299d-44b8-ad06-d3b61b04cbba}; !- Outlet Branch Name 2

OS:Connection,
  {fdfd1072-56c7-4c7a-9a7c-69ae5998ba47}, !- Handle
  {c18f73cd-2dd6-42c3-8c7b-3793b0d45bb4}, !- Name
  {7fdb9033-e25e-465a-b3ab-1ab7297cf186}, !- Source Object
  14,                                     !- Outlet Port
  {7e3806a3-fb67-4a67-8c76-68520fcc5f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56ddda7-16a1-45c3-b40d-51ca1e8b9425}, !- Handle
  {df425c17-8451-4b55-9986-997b1e88e32e}, !- Name
  {af521b68-87ef-4c6c-afbd-7101788ba39c}, !- Source Object
  3,                                      !- Outlet Port
  {b6131234-d6f3-40c0-9ebd-cdca87ec35aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e786e2-a44c-42b1-8a02-8c77b5e1f8e7}, !- Handle
  {01041160-913b-4657-af68-0c7c8eaf0c0e}, !- Name
  {ea28e354-96ee-49eb-ad7c-7c847aebf170}, !- Source Object
  3,                                      !- Outlet Port
  {7fdb9033-e25e-465a-b3ab-1ab7297cf186}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dfa77015-f11d-4f5e-a365-2cbac39fc378}, !- Handle
  Node 69,                                !- Name
  {c298580d-d992-4c43-beeb-748951e72a5a}, !- Inlet Port
  {17200cad-6b8b-4ac9-80b9-f05c5348573c}; !- Outlet Port

OS:Node,
  {e25801ce-39e2-4c78-8cf5-f62c92f06e78}, !- Handle
  Node 70,                                !- Name
  {685f44b1-7114-4b82-a8f3-88cdbc537011}, !- Inlet Port
  {4341cfeb-483f-40ae-9ee7-310597ed9ad6}; !- Outlet Port

OS:Node,
  {7f20869e-f30a-40f4-8a08-97dfbb7496f8}, !- Handle
  Node 71,                                !- Name
  {5b2fb873-0d47-466f-95d2-528e99e326c0}, !- Inlet Port
  {d7e7babb-f41e-4878-87ee-be2673359b8d}; !- Outlet Port

OS:Connector:Mixer,
  {7e05d822-d144-4b87-96e3-84c6836fad2f}, !- Handle
  Connector Mixer 12,                     !- Name
  {685f44b1-7114-4b82-a8f3-88cdbc537011}, !- Outlet Branch Name
  {d7e7babb-f41e-4878-87ee-be2673359b8d}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5673f5f4-d592-419e-9634-4d9ad6baff22}, !- Handle
  Connector Splitter 12,                  !- Name
  {17200cad-6b8b-4ac9-80b9-f05c5348573c}, !- Inlet Branch Name
  {5b2fb873-0d47-466f-95d2-528e99e326c0}; !- Outlet Branch Name 1

OS:Connection,
  {c298580d-d992-4c43-beeb-748951e72a5a}, !- Handle
  {4d50fd28-d942-4768-9124-3aa412f5f354}, !- Name
  {7fdb9033-e25e-465a-b3ab-1ab7297cf186}, !- Source Object
  17,                                     !- Outlet Port
  {dfa77015-f11d-4f5e-a365-2cbac39fc378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17200cad-6b8b-4ac9-80b9-f05c5348573c}, !- Handle
  {35050f4e-aace-458f-a4a9-322d3be13f0e}, !- Name
  {dfa77015-f11d-4f5e-a365-2cbac39fc378}, !- Source Object
  3,                                      !- Outlet Port
  {5673f5f4-d592-419e-9634-4d9ad6baff22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2fb873-0d47-466f-95d2-528e99e326c0}, !- Handle
  {c0006695-946f-4e14-a7eb-d77ebde673bf}, !- Name
  {5673f5f4-d592-419e-9634-4d9ad6baff22}, !- Source Object
  3,                                      !- Outlet Port
  {7f20869e-f30a-40f4-8a08-97dfbb7496f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e7babb-f41e-4878-87ee-be2673359b8d}, !- Handle
  {e88a3dae-ae36-4821-b52b-48ee31ee242c}, !- Name
  {7f20869e-f30a-40f4-8a08-97dfbb7496f8}, !- Source Object
  3,                                      !- Outlet Port
  {7e05d822-d144-4b87-96e3-84c6836fad2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {685f44b1-7114-4b82-a8f3-88cdbc537011}, !- Handle
  {988ecfda-d2f6-4ee3-9283-8f24443bfd04}, !- Name
  {7e05d822-d144-4b87-96e3-84c6836fad2f}, !- Source Object
  2,                                      !- Outlet Port
  {e25801ce-39e2-4c78-8cf5-f62c92f06e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4341cfeb-483f-40ae-9ee7-310597ed9ad6}, !- Handle
  {d5aa2ce6-8f49-4c10-93b2-f76fd5df5b6e}, !- Name
  {e25801ce-39e2-4c78-8cf5-f62c92f06e78}, !- Source Object
  3,                                      !- Outlet Port
  {7fdb9033-e25e-465a-b3ab-1ab7297cf186}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {40c9f733-a916-4cc2-97f8-919e56938923}, !- Handle
  {7fdb9033-e25e-465a-b3ab-1ab7297cf186}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {beb1c1c0-106a-4df7-8cf4-f9ea4d12705a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Pipe:Adiabatic,
  {70098a47-a266-41d3-b243-211818716407}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {11889106-4f6e-4079-881f-4842a0d031b8}, !- Inlet Node Name
  {2f2b1942-afb4-40c2-b780-6428195d08bc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1df4d7ec-b397-41ca-8de7-4f9e005686fb}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {d01792ed-a9ef-4a71-b924-14774b096195}, !- Inlet Node Name
  {c279949e-df8e-46af-b972-a4d7646d7f08}; !- Outlet Node Name

OS:Node,
  {9f89f71f-817e-4ecd-89d7-0e24c226b751}, !- Handle
  Node 72,                                !- Name
  {2f2b1942-afb4-40c2-b780-6428195d08bc}, !- Inlet Port
  {1204e5f6-ae03-40ed-b2a5-37638229254f}; !- Outlet Port

OS:Connection,
  {11889106-4f6e-4079-881f-4842a0d031b8}, !- Handle
  {e0f4d9ee-194f-486f-a621-f1e546fac7e8}, !- Name
  {b6131234-d6f3-40c0-9ebd-cdca87ec35aa}, !- Source Object
  3,                                      !- Outlet Port
  {70098a47-a266-41d3-b243-211818716407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2b1942-afb4-40c2-b780-6428195d08bc}, !- Handle
  {3745459c-4d29-41b7-90f1-8f6c9cdcac9e}, !- Name
  {70098a47-a266-41d3-b243-211818716407}, !- Source Object
  3,                                      !- Outlet Port
  {9f89f71f-817e-4ecd-89d7-0e24c226b751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1204e5f6-ae03-40ed-b2a5-37638229254f}, !- Handle
  {7d615101-de2d-4745-9190-f8510a291b88}, !- Name
  {9f89f71f-817e-4ecd-89d7-0e24c226b751}, !- Source Object
  3,                                      !- Outlet Port
  {0f90d1e8-6ded-43ca-b15c-2d41c12f6a58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {14cea689-d1ec-4748-9e8a-410b19cc1c78}, !- Handle
  Node 73,                                !- Name
  {65cfb980-0f92-434e-9e37-18bdf526dc9e}, !- Inlet Port
  {d01792ed-a9ef-4a71-b924-14774b096195}; !- Outlet Port

OS:Connection,
  {65cfb980-0f92-434e-9e37-18bdf526dc9e}, !- Handle
  {2a31cdf1-7320-4a45-ac5e-bb09be599f76}, !- Name
  {0f90d1e8-6ded-43ca-b15c-2d41c12f6a58}, !- Source Object
  2,                                      !- Outlet Port
  {14cea689-d1ec-4748-9e8a-410b19cc1c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01792ed-a9ef-4a71-b924-14774b096195}, !- Handle
  {4bdf9837-db70-48ae-9edc-b100aadc5756}, !- Name
  {14cea689-d1ec-4748-9e8a-410b19cc1c78}, !- Source Object
  3,                                      !- Outlet Port
  {1df4d7ec-b397-41ca-8de7-4f9e005686fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c279949e-df8e-46af-b972-a4d7646d7f08}, !- Handle
  {b7ac604b-9d91-4bdd-b42a-c6325a9de7e4}, !- Name
  {1df4d7ec-b397-41ca-8de7-4f9e005686fb}, !- Source Object
  3,                                      !- Outlet Port
  {ea28e354-96ee-49eb-ad7c-7c847aebf170}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a151433a-4c74-4c72-8541-ab989ad01989}, !- Handle
  Pump Variable Speed 6,                  !- Name
  {9a8e9971-7747-4595-908d-a81b95d2a0b2}, !- Inlet Node Name
  {0eee6d7f-f5f5-47c3-bd1e-df3974cc3d5d}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {61349564-035e-49ec-9720-6c422a7a7b10}, !- Handle
  Node 74,                                !- Name
  {0eee6d7f-f5f5-47c3-bd1e-df3974cc3d5d}, !- Inlet Port
  {f0598843-b5d7-405c-ae08-eda8048deb70}; !- Outlet Port

OS:Connection,
  {9a8e9971-7747-4595-908d-a81b95d2a0b2}, !- Handle
  {f1a0b462-31a7-4109-bae6-9d1dfacec0a0}, !- Name
  {7e3806a3-fb67-4a67-8c76-68520fcc5f5a}, !- Source Object
  3,                                      !- Outlet Port
  {a151433a-4c74-4c72-8541-ab989ad01989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eee6d7f-f5f5-47c3-bd1e-df3974cc3d5d}, !- Handle
  {aa0856b1-9e69-41e1-b9d6-20f1165a234c}, !- Name
  {a151433a-4c74-4c72-8541-ab989ad01989}, !- Source Object
  3,                                      !- Outlet Port
  {61349564-035e-49ec-9720-6c422a7a7b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0598843-b5d7-405c-ae08-eda8048deb70}, !- Handle
  {f9f480bf-36a4-44c0-941a-10aef033d80e}, !- Name
  {61349564-035e-49ec-9720-6c422a7a7b10}, !- Source Object
  3,                                      !- Outlet Port
  {af521b68-87ef-4c6c-afbd-7101788ba39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c21efbb0-0203-46d9-a328-1e242ea48365}, !- Handle
  dhw temp 5,                             !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {ec126d50-6611-4243-b0af-9f5af6c79c8a}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {c21efbb0-0203-46d9-a328-1e242ea48365}, !- Schedule Name
  {ea28e354-96ee-49eb-ad7c-7c847aebf170}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {e8aabfab-db15-4bd7-9c66-ade684d93e9a}, !- Handle
  res wh_6 Tamb act,                      !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {21bbd838-40b0-45d5-b5e9-5d63b7c373e9}, !- Handle
  res wh_6 RHamb act,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {d4a6c74b-f9b1-4cab-baf3-57fe54279013}, !- Handle
  res wh_6 WaterHeaterHPSchedule,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {f4356361-a1ca-493a-87dc-eb803d092ce4}, !- Handle
  res wh_6 BottomElementSetpoint,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {64216cd3-b964-4ccd-aaad-d6db809e73c0}, !- Handle
  res wh_6 TopElementSetpoint,            !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {fbbf1070-46ef-4d3e-b808-c8010c189e96}, !- Handle
  res wh_6 hpwh,                          !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {d4a6c74b-f9b1-4cab-baf3-57fe54279013}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {e8aabfab-db15-4bd7-9c66-ade684d93e9a}, !- Inlet Air Temperature Schedule Name
  {21bbd838-40b0-45d5-b5e9-5d63b7c373e9}, !- Inlet Air Humidity Schedule Name
  {a80d6e83-207f-4167-90b9-73fa967d1f0d}, !- Tank Name
  {64c8317c-ce02-4ae6-9a43-54bfa2c7d6ae}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {e8aabfab-db15-4bd7-9c66-ade684d93e9a}, !- Compressor Ambient Temperature Schedule Name
  {8e2aa3cd-5548-490e-9e92-269045b4d595}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {64c8317c-ce02-4ae6-9a43-54bfa2c7d6ae}, !- Handle
  res wh_6 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {0212e50a-cad9-4d46-8b48-c21701cde701}, !- Heating Capacity Function of Temperature Curve Name
  {c555d86c-fb51-4b08-bd03-528885beab9f}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {b56c9ad3-84b8-4fa0-890c-d2de75d45d8b}, !- Heating COP Function of Temperature Curve Name
  {7bdcf049-e649-4b1a-ae4d-dbda14aec15b}, !- Heating COP Function of Air Flow Fraction Curve Name
  {9beb20d7-4174-4af6-a2c1-4994c020ae05}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {11b1c33b-0d44-472e-ab87-2cce12fb3164}, !- Handle
  HPWH-Htg-Cap-fT 5,                      !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {c555d86c-fb51-4b08-bd03-528885beab9f}, !- Handle
  HPWH-Htg-Cap-FF 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c25690e-929c-48db-afab-0d506725abc9}, !- Handle
  HPWH-Htg-COP-fT 5,                      !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7bdcf049-e649-4b1a-ae4d-dbda14aec15b}, !- Handle
  HPWH-Htg-COP-FF 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9beb20d7-4174-4af6-a2c1-4994c020ae05}, !- Handle
  HPWH-COP-fPLR 5,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {a80d6e83-207f-4167-90b9-73fa967d1f0d}, !- Handle
  res wh_6 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {64216cd3-b964-4ccd-aaad-d6db809e73c0}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {f4356361-a1ca-493a-87dc-eb803d092ce4}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {e8aabfab-db15-4bd7-9c66-ade684d93e9a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e9bedc3d-494e-47e7-9a25-80be88bf816b}, !- Use Side Inlet Node Name
  {e2a04880-4668-468e-85d0-cfaa6cb9c6d6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {a8c276e8-0f40-4b5e-8fad-ee1fc44e9a94}, !- Handle
  Schedule Ruleset 37,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {d84de983-bf5a-4993-a2ad-77696b5039ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d84de983-bf5a-4993-a2ad-77696b5039ed}, !- Handle
  Schedule Day 55,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc9204e0-dd50-48fc-a210-ff9114f3cbfb}, !- Handle
  Schedule Ruleset 38,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {3491351c-320e-4de6-a8aa-6ea39a88f014}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3491351c-320e-4de6-a8aa-6ea39a88f014}, !- Handle
  Schedule Day 56,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {96a01cf3-5d52-4b0e-9f92-29af08b47dd9}, !- Handle
  Schedule Ruleset 39,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {8e870802-5d46-476d-8530-cb20ea276bed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e870802-5d46-476d-8530-cb20ea276bed}, !- Handle
  Schedule Day 57,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {8e2aa3cd-5548-490e-9e92-269045b4d595}, !- Handle
  res wh_6 fan,                           !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cef83ed2-ff60-4359-b5c4-7052017bbb05}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {23e625b7-6423-48ca-8e5a-514f6d971072}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Curve:Exponent,
  {cef83ed2-ff60-4359-b5c4-7052017bbb05}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {23e625b7-6423-48ca-8e5a-514f6d971072}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b51dddaf-b09d-4100-bc48-13eaca0e0f11}, !- Handle
  Schedule Ruleset 40,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {5c551c68-1b16-4dc9-827a-ce34cffa3ebc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c551c68-1b16-4dc9-827a-ce34cffa3ebc}, !- Handle
  Schedule Day 58,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {40255385-d75e-4d18-8c0d-09b980311c64}, !- Handle
  Schedule Ruleset 41,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {1035b76c-348e-4108-9a3f-2d91d8691c3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1035b76c-348e-4108-9a3f-2d91d8691c3f}, !- Handle
  Schedule Day 59,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79f7fa4d-0fea-4c5d-bb67-de0b862b9573}, !- Handle
  Schedule Ruleset 42,                    !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  {87b36f43-93bd-41c9-8fc8-61458a0075e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87b36f43-93bd-41c9-8fc8-61458a0075e5}, !- Handle
  Schedule Day 60,                        !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51c655ee-7f7a-4d91-a46e-dbd54c9b48e2}, !- Handle
  Schedule Ruleset 43,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {cb112dfd-a040-4e9e-83e8-4b0a15a259ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb112dfd-a040-4e9e-83e8-4b0a15a259ee}, !- Handle
  Schedule Day 61,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {0212e50a-cad9-4d46-8b48-c21701cde701}, !- Handle
  HPWH-Cap-fT 5,                          !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b56c9ad3-84b8-4fa0-890c-d2de75d45d8b}, !- Handle
  HPWH-COP-fT 5,                          !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {737630db-be07-4ba7-8faa-e59df58e7377}, !- Handle
  res wh_6 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {a044d86e-ff27-4ec9-962e-143f2d04106e}, !- Handle
  res wh_6 sens,                          !- Name
  {737630db-be07-4ba7-8faa-e59df58e7377}, !- Other Equipment Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {5490b811-5f3c-419f-b9d3-6b94634b18ab}, !- Handle
  res wh_6 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {86f7dfe6-1161-4854-a924-d9db6e4686ca}, !- Handle
  res wh_6 lat,                           !- Name
  {5490b811-5f3c-419f-b9d3-6b94634b18ab}, !- Other Equipment Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {6349b82a-f1e0-46a7-9940-3ae23904039e}, !- Handle
  res_wh_6_amb_temp,                      !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8603f820-ef4f-431c-b23c-33cfc8730a23}, !- Handle
  res_wh_6_amb_rh,                        !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c45b525-689c-44f9-9860-79e137df7ae4}, !- Handle
  res_wh_6_tl,                            !- Name
  res wh_6 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b8185b99-7c0d-44f0-b520-e7eb831302ee}, !- Handle
  res_wh_6_sens_cool,                     !- Name
  res wh_6 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b7a0e555-dbe9-4b20-a268-811579b6097f}, !- Handle
  res_wh_6_lat_cool,                      !- Name
  res wh_6 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c03efaed-e37d-4a25-adef-893163e1bb86}, !- Handle
  res_wh_6_fan_pwr,                       !- Name
  res wh_6 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5db305ba-4e3c-44bc-be2e-cd4134cdc00c}, !- Handle
  res_wh_6_Tamb_act,                      !- Name
  {e8aabfab-db15-4bd7-9c66-ade684d93e9a}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {301c0f30-fae8-4577-a0f6-401f1111c561}, !- Handle
  res_wh_6_RHamb_act,                     !- Name
  {21bbd838-40b0-45d5-b5e9-5d63b7c373e9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d89d5ea8-2b5c-45dc-8535-f2f261d89213}, !- Handle
  res_wh_6_sens_act,                      !- Name
  {a044d86e-ff27-4ec9-962e-143f2d04106e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ba35b2b7-ddd4-4229-9099-328d27163cef}, !- Handle
  res_wh_6_lat_act,                       !- Name
  {86f7dfe6-1161-4854-a924-d9db6e4686ca}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {5f71a8ae-35c6-45b1-8aec-55ed36230838}, !- Handle
  res_wh_6_on_off,                        !- Name
  {b8185b99-7c0d-44f0-b520-e7eb831302ee}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {988931ba-76da-4694-b470-847f68bfb58d}, !- Handle
  res_wh_6_InletAir,                      !- Name
  Set T_hpwh_inlet_5 = res_wh_6_amb_temp, !- Program Line 1
  Set res_wh_6_Tamb_act = T_hpwh_inlet_5, !- Program Line 2
  Set res_wh_6_RHamb_act = res_wh_6_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_6_tl*1.0)+res_wh_6_fan_pwr*1.0, !- Program Line 4
  Set res_wh_6_sens_act = 0-(res_wh_6_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_6_lat_act = 0 - res_wh_6_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {347efe02-5dda-4551-aeba-8a20ab4dbe08}, !- Handle
  res_wh_6_LESchedOverride,               !- Name
  {f4356361-a1ca-493a-87dc-eb803d092ce4}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {58e85937-35ee-4922-9fc9-3492315f6182}, !- Handle
  res_wh_6_T_ctrl,                        !- Name
  res wh_6 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0024c85c-95eb-4314-9b60-7f06b51eae80}, !- Handle
  res_wh_6_LE_P,                          !- Name
  res wh_6 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b071b5f0-93fa-4963-b2c3-0e12c24716a4}, !- Handle
  res_wh_6_UE_P,                          !- Name
  res wh_6 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {418eb3f4-698d-4b74-930b-7b2920c3aa68}, !- Handle
  res_wh_6_HPSchedOverride,               !- Name
  {d4a6c74b-f9b1-4cab-baf3-57fe54279013}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2800c775-058f-4867-a3ee-3590741d61df}, !- Handle
  res_wh_6_UESchedOverride,               !- Name
  {64216cd3-b964-4ccd-aaad-d6db809e73c0}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {5a1f7021-2923-4dd7-ab1b-e59252b80b9a}, !- Handle
  res_wh_6_UETrend,                       !- Name
  {b071b5f0-93fa-4963-b2c3-0e12c24716a4}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {14252892-4310-4b29-89d0-96b28c325ec2}, !- Handle
  res_wh_6_LETrend,                       !- Name
  {0024c85c-95eb-4314-9b60-7f06b51eae80}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {f9645853-bd80-4c63-90d0-51b896f36e9a}, !- Handle
  res_wh_6_Control,                       !- Name
  Set res_wh_6_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_6_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_5 = (@TrendMax res_wh_6_UETrend 2), !- Program Line 3
  Set LEMax_5 = (@TrendMax res_wh_6_LETrend 2), !- Program Line 4
  Set ElemOn_5 = (@Max UEMax_5 LEMax_5),  !- Program Line 5
  If (res_wh_6_T_ctrl<40.38) || ((ElemOn_5>0) && (res_wh_6_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_6_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_6_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_6_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_6_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {a3b4489a-4cf0-4381-ba5f-c8d429aaf4ac}, !- Handle
  res wh_6 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {f9645853-bd80-4c63-90d0-51b896f36e9a}, !- Program Name 1
  {988931ba-76da-4694-b470-847f68bfb58d}; !- Program Name 2

OS:Node,
  {16cfa3ad-e1ce-4ccf-b1e4-e0b3f7e8f49f}, !- Handle
  Node 75,                                !- Name
  {15a8361c-299d-44b8-ad06-d3b61b04cbba}, !- Inlet Port
  {e9bedc3d-494e-47e7-9a25-80be88bf816b}; !- Outlet Port

OS:Connection,
  {15a8361c-299d-44b8-ad06-d3b61b04cbba}, !- Handle
  {a5742300-497b-4b53-a128-066718e9810d}, !- Name
  {af521b68-87ef-4c6c-afbd-7101788ba39c}, !- Source Object
  4,                                      !- Outlet Port
  {16cfa3ad-e1ce-4ccf-b1e4-e0b3f7e8f49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccda7bac-a219-4798-a8a3-b5906a42103a}, !- Handle
  Node 76,                                !- Name
  {e2a04880-4668-468e-85d0-cfaa6cb9c6d6}, !- Inlet Port
  {6b1c9dfb-c492-4f22-b79f-21943b50b81a}; !- Outlet Port

OS:Connection,
  {e9bedc3d-494e-47e7-9a25-80be88bf816b}, !- Handle
  {8dae51ed-fd28-4dab-83e7-4ee9d8ed2eaa}, !- Name
  {16cfa3ad-e1ce-4ccf-b1e4-e0b3f7e8f49f}, !- Source Object
  3,                                      !- Outlet Port
  {a80d6e83-207f-4167-90b9-73fa967d1f0d}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {e2a04880-4668-468e-85d0-cfaa6cb9c6d6}, !- Handle
  {ab9d8437-6744-44c0-b8ff-0c28013db013}, !- Name
  {a80d6e83-207f-4167-90b9-73fa967d1f0d}, !- Source Object
  39,                                     !- Outlet Port
  {ccda7bac-a219-4798-a8a3-b5906a42103a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1c9dfb-c492-4f22-b79f-21943b50b81a}, !- Handle
  {c75a00ad-1d01-48a3-a664-46c21d326879}, !- Name
  {ccda7bac-a219-4798-a8a3-b5906a42103a}, !- Source Object
  3,                                      !- Outlet Port
  {0f90d1e8-6ded-43ca-b15c-2d41c12f6a58}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {298482e7-ba06-4b1a-8c93-ad623c1140d9}, !- Handle
  Domestic Hot Water Loop|unit 7,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5a46a34d-91e1-4276-81e6-adffd6441bda}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {9b4c5d98-bfad-4a0c-b292-201368524605}, !- Plant Side Inlet Node Name
  {cad93661-cd4b-474a-8156-fcf637d3a289}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7d6ece9f-1d32-4717-b910-af28749e85f4}, !- Demand Side Inlet Node Name
  {3f6df876-ee31-4270-ad49-ef6024bfaf01}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5d2fe216-f872-4545-bbda-11acd53c1efe}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {891ae37f-d15c-4b37-b081-6626b5078fc0}, !- Demand Mixer Name
  {aa6a41d7-dfec-4c6f-9bac-fdae720d1586}, !- Demand Splitter Name
  {6e66b5c6-987b-4bfd-bc63-e5a44e7548e2}, !- Supply Mixer Name
  {0abf962b-a3ee-4293-a2da-eeb3d659ed7d}; !- Supply Splitter Name

OS:Node,
  {4fc93cda-db19-474d-949f-6fa22d3010a5}, !- Handle
  Node 77,                                !- Name
  {9b4c5d98-bfad-4a0c-b292-201368524605}, !- Inlet Port
  {2a9621eb-efb0-44c4-80d7-2af636905f54}; !- Outlet Port

OS:Node,
  {5a46a34d-91e1-4276-81e6-adffd6441bda}, !- Handle
  Node 78,                                !- Name
  {859ae876-3571-4197-8286-1089ee9d16e1}, !- Inlet Port
  {cad93661-cd4b-474a-8156-fcf637d3a289}; !- Outlet Port

OS:Node,
  {a13eef89-791c-4a6c-845f-6a8d7732fa36}, !- Handle
  Node 79,                                !- Name
  {598a7514-3e44-48ae-90ee-7ed3d0549631}, !- Inlet Port
  {f08f0517-706c-4943-ad8c-14f712f6850d}; !- Outlet Port

OS:Connector:Mixer,
  {6e66b5c6-987b-4bfd-bc63-e5a44e7548e2}, !- Handle
  Connector Mixer 13,                     !- Name
  {39343756-b82b-498c-8914-357c5b698454}, !- Outlet Branch Name
  {d331baac-3447-45b1-96f1-57c217790dc1}, !- Inlet Branch Name 1
  {8014e1d4-0438-43a1-8a9f-f84665af049b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0abf962b-a3ee-4293-a2da-eeb3d659ed7d}, !- Handle
  Connector Splitter 13,                  !- Name
  {7a0e874b-d33f-4d82-a349-068c0245075a}, !- Inlet Branch Name
  {598a7514-3e44-48ae-90ee-7ed3d0549631}, !- Outlet Branch Name 1
  {157c0a37-9eae-405c-886f-3ce290938db0}; !- Outlet Branch Name 2

OS:Connection,
  {9b4c5d98-bfad-4a0c-b292-201368524605}, !- Handle
  {279437d1-1216-4d11-8491-c4f45b49e6e1}, !- Name
  {298482e7-ba06-4b1a-8c93-ad623c1140d9}, !- Source Object
  14,                                     !- Outlet Port
  {4fc93cda-db19-474d-949f-6fa22d3010a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598a7514-3e44-48ae-90ee-7ed3d0549631}, !- Handle
  {dd07ab6d-488d-4022-8407-3d80ca1d8a54}, !- Name
  {0abf962b-a3ee-4293-a2da-eeb3d659ed7d}, !- Source Object
  3,                                      !- Outlet Port
  {a13eef89-791c-4a6c-845f-6a8d7732fa36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad93661-cd4b-474a-8156-fcf637d3a289}, !- Handle
  {2acbf35c-6e0a-422a-9e71-53f2e59b1882}, !- Name
  {5a46a34d-91e1-4276-81e6-adffd6441bda}, !- Source Object
  3,                                      !- Outlet Port
  {298482e7-ba06-4b1a-8c93-ad623c1140d9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e9c32531-1a71-489e-ac44-fba20a079dd6}, !- Handle
  Node 80,                                !- Name
  {7d6ece9f-1d32-4717-b910-af28749e85f4}, !- Inlet Port
  {d27f7cc9-0594-499a-a7ed-d6f0952afeda}; !- Outlet Port

OS:Node,
  {5875dc98-c48e-4cd8-99fb-1e6a78ed729c}, !- Handle
  Node 81,                                !- Name
  {02c3b3cc-e756-47c1-988d-f35a26bda1bd}, !- Inlet Port
  {3f6df876-ee31-4270-ad49-ef6024bfaf01}; !- Outlet Port

OS:Node,
  {3732d61d-36ef-4c22-8e44-7fc5fdac1576}, !- Handle
  Node 82,                                !- Name
  {ebb6e103-64dd-4640-be37-352b554090d5}, !- Inlet Port
  {1a34376f-e1a3-4dcc-8c77-71b6211a126c}; !- Outlet Port

OS:Connector:Mixer,
  {891ae37f-d15c-4b37-b081-6626b5078fc0}, !- Handle
  Connector Mixer 14,                     !- Name
  {02c3b3cc-e756-47c1-988d-f35a26bda1bd}, !- Outlet Branch Name
  {1a34376f-e1a3-4dcc-8c77-71b6211a126c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {aa6a41d7-dfec-4c6f-9bac-fdae720d1586}, !- Handle
  Connector Splitter 14,                  !- Name
  {d27f7cc9-0594-499a-a7ed-d6f0952afeda}, !- Inlet Branch Name
  {ebb6e103-64dd-4640-be37-352b554090d5}; !- Outlet Branch Name 1

OS:Connection,
  {7d6ece9f-1d32-4717-b910-af28749e85f4}, !- Handle
  {bbaf1a97-9668-4137-88fe-d4c55e0c32c3}, !- Name
  {298482e7-ba06-4b1a-8c93-ad623c1140d9}, !- Source Object
  17,                                     !- Outlet Port
  {e9c32531-1a71-489e-ac44-fba20a079dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d27f7cc9-0594-499a-a7ed-d6f0952afeda}, !- Handle
  {13dcc290-16da-400f-927e-2903971b26e4}, !- Name
  {e9c32531-1a71-489e-ac44-fba20a079dd6}, !- Source Object
  3,                                      !- Outlet Port
  {aa6a41d7-dfec-4c6f-9bac-fdae720d1586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb6e103-64dd-4640-be37-352b554090d5}, !- Handle
  {7cbb0935-7b9e-4da3-9d20-d690f9ca94db}, !- Name
  {aa6a41d7-dfec-4c6f-9bac-fdae720d1586}, !- Source Object
  3,                                      !- Outlet Port
  {3732d61d-36ef-4c22-8e44-7fc5fdac1576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a34376f-e1a3-4dcc-8c77-71b6211a126c}, !- Handle
  {38014f96-b47f-41da-bf41-16e02c1e5a5f}, !- Name
  {3732d61d-36ef-4c22-8e44-7fc5fdac1576}, !- Source Object
  3,                                      !- Outlet Port
  {891ae37f-d15c-4b37-b081-6626b5078fc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02c3b3cc-e756-47c1-988d-f35a26bda1bd}, !- Handle
  {b721ec61-23bf-4817-8a19-76b9e1c5f2f8}, !- Name
  {891ae37f-d15c-4b37-b081-6626b5078fc0}, !- Source Object
  2,                                      !- Outlet Port
  {5875dc98-c48e-4cd8-99fb-1e6a78ed729c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6df876-ee31-4270-ad49-ef6024bfaf01}, !- Handle
  {555cd7cc-75e6-4542-a098-7beb5e4974f8}, !- Name
  {5875dc98-c48e-4cd8-99fb-1e6a78ed729c}, !- Source Object
  3,                                      !- Outlet Port
  {298482e7-ba06-4b1a-8c93-ad623c1140d9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {50f89ec8-0991-412b-a2fb-d63cf62b1685}, !- Handle
  {298482e7-ba06-4b1a-8c93-ad623c1140d9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5d2fe216-f872-4545-bbda-11acd53c1efe}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Pipe:Adiabatic,
  {34f2426b-b308-4b8d-9639-8677e09e3f7d}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {f08f0517-706c-4943-ad8c-14f712f6850d}, !- Inlet Node Name
  {67986c84-0e1b-4442-9a90-14829713abea}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {dedd48da-6822-42eb-8c77-d30088078c3a}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {50ff4a6d-580c-4775-abae-bd84205e2e96}, !- Inlet Node Name
  {859ae876-3571-4197-8286-1089ee9d16e1}; !- Outlet Node Name

OS:Node,
  {33024d41-7beb-46e1-adfc-29b335dfdee6}, !- Handle
  Node 83,                                !- Name
  {67986c84-0e1b-4442-9a90-14829713abea}, !- Inlet Port
  {d331baac-3447-45b1-96f1-57c217790dc1}; !- Outlet Port

OS:Connection,
  {f08f0517-706c-4943-ad8c-14f712f6850d}, !- Handle
  {666199ac-dfdf-4ad4-953b-5deac8cc84fb}, !- Name
  {a13eef89-791c-4a6c-845f-6a8d7732fa36}, !- Source Object
  3,                                      !- Outlet Port
  {34f2426b-b308-4b8d-9639-8677e09e3f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67986c84-0e1b-4442-9a90-14829713abea}, !- Handle
  {b38bfdeb-58fa-4d1d-abda-6108926f9d7b}, !- Name
  {34f2426b-b308-4b8d-9639-8677e09e3f7d}, !- Source Object
  3,                                      !- Outlet Port
  {33024d41-7beb-46e1-adfc-29b335dfdee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d331baac-3447-45b1-96f1-57c217790dc1}, !- Handle
  {4fdde793-5daf-48c0-ab63-097cdb5c2e46}, !- Name
  {33024d41-7beb-46e1-adfc-29b335dfdee6}, !- Source Object
  3,                                      !- Outlet Port
  {6e66b5c6-987b-4bfd-bc63-e5a44e7548e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1fc75699-1e8d-499d-afc4-cbc57bdf996a}, !- Handle
  Node 84,                                !- Name
  {39343756-b82b-498c-8914-357c5b698454}, !- Inlet Port
  {50ff4a6d-580c-4775-abae-bd84205e2e96}; !- Outlet Port

OS:Connection,
  {39343756-b82b-498c-8914-357c5b698454}, !- Handle
  {8eaa385b-06a2-4d08-accd-8928c17ce420}, !- Name
  {6e66b5c6-987b-4bfd-bc63-e5a44e7548e2}, !- Source Object
  2,                                      !- Outlet Port
  {1fc75699-1e8d-499d-afc4-cbc57bdf996a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ff4a6d-580c-4775-abae-bd84205e2e96}, !- Handle
  {99c0c632-b5e3-4bf9-b591-d2100703f2ea}, !- Name
  {1fc75699-1e8d-499d-afc4-cbc57bdf996a}, !- Source Object
  3,                                      !- Outlet Port
  {dedd48da-6822-42eb-8c77-d30088078c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {859ae876-3571-4197-8286-1089ee9d16e1}, !- Handle
  {b2ccb14f-ff1f-4e6a-a161-abc76a2d268c}, !- Name
  {dedd48da-6822-42eb-8c77-d30088078c3a}, !- Source Object
  3,                                      !- Outlet Port
  {5a46a34d-91e1-4276-81e6-adffd6441bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e5231b7f-b7d4-42e2-8591-712da9116c11}, !- Handle
  Pump Variable Speed 7,                  !- Name
  {2a9621eb-efb0-44c4-80d7-2af636905f54}, !- Inlet Node Name
  {826bf57a-b61c-4103-8da1-e257e61ece1b}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a1149612-59e9-427a-9c91-6ca0f33f8052}, !- Handle
  Node 85,                                !- Name
  {826bf57a-b61c-4103-8da1-e257e61ece1b}, !- Inlet Port
  {7a0e874b-d33f-4d82-a349-068c0245075a}; !- Outlet Port

OS:Connection,
  {2a9621eb-efb0-44c4-80d7-2af636905f54}, !- Handle
  {d3477983-04e0-4609-9109-dca4b6748605}, !- Name
  {4fc93cda-db19-474d-949f-6fa22d3010a5}, !- Source Object
  3,                                      !- Outlet Port
  {e5231b7f-b7d4-42e2-8591-712da9116c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826bf57a-b61c-4103-8da1-e257e61ece1b}, !- Handle
  {38b2e997-3d51-4bb1-8e91-d555819deea1}, !- Name
  {e5231b7f-b7d4-42e2-8591-712da9116c11}, !- Source Object
  3,                                      !- Outlet Port
  {a1149612-59e9-427a-9c91-6ca0f33f8052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0e874b-d33f-4d82-a349-068c0245075a}, !- Handle
  {9e996047-b26a-416d-ad4b-f648489d48a5}, !- Name
  {a1149612-59e9-427a-9c91-6ca0f33f8052}, !- Source Object
  3,                                      !- Outlet Port
  {0abf962b-a3ee-4293-a2da-eeb3d659ed7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cd1d782f-6ccd-4bfd-9668-a3e5024dd36f}, !- Handle
  dhw temp 6,                             !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {cb68a2d0-1f73-44c9-ac09-58134fc1c0a9}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {cd1d782f-6ccd-4bfd-9668-a3e5024dd36f}, !- Schedule Name
  {5a46a34d-91e1-4276-81e6-adffd6441bda}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {e9981fec-3dfc-45b4-852c-21169b384d03}, !- Handle
  res wh_7 Tamb act,                      !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {0404461e-3f83-4aa1-abc4-fa6650d39ccf}, !- Handle
  res wh_7 RHamb act,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {217e8dd3-0144-49ac-9b43-3708d4a05fa8}, !- Handle
  res wh_7 WaterHeaterHPSchedule,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {631f3213-071f-4487-b004-81cae3b52fbf}, !- Handle
  res wh_7 BottomElementSetpoint,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {d7190805-511e-4790-9012-338c4fbabc2f}, !- Handle
  res wh_7 TopElementSetpoint,            !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {66765ffe-9b44-4c1f-8cc4-f785f6587ea1}, !- Handle
  res wh_7 hpwh,                          !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {217e8dd3-0144-49ac-9b43-3708d4a05fa8}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {e9981fec-3dfc-45b4-852c-21169b384d03}, !- Inlet Air Temperature Schedule Name
  {0404461e-3f83-4aa1-abc4-fa6650d39ccf}, !- Inlet Air Humidity Schedule Name
  {45a42e60-9e56-40f7-99cc-307847cb9c83}, !- Tank Name
  {f76447c0-4459-4257-a843-e2182ef05b0f}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {e9981fec-3dfc-45b4-852c-21169b384d03}, !- Compressor Ambient Temperature Schedule Name
  {4649364c-4241-4f66-bb6d-d4de53fc3515}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {f76447c0-4459-4257-a843-e2182ef05b0f}, !- Handle
  res wh_7 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {bf0e5b72-9eb2-4551-9f25-674356658fb2}, !- Heating Capacity Function of Temperature Curve Name
  {c4d1e1f9-0b9a-45b0-af0a-2ce59134f9f7}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {1b35290d-b3e4-4fa0-a869-fe8248fd49b9}, !- Heating COP Function of Temperature Curve Name
  {b9e9c09b-58c3-418d-8a2a-bc85d7712914}, !- Heating COP Function of Air Flow Fraction Curve Name
  {62fa3b21-cb40-4fde-a898-9d4c09c7069e}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {d11b707b-4822-4a50-b666-354065e7ffcb}, !- Handle
  HPWH-Htg-Cap-fT 6,                      !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
