  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {c4d1e1f9-0b9a-45b0-af0a-2ce59134f9f7}, !- Handle
  HPWH-Htg-Cap-FF 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7cc583b-b136-4df3-8637-b98a6538d80e}, !- Handle
  HPWH-Htg-COP-fT 6,                      !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b9e9c09b-58c3-418d-8a2a-bc85d7712914}, !- Handle
  HPWH-Htg-COP-FF 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {62fa3b21-cb40-4fde-a898-9d4c09c7069e}, !- Handle
  HPWH-COP-fPLR 6,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {45a42e60-9e56-40f7-99cc-307847cb9c83}, !- Handle
  res wh_7 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {d7190805-511e-4790-9012-338c4fbabc2f}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {631f3213-071f-4487-b004-81cae3b52fbf}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {e9981fec-3dfc-45b4-852c-21169b384d03}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e16e55d8-8d34-4922-a2ca-cefd7d0e25ba}, !- Use Side Inlet Node Name
  {87c5a905-5f8f-47d4-b047-6b663a7400f5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {f5d40cfe-af22-4164-a865-d537d585260a}, !- Handle
  Schedule Ruleset 44,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {77d418c9-2a69-46b4-a5db-a1ca9addd15e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77d418c9-2a69-46b4-a5db-a1ca9addd15e}, !- Handle
  Schedule Day 62,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dcbe67b-6c7a-48fd-a7a5-4b06bd10a90c}, !- Handle
  Schedule Ruleset 45,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {f8e9fa28-959c-401b-be44-047eb1e2872f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8e9fa28-959c-401b-be44-047eb1e2872f}, !- Handle
  Schedule Day 63,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e1cd9ee-e5d7-414a-aa15-93425f1e60f2}, !- Handle
  Schedule Ruleset 46,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {56226bbf-7051-4052-a91d-279a63146064}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56226bbf-7051-4052-a91d-279a63146064}, !- Handle
  Schedule Day 64,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {4649364c-4241-4f66-bb6d-d4de53fc3515}, !- Handle
  res wh_7 fan,                           !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df0737c3-910d-4a54-862b-0f860e5804bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f448c0ea-d2bf-45b2-8af9-e440e03fe89a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Curve:Exponent,
  {df0737c3-910d-4a54-862b-0f860e5804bf}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f448c0ea-d2bf-45b2-8af9-e440e03fe89a}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b558fe93-1826-4ba2-804f-884fe5eb8b7e}, !- Handle
  Schedule Ruleset 47,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {e609e543-8a6c-4c4c-9dae-707b58c3dd54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e609e543-8a6c-4c4c-9dae-707b58c3dd54}, !- Handle
  Schedule Day 65,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d8fec19-4d60-4b9b-90c9-be8ef87e4e0b}, !- Handle
  Schedule Ruleset 48,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {f0546767-d046-45d9-a110-30d460da5b74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0546767-d046-45d9-a110-30d460da5b74}, !- Handle
  Schedule Day 66,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5ea631e-173c-428b-93f5-9cbc6a006466}, !- Handle
  Schedule Ruleset 49,                    !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  {c9f1ba0a-c340-40dc-b891-39a3d38aa7c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9f1ba0a-c340-40dc-b891-39a3d38aa7c0}, !- Handle
  Schedule Day 67,                        !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c77becdc-8e20-44eb-ae13-a8ff28db895d}, !- Handle
  Schedule Ruleset 50,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {3264d840-7df1-4c20-a6a6-2eaf2ffd6c16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3264d840-7df1-4c20-a6a6-2eaf2ffd6c16}, !- Handle
  Schedule Day 68,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {bf0e5b72-9eb2-4551-9f25-674356658fb2}, !- Handle
  HPWH-Cap-fT 6,                          !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {1b35290d-b3e4-4fa0-a869-fe8248fd49b9}, !- Handle
  HPWH-COP-fT 6,                          !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {994bd8c2-d428-4cdc-a4dd-2b360f4cd270}, !- Handle
  res wh_7 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d7701afd-4f6f-4cdf-9845-436a34cfeb18}, !- Handle
  res wh_7 sens,                          !- Name
  {994bd8c2-d428-4cdc-a4dd-2b360f4cd270}, !- Other Equipment Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {a807641d-f450-4fd7-a4c2-6caa4e24ea99}, !- Handle
  res wh_7 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6e9ac73c-2ed5-4dd2-a184-442fd436818a}, !- Handle
  res wh_7 lat,                           !- Name
  {a807641d-f450-4fd7-a4c2-6caa4e24ea99}, !- Other Equipment Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c6fd1829-7414-4db4-aab8-574084a22810}, !- Handle
  res_wh_7_amb_temp,                      !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a75739d9-2f16-4a8c-bdc4-42207d20ad74}, !- Handle
  res_wh_7_amb_rh,                        !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d8ccadd-ee8a-4751-b2d0-4d3d70d86719}, !- Handle
  res_wh_7_tl,                            !- Name
  res wh_7 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ac5b0b0c-e1ed-4b0f-b367-40ae31de7934}, !- Handle
  res_wh_7_sens_cool,                     !- Name
  res wh_7 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ffc72ce9-af66-43c3-8860-2a983315b69a}, !- Handle
  res_wh_7_lat_cool,                      !- Name
  res wh_7 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c2a40114-f819-45f4-afc7-645b09bc231c}, !- Handle
  res_wh_7_fan_pwr,                       !- Name
  res wh_7 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {faeacd91-6e41-4bfa-a0f3-1d35f27bac0a}, !- Handle
  res_wh_7_Tamb_act,                      !- Name
  {e9981fec-3dfc-45b4-852c-21169b384d03}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {17d14826-aadd-45da-ac2d-32cd7c1583f8}, !- Handle
  res_wh_7_RHamb_act,                     !- Name
  {0404461e-3f83-4aa1-abc4-fa6650d39ccf}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {7d001207-8e85-410d-a918-35e2b80b0c6d}, !- Handle
  res_wh_7_sens_act,                      !- Name
  {d7701afd-4f6f-4cdf-9845-436a34cfeb18}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {46418f4e-9814-451d-b682-d1cb5c44eb6f}, !- Handle
  res_wh_7_lat_act,                       !- Name
  {6e9ac73c-2ed5-4dd2-a184-442fd436818a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {19ad3c94-265f-4041-9429-f92a5a503509}, !- Handle
  res_wh_7_on_off,                        !- Name
  {ac5b0b0c-e1ed-4b0f-b367-40ae31de7934}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {ff8f72fa-4486-4605-aa6d-bd8a212ab35f}, !- Handle
  res_wh_7_InletAir,                      !- Name
  Set T_hpwh_inlet_6 = res_wh_7_amb_temp, !- Program Line 1
  Set res_wh_7_Tamb_act = T_hpwh_inlet_6, !- Program Line 2
  Set res_wh_7_RHamb_act = res_wh_7_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_7_tl*1.0)+res_wh_7_fan_pwr*1.0, !- Program Line 4
  Set res_wh_7_sens_act = 0-(res_wh_7_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_7_lat_act = 0 - res_wh_7_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {e34cd25a-c40a-4476-b720-91bcbac4de94}, !- Handle
  res_wh_7_LESchedOverride,               !- Name
  {631f3213-071f-4487-b004-81cae3b52fbf}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {f0e259d8-d805-4bee-8dcf-f65dbc221062}, !- Handle
  res_wh_7_T_ctrl,                        !- Name
  res wh_7 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7aa61d77-0a54-4ee9-9e7c-c9a62d60152c}, !- Handle
  res_wh_7_LE_P,                          !- Name
  res wh_7 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {40dff4ed-86e8-4e45-bfd2-92d19faabf2c}, !- Handle
  res_wh_7_UE_P,                          !- Name
  res wh_7 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {50052ab3-4932-4dad-b6c1-b55727781913}, !- Handle
  res_wh_7_HPSchedOverride,               !- Name
  {217e8dd3-0144-49ac-9b43-3708d4a05fa8}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {7e8c4021-8b38-4887-87de-ad4ecdaeb43a}, !- Handle
  res_wh_7_UESchedOverride,               !- Name
  {d7190805-511e-4790-9012-338c4fbabc2f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {2d730b55-d4d6-4a3f-afc1-2183a4bccb24}, !- Handle
  res_wh_7_UETrend,                       !- Name
  {40dff4ed-86e8-4e45-bfd2-92d19faabf2c}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {c549badc-a364-406e-beda-7c09cdce60c6}, !- Handle
  res_wh_7_LETrend,                       !- Name
  {7aa61d77-0a54-4ee9-9e7c-c9a62d60152c}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {045d25aa-04a2-425a-ba96-3005d1f55984}, !- Handle
  res_wh_7_Control,                       !- Name
  Set res_wh_7_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_7_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_6 = (@TrendMax res_wh_7_UETrend 2), !- Program Line 3
  Set LEMax_6 = (@TrendMax res_wh_7_LETrend 2), !- Program Line 4
  Set ElemOn_6 = (@Max UEMax_6 LEMax_6),  !- Program Line 5
  If (res_wh_7_T_ctrl<40.38) || ((ElemOn_6>0) && (res_wh_7_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_7_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_7_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_7_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_7_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {033d1729-be07-474e-8414-47555142cf4b}, !- Handle
  res wh_7 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {045d25aa-04a2-425a-ba96-3005d1f55984}, !- Program Name 1
  {ff8f72fa-4486-4605-aa6d-bd8a212ab35f}; !- Program Name 2

OS:Node,
  {ec6c9dbb-8e23-4b3c-b632-2bc9886b62f7}, !- Handle
  Node 86,                                !- Name
  {157c0a37-9eae-405c-886f-3ce290938db0}, !- Inlet Port
  {e16e55d8-8d34-4922-a2ca-cefd7d0e25ba}; !- Outlet Port

OS:Connection,
  {157c0a37-9eae-405c-886f-3ce290938db0}, !- Handle
  {71b56eac-8b44-46d2-b13f-e3e98278e8ba}, !- Name
  {0abf962b-a3ee-4293-a2da-eeb3d659ed7d}, !- Source Object
  4,                                      !- Outlet Port
  {ec6c9dbb-8e23-4b3c-b632-2bc9886b62f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbffd136-29c0-409e-84d7-b552d240c710}, !- Handle
  Node 87,                                !- Name
  {87c5a905-5f8f-47d4-b047-6b663a7400f5}, !- Inlet Port
  {8014e1d4-0438-43a1-8a9f-f84665af049b}; !- Outlet Port

OS:Connection,
  {e16e55d8-8d34-4922-a2ca-cefd7d0e25ba}, !- Handle
  {464b1c81-16bc-485b-b929-889efc9ea62e}, !- Name
  {ec6c9dbb-8e23-4b3c-b632-2bc9886b62f7}, !- Source Object
  3,                                      !- Outlet Port
  {45a42e60-9e56-40f7-99cc-307847cb9c83}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {87c5a905-5f8f-47d4-b047-6b663a7400f5}, !- Handle
  {cc626fd6-34a8-48f3-baf6-9b4a074cecd6}, !- Name
  {45a42e60-9e56-40f7-99cc-307847cb9c83}, !- Source Object
  39,                                     !- Outlet Port
  {bbffd136-29c0-409e-84d7-b552d240c710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8014e1d4-0438-43a1-8a9f-f84665af049b}, !- Handle
  {8a8fb12a-b91c-4609-97d6-b418cdd51b03}, !- Name
  {bbffd136-29c0-409e-84d7-b552d240c710}, !- Source Object
  3,                                      !- Outlet Port
  {6e66b5c6-987b-4bfd-bc63-e5a44e7548e2}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {ccfae0c1-7f1b-450f-ab3e-227ce0c5eab5}, !- Handle
  Domestic Hot Water Loop|unit 8,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d8507b9f-6cc5-4da3-80f3-e1f9505bbbfb}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {b0d5ca27-ed04-462f-a46d-e8cf0ef6efae}, !- Plant Side Inlet Node Name
  {dec8fd8b-404a-4db3-8d6f-75b0ba167115}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d297be28-c938-414c-b42e-a4f9794db1c3}, !- Demand Side Inlet Node Name
  {c31fbd59-1a72-44dc-afa0-ffe6a7f87102}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9c2c058f-fd4a-482a-8883-dc26c4ad2c17}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0a6ec67c-838c-4f8f-a686-2b9b07468c17}, !- Demand Mixer Name
  {e24743f2-c173-4095-b7c3-d03a900b0465}, !- Demand Splitter Name
  {ec6a1073-dafd-42bc-9a53-b55f5899b58a}, !- Supply Mixer Name
  {6bca44b3-4b10-40d8-a928-974210d19c5f}; !- Supply Splitter Name

OS:Node,
  {78e9b600-7131-4390-b61c-f5d4b195988d}, !- Handle
  Node 88,                                !- Name
  {b0d5ca27-ed04-462f-a46d-e8cf0ef6efae}, !- Inlet Port
  {41b93d98-8088-4850-bdcb-5ebec242d2cf}; !- Outlet Port

OS:Node,
  {d8507b9f-6cc5-4da3-80f3-e1f9505bbbfb}, !- Handle
  Node 89,                                !- Name
  {bd4dd851-912f-4bd4-a5f2-addd7416b6ee}, !- Inlet Port
  {dec8fd8b-404a-4db3-8d6f-75b0ba167115}; !- Outlet Port

OS:Node,
  {8a83e40e-dec3-48c1-9e39-ba847c27cacf}, !- Handle
  Node 90,                                !- Name
  {d37f475b-34b0-448e-99f2-a851a2a655c5}, !- Inlet Port
  {0542b9ff-7500-4b38-8159-a18123d58295}; !- Outlet Port

OS:Connector:Mixer,
  {ec6a1073-dafd-42bc-9a53-b55f5899b58a}, !- Handle
  Connector Mixer 15,                     !- Name
  {c3425f37-e49d-4f31-9ed7-402ee8f8ef60}, !- Outlet Branch Name
  {a7af4281-4b3e-403d-83c0-3ca21ea60f2c}, !- Inlet Branch Name 1
  {20a2a080-1b35-462d-8698-e47576306fb3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6bca44b3-4b10-40d8-a928-974210d19c5f}, !- Handle
  Connector Splitter 15,                  !- Name
  {ed4316d9-f80d-405b-b3f7-5f36b31f200b}, !- Inlet Branch Name
  {d37f475b-34b0-448e-99f2-a851a2a655c5}, !- Outlet Branch Name 1
  {bd71849b-a2e0-4694-8241-839117122ff0}; !- Outlet Branch Name 2

OS:Connection,
  {b0d5ca27-ed04-462f-a46d-e8cf0ef6efae}, !- Handle
  {fc56fd2f-dffa-4db6-a6b0-0c4ee3875bf5}, !- Name
  {ccfae0c1-7f1b-450f-ab3e-227ce0c5eab5}, !- Source Object
  14,                                     !- Outlet Port
  {78e9b600-7131-4390-b61c-f5d4b195988d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37f475b-34b0-448e-99f2-a851a2a655c5}, !- Handle
  {788f1b90-f53c-4021-824b-fcfb5d1cb155}, !- Name
  {6bca44b3-4b10-40d8-a928-974210d19c5f}, !- Source Object
  3,                                      !- Outlet Port
  {8a83e40e-dec3-48c1-9e39-ba847c27cacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec8fd8b-404a-4db3-8d6f-75b0ba167115}, !- Handle
  {6f30f988-dc5d-47ae-9a57-98484fe628f2}, !- Name
  {d8507b9f-6cc5-4da3-80f3-e1f9505bbbfb}, !- Source Object
  3,                                      !- Outlet Port
  {ccfae0c1-7f1b-450f-ab3e-227ce0c5eab5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dc89124b-28a2-405b-ade8-32ed63b86f5f}, !- Handle
  Node 91,                                !- Name
  {d297be28-c938-414c-b42e-a4f9794db1c3}, !- Inlet Port
  {d1d3cdb8-7f7b-4a54-867a-cbaa27be2ad1}; !- Outlet Port

OS:Node,
  {02ab7dcb-ce65-4529-bdd8-44825ce98786}, !- Handle
  Node 92,                                !- Name
  {df6dd121-0786-4b73-8067-3b9fecd5da61}, !- Inlet Port
  {c31fbd59-1a72-44dc-afa0-ffe6a7f87102}; !- Outlet Port

OS:Node,
  {9d906f0a-92b8-45fd-a5f1-eb17fe77696a}, !- Handle
  Node 93,                                !- Name
  {bd4fc232-d13b-49bc-a56f-065ed0255e7f}, !- Inlet Port
  {8c12881b-f8c9-4a5d-8da5-84d202731d9e}; !- Outlet Port

OS:Connector:Mixer,
  {0a6ec67c-838c-4f8f-a686-2b9b07468c17}, !- Handle
  Connector Mixer 16,                     !- Name
  {df6dd121-0786-4b73-8067-3b9fecd5da61}, !- Outlet Branch Name
  {8c12881b-f8c9-4a5d-8da5-84d202731d9e}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {e24743f2-c173-4095-b7c3-d03a900b0465}, !- Handle
  Connector Splitter 16,                  !- Name
  {d1d3cdb8-7f7b-4a54-867a-cbaa27be2ad1}, !- Inlet Branch Name
  {bd4fc232-d13b-49bc-a56f-065ed0255e7f}; !- Outlet Branch Name 1

OS:Connection,
  {d297be28-c938-414c-b42e-a4f9794db1c3}, !- Handle
  {6493b067-6805-4017-b90b-f87d6f8957e8}, !- Name
  {ccfae0c1-7f1b-450f-ab3e-227ce0c5eab5}, !- Source Object
  17,                                     !- Outlet Port
  {dc89124b-28a2-405b-ade8-32ed63b86f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d3cdb8-7f7b-4a54-867a-cbaa27be2ad1}, !- Handle
  {b111d0c8-f311-4f42-a1cb-7309506af7aa}, !- Name
  {dc89124b-28a2-405b-ade8-32ed63b86f5f}, !- Source Object
  3,                                      !- Outlet Port
  {e24743f2-c173-4095-b7c3-d03a900b0465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4fc232-d13b-49bc-a56f-065ed0255e7f}, !- Handle
  {0521d1e5-a768-4c79-a38a-611b237ac801}, !- Name
  {e24743f2-c173-4095-b7c3-d03a900b0465}, !- Source Object
  3,                                      !- Outlet Port
  {9d906f0a-92b8-45fd-a5f1-eb17fe77696a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c12881b-f8c9-4a5d-8da5-84d202731d9e}, !- Handle
  {04efc416-3a58-45e0-ace8-3e93ef0cd3a9}, !- Name
  {9d906f0a-92b8-45fd-a5f1-eb17fe77696a}, !- Source Object
  3,                                      !- Outlet Port
  {0a6ec67c-838c-4f8f-a686-2b9b07468c17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df6dd121-0786-4b73-8067-3b9fecd5da61}, !- Handle
  {10722fee-636d-4959-a4bd-6fcdcf41c714}, !- Name
  {0a6ec67c-838c-4f8f-a686-2b9b07468c17}, !- Source Object
  2,                                      !- Outlet Port
  {02ab7dcb-ce65-4529-bdd8-44825ce98786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31fbd59-1a72-44dc-afa0-ffe6a7f87102}, !- Handle
  {3fad7fae-2f80-47a0-bc5b-ca1cbfdefb52}, !- Name
  {02ab7dcb-ce65-4529-bdd8-44825ce98786}, !- Source Object
  3,                                      !- Outlet Port
  {ccfae0c1-7f1b-450f-ab3e-227ce0c5eab5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5e3241ba-e9a5-441e-aa70-a645e9ca67f9}, !- Handle
  {ccfae0c1-7f1b-450f-ab3e-227ce0c5eab5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9c2c058f-fd4a-482a-8883-dc26c4ad2c17}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Pipe:Adiabatic,
  {29755018-ff0e-408c-aef3-70529a5c0a87}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {0542b9ff-7500-4b38-8159-a18123d58295}, !- Inlet Node Name
  {a133fcd0-8712-4931-8191-103f1ba0a6e7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e6ab38f8-7838-4c90-b1eb-79a542673dff}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {7d5152ed-3621-4a1f-877f-30bae3961ddc}, !- Inlet Node Name
  {bd4dd851-912f-4bd4-a5f2-addd7416b6ee}; !- Outlet Node Name

OS:Node,
  {106e589d-eedc-40c8-afdd-8face3dc7e19}, !- Handle
  Node 94,                                !- Name
  {a133fcd0-8712-4931-8191-103f1ba0a6e7}, !- Inlet Port
  {a7af4281-4b3e-403d-83c0-3ca21ea60f2c}; !- Outlet Port

OS:Connection,
  {0542b9ff-7500-4b38-8159-a18123d58295}, !- Handle
  {944e0e24-03f4-4c95-a662-2ee743716c95}, !- Name
  {8a83e40e-dec3-48c1-9e39-ba847c27cacf}, !- Source Object
  3,                                      !- Outlet Port
  {29755018-ff0e-408c-aef3-70529a5c0a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a133fcd0-8712-4931-8191-103f1ba0a6e7}, !- Handle
  {222b0ca1-b19b-4327-89e7-094089190d89}, !- Name
  {29755018-ff0e-408c-aef3-70529a5c0a87}, !- Source Object
  3,                                      !- Outlet Port
  {106e589d-eedc-40c8-afdd-8face3dc7e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7af4281-4b3e-403d-83c0-3ca21ea60f2c}, !- Handle
  {36086b06-1840-4937-a0e9-75150a59389d}, !- Name
  {106e589d-eedc-40c8-afdd-8face3dc7e19}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a1073-dafd-42bc-9a53-b55f5899b58a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77a2f055-8d0c-4563-839e-d4c26b3f90fd}, !- Handle
  Node 95,                                !- Name
  {c3425f37-e49d-4f31-9ed7-402ee8f8ef60}, !- Inlet Port
  {7d5152ed-3621-4a1f-877f-30bae3961ddc}; !- Outlet Port

OS:Connection,
  {c3425f37-e49d-4f31-9ed7-402ee8f8ef60}, !- Handle
  {b58682a9-2216-4825-af21-0c5834bf31de}, !- Name
  {ec6a1073-dafd-42bc-9a53-b55f5899b58a}, !- Source Object
  2,                                      !- Outlet Port
  {77a2f055-8d0c-4563-839e-d4c26b3f90fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5152ed-3621-4a1f-877f-30bae3961ddc}, !- Handle
  {37060119-020e-40df-bafc-91819c2794e5}, !- Name
  {77a2f055-8d0c-4563-839e-d4c26b3f90fd}, !- Source Object
  3,                                      !- Outlet Port
  {e6ab38f8-7838-4c90-b1eb-79a542673dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4dd851-912f-4bd4-a5f2-addd7416b6ee}, !- Handle
  {302c1976-e1bc-4978-8c2d-dceaf9f02192}, !- Name
  {e6ab38f8-7838-4c90-b1eb-79a542673dff}, !- Source Object
  3,                                      !- Outlet Port
  {d8507b9f-6cc5-4da3-80f3-e1f9505bbbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {eee0db81-c539-47bb-95a2-ce98315c7432}, !- Handle
  Pump Variable Speed 8,                  !- Name
  {41b93d98-8088-4850-bdcb-5ebec242d2cf}, !- Inlet Node Name
  {f14ae8c5-39f3-45f2-a20b-52e3c1543dcd}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6bb69e7b-549c-4e57-ae47-ee1b5706f9ac}, !- Handle
  Node 96,                                !- Name
  {f14ae8c5-39f3-45f2-a20b-52e3c1543dcd}, !- Inlet Port
  {ed4316d9-f80d-405b-b3f7-5f36b31f200b}; !- Outlet Port

OS:Connection,
  {41b93d98-8088-4850-bdcb-5ebec242d2cf}, !- Handle
  {8f04b78b-6ded-4f5e-a5b2-899407b0d53e}, !- Name
  {78e9b600-7131-4390-b61c-f5d4b195988d}, !- Source Object
  3,                                      !- Outlet Port
  {eee0db81-c539-47bb-95a2-ce98315c7432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14ae8c5-39f3-45f2-a20b-52e3c1543dcd}, !- Handle
  {3313b9ed-4d51-455a-913c-8ac35c5d3924}, !- Name
  {eee0db81-c539-47bb-95a2-ce98315c7432}, !- Source Object
  3,                                      !- Outlet Port
  {6bb69e7b-549c-4e57-ae47-ee1b5706f9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4316d9-f80d-405b-b3f7-5f36b31f200b}, !- Handle
  {bc93763c-4258-459e-bd03-887244e45684}, !- Name
  {6bb69e7b-549c-4e57-ae47-ee1b5706f9ac}, !- Source Object
  3,                                      !- Outlet Port
  {6bca44b3-4b10-40d8-a928-974210d19c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1be7467e-b483-4156-af14-13ded91cdeda}, !- Handle
  dhw temp 7,                             !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {ff2fe939-0589-4601-8bff-6be0c42de95d}, !- Handle
  Setpoint Manager Scheduled 8,           !- Name
  Temperature,                            !- Control Variable
  {1be7467e-b483-4156-af14-13ded91cdeda}, !- Schedule Name
  {d8507b9f-6cc5-4da3-80f3-e1f9505bbbfb}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {16efb7c1-67b2-4132-8780-3a6a0fcb6205}, !- Handle
  res wh_8 Tamb act,                      !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {9a938124-b551-404b-b14f-4c3a7c1f4f1c}, !- Handle
  res wh_8 RHamb act,                     !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {9e428e7c-5239-4cfb-8a4f-257ec923a674}, !- Handle
  res wh_8 WaterHeaterHPSchedule,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {ca8f952a-c5a6-4430-82da-303c51981a49}, !- Handle
  res wh_8 BottomElementSetpoint,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {5e0aebd5-9964-4352-b7ab-3929457566cf}, !- Handle
  res wh_8 TopElementSetpoint,            !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {c96cd0c0-bd46-4410-bff8-825a5d8efaec}, !- Handle
  res wh_8 hpwh,                          !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {9e428e7c-5239-4cfb-8a4f-257ec923a674}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {16efb7c1-67b2-4132-8780-3a6a0fcb6205}, !- Inlet Air Temperature Schedule Name
  {9a938124-b551-404b-b14f-4c3a7c1f4f1c}, !- Inlet Air Humidity Schedule Name
  {13207e4b-e033-4950-bc20-161be7381172}, !- Tank Name
  {980507ec-e490-4d31-936a-4d996f37d6dd}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {16efb7c1-67b2-4132-8780-3a6a0fcb6205}, !- Compressor Ambient Temperature Schedule Name
  {34407d3f-76c9-4685-928c-70bd96363c0a}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {980507ec-e490-4d31-936a-4d996f37d6dd}, !- Handle
  res wh_8 coil,                          !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {4fdf782e-89c1-4927-81de-8faa380c6039}, !- Heating Capacity Function of Temperature Curve Name
  {9d169032-9613-4c09-bc7b-b22c20fc3c40}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {e2a21868-1fb7-4906-b358-9df288b6bea3}, !- Heating COP Function of Temperature Curve Name
  {f41c6d32-4896-408c-b22e-4d2513d8e5a2}, !- Heating COP Function of Air Flow Fraction Curve Name
  {9776ef31-1e58-4b34-903b-e6df7fbe314e}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {63a02728-c5ab-4df2-a989-93c283204829}, !- Handle
  HPWH-Htg-Cap-fT 7,                      !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {9d169032-9613-4c09-bc7b-b22c20fc3c40}, !- Handle
  HPWH-Htg-Cap-FF 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cae8a89e-256f-452d-a7b0-2a0ef424b08a}, !- Handle
  HPWH-Htg-COP-fT 7,                      !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f41c6d32-4896-408c-b22e-4d2513d8e5a2}, !- Handle
  HPWH-Htg-COP-FF 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9776ef31-1e58-4b34-903b-e6df7fbe314e}, !- Handle
  HPWH-COP-fPLR 7,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {13207e4b-e033-4950-bc20-161be7381172}, !- Handle
  res wh_8 tank,                          !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {5e0aebd5-9964-4352-b7ab-3929457566cf}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {ca8f952a-c5a6-4430-82da-303c51981a49}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {16efb7c1-67b2-4132-8780-3a6a0fcb6205}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fbd91896-091d-4b73-9601-b8d145f2ff8e}, !- Use Side Inlet Node Name
  {dd3bdba7-4e7c-448f-b9ed-ff1ff2eaae34}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {34c6a113-1988-4103-8b89-b0a11f4dbfbb}, !- Handle
  Schedule Ruleset 51,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {02cbc615-a97e-4d30-8f0a-c3444d7379fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02cbc615-a97e-4d30-8f0a-c3444d7379fb}, !- Handle
  Schedule Day 69,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {60cfb16c-1ce3-4e27-b948-050c8a65bd9b}, !- Handle
  Schedule Ruleset 52,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {e0d0bb99-4643-4849-a710-55698f441658}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0d0bb99-4643-4849-a710-55698f441658}, !- Handle
  Schedule Day 70,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ce181c0-241e-4880-b4ec-63030a132250}, !- Handle
  Schedule Ruleset 53,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {e1f40f1a-352f-4041-9195-51e66842b13e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1f40f1a-352f-4041-9195-51e66842b13e}, !- Handle
  Schedule Day 71,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {34407d3f-76c9-4685-928c-70bd96363c0a}, !- Handle
  res wh_8 fan,                           !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ad165b6-b13b-4c1b-8819-709b2f9b2126}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f50076c1-c564-4458-a8dc-886c39ac8b1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Curve:Exponent,
  {7ad165b6-b13b-4c1b-8819-709b2f9b2126}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f50076c1-c564-4458-a8dc-886c39ac8b1c}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {69f1c537-2d41-455a-bf9f-de9c1667cf98}, !- Handle
  Schedule Ruleset 54,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {9fc5fa4d-8dc2-4af7-992f-ae477045aa7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fc5fa4d-8dc2-4af7-992f-ae477045aa7d}, !- Handle
  Schedule Day 72,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {25042a82-f4b5-4b1f-b109-cfc7a139c139}, !- Handle
  Schedule Ruleset 55,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {9ca0b671-9edd-42c1-8ded-89fc26cc7692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ca0b671-9edd-42c1-8ded-89fc26cc7692}, !- Handle
  Schedule Day 73,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbfff5da-3a91-4d49-a868-96dc4efbba08}, !- Handle
  Schedule Ruleset 56,                    !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  {71a351ff-1dbb-497c-ab0b-ed26cb3712e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71a351ff-1dbb-497c-ab0b-ed26cb3712e4}, !- Handle
  Schedule Day 74,                        !- Name
  {f89d134c-9e8c-4f85-9ec0-659b8efb07de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ef5f8d9-68e8-419f-9bfb-590d4ea7b153}, !- Handle
  Schedule Ruleset 57,                    !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {d3350e1b-1978-40f4-8726-0cffa8b81944}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3350e1b-1978-40f4-8726-0cffa8b81944}, !- Handle
  Schedule Day 75,                        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {4fdf782e-89c1-4927-81de-8faa380c6039}, !- Handle
  HPWH-Cap-fT 7,                          !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e2a21868-1fb7-4906-b358-9df288b6bea3}, !- Handle
  HPWH-COP-fT 7,                          !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {9eac16cf-8f15-4254-982d-b34e139d7227}, !- Handle
  res wh_8 sens,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d0dd2d3d-47d4-4784-909b-02c63c1fbb19}, !- Handle
  res wh_8 sens,                          !- Name
  {9eac16cf-8f15-4254-982d-b34e139d7227}, !- Other Equipment Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {21089a42-cf90-40d6-8729-9a23f17d7a78}, !- Handle
  res wh_8 lat,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {77dba507-7585-4701-afc4-4d9d1208261d}, !- Handle
  res wh_8 lat,                           !- Name
  {21089a42-cf90-40d6-8729-9a23f17d7a78}, !- Other Equipment Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {157547a0-3712-4655-9e54-2b846d5994a4}, !- Handle
  res_wh_8_amb_temp,                      !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b4179e4b-444f-4ce6-a61f-7513d05feb93}, !- Handle
  res_wh_8_amb_rh,                        !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Air Relative Humidity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b676f8fd-d01b-41b3-97fc-0965ef4b9722}, !- Handle
  res_wh_8_tl,                            !- Name
  res wh_8 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Rate;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {25772106-122d-49d5-b22b-bcf35c62a442}, !- Handle
  res_wh_8_sens_cool,                     !- Name
  res wh_8 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Sensible Cooling Rate;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba9eeca7-e541-4a67-9ba8-6af23ac3ceb4}, !- Handle
  res_wh_8_lat_cool,                      !- Name
  res wh_8 coil,                          !- Output Variable or Output Meter Index Key Name
  Cooling Coil Latent Cooling Rate;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a843ef13-957d-4816-9129-66f7344c185d}, !- Handle
  res_wh_8_fan_pwr,                       !- Name
  res wh_8 fan,                           !- Output Variable or Output Meter Index Key Name
  Fan Electric Power;                     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f6537aa1-0cca-4936-9102-223d5acd8f7b}, !- Handle
  res_wh_8_Tamb_act,                      !- Name
  {16efb7c1-67b2-4132-8780-3a6a0fcb6205}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d9369570-44c0-46d8-b2c3-b12614be16f8}, !- Handle
  res_wh_8_RHamb_act,                     !- Name
  {9a938124-b551-404b-b14f-4c3a7c1f4f1c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {c72fd838-f378-45f2-9f6b-38fc662644c7}, !- Handle
  res_wh_8_sens_act,                      !- Name
  {d0dd2d3d-47d4-4784-909b-02c63c1fbb19}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {462af9c3-412d-4290-8c2d-95a3a8bd4327}, !- Handle
  res_wh_8_lat_act,                       !- Name
  {77dba507-7585-4701-afc4-4d9d1208261d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {d216a743-27f0-456a-bcff-2dbf4137a546}, !- Handle
  res_wh_8_on_off,                        !- Name
  {25772106-122d-49d5-b22b-bcf35c62a442}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {af7ecc42-7d26-4d12-8666-278b2216c62b}, !- Handle
  res_wh_8_InletAir,                      !- Name
  Set T_hpwh_inlet_7 = res_wh_8_amb_temp, !- Program Line 1
  Set res_wh_8_Tamb_act = T_hpwh_inlet_7, !- Program Line 2
  Set res_wh_8_RHamb_act = res_wh_8_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_8_tl*1.0)+res_wh_8_fan_pwr*1.0, !- Program Line 4
  Set res_wh_8_sens_act = 0-(res_wh_8_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_8_lat_act = 0 - res_wh_8_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {bd284e39-f10b-462c-b68e-6c8f91800c65}, !- Handle
  res_wh_8_LESchedOverride,               !- Name
  {ca8f952a-c5a6-4430-82da-303c51981a49}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {5f45fc62-a371-4bc2-ba13-f11c4599890f}, !- Handle
  res_wh_8_T_ctrl,                        !- Name
  res wh_8 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Temperature Node 3;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed404007-c791-47b2-816c-7a0b7dd348f1}, !- Handle
  res_wh_8_LE_P,                          !- Name
  res wh_8 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 2 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {023473b8-99b6-4805-ac15-6db8c4db84e1}, !- Handle
  res_wh_8_UE_P,                          !- Name
  res wh_8 tank,                          !- Output Variable or Output Meter Index Key Name
  Water Heater Heater 1 Heating Energy;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {358be549-d0fa-4f65-8504-658ce16ddc09}, !- Handle
  res_wh_8_HPSchedOverride,               !- Name
  {9e428e7c-5239-4cfb-8a4f-257ec923a674}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f3230f60-839a-456c-9478-8029316b5be8}, !- Handle
  res_wh_8_UESchedOverride,               !- Name
  {5e0aebd5-9964-4352-b7ab-3929457566cf}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {55e77425-7c84-470e-a436-1299148f31b3}, !- Handle
  res_wh_8_UETrend,                       !- Name
  {023473b8-99b6-4805-ac15-6db8c4db84e1}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {8b219f3e-a202-4c3d-bb70-1cd2ba7ac453}, !- Handle
  res_wh_8_LETrend,                       !- Name
  {ed404007-c791-47b2-816c-7a0b7dd348f1}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {408cc125-3747-4cd0-af23-98253989dd7a}, !- Handle
  res_wh_8_Control,                       !- Name
  Set res_wh_8_UESchedOverride = 49.78,   !- Program Line 1
  Set res_wh_8_HPSchedOverride = 51.67,   !- Program Line 2
  Set UEMax_7 = (@TrendMax res_wh_8_UETrend 2), !- Program Line 3
  Set LEMax_7 = (@TrendMax res_wh_8_LETrend 2), !- Program Line 4
  Set ElemOn_7 = (@Max UEMax_7 LEMax_7),  !- Program Line 5
  If (res_wh_8_T_ctrl<40.38) || ((ElemOn_7>0) && (res_wh_8_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_8_LESchedOverride = 70,      !- Program Line 7
  Set res_wh_8_HPSchedOverride = 0,       !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_8_LESchedOverride = 0,       !- Program Line 10
  Set res_wh_8_HPSchedOverride = 51.67,   !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {cdfb5658-9cfc-44ce-978c-30300acc9d62}, !- Handle
  res wh_8 ProgramManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {408cc125-3747-4cd0-af23-98253989dd7a}, !- Program Name 1
  {af7ecc42-7d26-4d12-8666-278b2216c62b}; !- Program Name 2

OS:Node,
  {6010df26-32b7-4022-96e5-b7f011828f8f}, !- Handle
  Node 97,                                !- Name
  {bd71849b-a2e0-4694-8241-839117122ff0}, !- Inlet Port
  {fbd91896-091d-4b73-9601-b8d145f2ff8e}; !- Outlet Port

OS:Connection,
  {bd71849b-a2e0-4694-8241-839117122ff0}, !- Handle
  {75eb0837-84d1-4c6f-a08b-c18717e9e2df}, !- Name
  {6bca44b3-4b10-40d8-a928-974210d19c5f}, !- Source Object
  4,                                      !- Outlet Port
  {6010df26-32b7-4022-96e5-b7f011828f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6dd0177-2991-4880-a19a-4acbf837835f}, !- Handle
  Node 98,                                !- Name
  {dd3bdba7-4e7c-448f-b9ed-ff1ff2eaae34}, !- Inlet Port
  {20a2a080-1b35-462d-8698-e47576306fb3}; !- Outlet Port

OS:Connection,
  {fbd91896-091d-4b73-9601-b8d145f2ff8e}, !- Handle
  {4eacb80d-a59c-45c4-a865-a2826b7b8716}, !- Name
  {6010df26-32b7-4022-96e5-b7f011828f8f}, !- Source Object
  3,                                      !- Outlet Port
  {13207e4b-e033-4950-bc20-161be7381172}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {dd3bdba7-4e7c-448f-b9ed-ff1ff2eaae34}, !- Handle
  {7363b20f-3ac2-4e16-b289-9c07d3ed4e09}, !- Name
  {13207e4b-e033-4950-bc20-161be7381172}, !- Source Object
  39,                                     !- Outlet Port
  {f6dd0177-2991-4880-a19a-4acbf837835f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a2a080-1b35-462d-8698-e47576306fb3}, !- Handle
  {1a4f7e90-58bf-45ce-9f64-62f59401ba83}, !- Name
  {f6dd0177-2991-4880-a19a-4acbf837835f}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a1073-dafd-42bc-9a53-b55f5899b58a}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {17da775e-7e0f-4514-a381-48802c16340e}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8c06f0ab-c19d-4b3d-be81-8441b397bfd8}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d68c61a7-e2ef-4111-900f-7a453eaca73e}, !- Handle
  HP_Heat-Cap-fT1,                        !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {1f5500aa-0171-4ad2-9572-e98e479710db}, !- Handle
  HP_Heat-EIR-fT1,                        !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3fc34100-d569-4f87-b3d1-726c151dac2f}, !- Handle
  HP_Heat-PLF-fPLR1,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5e492e1d-02eb-4ef6-bd30-7241d65626c3}, !- Handle
  HP_Heat-CAP-fFF1,                       !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7042baeb-cddf-445b-9491-66e215c5aae7}, !- Handle
  HP_Heat-EIR-fFF1,                       !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {bf1a41e7-1914-4844-bb9f-3840fe2afea0}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d68c61a7-e2ef-4111-900f-7a453eaca73e}, !- Heating Capacity Function of Temperature Curve Name
  {5e492e1d-02eb-4ef6-bd30-7241d65626c3}, !- Heating Capacity Function of Flow Fraction Curve Name
  {1f5500aa-0171-4ad2-9572-e98e479710db}, !- Energy Input Ratio Function of Temperature Curve Name
  {7042baeb-cddf-445b-9491-66e215c5aae7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3fc34100-d569-4f87-b3d1-726c151dac2f}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {8c06f0ab-c19d-4b3d-be81-8441b397bfd8}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {936d1a33-7ac7-4653-ad41-7b2753dbcfe6}, !- Handle
  HP_Heat-Cap-fT2,                        !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {942d3f5d-72af-43b8-bdf3-0cad4f2aac5e}, !- Handle
  HP_Heat-EIR-fT2,                        !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d356f0b2-ae16-41f8-974a-49607a16b5b1}, !- Handle
  HP_Heat-PLF-fPLR2,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {621232ee-e662-443f-bb7d-0f537808e20b}, !- Handle
  HP_Heat-CAP-fFF2,                       !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1a3e0c47-d8a9-4266-8ce5-274e200433c3}, !- Handle
  HP_Heat-EIR-fFF2,                       !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {f32dfbf4-c1b7-415e-bb09-a45aee25be79}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {936d1a33-7ac7-4653-ad41-7b2753dbcfe6}, !- Heating Capacity Function of Temperature Curve Name
  {621232ee-e662-443f-bb7d-0f537808e20b}, !- Heating Capacity Function of Flow Fraction Curve Name
  {942d3f5d-72af-43b8-bdf3-0cad4f2aac5e}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a3e0c47-d8a9-4266-8ce5-274e200433c3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d356f0b2-ae16-41f8-974a-49607a16b5b1}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {8c06f0ab-c19d-4b3d-be81-8441b397bfd8}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {d9f4cee8-9b2f-4131-ab2c-69d809c83f6a}, !- Handle
  res ashp htg coil,                      !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {17da775e-7e0f-4514-a381-48802c16340e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {a7355974-35de-4f35-a96d-509dc20dfe9d}; !- Stage Data List

OS:ModelObjectList,
  {a7355974-35de-4f35-a96d-509dc20dfe9d}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List, !- Name
  {bf1a41e7-1914-4844-bb9f-3840fe2afea0}, !- Model Object 1
  {f32dfbf4-c1b7-415e-bb09-a45aee25be79}; !- Model Object 2

OS:Coil:Heating:Electric,
  {b8bbf797-906e-42e6-a674-ebbbff67b1bd}, !- Handle
  res ashp supp heater,                   !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {96b1a366-cc5c-4200-8221-15cab2df0f4e}, !- Handle
  res ashp fan power curve,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e52f6ed3-3337-4d3e-a6ca-9e375bd65bde}, !- Handle
  res ashp fan eff curve,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {0e33c966-c0e7-45fa-8710-4fec5301d2d8}, !- Handle
  res ashp htg supply fan,                !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96b1a366-cc5c-4200-8221-15cab2df0f4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e52f6ed3-3337-4d3e-a6ca-9e375bd65bde}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp htg supply fan;                !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {6172d274-ad14-4f8a-a8e9-135e474ed8e2}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {b5d36827-e596-422b-ad9e-781f84495b3c}, !- Handle
  res ashp htg unitary system,            !- Name
  Load,                                   !- Control Type
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {871db891-0176-455c-a917-89ba87960876}, !- Air Inlet Node Name
  {6db40c3f-70c2-44d4-801e-93b6520ff7f3}, !- Air Outlet Node Name
  {0e33c966-c0e7-45fa-8710-4fec5301d2d8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  {d9f4cee8-9b2f-4131-ab2c-69d809c83f6a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b8bbf797-906e-42e6-a674-ebbbff67b1bd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {6172d274-ad14-4f8a-a8e9-135e474ed8e2}; !- Design Specification Multispeed Object Name

OS:Schedule:Constant,
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Handle
  Always Off Discrete,                    !- Name
  {04f6d386-95e9-48dc-b93c-de418e0535b7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {04f6d386-95e9-48dc-b93c-de418e0535b7}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {236deaca-6330-4700-8480-c10d781d11a2}, !- Handle
  res ashp htg asys,                      !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {06fa609f-5e01-48e3-9847-bf8f3a0ff168}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e2aaf58-ef03-4dc5-b9f7-df0dd7ddac46}, !- Supply Side Inlet Node Name
  {57c86e80-58bd-4f87-ac34-4bf83769e260}, !- Demand Side Outlet Node Name
  {c640c6f2-2258-4cf7-83d6-e4dcc3b82d27}, !- Demand Side Inlet Node A
  {67026a33-3fa3-49d5-bc26-9b06f2a9d633}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fabf9c49-9758-44bc-9f89-e32ed29f6ce9}, !- Demand Mixer Name
  {30b84bdb-c91a-4503-9aaf-950f80448eba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15c890a4-3977-45e7-ab5b-d7c9ba310124}, !- Handle
  Node 99,                                !- Name
  {9e2aaf58-ef03-4dc5-b9f7-df0dd7ddac46}, !- Inlet Port
  {871db891-0176-455c-a917-89ba87960876}; !- Outlet Port

OS:Node,
  {511e4921-47be-497a-beca-16821c44ea28}, !- Handle
  Node 100,                               !- Name
  {6db40c3f-70c2-44d4-801e-93b6520ff7f3}, !- Inlet Port
  {67026a33-3fa3-49d5-bc26-9b06f2a9d633}; !- Outlet Port

OS:Connection,
  {9e2aaf58-ef03-4dc5-b9f7-df0dd7ddac46}, !- Handle
  {af55a27d-2049-479e-b47c-e790df55c02b}, !- Name
  {236deaca-6330-4700-8480-c10d781d11a2}, !- Source Object
  8,                                      !- Outlet Port
  {15c890a4-3977-45e7-ab5b-d7c9ba310124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67026a33-3fa3-49d5-bc26-9b06f2a9d633}, !- Handle
  {b679e26d-25f7-4cbd-ae36-6c629f781bd2}, !- Name
  {511e4921-47be-497a-beca-16821c44ea28}, !- Source Object
  3,                                      !- Outlet Port
  {236deaca-6330-4700-8480-c10d781d11a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {83875c70-435c-467e-b90e-3ebb38b32718}, !- Handle
  Node 101,                               !- Name
  {c640c6f2-2258-4cf7-83d6-e4dcc3b82d27}, !- Inlet Port
  {4b3b3b4d-65c2-497c-9655-5023b91bd007}; !- Outlet Port

OS:Node,
  {0c89d811-2fab-4008-b860-874cef733688}, !- Handle
  Node 102,                               !- Name
  {954441d5-4010-43f1-bdf1-c251670bab67}, !- Inlet Port
  {57c86e80-58bd-4f87-ac34-4bf83769e260}; !- Outlet Port

OS:Node,
  {c8964e3b-e632-4a4d-913d-5573d112e72d}, !- Handle
  Node 103,                               !- Name
  {bd4760d1-1737-45f7-bdd0-d2154621fa2f}, !- Inlet Port
  {61ada834-6354-42aa-bf04-49d8fd2409ab}; !- Outlet Port

OS:Connection,
  {c640c6f2-2258-4cf7-83d6-e4dcc3b82d27}, !- Handle
  {a455c04d-d9a6-4e72-91f2-677dc2e497e4}, !- Name
  {236deaca-6330-4700-8480-c10d781d11a2}, !- Source Object
  10,                                     !- Outlet Port
  {83875c70-435c-467e-b90e-3ebb38b32718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c86e80-58bd-4f87-ac34-4bf83769e260}, !- Handle
  {fc0f252c-7f8d-4b28-b5c1-68ca868ff66e}, !- Name
  {0c89d811-2fab-4008-b860-874cef733688}, !- Source Object
  3,                                      !- Outlet Port
  {236deaca-6330-4700-8480-c10d781d11a2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {30b84bdb-c91a-4503-9aaf-950f80448eba}, !- Handle
  res ashp htg zone splitter,             !- Name
  {4b3b3b4d-65c2-497c-9655-5023b91bd007}, !- Inlet Node Name
  {38b648ac-861a-46e2-b49d-5849165a0c35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fabf9c49-9758-44bc-9f89-e32ed29f6ce9}, !- Handle
  res ashp htg zone mixer,                !- Name
  {954441d5-4010-43f1-bdf1-c251670bab67}, !- Outlet Node Name
  {ce107d50-1505-4f6b-a2ee-00862d2ce020}; !- Inlet Node Name 1

OS:Connection,
  {4b3b3b4d-65c2-497c-9655-5023b91bd007}, !- Handle
  {0d14db9e-aa6f-416c-909a-b4b02178d97c}, !- Name
  {83875c70-435c-467e-b90e-3ebb38b32718}, !- Source Object
  3,                                      !- Outlet Port
  {30b84bdb-c91a-4503-9aaf-950f80448eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {954441d5-4010-43f1-bdf1-c251670bab67}, !- Handle
  {25216f75-f382-448b-aead-ec4ac4afc602}, !- Name
  {fabf9c49-9758-44bc-9f89-e32ed29f6ce9}, !- Source Object
  2,                                      !- Outlet Port
  {0c89d811-2fab-4008-b860-874cef733688}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {decc81a9-e316-4448-b63c-8db31098d109}, !- Handle
  {236deaca-6330-4700-8480-c10d781d11a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {06fa609f-5e01-48e3-9847-bf8f3a0ff168}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {871db891-0176-455c-a917-89ba87960876}, !- Handle
  {07e21a83-d7aa-4a74-bc1e-6799f740f8b7}, !- Name
  {15c890a4-3977-45e7-ab5b-d7c9ba310124}, !- Source Object
  3,                                      !- Outlet Port
  {b5d36827-e596-422b-ad9e-781f84495b3c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6db40c3f-70c2-44d4-801e-93b6520ff7f3}, !- Handle
  {eb6fab5b-6549-479f-b784-8bd9b664df75}, !- Name
  {b5d36827-e596-422b-ad9e-781f84495b3c}, !- Source Object
  7,                                      !- Outlet Port
  {511e4921-47be-497a-beca-16821c44ea28}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e47d9f0b-db21-4c48-9842-1e42fa0a3eeb}, !- Handle
  res ashp living zone htg direct air,    !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {c40201db-c957-4250-97cb-a241ccc6cd74}, !- Air Inlet Node Name
  {bd4760d1-1737-45f7-bdd0-d2154621fa2f}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4679c774-0a31-4f17-b568-1be53741acb8}, !- Handle
  Node 104,                               !- Name
  {7f7d7a49-c827-45d4-85ba-98c21204d950}, !- Inlet Port
  {034129e6-843e-4f74-8896-31d15e21c674}; !- Outlet Port

OS:Connection,
  {61ada834-6354-42aa-bf04-49d8fd2409ab}, !- Handle
  {d61c7a33-0747-4a6d-84b3-b1669b81fe88}, !- Name
  {c8964e3b-e632-4a4d-913d-5573d112e72d}, !- Source Object
  3,                                      !- Outlet Port
  {070f8076-6397-44b3-a140-32db90610062}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f7d7a49-c827-45d4-85ba-98c21204d950}, !- Handle
  {2e3b706a-5fbb-48d0-8f12-ec06621dce8c}, !- Name
  {d2424d5e-cd74-400b-aa08-892784f5be8f}, !- Source Object
  3,                                      !- Outlet Port
  {4679c774-0a31-4f17-b568-1be53741acb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54dec2f3-e400-4b5b-ac57-38fa29ede56b}, !- Handle
  Node 105,                               !- Name
  {38b648ac-861a-46e2-b49d-5849165a0c35}, !- Inlet Port
  {c40201db-c957-4250-97cb-a241ccc6cd74}; !- Outlet Port

OS:Connection,
  {38b648ac-861a-46e2-b49d-5849165a0c35}, !- Handle
  {e8f2bb58-f8f3-4e5b-94e8-364a7caad3f9}, !- Name
  {30b84bdb-c91a-4503-9aaf-950f80448eba}, !- Source Object
  3,                                      !- Outlet Port
  {54dec2f3-e400-4b5b-ac57-38fa29ede56b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c40201db-c957-4250-97cb-a241ccc6cd74}, !- Handle
  {353c6ac6-7526-4af6-ac2c-60ef4f9c51c4}, !- Name
  {54dec2f3-e400-4b5b-ac57-38fa29ede56b}, !- Source Object
  3,                                      !- Outlet Port
  {e47d9f0b-db21-4c48-9842-1e42fa0a3eeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd4760d1-1737-45f7-bdd0-d2154621fa2f}, !- Handle
  {388449ef-e4e5-470f-af5b-9bf1b8920ded}, !- Name
  {e47d9f0b-db21-4c48-9842-1e42fa0a3eeb}, !- Source Object
  4,                                      !- Outlet Port
  {c8964e3b-e632-4a4d-913d-5573d112e72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {1cb4cffc-d4bb-47b6-b7e0-3263235d5657}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {bfa68390-dbc5-4a42-a8b4-79661b8dbda7}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {eaca3e12-c7a0-4d45-ac45-445437451927}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c4dce3ec-08a5-4f16-b589-5762894af858}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {59472bfb-18eb-40c2-9d5d-cb9ef170f512}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0d444348-85a5-4e82-8095-623d181b44a2}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {d454e0c2-10f0-44d6-8b93-ff349eebd192}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bfa68390-dbc5-4a42-a8b4-79661b8dbda7}, !- Total Cooling Capacity Function of Temperature Curve
  {59472bfb-18eb-40c2-9d5d-cb9ef170f512}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {eaca3e12-c7a0-4d45-ac45-445437451927}, !- Energy Input Ratio Function of Temperature Curve
  {0d444348-85a5-4e82-8095-623d181b44a2}, !- Energy Input Ratio Function of Flow Fraction Curve
  {c4dce3ec-08a5-4f16-b589-5762894af858}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {1cb4cffc-d4bb-47b6-b7e0-3263235d5657}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {b5c73cdb-cd61-4a33-a4a6-78d3a9d36efa}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f0fb9a84-b037-48ce-ab74-16c300c9bc75}, !- Handle
  Cool-EIR-fT2,                           !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4d23eb70-5aaf-4f54-aee8-5a3dc20ec4ef}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {83f76cde-5e29-4108-83f4-dc84d6a5e1e4}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {53760fcc-69fd-4d5d-861c-b7a39b220ba0}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {a0dbf569-9e52-4ef4-8cc8-9a6e007e63dd}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b5c73cdb-cd61-4a33-a4a6-78d3a9d36efa}, !- Total Cooling Capacity Function of Temperature Curve
  {83f76cde-5e29-4108-83f4-dc84d6a5e1e4}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {f0fb9a84-b037-48ce-ab74-16c300c9bc75}, !- Energy Input Ratio Function of Temperature Curve
  {53760fcc-69fd-4d5d-861c-b7a39b220ba0}, !- Energy Input Ratio Function of Flow Fraction Curve
  {4d23eb70-5aaf-4f54-aee8-5a3dc20ec4ef}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {1cb4cffc-d4bb-47b6-b7e0-3263235d5657}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {479befb7-f535-4cab-95ec-7e72ac5c613b}, !- Handle
  res ashp clg coil,                      !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {d454e0c2-10f0-44d6-8b93-ff349eebd192}, !- Stage 1
  {a0dbf569-9e52-4ef4-8cc8-9a6e007e63dd}; !- Stage 2

OS:Curve:Exponent,
  {88cec0e6-f717-4d5e-95ba-d7bc72bab947}, !- Handle
  res ashp fan power curve 1,             !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e02219b7-a97b-4441-aa3b-ed0358d19f80}, !- Handle
  res ashp fan eff curve 1,               !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e35779c9-11c3-44aa-a670-463c33bb3a52}, !- Handle
  res ashp clg supply fan,                !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88cec0e6-f717-4d5e-95ba-d7bc72bab947}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e02219b7-a97b-4441-aa3b-ed0358d19f80}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp clg supply fan;                !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {f3af763c-a798-45c4-a588-2c253255d954}, !- Handle
  Unitary System Performance Multispeed 2, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {e973b0ae-c70a-4f9a-9ad1-bb6cc88b4dc3}, !- Handle
  res ashp clg unitary system,            !- Name
  Load,                                   !- Control Type
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {5d5ea166-1722-4409-b48b-3b3dca79affa}, !- Air Inlet Node Name
  {1b0ed549-e6a6-472f-81ea-677caa7fc67a}, !- Air Outlet Node Name
  {e35779c9-11c3-44aa-a670-463c33bb3a52}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {479befb7-f535-4cab-95ec-7e72ac5c613b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {f3af763c-a798-45c4-a588-2c253255d954}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {3dd8662d-3262-43b0-86ca-3d9e2cbbdb58}, !- Handle
  res ashp clg asys,                      !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {fb1dda6a-137d-4484-9646-c7ea5c42d7cf}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5e955ff-7c82-4efa-8071-b9b4105a5da0}, !- Supply Side Inlet Node Name
  {482150f8-c3d8-4253-8516-c9ff91ac46f1}, !- Demand Side Outlet Node Name
  {9a8c4336-8072-4d35-b735-dfefb04e3463}, !- Demand Side Inlet Node A
  {8e9d1228-62df-49f6-94bf-48a2cb5fe31a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bcf6546e-b58b-4589-bd76-6fc4794ce693}, !- Demand Mixer Name
  {f92d69e1-a44e-4726-8186-54e380139d5c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {151cc484-3506-45f4-94ee-0f4d082a7a24}, !- Handle
  Node 106,                               !- Name
  {c5e955ff-7c82-4efa-8071-b9b4105a5da0}, !- Inlet Port
  {5d5ea166-1722-4409-b48b-3b3dca79affa}; !- Outlet Port

OS:Node,
  {ac416569-04b7-4212-ad86-fa19ad3b1d9a}, !- Handle
  Node 107,                               !- Name
  {1b0ed549-e6a6-472f-81ea-677caa7fc67a}, !- Inlet Port
  {8e9d1228-62df-49f6-94bf-48a2cb5fe31a}; !- Outlet Port

OS:Connection,
  {c5e955ff-7c82-4efa-8071-b9b4105a5da0}, !- Handle
  {6af5586d-cb09-4bed-bb8f-fb390367ac47}, !- Name
  {3dd8662d-3262-43b0-86ca-3d9e2cbbdb58}, !- Source Object
  8,                                      !- Outlet Port
  {151cc484-3506-45f4-94ee-0f4d082a7a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9d1228-62df-49f6-94bf-48a2cb5fe31a}, !- Handle
  {da89048a-d6c7-414e-984d-1abc471ec18a}, !- Name
  {ac416569-04b7-4212-ad86-fa19ad3b1d9a}, !- Source Object
  3,                                      !- Outlet Port
  {3dd8662d-3262-43b0-86ca-3d9e2cbbdb58}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {452c7ef6-2d01-4239-84e3-1e48d2297603}, !- Handle
  Node 108,                               !- Name
  {9a8c4336-8072-4d35-b735-dfefb04e3463}, !- Inlet Port
  {f029924c-8bbd-4e1a-a418-3f4aca594dfc}; !- Outlet Port

OS:Node,
  {a59c6c49-5aa2-4bb4-84d0-909b58079874}, !- Handle
  Node 109,                               !- Name
  {6a74af5f-038b-4a0d-8617-a1bc7716d0a1}, !- Inlet Port
  {482150f8-c3d8-4253-8516-c9ff91ac46f1}; !- Outlet Port

OS:Node,
  {1ce27462-2ae8-46da-9f82-5c2cc4c0bc8c}, !- Handle
  Node 110,                               !- Name
  {a89f23e7-88aa-47e5-a5c6-ad1a6730c716}, !- Inlet Port
  {4f429e7e-c10d-4aba-819f-04e7197a79a8}; !- Outlet Port

OS:Connection,
  {9a8c4336-8072-4d35-b735-dfefb04e3463}, !- Handle
  {3348677d-5667-453a-8a5b-4fa8c17470a2}, !- Name
  {3dd8662d-3262-43b0-86ca-3d9e2cbbdb58}, !- Source Object
  10,                                     !- Outlet Port
  {452c7ef6-2d01-4239-84e3-1e48d2297603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482150f8-c3d8-4253-8516-c9ff91ac46f1}, !- Handle
  {9e1a4585-22d4-47c4-af4e-900e18dc3c43}, !- Name
  {a59c6c49-5aa2-4bb4-84d0-909b58079874}, !- Source Object
  3,                                      !- Outlet Port
  {3dd8662d-3262-43b0-86ca-3d9e2cbbdb58}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f92d69e1-a44e-4726-8186-54e380139d5c}, !- Handle
  res ashp clg zone splitter,             !- Name
  {f029924c-8bbd-4e1a-a418-3f4aca594dfc}, !- Inlet Node Name
  {e9a44404-163f-40a7-9f03-c7a39e724c8f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bcf6546e-b58b-4589-bd76-6fc4794ce693}, !- Handle
  res ashp clg zone mixer,                !- Name
  {6a74af5f-038b-4a0d-8617-a1bc7716d0a1}, !- Outlet Node Name
  {cb96ab4e-ab93-42a3-9e09-6568aa1067da}; !- Inlet Node Name 1

OS:Connection,
  {f029924c-8bbd-4e1a-a418-3f4aca594dfc}, !- Handle
  {17a6afb8-499f-4890-83be-694e4cc798c7}, !- Name
  {452c7ef6-2d01-4239-84e3-1e48d2297603}, !- Source Object
  3,                                      !- Outlet Port
  {f92d69e1-a44e-4726-8186-54e380139d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a74af5f-038b-4a0d-8617-a1bc7716d0a1}, !- Handle
  {7553f2c8-d8b5-418a-98bd-69f22f28cc1b}, !- Name
  {bcf6546e-b58b-4589-bd76-6fc4794ce693}, !- Source Object
  2,                                      !- Outlet Port
  {a59c6c49-5aa2-4bb4-84d0-909b58079874}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e60480a1-6ef4-498f-82cd-1dd1838a13b1}, !- Handle
  {3dd8662d-3262-43b0-86ca-3d9e2cbbdb58}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fb1dda6a-137d-4484-9646-c7ea5c42d7cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {5d5ea166-1722-4409-b48b-3b3dca79affa}, !- Handle
  {4898308c-0313-47ef-a33b-850c3b95bdf9}, !- Name
  {151cc484-3506-45f4-94ee-0f4d082a7a24}, !- Source Object
  3,                                      !- Outlet Port
  {e973b0ae-c70a-4f9a-9ad1-bb6cc88b4dc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1b0ed549-e6a6-472f-81ea-677caa7fc67a}, !- Handle
  {d8557f3c-9d68-4d00-a895-c5f0853d1a8b}, !- Name
  {e973b0ae-c70a-4f9a-9ad1-bb6cc88b4dc3}, !- Source Object
  7,                                      !- Outlet Port
  {ac416569-04b7-4212-ad86-fa19ad3b1d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28e5add0-d973-4274-9ee8-5aa96286d689}, !- Handle
  res ashp living zone clg direct air,    !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {ce6604bc-ed7b-46a4-91fa-5715cfd8ae7f}, !- Air Inlet Node Name
  {a89f23e7-88aa-47e5-a5c6-ad1a6730c716}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e04c217-e32c-47fe-b506-95307a7280b6}, !- Handle
  Node 111,                               !- Name
  {fc35c775-0c4f-4447-99f6-4e2038411d0b}, !- Inlet Port
  {6aec1756-2f74-47f0-91af-6390bbe0bc2b}; !- Outlet Port

OS:Connection,
  {4f429e7e-c10d-4aba-819f-04e7197a79a8}, !- Handle
  {d7394198-98b9-4057-9c56-8f16016fd436}, !- Name
  {1ce27462-2ae8-46da-9f82-5c2cc4c0bc8c}, !- Source Object
  3,                                      !- Outlet Port
  {070f8076-6397-44b3-a140-32db90610062}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fc35c775-0c4f-4447-99f6-4e2038411d0b}, !- Handle
  {2f25c1db-3d86-4e64-b2a5-2033a5dce4f4}, !- Name
  {d2424d5e-cd74-400b-aa08-892784f5be8f}, !- Source Object
  4,                                      !- Outlet Port
  {1e04c217-e32c-47fe-b506-95307a7280b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ce9f447-1487-42b4-9ee0-ed04949b8972}, !- Handle
  Node 112,                               !- Name
  {e9a44404-163f-40a7-9f03-c7a39e724c8f}, !- Inlet Port
  {ce6604bc-ed7b-46a4-91fa-5715cfd8ae7f}; !- Outlet Port

OS:Connection,
  {e9a44404-163f-40a7-9f03-c7a39e724c8f}, !- Handle
  {6d09637e-b1b8-4381-9006-33f6165cfcb6}, !- Name
  {f92d69e1-a44e-4726-8186-54e380139d5c}, !- Source Object
  3,                                      !- Outlet Port
  {8ce9f447-1487-42b4-9ee0-ed04949b8972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6604bc-ed7b-46a4-91fa-5715cfd8ae7f}, !- Handle
  {faa37f30-7129-4df3-ac5a-8851161a602e}, !- Name
  {8ce9f447-1487-42b4-9ee0-ed04949b8972}, !- Source Object
  3,                                      !- Outlet Port
  {28e5add0-d973-4274-9ee8-5aa96286d689}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a89f23e7-88aa-47e5-a5c6-ad1a6730c716}, !- Handle
  {66ef4029-f728-4f6e-b461-9a3f3ac245ff}, !- Name
  {28e5add0-d973-4274-9ee8-5aa96286d689}, !- Source Object
  4,                                      !- Outlet Port
  {1ce27462-2ae8-46da-9f82-5c2cc4c0bc8c}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {8b51cf28-a43e-444c-ad8c-c1de105f6457}, !- Handle
  {e973b0ae-c70a-4f9a-9ad1-bb6cc88b4dc3}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {2f8a1826-c43a-4729-8491-ddf0e68b23c5}, !- Handle
  {b5d36827-e596-422b-ad9e-781f84495b3c}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {428358cf-59a8-462b-bb10-7f8c2205569a}, !- Handle
  DefrostEIR 1,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8f575fb8-606f-469f-aa9d-0f4aa91f7306}, !- Handle
  ConstantBiquadratic 2,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b0733b75-eea1-4cdb-8bb3-cb04c23a3467}, !- Handle
  HP_Heat-Cap-fT1 1,                      !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {66d99bcc-c016-4163-a932-cc15f2c4baf7}, !- Handle
  HP_Heat-EIR-fT1 1,                      !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e0930e20-86cb-41b7-857b-7ae4b22463f8}, !- Handle
  HP_Heat-PLF-fPLR1 1,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c9c1ad89-5007-4499-a98d-87e9a1a23597}, !- Handle
  HP_Heat-CAP-fFF1 1,                     !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {70ccf2b6-c14c-4255-a5eb-a232f9c65964}, !- Handle
  HP_Heat-EIR-fFF1 1,                     !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {5e8983ca-5103-487a-8e28-f1f33f329aa1}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b0733b75-eea1-4cdb-8bb3-cb04c23a3467}, !- Heating Capacity Function of Temperature Curve Name
  {c9c1ad89-5007-4499-a98d-87e9a1a23597}, !- Heating Capacity Function of Flow Fraction Curve Name
  {66d99bcc-c016-4163-a932-cc15f2c4baf7}, !- Energy Input Ratio Function of Temperature Curve Name
  {70ccf2b6-c14c-4255-a5eb-a232f9c65964}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e0930e20-86cb-41b7-857b-7ae4b22463f8}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {8f575fb8-606f-469f-aa9d-0f4aa91f7306}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {70995a3e-ebdc-4623-bc17-4df08d9405a9}, !- Handle
  HP_Heat-Cap-fT2 1,                      !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d33afcd9-3689-48d2-a6b8-d56a95a75110}, !- Handle
  HP_Heat-EIR-fT2 1,                      !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5fbdce5e-2909-43a5-83d5-7dd98aba7add}, !- Handle
  HP_Heat-PLF-fPLR2 1,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {554659cd-6a77-4654-9489-d3f6761c1818}, !- Handle
  HP_Heat-CAP-fFF2 1,                     !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0178478c-c8ce-49f7-ada5-6b278360ee5d}, !- Handle
  HP_Heat-EIR-fFF2 1,                     !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {ddc088af-06fe-4b6c-92b3-e48f8c387635}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {70995a3e-ebdc-4623-bc17-4df08d9405a9}, !- Heating Capacity Function of Temperature Curve Name
  {554659cd-6a77-4654-9489-d3f6761c1818}, !- Heating Capacity Function of Flow Fraction Curve Name
  {d33afcd9-3689-48d2-a6b8-d56a95a75110}, !- Energy Input Ratio Function of Temperature Curve Name
  {0178478c-c8ce-49f7-ada5-6b278360ee5d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5fbdce5e-2909-43a5-83d5-7dd98aba7add}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {8f575fb8-606f-469f-aa9d-0f4aa91f7306}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {856c0dd6-0387-4f58-aa8c-b8ce2ecae374}, !- Handle
  res ashp|unit 2 htg coil,               !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {428358cf-59a8-462b-bb10-7f8c2205569a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {8ea63ac2-ee56-40a9-ae0e-41980e48120b}; !- Stage Data List

OS:ModelObjectList,
  {8ea63ac2-ee56-40a9-ae0e-41980e48120b}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 1, !- Name
  {5e8983ca-5103-487a-8e28-f1f33f329aa1}, !- Model Object 1
  {ddc088af-06fe-4b6c-92b3-e48f8c387635}; !- Model Object 2

OS:Coil:Heating:Electric,
  {016d5363-a941-409d-a7cd-40f9a91bf7d1}, !- Handle
  res ashp|unit 2 supp heater,            !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {1c9f6e5d-8f57-46dd-b356-c2307dada8c7}, !- Handle
  res ashp|unit 2 fan power curve,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ab5d647-fbae-4143-be9e-ce468393d9fd}, !- Handle
  res ashp|unit 2 fan eff curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {0eac48ef-e7b5-4696-897e-e8b1bc9d8063}, !- Handle
  res ashp|unit 2 htg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c9f6e5d-8f57-46dd-b356-c2307dada8c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ab5d647-fbae-4143-be9e-ce468393d9fd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 2 htg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {4b6016ec-7a72-4383-b110-aa20b52227a5}, !- Handle
  Unitary System Performance Multispeed 3, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {cb2e9537-6e49-49d6-b1f8-d03d7513c28a}, !- Handle
  res ashp|unit 2 htg unitary system,     !- Name
  Load,                                   !- Control Type
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {f4a5dc1b-fd9d-47a1-88eb-947380e3fee8}, !- Air Inlet Node Name
  {3fa85c10-2d9c-4b4b-b35b-20409238d800}, !- Air Outlet Node Name
  {0eac48ef-e7b5-4696-897e-e8b1bc9d8063}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  {856c0dd6-0387-4f58-aa8c-b8ce2ecae374}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {016d5363-a941-409d-a7cd-40f9a91bf7d1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {4b6016ec-7a72-4383-b110-aa20b52227a5}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {b6fc05cb-cd4c-4698-8e10-b0fe4ae249cc}, !- Handle
  res ashp|unit 2 htg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {74d02040-f3d4-473c-9aba-00d7a9f75d88}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6dee1e85-7fba-4833-a1d9-926b020b4521}, !- Supply Side Inlet Node Name
  {f92703e7-c4b4-4a10-9f24-920b93f76996}, !- Demand Side Outlet Node Name
  {0e7a955f-57a2-48a4-98c1-0859c8ee0efe}, !- Demand Side Inlet Node A
  {638d56fe-e9a7-421c-a620-de0dc3a6cca7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0781bd68-9030-4ad5-9198-80054dee691c}, !- Demand Mixer Name
  {574c435c-b0f6-459e-b270-615e06960976}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {492a13d3-8532-4f97-be96-f52f805903a7}, !- Handle
  Node 113,                               !- Name
  {6dee1e85-7fba-4833-a1d9-926b020b4521}, !- Inlet Port
  {f4a5dc1b-fd9d-47a1-88eb-947380e3fee8}; !- Outlet Port

OS:Node,
  {7a934e50-c51b-4039-88f0-9117c67b77af}, !- Handle
  Node 114,                               !- Name
  {3fa85c10-2d9c-4b4b-b35b-20409238d800}, !- Inlet Port
  {638d56fe-e9a7-421c-a620-de0dc3a6cca7}; !- Outlet Port

OS:Connection,
  {6dee1e85-7fba-4833-a1d9-926b020b4521}, !- Handle
  {defdb1c5-8298-45f6-8e3f-06c15309a90e}, !- Name
  {b6fc05cb-cd4c-4698-8e10-b0fe4ae249cc}, !- Source Object
  8,                                      !- Outlet Port
  {492a13d3-8532-4f97-be96-f52f805903a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638d56fe-e9a7-421c-a620-de0dc3a6cca7}, !- Handle
  {a4487d98-d9c5-4b11-b306-ea1e1de3deb8}, !- Name
  {7a934e50-c51b-4039-88f0-9117c67b77af}, !- Source Object
  3,                                      !- Outlet Port
  {b6fc05cb-cd4c-4698-8e10-b0fe4ae249cc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {906689a3-940d-4d9a-80eb-1e654b1e4b41}, !- Handle
  Node 115,                               !- Name
  {0e7a955f-57a2-48a4-98c1-0859c8ee0efe}, !- Inlet Port
  {b1e56a65-d2a5-42e3-930f-150d5c654235}; !- Outlet Port

OS:Node,
  {66df8ab3-b279-41cd-81f7-a7eae02bf9df}, !- Handle
  Node 116,                               !- Name
  {69db39b0-4517-4519-9941-6f1d4ec4b824}, !- Inlet Port
  {f92703e7-c4b4-4a10-9f24-920b93f76996}; !- Outlet Port

OS:Node,
  {3f07827e-b5f7-457f-81f5-4d078558cd86}, !- Handle
  Node 117,                               !- Name
  {81a5e191-1a20-487f-a61e-6b6bef8c8d0c}, !- Inlet Port
  {71b26c37-6fe3-4e81-aa8d-029d71d88435}; !- Outlet Port

OS:Connection,
  {0e7a955f-57a2-48a4-98c1-0859c8ee0efe}, !- Handle
  {bff7c5de-58a9-4cf6-8fc5-843c87dbfd8d}, !- Name
  {b6fc05cb-cd4c-4698-8e10-b0fe4ae249cc}, !- Source Object
  10,                                     !- Outlet Port
  {906689a3-940d-4d9a-80eb-1e654b1e4b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92703e7-c4b4-4a10-9f24-920b93f76996}, !- Handle
  {4a5b476c-eb7e-4178-af23-5ccdb3954c60}, !- Name
  {66df8ab3-b279-41cd-81f7-a7eae02bf9df}, !- Source Object
  3,                                      !- Outlet Port
  {b6fc05cb-cd4c-4698-8e10-b0fe4ae249cc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {574c435c-b0f6-459e-b270-615e06960976}, !- Handle
  res ashp|unit 2 htg zone splitter,      !- Name
  {b1e56a65-d2a5-42e3-930f-150d5c654235}, !- Inlet Node Name
  {c7608066-04a7-496f-ae28-adaffbeca77b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0781bd68-9030-4ad5-9198-80054dee691c}, !- Handle
  res ashp|unit 2 htg zone mixer,         !- Name
  {69db39b0-4517-4519-9941-6f1d4ec4b824}, !- Outlet Node Name
  {d0a21ad5-a376-46be-8583-85664d9674f8}; !- Inlet Node Name 1

OS:Connection,
  {b1e56a65-d2a5-42e3-930f-150d5c654235}, !- Handle
  {68c226df-477c-41b2-a615-421457e5a760}, !- Name
  {906689a3-940d-4d9a-80eb-1e654b1e4b41}, !- Source Object
  3,                                      !- Outlet Port
  {574c435c-b0f6-459e-b270-615e06960976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69db39b0-4517-4519-9941-6f1d4ec4b824}, !- Handle
  {5190a8df-5d5f-44c0-8b55-acb64b771d7a}, !- Name
  {0781bd68-9030-4ad5-9198-80054dee691c}, !- Source Object
  2,                                      !- Outlet Port
  {66df8ab3-b279-41cd-81f7-a7eae02bf9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b16b8228-f209-4c2d-b47b-3ad381b25a0a}, !- Handle
  {b6fc05cb-cd4c-4698-8e10-b0fe4ae249cc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {74d02040-f3d4-473c-9aba-00d7a9f75d88}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Connection,
  {f4a5dc1b-fd9d-47a1-88eb-947380e3fee8}, !- Handle
  {a70a2b96-bfff-458f-ae6b-3ccba7d7848a}, !- Name
  {492a13d3-8532-4f97-be96-f52f805903a7}, !- Source Object
  3,                                      !- Outlet Port
  {cb2e9537-6e49-49d6-b1f8-d03d7513c28a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3fa85c10-2d9c-4b4b-b35b-20409238d800}, !- Handle
  {13c493be-6b06-4617-8f15-82c34db0b407}, !- Name
  {cb2e9537-6e49-49d6-b1f8-d03d7513c28a}, !- Source Object
  7,                                      !- Outlet Port
  {7a934e50-c51b-4039-88f0-9117c67b77af}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d1f4f31-7c6b-4456-8498-c3499c9a003b}, !- Handle
  res ashp|unit 2 living zone|unit 2 htg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {4f377fba-1d74-4afe-82f5-d0ee22dbdb15}, !- Air Inlet Node Name
  {81a5e191-1a20-487f-a61e-6b6bef8c8d0c}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {371953a8-8af8-44cf-9b46-f93d224b9d80}, !- Handle
  Node 118,                               !- Name
  {10fffc7e-cabd-4cfe-9ed9-643d1d88dc9b}, !- Inlet Port
  {6264a184-8b4f-4791-bc94-a10c9756447f}; !- Outlet Port

OS:Connection,
  {71b26c37-6fe3-4e81-aa8d-029d71d88435}, !- Handle
  {d164eb46-e560-4557-9277-66b700ab450d}, !- Name
  {3f07827e-b5f7-457f-81f5-4d078558cd86}, !- Source Object
  3,                                      !- Outlet Port
  {a3f06e3e-4ddc-44be-90c7-affaff94b3cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10fffc7e-cabd-4cfe-9ed9-643d1d88dc9b}, !- Handle
  {3e0c98a2-9444-499e-8699-408476b721b1}, !- Name
  {0696d6b6-294d-4396-be2e-ad122e4cff30}, !- Source Object
  3,                                      !- Outlet Port
  {371953a8-8af8-44cf-9b46-f93d224b9d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf723fbd-9343-4e96-b0c4-a1090b398b65}, !- Handle
  Node 119,                               !- Name
  {c7608066-04a7-496f-ae28-adaffbeca77b}, !- Inlet Port
  {4f377fba-1d74-4afe-82f5-d0ee22dbdb15}; !- Outlet Port

OS:Connection,
  {c7608066-04a7-496f-ae28-adaffbeca77b}, !- Handle
  {33f0c5fd-8434-470c-9411-b2598897ac38}, !- Name
  {574c435c-b0f6-459e-b270-615e06960976}, !- Source Object
  3,                                      !- Outlet Port
  {cf723fbd-9343-4e96-b0c4-a1090b398b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f377fba-1d74-4afe-82f5-d0ee22dbdb15}, !- Handle
  {7381b8e6-9e0e-4310-9cb0-7d5170b98a20}, !- Name
  {cf723fbd-9343-4e96-b0c4-a1090b398b65}, !- Source Object
  3,                                      !- Outlet Port
  {6d1f4f31-7c6b-4456-8498-c3499c9a003b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81a5e191-1a20-487f-a61e-6b6bef8c8d0c}, !- Handle
  {d68e4e26-066d-4c52-9ad4-ebec5ce2c327}, !- Name
  {6d1f4f31-7c6b-4456-8498-c3499c9a003b}, !- Source Object
  4,                                      !- Outlet Port
  {3f07827e-b5f7-457f-81f5-4d078558cd86}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {3449f170-4128-40fb-aa81-22b8dc2ea041}, !- Handle
  ConstantBiquadratic 3,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e92bbebf-cd2e-4d54-9b7f-fbe5500331eb}, !- Handle
  Cool-Cap-fT1 1,                         !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e6eea0c1-ae73-4c21-97c5-eb734526beb0}, !- Handle
  Cool-EIR-fT1 1,                         !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c93ec8e7-c3ee-4292-be6b-a09ab7494c66}, !- Handle
  Cool-PLF-fPLR1 1,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {be21489d-cd9e-4121-af65-4267fec5ef4d}, !- Handle
  Cool-Cap-fFF1 1,                        !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a65e6722-49ee-48ef-bda5-5efaa5b1c34b}, !- Handle
  Cool-EIR-fFF1 1,                        !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {08cdaf91-567d-4354-ad20-281b6e11781a}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 3, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e92bbebf-cd2e-4d54-9b7f-fbe5500331eb}, !- Total Cooling Capacity Function of Temperature Curve
  {be21489d-cd9e-4121-af65-4267fec5ef4d}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {e6eea0c1-ae73-4c21-97c5-eb734526beb0}, !- Energy Input Ratio Function of Temperature Curve
  {a65e6722-49ee-48ef-bda5-5efaa5b1c34b}, !- Energy Input Ratio Function of Flow Fraction Curve
  {c93ec8e7-c3ee-4292-be6b-a09ab7494c66}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3449f170-4128-40fb-aa81-22b8dc2ea041}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {f400e87e-6c9e-4137-94aa-c9041fc0bdbd}, !- Handle
  Cool-Cap-fT2 1,                         !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {f09ee725-932e-46d0-b15e-8a4cc6f96e7c}, !- Handle
  Cool-EIR-fT2 1,                         !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {37119ff1-bca2-4cc5-8ec6-4f0b912ae894}, !- Handle
  Cool-PLF-fPLR2 1,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {88ee3da4-3941-4341-8f8e-b1e3d8aa327b}, !- Handle
  Cool-Cap-fFF2 1,                        !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {82256773-790c-4334-9e2c-d37409468afe}, !- Handle
  Cool-EIR-fFF2 1,                        !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {498fecf4-fb1e-45c1-8b70-d1426173ce4d}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 4, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f400e87e-6c9e-4137-94aa-c9041fc0bdbd}, !- Total Cooling Capacity Function of Temperature Curve
  {88ee3da4-3941-4341-8f8e-b1e3d8aa327b}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {f09ee725-932e-46d0-b15e-8a4cc6f96e7c}, !- Energy Input Ratio Function of Temperature Curve
  {82256773-790c-4334-9e2c-d37409468afe}, !- Energy Input Ratio Function of Flow Fraction Curve
  {37119ff1-bca2-4cc5-8ec6-4f0b912ae894}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {3449f170-4128-40fb-aa81-22b8dc2ea041}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {b8d04a7f-abb0-46b5-9873-70c265c06914}, !- Handle
  res ashp|unit 2 clg coil,               !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {08cdaf91-567d-4354-ad20-281b6e11781a}, !- Stage 1
  {498fecf4-fb1e-45c1-8b70-d1426173ce4d}; !- Stage 2

OS:Curve:Exponent,
  {992f442e-04d0-4c8e-8e17-68868b35fa1a}, !- Handle
  res ashp|unit 2 fan power curve 1,      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {724fab5d-b843-422e-89a9-34b5c79f6dbe}, !- Handle
  res ashp|unit 2 fan eff curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {803831ab-4db0-4da2-88a6-7669fab651fe}, !- Handle
  res ashp|unit 2 clg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {992f442e-04d0-4c8e-8e17-68868b35fa1a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {724fab5d-b843-422e-89a9-34b5c79f6dbe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 2 clg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {c3b4ccff-c559-4a97-a8fb-eb2d258d46e3}, !- Handle
  Unitary System Performance Multispeed 4, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {4be0da52-a28c-4695-a1bd-774d221736c9}, !- Handle
  res ashp|unit 2 clg unitary system,     !- Name
  Load,                                   !- Control Type
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {d1aa3465-e71d-41f9-8738-33ca46988b51}, !- Air Inlet Node Name
  {b820e1b6-f8a5-4cdf-b8ee-9dd557b4e355}, !- Air Outlet Node Name
  {803831ab-4db0-4da2-88a6-7669fab651fe}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b8d04a7f-abb0-46b5-9873-70c265c06914}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {c3b4ccff-c559-4a97-a8fb-eb2d258d46e3}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {78315733-6091-4cec-aa54-d0900d63a1d2}, !- Handle
  res ashp|unit 2 clg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {ac1ac476-b020-4ed6-b548-1e074744b7eb}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0481e806-80dd-4c3f-876a-684f9549cf57}, !- Supply Side Inlet Node Name
  {b286f246-3eea-4d22-91f6-5d7440492c9d}, !- Demand Side Outlet Node Name
  {2a30f227-0300-4686-9479-66d401008496}, !- Demand Side Inlet Node A
  {0d425d8f-1bb0-420e-b92d-521586e8252d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe252a0c-5549-448e-b28b-107f98d6e4a6}, !- Demand Mixer Name
  {22bf7bfd-a915-4255-81c3-840093147a57}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {75fe767d-cddc-4a2c-8c44-d4ceade99b4b}, !- Handle
  Node 120,                               !- Name
  {0481e806-80dd-4c3f-876a-684f9549cf57}, !- Inlet Port
  {d1aa3465-e71d-41f9-8738-33ca46988b51}; !- Outlet Port

OS:Node,
  {64c39802-9ad3-4d99-9f38-063de7c8387c}, !- Handle
  Node 121,                               !- Name
  {b820e1b6-f8a5-4cdf-b8ee-9dd557b4e355}, !- Inlet Port
  {0d425d8f-1bb0-420e-b92d-521586e8252d}; !- Outlet Port

OS:Connection,
  {0481e806-80dd-4c3f-876a-684f9549cf57}, !- Handle
  {a5fba067-7530-4ee0-a744-9d6305e6d67c}, !- Name
  {78315733-6091-4cec-aa54-d0900d63a1d2}, !- Source Object
  8,                                      !- Outlet Port
  {75fe767d-cddc-4a2c-8c44-d4ceade99b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d425d8f-1bb0-420e-b92d-521586e8252d}, !- Handle
  {17df909c-13a6-4f48-bf5b-3a941d9f6f06}, !- Name
  {64c39802-9ad3-4d99-9f38-063de7c8387c}, !- Source Object
  3,                                      !- Outlet Port
  {78315733-6091-4cec-aa54-d0900d63a1d2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0aa0271b-2847-487f-8f0d-b984f1232d76}, !- Handle
  Node 122,                               !- Name
  {2a30f227-0300-4686-9479-66d401008496}, !- Inlet Port
  {5999a6a9-cae2-4a9b-bb60-53494eae59ef}; !- Outlet Port

OS:Node,
  {231bb6d2-0b0f-4ec1-9ebf-bf73d0023a59}, !- Handle
  Node 123,                               !- Name
  {d8d97112-258c-4ede-8d03-0d4db5b2c883}, !- Inlet Port
  {b286f246-3eea-4d22-91f6-5d7440492c9d}; !- Outlet Port

OS:Node,
  {d1c412aa-4aec-4519-a797-1151caaf2d39}, !- Handle
  Node 124,                               !- Name
  {e0335b62-4482-4880-8e1e-9e1abc896cee}, !- Inlet Port
  {00e0096c-38dc-40c4-ac9b-4b10e0b6907a}; !- Outlet Port

OS:Connection,
  {2a30f227-0300-4686-9479-66d401008496}, !- Handle
  {c960543d-1376-4966-93a9-17512909dd0e}, !- Name
  {78315733-6091-4cec-aa54-d0900d63a1d2}, !- Source Object
  10,                                     !- Outlet Port
  {0aa0271b-2847-487f-8f0d-b984f1232d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b286f246-3eea-4d22-91f6-5d7440492c9d}, !- Handle
  {86024830-c44e-4add-b0bf-82e0891da5e8}, !- Name
  {231bb6d2-0b0f-4ec1-9ebf-bf73d0023a59}, !- Source Object
  3,                                      !- Outlet Port
  {78315733-6091-4cec-aa54-d0900d63a1d2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {22bf7bfd-a915-4255-81c3-840093147a57}, !- Handle
  res ashp|unit 2 clg zone splitter,      !- Name
  {5999a6a9-cae2-4a9b-bb60-53494eae59ef}, !- Inlet Node Name
  {9843fd12-1034-474f-a507-8e6da828be66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe252a0c-5549-448e-b28b-107f98d6e4a6}, !- Handle
  res ashp|unit 2 clg zone mixer,         !- Name
  {d8d97112-258c-4ede-8d03-0d4db5b2c883}, !- Outlet Node Name
  {edbb273b-a7eb-4125-98fb-1c8f4b0fc497}; !- Inlet Node Name 1

OS:Connection,
  {5999a6a9-cae2-4a9b-bb60-53494eae59ef}, !- Handle
  {a866152c-88f3-4c76-af9d-7450b4501cf8}, !- Name
  {0aa0271b-2847-487f-8f0d-b984f1232d76}, !- Source Object
  3,                                      !- Outlet Port
  {22bf7bfd-a915-4255-81c3-840093147a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d97112-258c-4ede-8d03-0d4db5b2c883}, !- Handle
  {84e60018-41a0-4446-8b39-a20700d182ca}, !- Name
  {fe252a0c-5549-448e-b28b-107f98d6e4a6}, !- Source Object
  2,                                      !- Outlet Port
  {231bb6d2-0b0f-4ec1-9ebf-bf73d0023a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cbf5e221-a62e-4695-87cb-d70c7b356edd}, !- Handle
  {78315733-6091-4cec-aa54-d0900d63a1d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ac1ac476-b020-4ed6-b548-1e074744b7eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Connection,
  {d1aa3465-e71d-41f9-8738-33ca46988b51}, !- Handle
  {58674a8a-df8c-47e5-8561-177954154c12}, !- Name
  {75fe767d-cddc-4a2c-8c44-d4ceade99b4b}, !- Source Object
  3,                                      !- Outlet Port
  {4be0da52-a28c-4695-a1bd-774d221736c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b820e1b6-f8a5-4cdf-b8ee-9dd557b4e355}, !- Handle
  {b0cd0757-9d85-436e-8932-6439c69673e2}, !- Name
  {4be0da52-a28c-4695-a1bd-774d221736c9}, !- Source Object
  7,                                      !- Outlet Port
  {64c39802-9ad3-4d99-9f38-063de7c8387c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5efe8abd-5795-4615-95bc-d39ef4a2931a}, !- Handle
  res ashp|unit 2 living zone|unit 2 clg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {17fae96d-e3e6-422a-8b5a-1e4b76756d5d}, !- Air Inlet Node Name
  {e0335b62-4482-4880-8e1e-9e1abc896cee}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6c0bf6b-7420-42dd-90c6-cfc74aa342ac}, !- Handle
  Node 125,                               !- Name
  {89182537-3c82-46b1-8956-a725583fe0c8}, !- Inlet Port
  {10fb1331-82f8-4159-a5e5-003bf20fc023}; !- Outlet Port

OS:Connection,
  {00e0096c-38dc-40c4-ac9b-4b10e0b6907a}, !- Handle
  {48eab2bd-6fe9-41e1-b60d-402950ec06f5}, !- Name
  {d1c412aa-4aec-4519-a797-1151caaf2d39}, !- Source Object
  3,                                      !- Outlet Port
  {a3f06e3e-4ddc-44be-90c7-affaff94b3cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89182537-3c82-46b1-8956-a725583fe0c8}, !- Handle
  {f8292665-e629-42c5-90ea-1c8f81a3ee52}, !- Name
  {0696d6b6-294d-4396-be2e-ad122e4cff30}, !- Source Object
  4,                                      !- Outlet Port
  {f6c0bf6b-7420-42dd-90c6-cfc74aa342ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7420ef22-6a32-409a-aa9f-4fe4e5badfcd}, !- Handle
  Node 126,                               !- Name
  {9843fd12-1034-474f-a507-8e6da828be66}, !- Inlet Port
  {17fae96d-e3e6-422a-8b5a-1e4b76756d5d}; !- Outlet Port

OS:Connection,
  {9843fd12-1034-474f-a507-8e6da828be66}, !- Handle
  {6748da0e-b0b1-4225-a830-6f07d7cb4e73}, !- Name
  {22bf7bfd-a915-4255-81c3-840093147a57}, !- Source Object
  3,                                      !- Outlet Port
  {7420ef22-6a32-409a-aa9f-4fe4e5badfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17fae96d-e3e6-422a-8b5a-1e4b76756d5d}, !- Handle
  {583e2042-f6d2-44c6-9478-970d18a22cd9}, !- Name
  {7420ef22-6a32-409a-aa9f-4fe4e5badfcd}, !- Source Object
  3,                                      !- Outlet Port
  {5efe8abd-5795-4615-95bc-d39ef4a2931a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0335b62-4482-4880-8e1e-9e1abc896cee}, !- Handle
  {1c07716b-9ce5-4531-98ee-4f862fba2563}, !- Name
  {5efe8abd-5795-4615-95bc-d39ef4a2931a}, !- Source Object
  4,                                      !- Outlet Port
  {d1c412aa-4aec-4519-a797-1151caaf2d39}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {c3c6cf43-27f3-4515-8e86-a0beb8b553d4}, !- Handle
  {4be0da52-a28c-4695-a1bd-774d221736c9}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {ba52a2a5-d0d0-462d-a169-d49edd27a59e}, !- Handle
  {cb2e9537-6e49-49d6-b1f8-d03d7513c28a}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {83fb51f3-dd9d-4679-a4de-88f2b0f510d6}, !- Handle
  DefrostEIR 2,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e83abec7-db62-4263-bc7f-581c17e58e47}, !- Handle
  ConstantBiquadratic 4,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0f8cd073-0b83-4f10-a419-92768b7607b5}, !- Handle
  HP_Heat-Cap-fT1 2,                      !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {21b49288-78ce-4433-a53d-50ed9f80934f}, !- Handle
  HP_Heat-EIR-fT1 2,                      !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7fa52a0b-fbb8-4f36-bb9f-f1ae7f2d614a}, !- Handle
  HP_Heat-PLF-fPLR1 2,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {24a9c358-3a79-43ae-be62-03b960d6a368}, !- Handle
  HP_Heat-CAP-fFF1 2,                     !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ec9b0fff-e696-412c-947c-8b25d232a1c2}, !- Handle
  HP_Heat-EIR-fFF1 2,                     !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {1eb13a03-38e1-4ca3-a16a-c5a544fd6729}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0f8cd073-0b83-4f10-a419-92768b7607b5}, !- Heating Capacity Function of Temperature Curve Name
  {24a9c358-3a79-43ae-be62-03b960d6a368}, !- Heating Capacity Function of Flow Fraction Curve Name
  {21b49288-78ce-4433-a53d-50ed9f80934f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9b0fff-e696-412c-947c-8b25d232a1c2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7fa52a0b-fbb8-4f36-bb9f-f1ae7f2d614a}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e83abec7-db62-4263-bc7f-581c17e58e47}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {6cedf19c-2c76-4cd3-ab13-5580822accd6}, !- Handle
  HP_Heat-Cap-fT2 2,                      !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fc460bb3-93e4-4ccb-9ef0-afdef14d3428}, !- Handle
  HP_Heat-EIR-fT2 2,                      !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c1b4b99a-4b5b-4b87-a5ba-b56f1e9174eb}, !- Handle
  HP_Heat-PLF-fPLR2 2,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9efd1db4-c517-45ab-b7ad-9f00d4abb321}, !- Handle
  HP_Heat-CAP-fFF2 2,                     !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d01b0af3-4f31-4f66-a6ea-6523f74aec12}, !- Handle
  HP_Heat-EIR-fFF2 2,                     !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {f3be217b-5e2f-4f04-89f9-b9ab46c534a1}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6cedf19c-2c76-4cd3-ab13-5580822accd6}, !- Heating Capacity Function of Temperature Curve Name
  {9efd1db4-c517-45ab-b7ad-9f00d4abb321}, !- Heating Capacity Function of Flow Fraction Curve Name
  {fc460bb3-93e4-4ccb-9ef0-afdef14d3428}, !- Energy Input Ratio Function of Temperature Curve Name
  {d01b0af3-4f31-4f66-a6ea-6523f74aec12}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1b4b99a-4b5b-4b87-a5ba-b56f1e9174eb}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {e83abec7-db62-4263-bc7f-581c17e58e47}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {678e8980-ac39-4be4-b6cf-0fb8adbb89bf}, !- Handle
  res ashp|unit 3 htg coil,               !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {83fb51f3-dd9d-4679-a4de-88f2b0f510d6}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {eb75c76d-80c6-4eda-8b82-e31a80339137}; !- Stage Data List

OS:ModelObjectList,
  {eb75c76d-80c6-4eda-8b82-e31a80339137}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 2, !- Name
  {1eb13a03-38e1-4ca3-a16a-c5a544fd6729}, !- Model Object 1
  {f3be217b-5e2f-4f04-89f9-b9ab46c534a1}; !- Model Object 2

OS:Coil:Heating:Electric,
  {9c85b811-eefd-4e5a-8782-2772c7c89f04}, !- Handle
  res ashp|unit 3 supp heater,            !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {f7695c04-de49-4b81-a7ed-fdced84f1a37}, !- Handle
  res ashp|unit 3 fan power curve,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56bb875c-0872-440a-b912-0fb79778871d}, !- Handle
  res ashp|unit 3 fan eff curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {a166fbc0-bab3-4237-9edc-c42b07f91eaa}, !- Handle
  res ashp|unit 3 htg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7695c04-de49-4b81-a7ed-fdced84f1a37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56bb875c-0872-440a-b912-0fb79778871d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 3 htg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {a3265804-254e-40f8-b2f1-fe3b14c5090b}, !- Handle
  Unitary System Performance Multispeed 5, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {b42d10cd-9039-4c1b-bb7b-4b7a37259267}, !- Handle
  res ashp|unit 3 htg unitary system,     !- Name
  Load,                                   !- Control Type
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {26c243ce-2d86-4be8-a239-915297e9291e}, !- Air Inlet Node Name
  {fd6e95b8-8242-48bf-a0a3-981628e53219}, !- Air Outlet Node Name
  {a166fbc0-bab3-4237-9edc-c42b07f91eaa}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  {678e8980-ac39-4be4-b6cf-0fb8adbb89bf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9c85b811-eefd-4e5a-8782-2772c7c89f04}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {a3265804-254e-40f8-b2f1-fe3b14c5090b}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {74c7d78e-edf3-47e6-9f05-4f2fb6767384}, !- Handle
  res ashp|unit 3 htg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {e0cde0e9-64d0-4e17-80be-5084f59d0c8c}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2c4b95c9-33cb-41a8-8725-c127b7bb2bcd}, !- Supply Side Inlet Node Name
  {8fc90caa-afbc-4862-a00d-5b93f49bf28e}, !- Demand Side Outlet Node Name
  {424130ff-f2f9-4f0c-a4f2-2f9bf3d112b6}, !- Demand Side Inlet Node A
  {36c82985-bb0f-4ecd-a63a-65f6702b4c75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {06eaa75a-dd07-439d-8234-a1256a8c0bc7}, !- Demand Mixer Name
  {e251b2fc-c107-42fb-a26d-b77e826f965e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6b17c33d-10b0-45ed-a523-704e11f91a9a}, !- Handle
  Node 127,                               !- Name
  {2c4b95c9-33cb-41a8-8725-c127b7bb2bcd}, !- Inlet Port
  {26c243ce-2d86-4be8-a239-915297e9291e}; !- Outlet Port

OS:Node,
  {392270a1-f543-4e0a-8c89-e3ba2e8d0e60}, !- Handle
  Node 128,                               !- Name
  {fd6e95b8-8242-48bf-a0a3-981628e53219}, !- Inlet Port
  {36c82985-bb0f-4ecd-a63a-65f6702b4c75}; !- Outlet Port

OS:Connection,
  {2c4b95c9-33cb-41a8-8725-c127b7bb2bcd}, !- Handle
  {18faff93-5e71-4643-92e3-13bcdc15c1a4}, !- Name
  {74c7d78e-edf3-47e6-9f05-4f2fb6767384}, !- Source Object
  8,                                      !- Outlet Port
  {6b17c33d-10b0-45ed-a523-704e11f91a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c82985-bb0f-4ecd-a63a-65f6702b4c75}, !- Handle
  {0cb56dd8-b1d8-4f71-b5a6-2ce7ad9c4952}, !- Name
  {392270a1-f543-4e0a-8c89-e3ba2e8d0e60}, !- Source Object
  3,                                      !- Outlet Port
  {74c7d78e-edf3-47e6-9f05-4f2fb6767384}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {56a0d020-35ee-444a-bc7d-bd839c285da2}, !- Handle
  Node 129,                               !- Name
  {424130ff-f2f9-4f0c-a4f2-2f9bf3d112b6}, !- Inlet Port
  {748c8552-2033-4480-b209-53be5354e78d}; !- Outlet Port

OS:Node,
  {36de46d4-4f06-4a77-8232-dfb5c3aecd1f}, !- Handle
  Node 130,                               !- Name
  {25023c85-e47d-485c-ae33-bdbd091388c0}, !- Inlet Port
  {8fc90caa-afbc-4862-a00d-5b93f49bf28e}; !- Outlet Port

OS:Node,
  {a541cd44-3e08-4d63-87c1-9b3a5d5e97fa}, !- Handle
  Node 131,                               !- Name
  {e0c61dcd-b556-434b-a15d-1dca6a174f17}, !- Inlet Port
  {f4d05ec6-374e-4744-8d42-94f2d7e7fc13}; !- Outlet Port

OS:Connection,
  {424130ff-f2f9-4f0c-a4f2-2f9bf3d112b6}, !- Handle
  {7b344297-ee55-4947-9ae1-dc24d6d51f5e}, !- Name
  {74c7d78e-edf3-47e6-9f05-4f2fb6767384}, !- Source Object
  10,                                     !- Outlet Port
  {56a0d020-35ee-444a-bc7d-bd839c285da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc90caa-afbc-4862-a00d-5b93f49bf28e}, !- Handle
  {f98a37ce-b30a-4fd1-b7af-eac39a952539}, !- Name
  {36de46d4-4f06-4a77-8232-dfb5c3aecd1f}, !- Source Object
  3,                                      !- Outlet Port
  {74c7d78e-edf3-47e6-9f05-4f2fb6767384}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e251b2fc-c107-42fb-a26d-b77e826f965e}, !- Handle
  res ashp|unit 3 htg zone splitter,      !- Name
  {748c8552-2033-4480-b209-53be5354e78d}, !- Inlet Node Name
  {be8c0119-dc32-4591-b0c8-e3c79a42b7bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {06eaa75a-dd07-439d-8234-a1256a8c0bc7}, !- Handle
  res ashp|unit 3 htg zone mixer,         !- Name
  {25023c85-e47d-485c-ae33-bdbd091388c0}, !- Outlet Node Name
  {7db05f5a-30f8-4ae8-887d-1856641d6956}; !- Inlet Node Name 1

OS:Connection,
  {748c8552-2033-4480-b209-53be5354e78d}, !- Handle
  {66a998f7-1df4-49a6-a3e0-3555b9422df4}, !- Name
  {56a0d020-35ee-444a-bc7d-bd839c285da2}, !- Source Object
  3,                                      !- Outlet Port
  {e251b2fc-c107-42fb-a26d-b77e826f965e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25023c85-e47d-485c-ae33-bdbd091388c0}, !- Handle
  {dd70889d-d0d8-4eb7-ac18-03ddb82c94ac}, !- Name
  {06eaa75a-dd07-439d-8234-a1256a8c0bc7}, !- Source Object
  2,                                      !- Outlet Port
  {36de46d4-4f06-4a77-8232-dfb5c3aecd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d126984a-ff8d-4912-97bf-5285cbf9ee23}, !- Handle
  {74c7d78e-edf3-47e6-9f05-4f2fb6767384}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e0cde0e9-64d0-4e17-80be-5084f59d0c8c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Connection,
  {26c243ce-2d86-4be8-a239-915297e9291e}, !- Handle
  {d7cc50fa-49be-4122-a3a4-ed727d85592b}, !- Name
  {6b17c33d-10b0-45ed-a523-704e11f91a9a}, !- Source Object
  3,                                      !- Outlet Port
  {b42d10cd-9039-4c1b-bb7b-4b7a37259267}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fd6e95b8-8242-48bf-a0a3-981628e53219}, !- Handle
  {af1dd263-0f3e-43e7-8d02-2179e2c7e95b}, !- Name
  {b42d10cd-9039-4c1b-bb7b-4b7a37259267}, !- Source Object
  7,                                      !- Outlet Port
  {392270a1-f543-4e0a-8c89-e3ba2e8d0e60}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd6ee11c-a166-4b93-9a1c-c0e2384b62dc}, !- Handle
  res ashp|unit 3 living zone|unit 3 htg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {439dc0f3-4e59-473c-8f7e-4dc8d4ccf76d}, !- Air Inlet Node Name
  {e0c61dcd-b556-434b-a15d-1dca6a174f17}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e52134ef-2deb-4eea-8507-4eb25f6c9782}, !- Handle
  Node 132,                               !- Name
  {2b3d5baa-4286-4fa6-8770-e92c02144744}, !- Inlet Port
  {83ebb383-e0cc-4cb7-b42c-09aa6675250a}; !- Outlet Port

OS:Connection,
  {f4d05ec6-374e-4744-8d42-94f2d7e7fc13}, !- Handle
  {13de1e11-f132-4514-9b33-5f54c09f0969}, !- Name
  {a541cd44-3e08-4d63-87c1-9b3a5d5e97fa}, !- Source Object
  3,                                      !- Outlet Port
  {6ec5905a-2522-468a-9205-253657ce06f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b3d5baa-4286-4fa6-8770-e92c02144744}, !- Handle
  {73192915-9f17-4de8-beb6-eb190d38de62}, !- Name
  {487a89a2-5914-426b-88ed-19446c68beda}, !- Source Object
  3,                                      !- Outlet Port
  {e52134ef-2deb-4eea-8507-4eb25f6c9782}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5730c6c8-0085-4fc2-9ff4-ea092d7721b5}, !- Handle
  Node 133,                               !- Name
  {be8c0119-dc32-4591-b0c8-e3c79a42b7bf}, !- Inlet Port
  {439dc0f3-4e59-473c-8f7e-4dc8d4ccf76d}; !- Outlet Port

OS:Connection,
  {be8c0119-dc32-4591-b0c8-e3c79a42b7bf}, !- Handle
  {9a9d21cb-7ffe-457c-8128-77983a8c2f74}, !- Name
  {e251b2fc-c107-42fb-a26d-b77e826f965e}, !- Source Object
  3,                                      !- Outlet Port
  {5730c6c8-0085-4fc2-9ff4-ea092d7721b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {439dc0f3-4e59-473c-8f7e-4dc8d4ccf76d}, !- Handle
  {2463af7e-97cd-4106-8708-e847f4a157ad}, !- Name
  {5730c6c8-0085-4fc2-9ff4-ea092d7721b5}, !- Source Object
  3,                                      !- Outlet Port
  {dd6ee11c-a166-4b93-9a1c-c0e2384b62dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0c61dcd-b556-434b-a15d-1dca6a174f17}, !- Handle
  {99b7887b-21df-460c-a64b-66f4a557c973}, !- Name
  {dd6ee11c-a166-4b93-9a1c-c0e2384b62dc}, !- Source Object
  4,                                      !- Outlet Port
  {a541cd44-3e08-4d63-87c1-9b3a5d5e97fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {a5df7099-1573-470b-ad41-cfeef8d052a3}, !- Handle
  ConstantBiquadratic 5,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {75dc6db8-0cda-4709-81e0-0363c872c16a}, !- Handle
  Cool-Cap-fT1 2,                         !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {536470e9-10cc-4cf8-8d28-252856f69781}, !- Handle
  Cool-EIR-fT1 2,                         !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {94d89a6a-3b52-425d-9fbc-62d8a50bccfc}, !- Handle
  Cool-PLF-fPLR1 2,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0670b619-59f6-4984-a3cf-f4351f024998}, !- Handle
  Cool-Cap-fFF1 2,                        !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {714533d8-fee9-4cdb-820a-141f56fc7902}, !- Handle
  Cool-EIR-fFF1 2,                        !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {c644d508-44a4-4a4a-a149-509efa26c2cd}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 5, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {75dc6db8-0cda-4709-81e0-0363c872c16a}, !- Total Cooling Capacity Function of Temperature Curve
  {0670b619-59f6-4984-a3cf-f4351f024998}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {536470e9-10cc-4cf8-8d28-252856f69781}, !- Energy Input Ratio Function of Temperature Curve
  {714533d8-fee9-4cdb-820a-141f56fc7902}, !- Energy Input Ratio Function of Flow Fraction Curve
  {94d89a6a-3b52-425d-9fbc-62d8a50bccfc}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {a5df7099-1573-470b-ad41-cfeef8d052a3}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {357846c2-4f64-4e8e-80cd-290a8195b412}, !- Handle
  Cool-Cap-fT2 2,                         !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a64a192e-c162-4f0c-81c1-0fcda10f4a65}, !- Handle
  Cool-EIR-fT2 2,                         !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c1a915c8-5591-4c42-b3b3-98f94a46ccfc}, !- Handle
  Cool-PLF-fPLR2 2,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2b454fa0-f5f9-40be-a8b5-3118396defff}, !- Handle
  Cool-Cap-fFF2 2,                        !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {da4d7304-d87b-4ce7-b829-14be3afe2f0f}, !- Handle
  Cool-EIR-fFF2 2,                        !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {3b65762e-5bbb-4a4d-94dd-9ed0e371353e}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 6, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {357846c2-4f64-4e8e-80cd-290a8195b412}, !- Total Cooling Capacity Function of Temperature Curve
  {2b454fa0-f5f9-40be-a8b5-3118396defff}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {a64a192e-c162-4f0c-81c1-0fcda10f4a65}, !- Energy Input Ratio Function of Temperature Curve
  {da4d7304-d87b-4ce7-b829-14be3afe2f0f}, !- Energy Input Ratio Function of Flow Fraction Curve
  {c1a915c8-5591-4c42-b3b3-98f94a46ccfc}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {a5df7099-1573-470b-ad41-cfeef8d052a3}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {4592c89f-7e03-4350-a122-27027bde451e}, !- Handle
  res ashp|unit 3 clg coil,               !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {c644d508-44a4-4a4a-a149-509efa26c2cd}, !- Stage 1
  {3b65762e-5bbb-4a4d-94dd-9ed0e371353e}; !- Stage 2

OS:Curve:Exponent,
  {d7eeae69-e1c1-4bf6-9783-6676cbcbcabb}, !- Handle
  res ashp|unit 3 fan power curve 1,      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c2c2b8be-1ceb-4dbf-9a35-5136c6dc7d4c}, !- Handle
  res ashp|unit 3 fan eff curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {459098dc-d644-480d-ae7f-d3a1486e71d0}, !- Handle
  res ashp|unit 3 clg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7eeae69-e1c1-4bf6-9783-6676cbcbcabb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c2c2b8be-1ceb-4dbf-9a35-5136c6dc7d4c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 3 clg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {5782f469-6544-4567-aeaa-2a18d2244a4d}, !- Handle
  Unitary System Performance Multispeed 6, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {ad3160d0-4da5-4f0c-a44c-85c9a8a27af8}, !- Handle
  res ashp|unit 3 clg unitary system,     !- Name
  Load,                                   !- Control Type
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {ff9da783-cab4-4df4-9b05-9bfbddf1f0ce}, !- Air Inlet Node Name
  {1e008920-2ab8-40c2-b545-f11ac20608cd}, !- Air Outlet Node Name
  {459098dc-d644-480d-ae7f-d3a1486e71d0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4592c89f-7e03-4350-a122-27027bde451e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {5782f469-6544-4567-aeaa-2a18d2244a4d}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {f7247384-7f7e-4d09-aa16-9da2e9e1c579}, !- Handle
  res ashp|unit 3 clg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {b370706f-e082-4b3b-ae23-6c3294e9ef8c}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9b9553b-1726-45b0-8b0c-6b2db13c2741}, !- Supply Side Inlet Node Name
  {587c8e8f-4612-41d6-aece-a6306bb23e88}, !- Demand Side Outlet Node Name
  {60deb3ce-448f-4bd7-9e7b-bd492fe6d095}, !- Demand Side Inlet Node A
  {51b3adc5-1a40-471b-9495-c772e4ef058e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e3993ef-57fd-4c39-955b-b4ec107cafc1}, !- Demand Mixer Name
  {8f409149-bb05-41e4-b159-1db845d2cb84}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e47d0af1-29b3-47f3-9164-7c906e9d98cb}, !- Handle
  Node 134,                               !- Name
  {a9b9553b-1726-45b0-8b0c-6b2db13c2741}, !- Inlet Port
  {ff9da783-cab4-4df4-9b05-9bfbddf1f0ce}; !- Outlet Port

OS:Node,
  {4c55efa3-c9e0-4ad6-8863-c7fd21e9bb27}, !- Handle
  Node 135,                               !- Name
  {1e008920-2ab8-40c2-b545-f11ac20608cd}, !- Inlet Port
  {51b3adc5-1a40-471b-9495-c772e4ef058e}; !- Outlet Port

OS:Connection,
  {a9b9553b-1726-45b0-8b0c-6b2db13c2741}, !- Handle
  {9b7b9e7f-59d0-46ed-9123-262ea045e6ac}, !- Name
  {f7247384-7f7e-4d09-aa16-9da2e9e1c579}, !- Source Object
  8,                                      !- Outlet Port
  {e47d0af1-29b3-47f3-9164-7c906e9d98cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b3adc5-1a40-471b-9495-c772e4ef058e}, !- Handle
  {9f1f8014-7405-452e-a460-cdec1a271ada}, !- Name
  {4c55efa3-c9e0-4ad6-8863-c7fd21e9bb27}, !- Source Object
  3,                                      !- Outlet Port
  {f7247384-7f7e-4d09-aa16-9da2e9e1c579}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {11128040-1b9a-4b05-817b-900209bd32c7}, !- Handle
  Node 136,                               !- Name
  {60deb3ce-448f-4bd7-9e7b-bd492fe6d095}, !- Inlet Port
  {4c2ee13c-5bae-4344-bd48-a67161b9fa68}; !- Outlet Port

OS:Node,
  {86c4b9ca-8724-4ab3-b002-998513a20dea}, !- Handle
  Node 137,                               !- Name
  {018cb9dc-55ad-48f6-9b31-fe3cb125b4ad}, !- Inlet Port
  {587c8e8f-4612-41d6-aece-a6306bb23e88}; !- Outlet Port

OS:Node,
  {c6ab2b34-5709-4d3c-a5df-d2483325a2fd}, !- Handle
  Node 138,                               !- Name
  {bbda970b-e264-446d-9540-abe590d72f8e}, !- Inlet Port
  {6fda3a8d-c382-4149-8b0d-86d8b9ec68ab}; !- Outlet Port

OS:Connection,
  {60deb3ce-448f-4bd7-9e7b-bd492fe6d095}, !- Handle
  {d6625b2c-e640-404e-9e65-f82ab1e5854f}, !- Name
  {f7247384-7f7e-4d09-aa16-9da2e9e1c579}, !- Source Object
  10,                                     !- Outlet Port
  {11128040-1b9a-4b05-817b-900209bd32c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {587c8e8f-4612-41d6-aece-a6306bb23e88}, !- Handle
  {f2214d7c-a61a-4b79-8cf8-30b43821c802}, !- Name
  {86c4b9ca-8724-4ab3-b002-998513a20dea}, !- Source Object
  3,                                      !- Outlet Port
  {f7247384-7f7e-4d09-aa16-9da2e9e1c579}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f409149-bb05-41e4-b159-1db845d2cb84}, !- Handle
  res ashp|unit 3 clg zone splitter,      !- Name
  {4c2ee13c-5bae-4344-bd48-a67161b9fa68}, !- Inlet Node Name
  {e3437c12-912d-4348-b5da-437808a6b21b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e3993ef-57fd-4c39-955b-b4ec107cafc1}, !- Handle
  res ashp|unit 3 clg zone mixer,         !- Name
  {018cb9dc-55ad-48f6-9b31-fe3cb125b4ad}, !- Outlet Node Name
  {b53cd69a-551f-4cda-9b87-3a6990a31a47}; !- Inlet Node Name 1

OS:Connection,
  {4c2ee13c-5bae-4344-bd48-a67161b9fa68}, !- Handle
  {6f8dcbcc-5fb9-48b2-a131-92034f372e6f}, !- Name
  {11128040-1b9a-4b05-817b-900209bd32c7}, !- Source Object
  3,                                      !- Outlet Port
  {8f409149-bb05-41e4-b159-1db845d2cb84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018cb9dc-55ad-48f6-9b31-fe3cb125b4ad}, !- Handle
  {ac58d4ce-1467-40dd-ac94-f653aa60176c}, !- Name
  {4e3993ef-57fd-4c39-955b-b4ec107cafc1}, !- Source Object
  2,                                      !- Outlet Port
  {86c4b9ca-8724-4ab3-b002-998513a20dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33cfb43a-2318-45c2-b2ba-78eed16ee112}, !- Handle
  {f7247384-7f7e-4d09-aa16-9da2e9e1c579}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b370706f-e082-4b3b-ae23-6c3294e9ef8c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Connection,
  {ff9da783-cab4-4df4-9b05-9bfbddf1f0ce}, !- Handle
  {71b78cfc-cf65-48a3-8592-0e1733d65699}, !- Name
  {e47d0af1-29b3-47f3-9164-7c906e9d98cb}, !- Source Object
  3,                                      !- Outlet Port
  {ad3160d0-4da5-4f0c-a44c-85c9a8a27af8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1e008920-2ab8-40c2-b545-f11ac20608cd}, !- Handle
  {e473d6d0-61db-42f9-9d52-84db39151ce4}, !- Name
  {ad3160d0-4da5-4f0c-a44c-85c9a8a27af8}, !- Source Object
  7,                                      !- Outlet Port
  {4c55efa3-c9e0-4ad6-8863-c7fd21e9bb27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60451869-e167-4c70-b538-8ecc831ca73a}, !- Handle
  res ashp|unit 3 living zone|unit 3 clg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {aee6270e-eecd-4314-8e4b-4a5151ac3c71}, !- Air Inlet Node Name
  {bbda970b-e264-446d-9540-abe590d72f8e}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {296dd00b-e0e8-4107-b2b6-8a693341e419}, !- Handle
  Node 139,                               !- Name
  {83b389cb-67a1-40d4-943f-05a6a28a62c9}, !- Inlet Port
  {749200ee-131c-40f6-a820-73ba90593068}; !- Outlet Port

OS:Connection,
  {6fda3a8d-c382-4149-8b0d-86d8b9ec68ab}, !- Handle
  {dd733a30-2c1f-45a6-9f59-c48543bb5988}, !- Name
  {c6ab2b34-5709-4d3c-a5df-d2483325a2fd}, !- Source Object
  3,                                      !- Outlet Port
  {6ec5905a-2522-468a-9205-253657ce06f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {83b389cb-67a1-40d4-943f-05a6a28a62c9}, !- Handle
  {e528d017-14cb-4c33-b9ef-fdb418607aca}, !- Name
  {487a89a2-5914-426b-88ed-19446c68beda}, !- Source Object
  4,                                      !- Outlet Port
  {296dd00b-e0e8-4107-b2b6-8a693341e419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11e4bc4d-26b5-41fb-8e1e-64132fa5026d}, !- Handle
  Node 140,                               !- Name
  {e3437c12-912d-4348-b5da-437808a6b21b}, !- Inlet Port
  {aee6270e-eecd-4314-8e4b-4a5151ac3c71}; !- Outlet Port

OS:Connection,
  {e3437c12-912d-4348-b5da-437808a6b21b}, !- Handle
  {13067d84-6c7b-44f7-bb31-15510fe4f3de}, !- Name
  {8f409149-bb05-41e4-b159-1db845d2cb84}, !- Source Object
  3,                                      !- Outlet Port
  {11e4bc4d-26b5-41fb-8e1e-64132fa5026d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee6270e-eecd-4314-8e4b-4a5151ac3c71}, !- Handle
  {eb0c5316-2017-4355-a1fb-fa254889c3d1}, !- Name
  {11e4bc4d-26b5-41fb-8e1e-64132fa5026d}, !- Source Object
  3,                                      !- Outlet Port
  {60451869-e167-4c70-b538-8ecc831ca73a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbda970b-e264-446d-9540-abe590d72f8e}, !- Handle
  {c87ddced-c956-4978-92b5-6aad232dc79b}, !- Name
  {60451869-e167-4c70-b538-8ecc831ca73a}, !- Source Object
  4,                                      !- Outlet Port
  {c6ab2b34-5709-4d3c-a5df-d2483325a2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {e4b43aef-fbb7-4f9b-adc5-95068c102fcb}, !- Handle
  {ad3160d0-4da5-4f0c-a44c-85c9a8a27af8}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {50cf1e32-1d35-4972-a4f9-52652d3668ee}, !- Handle
  {b42d10cd-9039-4c1b-bb7b-4b7a37259267}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {5bc7ef22-f631-4228-af6f-af22d82c58e9}, !- Handle
  DefrostEIR 3,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b87dd6ab-897c-421d-a337-fa69dea41f12}, !- Handle
  ConstantBiquadratic 6,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {caddfefd-a60f-4c10-a129-1598fd156f22}, !- Handle
  HP_Heat-Cap-fT1 3,                      !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {72f79455-d328-4c05-8eaa-5fcc5eeb8b73}, !- Handle
  HP_Heat-EIR-fT1 3,                      !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b14e1c3c-9054-4a0b-a35f-c9bbb8959ef2}, !- Handle
  HP_Heat-PLF-fPLR1 3,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c39b5986-7d0f-49a1-b546-59173f549ce9}, !- Handle
  HP_Heat-CAP-fFF1 3,                     !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a08ea9d5-db5e-40de-97b2-e42b644a03c9}, !- Handle
  HP_Heat-EIR-fFF1 3,                     !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {3e77a647-3773-4d40-9d1a-2c70d9a92477}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {caddfefd-a60f-4c10-a129-1598fd156f22}, !- Heating Capacity Function of Temperature Curve Name
  {c39b5986-7d0f-49a1-b546-59173f549ce9}, !- Heating Capacity Function of Flow Fraction Curve Name
  {72f79455-d328-4c05-8eaa-5fcc5eeb8b73}, !- Energy Input Ratio Function of Temperature Curve Name
  {a08ea9d5-db5e-40de-97b2-e42b644a03c9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b14e1c3c-9054-4a0b-a35f-c9bbb8959ef2}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {b87dd6ab-897c-421d-a337-fa69dea41f12}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {33e307d4-d838-4fbe-a4d4-6785491a1630}, !- Handle
  HP_Heat-Cap-fT2 3,                      !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {54d71c0c-4976-4fc6-9efe-8705e8d0fd85}, !- Handle
  HP_Heat-EIR-fT2 3,                      !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {01097619-68c3-4cf8-8a55-6fd5e3506fa1}, !- Handle
  HP_Heat-PLF-fPLR2 3,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ee4c03e6-d04a-4e54-8d6b-1e1166a21861}, !- Handle
  HP_Heat-CAP-fFF2 3,                     !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0e886d8e-f7e5-4189-a5bf-7ad530c3a438}, !- Handle
  HP_Heat-EIR-fFF2 3,                     !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {135634a0-98fe-4fb7-adb1-8727a18401bd}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {33e307d4-d838-4fbe-a4d4-6785491a1630}, !- Heating Capacity Function of Temperature Curve Name
  {ee4c03e6-d04a-4e54-8d6b-1e1166a21861}, !- Heating Capacity Function of Flow Fraction Curve Name
  {54d71c0c-4976-4fc6-9efe-8705e8d0fd85}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e886d8e-f7e5-4189-a5bf-7ad530c3a438}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {01097619-68c3-4cf8-8a55-6fd5e3506fa1}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {b87dd6ab-897c-421d-a337-fa69dea41f12}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {146a4f76-0201-4152-9068-8395aa89cfb9}, !- Handle
  res ashp|unit 4 htg coil,               !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {5bc7ef22-f631-4228-af6f-af22d82c58e9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {1de42d7e-d8f6-496e-abb9-c5cddd4774d4}; !- Stage Data List

OS:ModelObjectList,
  {1de42d7e-d8f6-496e-abb9-c5cddd4774d4}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 3, !- Name
  {3e77a647-3773-4d40-9d1a-2c70d9a92477}, !- Model Object 1
  {135634a0-98fe-4fb7-adb1-8727a18401bd}; !- Model Object 2

OS:Coil:Heating:Electric,
  {1f3e5e94-3a94-4bc7-a207-ec84fed58812}, !- Handle
  res ashp|unit 4 supp heater,            !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {bf195170-c212-418f-9aa1-05602f41e598}, !- Handle
  res ashp|unit 4 fan power curve,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6abfb9ce-d7ab-4556-b2c9-78100f6af8ec}, !- Handle
  res ashp|unit 4 fan eff curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {741d5db8-281f-4c2c-bc5c-f37fc4cf1fe2}, !- Handle
  res ashp|unit 4 htg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf195170-c212-418f-9aa1-05602f41e598}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6abfb9ce-d7ab-4556-b2c9-78100f6af8ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 4 htg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {9c5efa8c-91e3-42e5-b74c-013abd5166ec}, !- Handle
  Unitary System Performance Multispeed 7, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {50b7dc79-9203-4619-9fe7-371bea3a3123}, !- Handle
  res ashp|unit 4 htg unitary system,     !- Name
  Load,                                   !- Control Type
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {c20081af-8574-445c-95f3-d2ae8385a2f9}, !- Air Inlet Node Name
  {e0a37f5e-152f-450f-932d-e1d4777d7697}, !- Air Outlet Node Name
  {741d5db8-281f-4c2c-bc5c-f37fc4cf1fe2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  {146a4f76-0201-4152-9068-8395aa89cfb9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1f3e5e94-3a94-4bc7-a207-ec84fed58812}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {9c5efa8c-91e3-42e5-b74c-013abd5166ec}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {8a5f858c-5761-4312-8110-8f0c4f5089a1}, !- Handle
  res ashp|unit 4 htg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {75e5e380-6080-485e-b666-05d6b2b0e591}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03e09ef0-54fd-4e4d-b93f-6496b1652e08}, !- Supply Side Inlet Node Name
  {8adbfb86-0fe2-4a67-94ab-6c60cf3a3662}, !- Demand Side Outlet Node Name
  {a6c43a70-0ad9-4a5e-99d0-b4367649320f}, !- Demand Side Inlet Node A
  {272e3388-e7ea-4f03-a531-be6f41269bce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {db965c88-2e68-472c-9fe7-5799fbec52df}, !- Demand Mixer Name
  {81ee7e03-3e89-4631-9185-81e742548d62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {542bea8f-546b-446c-8fb8-6a7a3e9655dc}, !- Handle
  Node 141,                               !- Name
  {03e09ef0-54fd-4e4d-b93f-6496b1652e08}, !- Inlet Port
  {c20081af-8574-445c-95f3-d2ae8385a2f9}; !- Outlet Port

OS:Node,
  {2564a3b8-6e44-4082-8d57-a6be07c78742}, !- Handle
  Node 142,                               !- Name
  {e0a37f5e-152f-450f-932d-e1d4777d7697}, !- Inlet Port
  {272e3388-e7ea-4f03-a531-be6f41269bce}; !- Outlet Port

OS:Connection,
  {03e09ef0-54fd-4e4d-b93f-6496b1652e08}, !- Handle
  {6e255e10-c5de-4d82-9adc-5ca7f7a7c816}, !- Name
  {8a5f858c-5761-4312-8110-8f0c4f5089a1}, !- Source Object
  8,                                      !- Outlet Port
  {542bea8f-546b-446c-8fb8-6a7a3e9655dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272e3388-e7ea-4f03-a531-be6f41269bce}, !- Handle
  {29bdb017-b10b-4964-bcbc-4fcf6eea6db4}, !- Name
  {2564a3b8-6e44-4082-8d57-a6be07c78742}, !- Source Object
  3,                                      !- Outlet Port
  {8a5f858c-5761-4312-8110-8f0c4f5089a1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {63de8c29-0825-4998-9d35-5c96832ab10e}, !- Handle
  Node 143,                               !- Name
  {a6c43a70-0ad9-4a5e-99d0-b4367649320f}, !- Inlet Port
  {7586d752-5a72-404f-9061-b1ba13f97037}; !- Outlet Port

OS:Node,
  {757d8f07-ba68-4ca0-bf1a-53476f32aa48}, !- Handle
  Node 144,                               !- Name
  {dee1a87f-c7f7-436e-918e-733010d8744d}, !- Inlet Port
  {8adbfb86-0fe2-4a67-94ab-6c60cf3a3662}; !- Outlet Port

OS:Node,
  {34c8b911-aa97-4970-9a94-e9a117dcd97e}, !- Handle
  Node 145,                               !- Name
  {b50d60a9-8103-4a2a-ae73-45a1598438d7}, !- Inlet Port
  {28a4cddd-8394-4a5f-b161-7d1661714c15}; !- Outlet Port

OS:Connection,
  {a6c43a70-0ad9-4a5e-99d0-b4367649320f}, !- Handle
  {a013b577-726d-493a-92b4-f8bc4265a197}, !- Name
  {8a5f858c-5761-4312-8110-8f0c4f5089a1}, !- Source Object
  10,                                     !- Outlet Port
  {63de8c29-0825-4998-9d35-5c96832ab10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8adbfb86-0fe2-4a67-94ab-6c60cf3a3662}, !- Handle
  {fa193de9-19a9-4eec-87db-246c3575b36e}, !- Name
  {757d8f07-ba68-4ca0-bf1a-53476f32aa48}, !- Source Object
  3,                                      !- Outlet Port
  {8a5f858c-5761-4312-8110-8f0c4f5089a1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81ee7e03-3e89-4631-9185-81e742548d62}, !- Handle
  res ashp|unit 4 htg zone splitter,      !- Name
  {7586d752-5a72-404f-9061-b1ba13f97037}, !- Inlet Node Name
  {07dc92b3-fe0b-422a-9ad2-0a101eb6c0fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {db965c88-2e68-472c-9fe7-5799fbec52df}, !- Handle
  res ashp|unit 4 htg zone mixer,         !- Name
  {dee1a87f-c7f7-436e-918e-733010d8744d}, !- Outlet Node Name
  {fd37c06e-0829-4733-a3fa-53429e5f5e60}; !- Inlet Node Name 1

OS:Connection,
  {7586d752-5a72-404f-9061-b1ba13f97037}, !- Handle
  {dff20585-d830-4664-a134-4814a5bc8dbf}, !- Name
  {63de8c29-0825-4998-9d35-5c96832ab10e}, !- Source Object
  3,                                      !- Outlet Port
  {81ee7e03-3e89-4631-9185-81e742548d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee1a87f-c7f7-436e-918e-733010d8744d}, !- Handle
  {f9293558-5d46-4f13-b7a4-82aaf6a86ee6}, !- Name
  {db965c88-2e68-472c-9fe7-5799fbec52df}, !- Source Object
  2,                                      !- Outlet Port
  {757d8f07-ba68-4ca0-bf1a-53476f32aa48}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87ba8cc0-e1dd-42bc-a7be-554d65df3abb}, !- Handle
  {8a5f858c-5761-4312-8110-8f0c4f5089a1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {75e5e380-6080-485e-b666-05d6b2b0e591}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Connection,
  {c20081af-8574-445c-95f3-d2ae8385a2f9}, !- Handle
  {e71bcf5e-f34e-4c8e-a181-fd3b35ea07b0}, !- Name
  {542bea8f-546b-446c-8fb8-6a7a3e9655dc}, !- Source Object
  3,                                      !- Outlet Port
  {50b7dc79-9203-4619-9fe7-371bea3a3123}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e0a37f5e-152f-450f-932d-e1d4777d7697}, !- Handle
  {b204eb2e-4107-41e8-afc4-ec541b1b45e7}, !- Name
  {50b7dc79-9203-4619-9fe7-371bea3a3123}, !- Source Object
  7,                                      !- Outlet Port
  {2564a3b8-6e44-4082-8d57-a6be07c78742}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e191a413-c47b-42ad-9ec5-60339149df01}, !- Handle
  res ashp|unit 4 living zone|unit 4 htg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {c99b5720-f0d1-420f-9696-85aead471cd4}, !- Air Inlet Node Name
  {b50d60a9-8103-4a2a-ae73-45a1598438d7}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4114a9be-bc4d-42a4-b779-8f68be51d0bc}, !- Handle
  Node 146,                               !- Name
  {404298e0-77fe-41ab-8eeb-ab2fb095b746}, !- Inlet Port
  {5aef3f8f-928f-4691-90c4-cb8781444e49}; !- Outlet Port

OS:Connection,
  {28a4cddd-8394-4a5f-b161-7d1661714c15}, !- Handle
  {10f9002d-ecfd-4421-94cc-09c393535231}, !- Name
  {34c8b911-aa97-4970-9a94-e9a117dcd97e}, !- Source Object
  3,                                      !- Outlet Port
  {f65190d0-d2de-45f6-879c-b821c24c9b73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {404298e0-77fe-41ab-8eeb-ab2fb095b746}, !- Handle
  {5a57f4f0-5813-4ef7-adc1-f7999149eef2}, !- Name
  {6c6f61f7-1b09-48e9-9ec4-a5a232cfe32b}, !- Source Object
  3,                                      !- Outlet Port
  {4114a9be-bc4d-42a4-b779-8f68be51d0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fb0000b-ba50-4242-b620-049f773e3327}, !- Handle
  Node 147,                               !- Name
  {07dc92b3-fe0b-422a-9ad2-0a101eb6c0fa}, !- Inlet Port
  {c99b5720-f0d1-420f-9696-85aead471cd4}; !- Outlet Port

OS:Connection,
  {07dc92b3-fe0b-422a-9ad2-0a101eb6c0fa}, !- Handle
  {6447452a-9e49-4a5a-b3a4-bcba27d637e3}, !- Name
  {81ee7e03-3e89-4631-9185-81e742548d62}, !- Source Object
  3,                                      !- Outlet Port
  {0fb0000b-ba50-4242-b620-049f773e3327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99b5720-f0d1-420f-9696-85aead471cd4}, !- Handle
  {2d7d8d4a-c72c-4261-b7bb-775d171f8bda}, !- Name
  {0fb0000b-ba50-4242-b620-049f773e3327}, !- Source Object
  3,                                      !- Outlet Port
  {e191a413-c47b-42ad-9ec5-60339149df01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b50d60a9-8103-4a2a-ae73-45a1598438d7}, !- Handle
  {36a99898-4ed9-49a3-93fe-64123854cdee}, !- Name
  {e191a413-c47b-42ad-9ec5-60339149df01}, !- Source Object
  4,                                      !- Outlet Port
  {34c8b911-aa97-4970-9a94-e9a117dcd97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {37a169d1-6ea6-496e-94a9-90640a7916e4}, !- Handle
  ConstantBiquadratic 7,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c2015e57-32b6-4c6a-9f34-a7071a9fb82c}, !- Handle
  Cool-Cap-fT1 3,                         !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {1ae9145f-7ffe-432a-b6c2-980e1b3471ec}, !- Handle
  Cool-EIR-fT1 3,                         !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ebf97d53-d96a-4ec1-b093-9db0bccf0c4c}, !- Handle
  Cool-PLF-fPLR1 3,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c910cff8-3ac6-4012-b74f-284cb2d1fe27}, !- Handle
  Cool-Cap-fFF1 3,                        !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f3eca899-484b-4093-a81f-3ead42d8327c}, !- Handle
  Cool-EIR-fFF1 3,                        !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {08ed476c-0180-4247-9683-5c5d30c03115}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 7, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c2015e57-32b6-4c6a-9f34-a7071a9fb82c}, !- Total Cooling Capacity Function of Temperature Curve
  {c910cff8-3ac6-4012-b74f-284cb2d1fe27}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {1ae9145f-7ffe-432a-b6c2-980e1b3471ec}, !- Energy Input Ratio Function of Temperature Curve
  {f3eca899-484b-4093-a81f-3ead42d8327c}, !- Energy Input Ratio Function of Flow Fraction Curve
  {ebf97d53-d96a-4ec1-b093-9db0bccf0c4c}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {37a169d1-6ea6-496e-94a9-90640a7916e4}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {4743ada0-63db-4b7b-9f62-009349d7910a}, !- Handle
  Cool-Cap-fT2 3,                         !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {8a15fbc6-4263-4c18-bf67-a655c00b4d74}, !- Handle
  Cool-EIR-fT2 3,                         !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d51f386e-3d12-421f-a667-28d9f93f15d6}, !- Handle
  Cool-PLF-fPLR2 3,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3c65c418-3f6d-4336-b62e-f944bbd600bd}, !- Handle
  Cool-Cap-fFF2 3,                        !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {08438a5c-9571-4c1d-a094-407b61c28090}, !- Handle
  Cool-EIR-fFF2 3,                        !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {346a96d5-1381-4c23-b376-da1cf68b8602}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 8, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4743ada0-63db-4b7b-9f62-009349d7910a}, !- Total Cooling Capacity Function of Temperature Curve
  {3c65c418-3f6d-4336-b62e-f944bbd600bd}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {8a15fbc6-4263-4c18-bf67-a655c00b4d74}, !- Energy Input Ratio Function of Temperature Curve
  {08438a5c-9571-4c1d-a094-407b61c28090}, !- Energy Input Ratio Function of Flow Fraction Curve
  {d51f386e-3d12-421f-a667-28d9f93f15d6}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {37a169d1-6ea6-496e-94a9-90640a7916e4}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {d689fa0c-9469-44a6-bea2-e1c0b0c6cbc4}, !- Handle
  res ashp|unit 4 clg coil,               !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {08ed476c-0180-4247-9683-5c5d30c03115}, !- Stage 1
  {346a96d5-1381-4c23-b376-da1cf68b8602}; !- Stage 2

OS:Curve:Exponent,
  {44e60aba-0c21-48a0-9c96-ce9a0c1b1dd8}, !- Handle
  res ashp|unit 4 fan power curve 1,      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5590f286-7733-4e03-8579-94bb77a909ec}, !- Handle
  res ashp|unit 4 fan eff curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {3e400f84-5ef1-40f5-88c8-c21b58622dc0}, !- Handle
  res ashp|unit 4 clg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44e60aba-0c21-48a0-9c96-ce9a0c1b1dd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5590f286-7733-4e03-8579-94bb77a909ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 4 clg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {c4c01e80-5fd0-416b-9d31-a7107e3adaa6}, !- Handle
  Unitary System Performance Multispeed 8, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {26bc2d6c-ad1b-46b5-bdf8-19126badd095}, !- Handle
  res ashp|unit 4 clg unitary system,     !- Name
  Load,                                   !- Control Type
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {f491c6d6-7bd4-4a7d-996b-67d385c949be}, !- Air Inlet Node Name
  {8b46d09e-6df6-4486-80ad-e37eb2351824}, !- Air Outlet Node Name
  {3e400f84-5ef1-40f5-88c8-c21b58622dc0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d689fa0c-9469-44a6-bea2-e1c0b0c6cbc4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {c4c01e80-5fd0-416b-9d31-a7107e3adaa6}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {9be653b5-6d91-446c-adbc-b07e51593347}, !- Handle
  res ashp|unit 4 clg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {9591a318-b24d-4efd-adae-d63ae0209b3b}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3352176c-5bac-43ef-b096-d1b0c90b8e51}, !- Supply Side Inlet Node Name
  {7fef902a-443e-4e65-8dd6-8820a3e8c8ae}, !- Demand Side Outlet Node Name
  {311991b6-4191-4b08-a632-f45661fc10c2}, !- Demand Side Inlet Node A
  {44db4b2f-a687-4cdd-888a-e6cc9419a207}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1e0b0778-bc1f-4c73-b2e8-4b4ae003f64a}, !- Demand Mixer Name
  {4a456f83-fb81-4c31-96d6-ec1ea6fe1f2c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c5dd708-49a5-41be-b130-31181d873068}, !- Handle
  Node 148,                               !- Name
  {3352176c-5bac-43ef-b096-d1b0c90b8e51}, !- Inlet Port
  {f491c6d6-7bd4-4a7d-996b-67d385c949be}; !- Outlet Port

OS:Node,
  {b8f13c68-dad5-40b4-bbdc-4e5bca6369c4}, !- Handle
  Node 149,                               !- Name
  {8b46d09e-6df6-4486-80ad-e37eb2351824}, !- Inlet Port
  {44db4b2f-a687-4cdd-888a-e6cc9419a207}; !- Outlet Port

OS:Connection,
  {3352176c-5bac-43ef-b096-d1b0c90b8e51}, !- Handle
  {ab27b881-b68a-4a02-afba-019956588891}, !- Name
  {9be653b5-6d91-446c-adbc-b07e51593347}, !- Source Object
  8,                                      !- Outlet Port
  {7c5dd708-49a5-41be-b130-31181d873068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44db4b2f-a687-4cdd-888a-e6cc9419a207}, !- Handle
  {c6b34f7c-9f92-42c7-8021-ab974343ec91}, !- Name
  {b8f13c68-dad5-40b4-bbdc-4e5bca6369c4}, !- Source Object
  3,                                      !- Outlet Port
  {9be653b5-6d91-446c-adbc-b07e51593347}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {78c28eaa-0ecb-4436-a201-6be755c7ac6b}, !- Handle
  Node 150,                               !- Name
  {311991b6-4191-4b08-a632-f45661fc10c2}, !- Inlet Port
  {6a936cad-f85b-459e-86a3-472e369be21c}; !- Outlet Port

OS:Node,
  {38469cb5-a35b-4ebe-af68-9847b99cb9c8}, !- Handle
  Node 151,                               !- Name
  {2c470a1a-32a2-4870-8675-471a49bd1448}, !- Inlet Port
  {7fef902a-443e-4e65-8dd6-8820a3e8c8ae}; !- Outlet Port

OS:Node,
  {8c907ab3-3772-4975-afc2-1b7abd90aba8}, !- Handle
  Node 152,                               !- Name
  {d83dc22a-ffe5-4a43-9970-75b8b033d835}, !- Inlet Port
  {e9cfe8c8-93be-491d-a917-9f2755b81a44}; !- Outlet Port

OS:Connection,
  {311991b6-4191-4b08-a632-f45661fc10c2}, !- Handle
  {7a683e30-3e14-43ee-a3af-2c0e0b007cc8}, !- Name
  {9be653b5-6d91-446c-adbc-b07e51593347}, !- Source Object
  10,                                     !- Outlet Port
  {78c28eaa-0ecb-4436-a201-6be755c7ac6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fef902a-443e-4e65-8dd6-8820a3e8c8ae}, !- Handle
  {abb3bb3e-2f50-443b-9f57-816eebef2e26}, !- Name
  {38469cb5-a35b-4ebe-af68-9847b99cb9c8}, !- Source Object
  3,                                      !- Outlet Port
  {9be653b5-6d91-446c-adbc-b07e51593347}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4a456f83-fb81-4c31-96d6-ec1ea6fe1f2c}, !- Handle
  res ashp|unit 4 clg zone splitter,      !- Name
  {6a936cad-f85b-459e-86a3-472e369be21c}, !- Inlet Node Name
  {30b3965e-b5f2-434d-a3bc-cc482fb17c2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1e0b0778-bc1f-4c73-b2e8-4b4ae003f64a}, !- Handle
  res ashp|unit 4 clg zone mixer,         !- Name
  {2c470a1a-32a2-4870-8675-471a49bd1448}, !- Outlet Node Name
  {45fa4440-3e7e-4857-8172-cc3bdadd277d}; !- Inlet Node Name 1

OS:Connection,
  {6a936cad-f85b-459e-86a3-472e369be21c}, !- Handle
  {f27afaec-e42f-404c-9ed4-81c8d2e10997}, !- Name
  {78c28eaa-0ecb-4436-a201-6be755c7ac6b}, !- Source Object
  3,                                      !- Outlet Port
  {4a456f83-fb81-4c31-96d6-ec1ea6fe1f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c470a1a-32a2-4870-8675-471a49bd1448}, !- Handle
  {5811abe5-9e30-4fe1-bbc8-63d5bd3c2d2d}, !- Name
  {1e0b0778-bc1f-4c73-b2e8-4b4ae003f64a}, !- Source Object
  2,                                      !- Outlet Port
  {38469cb5-a35b-4ebe-af68-9847b99cb9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4472c78-9b19-4279-b536-dc16083739ec}, !- Handle
  {9be653b5-6d91-446c-adbc-b07e51593347}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9591a318-b24d-4efd-adae-d63ae0209b3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Connection,
  {f491c6d6-7bd4-4a7d-996b-67d385c949be}, !- Handle
  {b1c3c8a4-5b7d-4e8f-bb6c-48850a05af22}, !- Name
  {7c5dd708-49a5-41be-b130-31181d873068}, !- Source Object
  3,                                      !- Outlet Port
  {26bc2d6c-ad1b-46b5-bdf8-19126badd095}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8b46d09e-6df6-4486-80ad-e37eb2351824}, !- Handle
  {95c90adf-038f-4c9e-8a8c-695bada7858e}, !- Name
  {26bc2d6c-ad1b-46b5-bdf8-19126badd095}, !- Source Object
  7,                                      !- Outlet Port
  {b8f13c68-dad5-40b4-bbdc-4e5bca6369c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c6cf088-9162-4cf0-80b9-c9d38f4bd433}, !- Handle
  res ashp|unit 4 living zone|unit 4 clg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {a5583e0f-27b5-4c73-9d43-031913c7e467}, !- Air Inlet Node Name
  {d83dc22a-ffe5-4a43-9970-75b8b033d835}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f3d94879-3591-4eee-bf3b-ada2fbe312c9}, !- Handle
  Node 153,                               !- Name
  {69497711-dca4-42c2-99d1-b3c5fc06bb98}, !- Inlet Port
  {cfc2d346-2dcc-49c5-9bbc-86ba6b241535}; !- Outlet Port

OS:Connection,
  {e9cfe8c8-93be-491d-a917-9f2755b81a44}, !- Handle
  {caba57a6-3e2e-4e79-a169-a7eb568e3759}, !- Name
  {8c907ab3-3772-4975-afc2-1b7abd90aba8}, !- Source Object
  3,                                      !- Outlet Port
  {f65190d0-d2de-45f6-879c-b821c24c9b73}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {69497711-dca4-42c2-99d1-b3c5fc06bb98}, !- Handle
  {4f69adf7-d2b2-428d-8a9e-0ad5388ac9e7}, !- Name
  {6c6f61f7-1b09-48e9-9ec4-a5a232cfe32b}, !- Source Object
  4,                                      !- Outlet Port
  {f3d94879-3591-4eee-bf3b-ada2fbe312c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6487144e-81ed-4917-9375-b07eeed05f37}, !- Handle
  Node 154,                               !- Name
  {30b3965e-b5f2-434d-a3bc-cc482fb17c2b}, !- Inlet Port
  {a5583e0f-27b5-4c73-9d43-031913c7e467}; !- Outlet Port

OS:Connection,
  {30b3965e-b5f2-434d-a3bc-cc482fb17c2b}, !- Handle
  {e51746ff-97bc-4c2d-a2b2-85e3c97f6f40}, !- Name
  {4a456f83-fb81-4c31-96d6-ec1ea6fe1f2c}, !- Source Object
  3,                                      !- Outlet Port
  {6487144e-81ed-4917-9375-b07eeed05f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5583e0f-27b5-4c73-9d43-031913c7e467}, !- Handle
  {f547c4d0-2ff3-4e9e-9f59-18306a8cdef6}, !- Name
  {6487144e-81ed-4917-9375-b07eeed05f37}, !- Source Object
  3,                                      !- Outlet Port
  {1c6cf088-9162-4cf0-80b9-c9d38f4bd433}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d83dc22a-ffe5-4a43-9970-75b8b033d835}, !- Handle
  {1492aadf-3041-4b04-a392-1e5d31295b81}, !- Name
  {1c6cf088-9162-4cf0-80b9-c9d38f4bd433}, !- Source Object
  4,                                      !- Outlet Port
  {8c907ab3-3772-4975-afc2-1b7abd90aba8}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {c6bfaabc-b4dd-41ed-8555-afd76197aab4}, !- Handle
  {26bc2d6c-ad1b-46b5-bdf8-19126badd095}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {ce04e39f-c2c6-4a78-8816-0bff015bc8b3}, !- Handle
  {50b7dc79-9203-4619-9fe7-371bea3a3123}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {79f6c2a1-3bfd-48da-befc-a0af334fec36}, !- Handle
  DefrostEIR 4,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {188daf53-6b72-4376-9be4-9af20d143a77}, !- Handle
  ConstantBiquadratic 8,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {6f1b7ad4-7748-48f1-a5d7-f4438ca2d791}, !- Handle
  HP_Heat-Cap-fT1 4,                      !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {3756c002-f445-43ab-ac3e-db8620e41adb}, !- Handle
  HP_Heat-EIR-fT1 4,                      !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5cc039e6-281b-4bca-a956-6e6addefb9a3}, !- Handle
  HP_Heat-PLF-fPLR1 4,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d9c054ab-7744-4116-b563-571ee16fff4b}, !- Handle
  HP_Heat-CAP-fFF1 4,                     !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7d11c86d-772e-405c-9cf4-1f30295573dd}, !- Handle
  HP_Heat-EIR-fFF1 4,                     !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {7781f0d8-1c6b-4b5c-ab01-32b35933dd56}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6f1b7ad4-7748-48f1-a5d7-f4438ca2d791}, !- Heating Capacity Function of Temperature Curve Name
  {d9c054ab-7744-4116-b563-571ee16fff4b}, !- Heating Capacity Function of Flow Fraction Curve Name
  {3756c002-f445-43ab-ac3e-db8620e41adb}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d11c86d-772e-405c-9cf4-1f30295573dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5cc039e6-281b-4bca-a956-6e6addefb9a3}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {188daf53-6b72-4376-9be4-9af20d143a77}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {508f23d7-a1f4-40a6-a774-5fd4ab2bb61c}, !- Handle
  HP_Heat-Cap-fT2 4,                      !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9f2aa7c5-992a-4c4a-8771-62d5bda8d348}, !- Handle
  HP_Heat-EIR-fT2 4,                      !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {81844d6c-00e7-4007-b6b3-10690d772b45}, !- Handle
  HP_Heat-PLF-fPLR2 4,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {28bde420-f1fd-4c12-8e63-3a596cb60653}, !- Handle
  HP_Heat-CAP-fFF2 4,                     !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {57c3942f-f504-4429-bc23-1f54bcd2e73c}, !- Handle
  HP_Heat-EIR-fFF2 4,                     !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {447d5b84-28ec-4ee1-ad4b-f06215924077}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {508f23d7-a1f4-40a6-a774-5fd4ab2bb61c}, !- Heating Capacity Function of Temperature Curve Name
  {28bde420-f1fd-4c12-8e63-3a596cb60653}, !- Heating Capacity Function of Flow Fraction Curve Name
  {9f2aa7c5-992a-4c4a-8771-62d5bda8d348}, !- Energy Input Ratio Function of Temperature Curve Name
  {57c3942f-f504-4429-bc23-1f54bcd2e73c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81844d6c-00e7-4007-b6b3-10690d772b45}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {188daf53-6b72-4376-9be4-9af20d143a77}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {b0a274f7-7377-422b-9d92-0394e91be1d5}, !- Handle
  res ashp|unit 5 htg coil,               !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {79f6c2a1-3bfd-48da-befc-a0af334fec36}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {c373d46a-1cea-44df-b5f5-67a16d0824b0}; !- Stage Data List

OS:ModelObjectList,
  {c373d46a-1cea-44df-b5f5-67a16d0824b0}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 4, !- Name
  {7781f0d8-1c6b-4b5c-ab01-32b35933dd56}, !- Model Object 1
  {447d5b84-28ec-4ee1-ad4b-f06215924077}; !- Model Object 2

OS:Coil:Heating:Electric,
  {c909b910-9f15-4524-a570-1ca7d51c1ddf}, !- Handle
  res ashp|unit 5 supp heater,            !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {43c5bbd6-9a27-4671-8f40-3d837540203d}, !- Handle
  res ashp|unit 5 fan power curve,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af1a3c80-5a9b-4fbd-a7e4-ee40345cc363}, !- Handle
  res ashp|unit 5 fan eff curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9bdc3817-488d-49be-84e5-2cc0d83f2448}, !- Handle
  res ashp|unit 5 htg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43c5bbd6-9a27-4671-8f40-3d837540203d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af1a3c80-5a9b-4fbd-a7e4-ee40345cc363}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 5 htg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {7506eb3f-bfee-4cf3-b3e7-7db99b48ee9f}, !- Handle
  Unitary System Performance Multispeed 9, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {58126ee2-ae50-43f5-8c43-7d434c82fef9}, !- Handle
  res ashp|unit 5 htg unitary system,     !- Name
  Load,                                   !- Control Type
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {157abd2f-5087-4e56-b4fb-1d0e9073670e}, !- Air Inlet Node Name
  {0787ec1b-918c-489e-b0e7-880d64c394f0}, !- Air Outlet Node Name
  {9bdc3817-488d-49be-84e5-2cc0d83f2448}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  {b0a274f7-7377-422b-9d92-0394e91be1d5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c909b910-9f15-4524-a570-1ca7d51c1ddf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {7506eb3f-bfee-4cf3-b3e7-7db99b48ee9f}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {d55709be-bbb2-477e-b230-b70fd7fb3494}, !- Handle
  res ashp|unit 5 htg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {a1bbb553-1735-4026-ae3b-8c4fc11f1153}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00e11f23-5657-4b94-ba0d-62cd4cd5cd3f}, !- Supply Side Inlet Node Name
  {2ca519fd-ce3b-4e07-85e8-1ea623c1275b}, !- Demand Side Outlet Node Name
  {cddcedd6-b308-4d7e-b95e-510bde164329}, !- Demand Side Inlet Node A
  {19ddf74e-cadc-4dcf-9668-c887eaa0326e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c8c1984-80b0-4089-a6e9-0c0c2497d5e3}, !- Demand Mixer Name
  {cfa8775d-0908-43dc-91de-66dfe1d99b33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0395f57d-f1a6-4957-b59e-3e750371544e}, !- Handle
  Node 155,                               !- Name
  {00e11f23-5657-4b94-ba0d-62cd4cd5cd3f}, !- Inlet Port
  {157abd2f-5087-4e56-b4fb-1d0e9073670e}; !- Outlet Port

OS:Node,
  {02f030f6-c220-4a50-9b3c-3744a919ce7d}, !- Handle
  Node 156,                               !- Name
  {0787ec1b-918c-489e-b0e7-880d64c394f0}, !- Inlet Port
  {19ddf74e-cadc-4dcf-9668-c887eaa0326e}; !- Outlet Port

OS:Connection,
  {00e11f23-5657-4b94-ba0d-62cd4cd5cd3f}, !- Handle
  {6a58d61b-0b66-403a-90ba-81ddc0df0ed3}, !- Name
  {d55709be-bbb2-477e-b230-b70fd7fb3494}, !- Source Object
  8,                                      !- Outlet Port
  {0395f57d-f1a6-4957-b59e-3e750371544e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ddf74e-cadc-4dcf-9668-c887eaa0326e}, !- Handle
  {1b546d8c-6715-4675-958b-a5f0c4fc674e}, !- Name
  {02f030f6-c220-4a50-9b3c-3744a919ce7d}, !- Source Object
  3,                                      !- Outlet Port
  {d55709be-bbb2-477e-b230-b70fd7fb3494}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8c65019e-49cd-4a57-9687-350a16553f82}, !- Handle
  Node 157,                               !- Name
  {cddcedd6-b308-4d7e-b95e-510bde164329}, !- Inlet Port
  {a73ac711-6730-4d3e-8c69-0d94e3f3df4d}; !- Outlet Port

OS:Node,
  {9f8cd5b4-07e7-4465-b0b1-fc1816f2b032}, !- Handle
  Node 158,                               !- Name
  {eadef0e1-133e-4e57-9b42-cad2d02fe42a}, !- Inlet Port
  {2ca519fd-ce3b-4e07-85e8-1ea623c1275b}; !- Outlet Port

OS:Node,
  {c19fe616-51eb-44d5-b335-c6890ea0ff30}, !- Handle
  Node 159,                               !- Name
  {11dd9818-7b08-40d6-8b92-65974a3cf194}, !- Inlet Port
  {ec9a6119-2296-409c-8ab7-310f95b7b41f}; !- Outlet Port

OS:Connection,
  {cddcedd6-b308-4d7e-b95e-510bde164329}, !- Handle
  {b4688188-4cfc-46e8-8605-e46b3d233273}, !- Name
  {d55709be-bbb2-477e-b230-b70fd7fb3494}, !- Source Object
  10,                                     !- Outlet Port
  {8c65019e-49cd-4a57-9687-350a16553f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca519fd-ce3b-4e07-85e8-1ea623c1275b}, !- Handle
  {846f6ae1-17bc-40bd-b82c-b618dc93deb0}, !- Name
  {9f8cd5b4-07e7-4465-b0b1-fc1816f2b032}, !- Source Object
  3,                                      !- Outlet Port
  {d55709be-bbb2-477e-b230-b70fd7fb3494}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cfa8775d-0908-43dc-91de-66dfe1d99b33}, !- Handle
  res ashp|unit 5 htg zone splitter,      !- Name
  {a73ac711-6730-4d3e-8c69-0d94e3f3df4d}, !- Inlet Node Name
  {593e2f4e-fc7a-4386-8fb2-d67928817309}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c8c1984-80b0-4089-a6e9-0c0c2497d5e3}, !- Handle
  res ashp|unit 5 htg zone mixer,         !- Name
  {eadef0e1-133e-4e57-9b42-cad2d02fe42a}, !- Outlet Node Name
  {877da7d2-86ec-4f30-bab7-b9ace35d4697}; !- Inlet Node Name 1

OS:Connection,
  {a73ac711-6730-4d3e-8c69-0d94e3f3df4d}, !- Handle
  {22639305-6647-4381-b687-7c6471ab3bf9}, !- Name
  {8c65019e-49cd-4a57-9687-350a16553f82}, !- Source Object
  3,                                      !- Outlet Port
  {cfa8775d-0908-43dc-91de-66dfe1d99b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eadef0e1-133e-4e57-9b42-cad2d02fe42a}, !- Handle
  {84a67222-e697-4c54-b210-590c629109e6}, !- Name
  {5c8c1984-80b0-4089-a6e9-0c0c2497d5e3}, !- Source Object
  2,                                      !- Outlet Port
  {9f8cd5b4-07e7-4465-b0b1-fc1816f2b032}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8dad22e1-3209-4dc7-a8d1-edc7e9b37891}, !- Handle
  {d55709be-bbb2-477e-b230-b70fd7fb3494}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a1bbb553-1735-4026-ae3b-8c4fc11f1153}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Connection,
  {157abd2f-5087-4e56-b4fb-1d0e9073670e}, !- Handle
  {6f1ce872-9a38-4b50-9476-acfa9793fa06}, !- Name
  {0395f57d-f1a6-4957-b59e-3e750371544e}, !- Source Object
  3,                                      !- Outlet Port
  {58126ee2-ae50-43f5-8c43-7d434c82fef9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0787ec1b-918c-489e-b0e7-880d64c394f0}, !- Handle
  {fb047658-dc6b-4c60-a77c-97a9e91a3d66}, !- Name
  {58126ee2-ae50-43f5-8c43-7d434c82fef9}, !- Source Object
  7,                                      !- Outlet Port
  {02f030f6-c220-4a50-9b3c-3744a919ce7d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96fffc0a-7c59-4dea-987a-72a67a199dbe}, !- Handle
  res ashp|unit 5 living zone|unit 5 htg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {1df425ad-55f6-4699-81ef-fd624d36a41a}, !- Air Inlet Node Name
  {11dd9818-7b08-40d6-8b92-65974a3cf194}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb0d5979-5204-4a45-94aa-be4ed545e053}, !- Handle
  Node 160,                               !- Name
  {3e1bd122-49cd-4279-8fe8-76228d68a42f}, !- Inlet Port
  {877da7d2-86ec-4f30-bab7-b9ace35d4697}; !- Outlet Port

OS:Connection,
  {ec9a6119-2296-409c-8ab7-310f95b7b41f}, !- Handle
  {41bb1fd2-b12b-4066-a046-aba981853613}, !- Name
  {c19fe616-51eb-44d5-b335-c6890ea0ff30}, !- Source Object
  3,                                      !- Outlet Port
  {f01c49a7-beba-48bd-b44e-9cfe37202708}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e1bd122-49cd-4279-8fe8-76228d68a42f}, !- Handle
  {1cf3e34c-509f-464c-9b04-558191a3e4ff}, !- Name
  {ca743514-a38b-45e8-b0a5-49f8e526efb1}, !- Source Object
  3,                                      !- Outlet Port
  {fb0d5979-5204-4a45-94aa-be4ed545e053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877da7d2-86ec-4f30-bab7-b9ace35d4697}, !- Handle
  {abeae525-d838-4841-a96f-aa1ae22036ba}, !- Name
  {fb0d5979-5204-4a45-94aa-be4ed545e053}, !- Source Object
  3,                                      !- Outlet Port
  {5c8c1984-80b0-4089-a6e9-0c0c2497d5e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31c9cc10-1e1e-43d1-a920-4f1bfcd126ab}, !- Handle
  Node 161,                               !- Name
  {593e2f4e-fc7a-4386-8fb2-d67928817309}, !- Inlet Port
  {1df425ad-55f6-4699-81ef-fd624d36a41a}; !- Outlet Port

OS:Connection,
  {593e2f4e-fc7a-4386-8fb2-d67928817309}, !- Handle
  {681f66d6-6465-41ff-a564-a27ea158a341}, !- Name
  {cfa8775d-0908-43dc-91de-66dfe1d99b33}, !- Source Object
  3,                                      !- Outlet Port
  {31c9cc10-1e1e-43d1-a920-4f1bfcd126ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df425ad-55f6-4699-81ef-fd624d36a41a}, !- Handle
  {31e902bc-e96f-43b1-a9ed-1675a2c131f5}, !- Name
  {31c9cc10-1e1e-43d1-a920-4f1bfcd126ab}, !- Source Object
  3,                                      !- Outlet Port
  {96fffc0a-7c59-4dea-987a-72a67a199dbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11dd9818-7b08-40d6-8b92-65974a3cf194}, !- Handle
  {215cce0a-f6f4-4da0-99d1-d3063a32462a}, !- Name
  {96fffc0a-7c59-4dea-987a-72a67a199dbe}, !- Source Object
  4,                                      !- Outlet Port
  {c19fe616-51eb-44d5-b335-c6890ea0ff30}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {12d93a9a-fea6-4470-8711-862d620453b6}, !- Handle
  ConstantBiquadratic 9,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c76e3aaa-74a5-46ca-b69b-505aeb042459}, !- Handle
  Cool-Cap-fT1 4,                         !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e0a47e81-3d0a-4482-8ab3-edff29fe6395}, !- Handle
  Cool-EIR-fT1 4,                         !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {58ef80e9-b1c8-4a76-aebe-42f33f8fefce}, !- Handle
  Cool-PLF-fPLR1 4,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e00a5ec0-9154-4d40-b753-68ccbecd8630}, !- Handle
  Cool-Cap-fFF1 4,                        !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c8bce3d4-6230-411c-aa96-37d2c17cb9d2}, !- Handle
  Cool-EIR-fFF1 4,                        !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {8a2b46ea-e83b-40fb-a545-74fbb8eb48e1}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 9, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c76e3aaa-74a5-46ca-b69b-505aeb042459}, !- Total Cooling Capacity Function of Temperature Curve
  {e00a5ec0-9154-4d40-b753-68ccbecd8630}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {e0a47e81-3d0a-4482-8ab3-edff29fe6395}, !- Energy Input Ratio Function of Temperature Curve
  {c8bce3d4-6230-411c-aa96-37d2c17cb9d2}, !- Energy Input Ratio Function of Flow Fraction Curve
  {58ef80e9-b1c8-4a76-aebe-42f33f8fefce}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {12d93a9a-fea6-4470-8711-862d620453b6}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {758a2174-290c-4def-b751-eabd4157d70c}, !- Handle
  Cool-Cap-fT2 4,                         !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {77c3c502-1431-4ff4-b04a-d8b383f9ca8c}, !- Handle
  Cool-EIR-fT2 4,                         !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b273a713-19b9-49d2-9e70-753d6bb8f109}, !- Handle
  Cool-PLF-fPLR2 4,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {517dc7ba-c9a3-4735-b2e4-66293befdc42}, !- Handle
  Cool-Cap-fFF2 4,                        !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9a66ae15-cdef-485f-ac68-83e09a535c07}, !- Handle
  Cool-EIR-fFF2 4,                        !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {733958e5-9752-4d13-9646-ca996b3a6fd5}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 10, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {758a2174-290c-4def-b751-eabd4157d70c}, !- Total Cooling Capacity Function of Temperature Curve
  {517dc7ba-c9a3-4735-b2e4-66293befdc42}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {77c3c502-1431-4ff4-b04a-d8b383f9ca8c}, !- Energy Input Ratio Function of Temperature Curve
  {9a66ae15-cdef-485f-ac68-83e09a535c07}, !- Energy Input Ratio Function of Flow Fraction Curve
  {b273a713-19b9-49d2-9e70-753d6bb8f109}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {12d93a9a-fea6-4470-8711-862d620453b6}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {4c3c85a0-08f7-4fbd-83f1-5703fcce7fd0}, !- Handle
  res ashp|unit 5 clg coil,               !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {8a2b46ea-e83b-40fb-a545-74fbb8eb48e1}, !- Stage 1
  {733958e5-9752-4d13-9646-ca996b3a6fd5}; !- Stage 2

OS:Curve:Exponent,
  {85bfbbde-7c42-4450-b8b0-6fefc9a7db83}, !- Handle
  res ashp|unit 5 fan power curve 1,      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e943b6ac-f3e8-491e-a741-92bc30cd04e7}, !- Handle
  res ashp|unit 5 fan eff curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e20935f1-09d2-4320-9e94-8559d3288f9b}, !- Handle
  res ashp|unit 5 clg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85bfbbde-7c42-4450-b8b0-6fefc9a7db83}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e943b6ac-f3e8-491e-a741-92bc30cd04e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 5 clg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {96c44f24-1123-4672-a31b-245909630982}, !- Handle
  Unitary System Performance Multispeed 10, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {8a5b2460-abc3-413f-a3da-7502f65ea13d}, !- Handle
  res ashp|unit 5 clg unitary system,     !- Name
  Load,                                   !- Control Type
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {fe0e621c-50a7-4327-a37d-94ad0b108f85}, !- Air Inlet Node Name
  {8ecd371b-f56d-4419-a108-b32d0d26bdd4}, !- Air Outlet Node Name
  {e20935f1-09d2-4320-9e94-8559d3288f9b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4c3c85a0-08f7-4fbd-83f1-5703fcce7fd0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {96c44f24-1123-4672-a31b-245909630982}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {f6720e07-fba5-4758-9c92-44a1958c0f57}, !- Handle
  res ashp|unit 5 clg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {06fbdf10-3335-4bdf-95e4-6ca6117a7a81}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {59d297a9-5d94-4f90-9b1e-e596373eec0a}, !- Supply Side Inlet Node Name
  {54373010-7e70-4e87-b813-daddc1634413}, !- Demand Side Outlet Node Name
  {d4057d93-26b3-42fd-9a09-e45577928be4}, !- Demand Side Inlet Node A
  {946e1a0f-8dcb-48aa-8661-f3106d0209b5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f41e637-42ee-4323-9476-eeebd2260afa}, !- Demand Mixer Name
  {d9770d17-03da-4035-88d0-956b2ce7bb3f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2195dfda-3c2f-4996-9f30-37a647500ac9}, !- Handle
  Node 162,                               !- Name
  {59d297a9-5d94-4f90-9b1e-e596373eec0a}, !- Inlet Port
  {fe0e621c-50a7-4327-a37d-94ad0b108f85}; !- Outlet Port

OS:Node,
  {d51eee53-317f-4312-8ac8-8213fc8f8b09}, !- Handle
  Node 163,                               !- Name
  {8ecd371b-f56d-4419-a108-b32d0d26bdd4}, !- Inlet Port
  {946e1a0f-8dcb-48aa-8661-f3106d0209b5}; !- Outlet Port

OS:Connection,
  {59d297a9-5d94-4f90-9b1e-e596373eec0a}, !- Handle
  {6008ba57-4a19-4a7c-a4b5-66d907c6deda}, !- Name
  {f6720e07-fba5-4758-9c92-44a1958c0f57}, !- Source Object
  8,                                      !- Outlet Port
  {2195dfda-3c2f-4996-9f30-37a647500ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946e1a0f-8dcb-48aa-8661-f3106d0209b5}, !- Handle
  {a837725c-3d5f-456e-90e5-17ad8b253340}, !- Name
  {d51eee53-317f-4312-8ac8-8213fc8f8b09}, !- Source Object
  3,                                      !- Outlet Port
  {f6720e07-fba5-4758-9c92-44a1958c0f57}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {49842a93-75ab-4999-8253-f39d9a392164}, !- Handle
  Node 164,                               !- Name
  {d4057d93-26b3-42fd-9a09-e45577928be4}, !- Inlet Port
  {700272a7-1a6c-482f-9219-8901acb8056a}; !- Outlet Port

OS:Node,
  {7721137d-de56-4568-97f5-48ceaa8d06a9}, !- Handle
  Node 165,                               !- Name
  {6a79d859-ce89-4557-a239-08c051f9e60d}, !- Inlet Port
  {54373010-7e70-4e87-b813-daddc1634413}; !- Outlet Port

OS:Node,
  {f4dcc3d0-763a-4edd-99ae-e06a60a3b1b0}, !- Handle
  Node 166,                               !- Name
  {3c5f4d2d-23dc-4b2b-9df0-b2a2e46357be}, !- Inlet Port
  {e0c0b5dc-699d-47d5-ad40-7b32a6dea93d}; !- Outlet Port

OS:Connection,
  {d4057d93-26b3-42fd-9a09-e45577928be4}, !- Handle
  {8bfd62b7-87af-426b-8ef2-511f78bb7513}, !- Name
  {f6720e07-fba5-4758-9c92-44a1958c0f57}, !- Source Object
  10,                                     !- Outlet Port
  {49842a93-75ab-4999-8253-f39d9a392164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54373010-7e70-4e87-b813-daddc1634413}, !- Handle
  {56c19cee-1453-40f9-bfd1-5fb15f8ff55b}, !- Name
  {7721137d-de56-4568-97f5-48ceaa8d06a9}, !- Source Object
  3,                                      !- Outlet Port
  {f6720e07-fba5-4758-9c92-44a1958c0f57}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9770d17-03da-4035-88d0-956b2ce7bb3f}, !- Handle
  res ashp|unit 5 clg zone splitter,      !- Name
  {700272a7-1a6c-482f-9219-8901acb8056a}, !- Inlet Node Name
  {8d2ef93e-0354-4d0e-a382-52f0cd3eef13}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f41e637-42ee-4323-9476-eeebd2260afa}, !- Handle
  res ashp|unit 5 clg zone mixer,         !- Name
  {6a79d859-ce89-4557-a239-08c051f9e60d}, !- Outlet Node Name
  {6e6130d0-a60f-486d-8dae-36df26d3377c}; !- Inlet Node Name 1

OS:Connection,
  {700272a7-1a6c-482f-9219-8901acb8056a}, !- Handle
  {30bb8289-e4c1-4269-83bb-df8b16ad124e}, !- Name
  {49842a93-75ab-4999-8253-f39d9a392164}, !- Source Object
  3,                                      !- Outlet Port
  {d9770d17-03da-4035-88d0-956b2ce7bb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a79d859-ce89-4557-a239-08c051f9e60d}, !- Handle
  {d9d8f5fd-7557-43af-a748-ef7c63ece519}, !- Name
  {1f41e637-42ee-4323-9476-eeebd2260afa}, !- Source Object
  2,                                      !- Outlet Port
  {7721137d-de56-4568-97f5-48ceaa8d06a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {33de19c4-15a0-46a3-b330-20ad134711ff}, !- Handle
  {f6720e07-fba5-4758-9c92-44a1958c0f57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {06fbdf10-3335-4bdf-95e4-6ca6117a7a81}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Connection,
  {fe0e621c-50a7-4327-a37d-94ad0b108f85}, !- Handle
  {cbb0993d-d7f1-46d6-91a7-bed42d894003}, !- Name
  {2195dfda-3c2f-4996-9f30-37a647500ac9}, !- Source Object
  3,                                      !- Outlet Port
  {8a5b2460-abc3-413f-a3da-7502f65ea13d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8ecd371b-f56d-4419-a108-b32d0d26bdd4}, !- Handle
  {3044ac4a-5ea5-4cff-9f42-a5babe3fe835}, !- Name
  {8a5b2460-abc3-413f-a3da-7502f65ea13d}, !- Source Object
  7,                                      !- Outlet Port
  {d51eee53-317f-4312-8ac8-8213fc8f8b09}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9118339e-6244-4ce9-ac1a-02389475cb4d}, !- Handle
  res ashp|unit 5 living zone|unit 5 clg direct air, !- Name
