  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {df955ace-fb2a-4724-b352-de035a1638a8}, !- Air Inlet Node Name
  {3c5f4d2d-23dc-4b2b-9df0-b2a2e46357be}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b129dab-96ae-4259-bb31-91c650610504}, !- Handle
  Node 167,                               !- Name
  {c42dbc07-d0cf-424e-8826-03cc2a940e6b}, !- Inlet Port
  {6e6130d0-a60f-486d-8dae-36df26d3377c}; !- Outlet Port

OS:Connection,
  {e0c0b5dc-699d-47d5-ad40-7b32a6dea93d}, !- Handle
  {5578da2b-ef48-4d34-9a8e-e08341bcbb7a}, !- Name
  {f4dcc3d0-763a-4edd-99ae-e06a60a3b1b0}, !- Source Object
  3,                                      !- Outlet Port
  {f01c49a7-beba-48bd-b44e-9cfe37202708}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c42dbc07-d0cf-424e-8826-03cc2a940e6b}, !- Handle
  {a6cbe012-7fc1-4be4-bf8c-7c6ac424ca4b}, !- Name
  {ca743514-a38b-45e8-b0a5-49f8e526efb1}, !- Source Object
  4,                                      !- Outlet Port
  {1b129dab-96ae-4259-bb31-91c650610504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6130d0-a60f-486d-8dae-36df26d3377c}, !- Handle
  {d0d07064-b6e9-42e2-baa7-13b6190a21ec}, !- Name
  {1b129dab-96ae-4259-bb31-91c650610504}, !- Source Object
  3,                                      !- Outlet Port
  {1f41e637-42ee-4323-9476-eeebd2260afa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {454ca03c-c0dd-4e31-805a-a276b222c64d}, !- Handle
  Node 168,                               !- Name
  {8d2ef93e-0354-4d0e-a382-52f0cd3eef13}, !- Inlet Port
  {df955ace-fb2a-4724-b352-de035a1638a8}; !- Outlet Port

OS:Connection,
  {8d2ef93e-0354-4d0e-a382-52f0cd3eef13}, !- Handle
  {5f021f1b-3dbb-44ff-ab12-d77d2107a0de}, !- Name
  {d9770d17-03da-4035-88d0-956b2ce7bb3f}, !- Source Object
  3,                                      !- Outlet Port
  {454ca03c-c0dd-4e31-805a-a276b222c64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df955ace-fb2a-4724-b352-de035a1638a8}, !- Handle
  {f2ed05f4-a678-425b-9bef-d86f6e203a81}, !- Name
  {454ca03c-c0dd-4e31-805a-a276b222c64d}, !- Source Object
  3,                                      !- Outlet Port
  {9118339e-6244-4ce9-ac1a-02389475cb4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c5f4d2d-23dc-4b2b-9df0-b2a2e46357be}, !- Handle
  {6a6155c6-0b96-4489-bca7-d97020a127e8}, !- Name
  {9118339e-6244-4ce9-ac1a-02389475cb4d}, !- Source Object
  4,                                      !- Outlet Port
  {f4dcc3d0-763a-4edd-99ae-e06a60a3b1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {1efb2cbb-e14c-4247-94ef-d1876819a7f0}, !- Handle
  {8a5b2460-abc3-413f-a3da-7502f65ea13d}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {ee479770-eb8f-41bf-8976-b5a6be7224d8}, !- Handle
  {58126ee2-ae50-43f5-8c43-7d434c82fef9}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {e726174e-481a-4a5d-aa4b-e3f9326b853a}, !- Handle
  DefrostEIR 5,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8f8ead76-eccd-4925-be03-b03efd5f15d9}, !- Handle
  ConstantBiquadratic 10,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {049d3b9d-2f89-4c54-b374-e22c6b0e8845}, !- Handle
  HP_Heat-Cap-fT1 5,                      !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {675cc9e9-e083-4e68-b35b-581aa0494c42}, !- Handle
  HP_Heat-EIR-fT1 5,                      !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2cfee970-b3fd-4992-8422-b663557a7363}, !- Handle
  HP_Heat-PLF-fPLR1 5,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7f427b7d-d17b-40f7-9709-212ca1cf344e}, !- Handle
  HP_Heat-CAP-fFF1 5,                     !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4200c925-1e12-4e16-bdb5-193a4be06308}, !- Handle
  HP_Heat-EIR-fFF1 5,                     !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {b8456a86-bba0-40d5-af88-43d1108c4da1}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {049d3b9d-2f89-4c54-b374-e22c6b0e8845}, !- Heating Capacity Function of Temperature Curve Name
  {7f427b7d-d17b-40f7-9709-212ca1cf344e}, !- Heating Capacity Function of Flow Fraction Curve Name
  {675cc9e9-e083-4e68-b35b-581aa0494c42}, !- Energy Input Ratio Function of Temperature Curve Name
  {4200c925-1e12-4e16-bdb5-193a4be06308}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2cfee970-b3fd-4992-8422-b663557a7363}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {8f8ead76-eccd-4925-be03-b03efd5f15d9}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {3c3b089a-233e-4b59-a10a-c0a1fcda0c0e}, !- Handle
  HP_Heat-Cap-fT2 5,                      !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {369f421b-f605-4d51-aaaf-33cf1ee966af}, !- Handle
  HP_Heat-EIR-fT2 5,                      !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {25f778d1-140e-4a4b-9d43-0e19c52ec7e2}, !- Handle
  HP_Heat-PLF-fPLR2 5,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {17462205-7545-4244-9f4c-99a7cd3d271c}, !- Handle
  HP_Heat-CAP-fFF2 5,                     !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5aa0969a-9b59-4846-8d31-f2c087b0d370}, !- Handle
  HP_Heat-EIR-fFF2 5,                     !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {6116a705-56dc-463d-a904-dc9a6b26148e}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3c3b089a-233e-4b59-a10a-c0a1fcda0c0e}, !- Heating Capacity Function of Temperature Curve Name
  {17462205-7545-4244-9f4c-99a7cd3d271c}, !- Heating Capacity Function of Flow Fraction Curve Name
  {369f421b-f605-4d51-aaaf-33cf1ee966af}, !- Energy Input Ratio Function of Temperature Curve Name
  {5aa0969a-9b59-4846-8d31-f2c087b0d370}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {25f778d1-140e-4a4b-9d43-0e19c52ec7e2}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {8f8ead76-eccd-4925-be03-b03efd5f15d9}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {2f9d151e-a967-4fa5-a39b-0a6700ded20d}, !- Handle
  res ashp|unit 6 htg coil,               !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {e726174e-481a-4a5d-aa4b-e3f9326b853a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {8e6873e7-814b-43a8-91a8-de3eed6b5e3c}; !- Stage Data List

OS:ModelObjectList,
  {8e6873e7-814b-43a8-91a8-de3eed6b5e3c}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 5, !- Name
  {b8456a86-bba0-40d5-af88-43d1108c4da1}, !- Model Object 1
  {6116a705-56dc-463d-a904-dc9a6b26148e}; !- Model Object 2

OS:Coil:Heating:Electric,
  {0b85adf1-51aa-4bab-b7da-e2562715abf1}, !- Handle
  res ashp|unit 6 supp heater,            !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {cd6bc231-867d-4d6e-91ba-7b8acc19299f}, !- Handle
  res ashp|unit 6 fan power curve,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf8d0a71-15cf-4c6c-88a8-4f6bf7cb5d8a}, !- Handle
  res ashp|unit 6 fan eff curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {401a2712-39af-49ac-9ccf-542b1929f6ff}, !- Handle
  res ashp|unit 6 htg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd6bc231-867d-4d6e-91ba-7b8acc19299f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf8d0a71-15cf-4c6c-88a8-4f6bf7cb5d8a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 6 htg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {8e56ae52-3e15-4e0e-98e8-76ade6968982}, !- Handle
  Unitary System Performance Multispeed 11, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {a3b347c3-183e-4cae-b090-09e68c22b2a0}, !- Handle
  res ashp|unit 6 htg unitary system,     !- Name
  Load,                                   !- Control Type
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {f7105c6e-b7c5-4f3d-aa60-233a49ad7fb2}, !- Air Inlet Node Name
  {87b8446b-885e-4055-a786-471a200f6bd4}, !- Air Outlet Node Name
  {401a2712-39af-49ac-9ccf-542b1929f6ff}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  {2f9d151e-a967-4fa5-a39b-0a6700ded20d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0b85adf1-51aa-4bab-b7da-e2562715abf1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {8e56ae52-3e15-4e0e-98e8-76ade6968982}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {d1e263fe-b87c-40f9-a715-79290e4209ff}, !- Handle
  res ashp|unit 6 htg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {34032083-cf6a-4e8b-9941-50276e474061}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b2a68189-edd3-416c-bcb2-2b0f75650f83}, !- Supply Side Inlet Node Name
  {0877d3ae-3521-45a6-8090-5dc615dbd662}, !- Demand Side Outlet Node Name
  {a3d6b349-96c1-4585-bcb5-a23e58da2616}, !- Demand Side Inlet Node A
  {7c557e72-15ba-402d-9cd6-c9556fc9cedf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a763a865-f2fc-4d03-9454-9ac5820edf5b}, !- Demand Mixer Name
  {969eb341-92ef-4e5a-b59c-a615654e6acb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4790f2f4-de19-4295-9eb0-25b4547dce4e}, !- Handle
  Node 169,                               !- Name
  {b2a68189-edd3-416c-bcb2-2b0f75650f83}, !- Inlet Port
  {f7105c6e-b7c5-4f3d-aa60-233a49ad7fb2}; !- Outlet Port

OS:Node,
  {0d9f4c64-3d8f-411c-a636-631d885c65b7}, !- Handle
  Node 170,                               !- Name
  {87b8446b-885e-4055-a786-471a200f6bd4}, !- Inlet Port
  {7c557e72-15ba-402d-9cd6-c9556fc9cedf}; !- Outlet Port

OS:Connection,
  {b2a68189-edd3-416c-bcb2-2b0f75650f83}, !- Handle
  {681738bf-28ed-4c6c-8d1c-3ec95f711ab5}, !- Name
  {d1e263fe-b87c-40f9-a715-79290e4209ff}, !- Source Object
  8,                                      !- Outlet Port
  {4790f2f4-de19-4295-9eb0-25b4547dce4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c557e72-15ba-402d-9cd6-c9556fc9cedf}, !- Handle
  {48d4129c-65fa-4d54-83a8-7f18f71320ba}, !- Name
  {0d9f4c64-3d8f-411c-a636-631d885c65b7}, !- Source Object
  3,                                      !- Outlet Port
  {d1e263fe-b87c-40f9-a715-79290e4209ff}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {08e4d026-d9fe-4bbf-83db-a902f98d867b}, !- Handle
  Node 171,                               !- Name
  {a3d6b349-96c1-4585-bcb5-a23e58da2616}, !- Inlet Port
  {fa6ad33a-cfb1-4332-a8cb-5c62c9b650c7}; !- Outlet Port

OS:Node,
  {8aa1aeaa-433e-437c-b2b1-b382eb13054f}, !- Handle
  Node 172,                               !- Name
  {ae27ca21-4784-4ea3-8bbb-54612b6a6ea9}, !- Inlet Port
  {0877d3ae-3521-45a6-8090-5dc615dbd662}; !- Outlet Port

OS:Node,
  {8584d6cd-651a-48f1-8dae-5b1a1218465b}, !- Handle
  Node 173,                               !- Name
  {d1514614-be98-4c0c-958f-1b09121ee676}, !- Inlet Port
  {4d19f71a-935d-4386-872c-00c11e657d0b}; !- Outlet Port

OS:Connection,
  {a3d6b349-96c1-4585-bcb5-a23e58da2616}, !- Handle
  {91438f09-8e8e-4ec4-a719-dcf8a343836f}, !- Name
  {d1e263fe-b87c-40f9-a715-79290e4209ff}, !- Source Object
  10,                                     !- Outlet Port
  {08e4d026-d9fe-4bbf-83db-a902f98d867b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0877d3ae-3521-45a6-8090-5dc615dbd662}, !- Handle
  {1f2d47be-c347-4ec2-adb2-bd39ee9cc152}, !- Name
  {8aa1aeaa-433e-437c-b2b1-b382eb13054f}, !- Source Object
  3,                                      !- Outlet Port
  {d1e263fe-b87c-40f9-a715-79290e4209ff}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {969eb341-92ef-4e5a-b59c-a615654e6acb}, !- Handle
  res ashp|unit 6 htg zone splitter,      !- Name
  {fa6ad33a-cfb1-4332-a8cb-5c62c9b650c7}, !- Inlet Node Name
  {12c6c3ff-238b-4530-a401-1f6ed2cf8d73}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a763a865-f2fc-4d03-9454-9ac5820edf5b}, !- Handle
  res ashp|unit 6 htg zone mixer,         !- Name
  {ae27ca21-4784-4ea3-8bbb-54612b6a6ea9}, !- Outlet Node Name
  {fa81db44-7ead-4a67-8036-835d12aecb33}; !- Inlet Node Name 1

OS:Connection,
  {fa6ad33a-cfb1-4332-a8cb-5c62c9b650c7}, !- Handle
  {226c729c-d4d3-4f09-bda3-62d04073c211}, !- Name
  {08e4d026-d9fe-4bbf-83db-a902f98d867b}, !- Source Object
  3,                                      !- Outlet Port
  {969eb341-92ef-4e5a-b59c-a615654e6acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae27ca21-4784-4ea3-8bbb-54612b6a6ea9}, !- Handle
  {a440b6a6-b4f5-492c-9235-0d359eb7edbb}, !- Name
  {a763a865-f2fc-4d03-9454-9ac5820edf5b}, !- Source Object
  2,                                      !- Outlet Port
  {8aa1aeaa-433e-437c-b2b1-b382eb13054f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de71eb10-0b68-4307-8f89-894ec2a4e6bd}, !- Handle
  {d1e263fe-b87c-40f9-a715-79290e4209ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {34032083-cf6a-4e8b-9941-50276e474061}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Connection,
  {f7105c6e-b7c5-4f3d-aa60-233a49ad7fb2}, !- Handle
  {1a1b5e6b-92c1-4e6f-a90b-6af91b9c665a}, !- Name
  {4790f2f4-de19-4295-9eb0-25b4547dce4e}, !- Source Object
  3,                                      !- Outlet Port
  {a3b347c3-183e-4cae-b090-09e68c22b2a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {87b8446b-885e-4055-a786-471a200f6bd4}, !- Handle
  {a3eef57a-7e50-4e1b-bfcc-a2d67c527241}, !- Name
  {a3b347c3-183e-4cae-b090-09e68c22b2a0}, !- Source Object
  7,                                      !- Outlet Port
  {0d9f4c64-3d8f-411c-a636-631d885c65b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e653562-e3e6-4263-ae64-726e2244472b}, !- Handle
  res ashp|unit 6 living zone|unit 6 htg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {da1d3e02-376a-4300-918b-3517b3871cdd}, !- Air Inlet Node Name
  {d1514614-be98-4c0c-958f-1b09121ee676}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e58015a6-1298-4d4b-87b7-9b7cf44bd30c}, !- Handle
  Node 174,                               !- Name
  {025db926-6e9b-4bac-b619-ba4ddb299cdd}, !- Inlet Port
  {fa81db44-7ead-4a67-8036-835d12aecb33}; !- Outlet Port

OS:Connection,
  {4d19f71a-935d-4386-872c-00c11e657d0b}, !- Handle
  {225e1c0e-2b0f-47a5-a890-16a77bb2ce5e}, !- Name
  {8584d6cd-651a-48f1-8dae-5b1a1218465b}, !- Source Object
  3,                                      !- Outlet Port
  {de834629-838b-4e6f-b0e1-c35273bfd850}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {025db926-6e9b-4bac-b619-ba4ddb299cdd}, !- Handle
  {560baa0f-1f79-4f76-98d4-a08a1247b433}, !- Name
  {62186ec5-8ad1-424a-a906-11658379af14}, !- Source Object
  3,                                      !- Outlet Port
  {e58015a6-1298-4d4b-87b7-9b7cf44bd30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa81db44-7ead-4a67-8036-835d12aecb33}, !- Handle
  {94c97c80-0b8b-480c-9d01-b679bf250d26}, !- Name
  {e58015a6-1298-4d4b-87b7-9b7cf44bd30c}, !- Source Object
  3,                                      !- Outlet Port
  {a763a865-f2fc-4d03-9454-9ac5820edf5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {571be8e2-8a9d-4bbe-9b8d-6a01b5969c36}, !- Handle
  Node 175,                               !- Name
  {12c6c3ff-238b-4530-a401-1f6ed2cf8d73}, !- Inlet Port
  {da1d3e02-376a-4300-918b-3517b3871cdd}; !- Outlet Port

OS:Connection,
  {12c6c3ff-238b-4530-a401-1f6ed2cf8d73}, !- Handle
  {5e66534e-48fa-40c1-a919-4acc2a7ba0d6}, !- Name
  {969eb341-92ef-4e5a-b59c-a615654e6acb}, !- Source Object
  3,                                      !- Outlet Port
  {571be8e2-8a9d-4bbe-9b8d-6a01b5969c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1d3e02-376a-4300-918b-3517b3871cdd}, !- Handle
  {b74fc832-ed2c-4cc7-bb56-31ce0bd909dc}, !- Name
  {571be8e2-8a9d-4bbe-9b8d-6a01b5969c36}, !- Source Object
  3,                                      !- Outlet Port
  {8e653562-e3e6-4263-ae64-726e2244472b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1514614-be98-4c0c-958f-1b09121ee676}, !- Handle
  {cf02a749-e2d7-4f84-9bb3-b59ed82fb4b5}, !- Name
  {8e653562-e3e6-4263-ae64-726e2244472b}, !- Source Object
  4,                                      !- Outlet Port
  {8584d6cd-651a-48f1-8dae-5b1a1218465b}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {def13cc0-9f85-4977-979c-46bb7edcdad6}, !- Handle
  ConstantBiquadratic 11,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8a60ec15-0175-404c-a92c-b67eddd9d619}, !- Handle
  Cool-Cap-fT1 5,                         !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {30363b66-357b-451e-b85e-df5f27508665}, !- Handle
  Cool-EIR-fT1 5,                         !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5e3ecd8f-fe60-499a-994e-76ab9731d47b}, !- Handle
  Cool-PLF-fPLR1 5,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7c9ace10-344a-4b3b-8b42-bcd84cf013f8}, !- Handle
  Cool-Cap-fFF1 5,                        !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {753edd35-342f-446c-a7f7-f33f94d531d0}, !- Handle
  Cool-EIR-fFF1 5,                        !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {fb13042c-af4d-43a9-bfd9-e1dcf8065ab7}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 11, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8a60ec15-0175-404c-a92c-b67eddd9d619}, !- Total Cooling Capacity Function of Temperature Curve
  {7c9ace10-344a-4b3b-8b42-bcd84cf013f8}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {30363b66-357b-451e-b85e-df5f27508665}, !- Energy Input Ratio Function of Temperature Curve
  {753edd35-342f-446c-a7f7-f33f94d531d0}, !- Energy Input Ratio Function of Flow Fraction Curve
  {5e3ecd8f-fe60-499a-994e-76ab9731d47b}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {def13cc0-9f85-4977-979c-46bb7edcdad6}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {41510583-e2b4-430b-9701-d7a5e4dcb3a1}, !- Handle
  Cool-Cap-fT2 5,                         !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {9bd5b237-6fed-4921-8f4e-a5cf674d7f9d}, !- Handle
  Cool-EIR-fT2 5,                         !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ef8001c2-ee05-4cee-8fbd-4da31e619f10}, !- Handle
  Cool-PLF-fPLR2 5,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {57504379-02fa-45e4-8290-ec91404c6642}, !- Handle
  Cool-Cap-fFF2 5,                        !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bb526acc-d936-4176-8a78-8f3a8a67f1e5}, !- Handle
  Cool-EIR-fFF2 5,                        !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {fdb8b1b0-af00-46be-8af8-ed66755db577}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 12, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {41510583-e2b4-430b-9701-d7a5e4dcb3a1}, !- Total Cooling Capacity Function of Temperature Curve
  {57504379-02fa-45e4-8290-ec91404c6642}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {9bd5b237-6fed-4921-8f4e-a5cf674d7f9d}, !- Energy Input Ratio Function of Temperature Curve
  {bb526acc-d936-4176-8a78-8f3a8a67f1e5}, !- Energy Input Ratio Function of Flow Fraction Curve
  {ef8001c2-ee05-4cee-8fbd-4da31e619f10}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {def13cc0-9f85-4977-979c-46bb7edcdad6}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {e2ff70c9-4efc-4d18-ae48-3e311c5a9eec}, !- Handle
  res ashp|unit 6 clg coil,               !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {fb13042c-af4d-43a9-bfd9-e1dcf8065ab7}, !- Stage 1
  {fdb8b1b0-af00-46be-8af8-ed66755db577}; !- Stage 2

OS:Curve:Exponent,
  {82384321-cf30-4478-b4e8-4d9b4e3adb41}, !- Handle
  res ashp|unit 6 fan power curve 1,      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3e1f7a7-9bff-4730-804d-26e2a368b1df}, !- Handle
  res ashp|unit 6 fan eff curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {76b36f95-fc13-49a4-8fdb-9ee40086d493}, !- Handle
  res ashp|unit 6 clg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82384321-cf30-4478-b4e8-4d9b4e3adb41}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3e1f7a7-9bff-4730-804d-26e2a368b1df}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 6 clg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {5fbd7149-edbf-4774-8c1f-6d9c0d2344a8}, !- Handle
  Unitary System Performance Multispeed 12, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {5e738f05-46d8-474f-9fa3-1d6e58a68998}, !- Handle
  res ashp|unit 6 clg unitary system,     !- Name
  Load,                                   !- Control Type
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {9d2a644d-0193-4f9b-84d1-8b103e09341d}, !- Air Inlet Node Name
  {fa63d92b-719a-4f85-b5ae-5bdca43319c1}, !- Air Outlet Node Name
  {76b36f95-fc13-49a4-8fdb-9ee40086d493}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e2ff70c9-4efc-4d18-ae48-3e311c5a9eec}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {5fbd7149-edbf-4774-8c1f-6d9c0d2344a8}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {8d08d2fe-e295-444f-af2a-ab899cb8891a}, !- Handle
  res ashp|unit 6 clg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {f2edf8ba-80a6-4a1c-99a9-28122eca62f7}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46255856-411e-4201-9ea1-1803b5db02c3}, !- Supply Side Inlet Node Name
  {17331b2c-91f1-4acb-ad1c-05ee3592755b}, !- Demand Side Outlet Node Name
  {ad0a198d-9337-4310-a51a-d28cbaca7232}, !- Demand Side Inlet Node A
  {b2c94cb7-da82-4f99-9e1c-8b6e5bebd358}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6fe2ad6b-aac4-4928-a136-7fca67be6a67}, !- Demand Mixer Name
  {588deac4-3564-4aaa-81ec-d0b0c950513e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3bc4d44-0d8d-4f70-bddd-4b0ce5dd2045}, !- Handle
  Node 176,                               !- Name
  {46255856-411e-4201-9ea1-1803b5db02c3}, !- Inlet Port
  {9d2a644d-0193-4f9b-84d1-8b103e09341d}; !- Outlet Port

OS:Node,
  {8abdea69-7722-4277-ba4a-60064417ef52}, !- Handle
  Node 177,                               !- Name
  {fa63d92b-719a-4f85-b5ae-5bdca43319c1}, !- Inlet Port
  {b2c94cb7-da82-4f99-9e1c-8b6e5bebd358}; !- Outlet Port

OS:Connection,
  {46255856-411e-4201-9ea1-1803b5db02c3}, !- Handle
  {5499db9e-b04c-4972-a21f-753f799f70ea}, !- Name
  {8d08d2fe-e295-444f-af2a-ab899cb8891a}, !- Source Object
  8,                                      !- Outlet Port
  {f3bc4d44-0d8d-4f70-bddd-4b0ce5dd2045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c94cb7-da82-4f99-9e1c-8b6e5bebd358}, !- Handle
  {73a75c7b-d41d-46de-a82a-1e0063cf579c}, !- Name
  {8abdea69-7722-4277-ba4a-60064417ef52}, !- Source Object
  3,                                      !- Outlet Port
  {8d08d2fe-e295-444f-af2a-ab899cb8891a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d14ecf44-0c96-462a-b4de-c48a440e7f0e}, !- Handle
  Node 178,                               !- Name
  {ad0a198d-9337-4310-a51a-d28cbaca7232}, !- Inlet Port
  {8f8f9877-241a-460f-a8b2-5bbcbf5505c6}; !- Outlet Port

OS:Node,
  {80edfdf9-1433-46ea-ace0-9f5c4cd66651}, !- Handle
  Node 179,                               !- Name
  {cd3e7113-1059-4264-858e-567e18385c85}, !- Inlet Port
  {17331b2c-91f1-4acb-ad1c-05ee3592755b}; !- Outlet Port

OS:Node,
  {b3813309-38a7-4e3a-a135-d4a2b0c75536}, !- Handle
  Node 180,                               !- Name
  {833dd6da-dc95-47e0-9cd4-175a5633cf8b}, !- Inlet Port
  {c3409b36-6457-4516-8133-89965770b28f}; !- Outlet Port

OS:Connection,
  {ad0a198d-9337-4310-a51a-d28cbaca7232}, !- Handle
  {caaed718-4060-46f6-b328-7df89d03dc83}, !- Name
  {8d08d2fe-e295-444f-af2a-ab899cb8891a}, !- Source Object
  10,                                     !- Outlet Port
  {d14ecf44-0c96-462a-b4de-c48a440e7f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17331b2c-91f1-4acb-ad1c-05ee3592755b}, !- Handle
  {4901a494-bf81-452f-9c21-d41ee19f423f}, !- Name
  {80edfdf9-1433-46ea-ace0-9f5c4cd66651}, !- Source Object
  3,                                      !- Outlet Port
  {8d08d2fe-e295-444f-af2a-ab899cb8891a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {588deac4-3564-4aaa-81ec-d0b0c950513e}, !- Handle
  res ashp|unit 6 clg zone splitter,      !- Name
  {8f8f9877-241a-460f-a8b2-5bbcbf5505c6}, !- Inlet Node Name
  {fa63c20e-b4da-4ae7-ad37-e472c33334bb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6fe2ad6b-aac4-4928-a136-7fca67be6a67}, !- Handle
  res ashp|unit 6 clg zone mixer,         !- Name
  {cd3e7113-1059-4264-858e-567e18385c85}, !- Outlet Node Name
  {2be4a822-bbdf-412d-bb87-74a05d6acadc}; !- Inlet Node Name 1

OS:Connection,
  {8f8f9877-241a-460f-a8b2-5bbcbf5505c6}, !- Handle
  {c226023c-e7eb-48f7-a242-1a8b0581ef54}, !- Name
  {d14ecf44-0c96-462a-b4de-c48a440e7f0e}, !- Source Object
  3,                                      !- Outlet Port
  {588deac4-3564-4aaa-81ec-d0b0c950513e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3e7113-1059-4264-858e-567e18385c85}, !- Handle
  {9b8a461f-9e58-4b6f-9de4-c51ed7036ea7}, !- Name
  {6fe2ad6b-aac4-4928-a136-7fca67be6a67}, !- Source Object
  2,                                      !- Outlet Port
  {80edfdf9-1433-46ea-ace0-9f5c4cd66651}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff1f382c-1a90-47fe-a16f-2904851c481d}, !- Handle
  {8d08d2fe-e295-444f-af2a-ab899cb8891a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f2edf8ba-80a6-4a1c-99a9-28122eca62f7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Connection,
  {9d2a644d-0193-4f9b-84d1-8b103e09341d}, !- Handle
  {4270cf01-cc1e-4f4b-8233-d84d01c348ad}, !- Name
  {f3bc4d44-0d8d-4f70-bddd-4b0ce5dd2045}, !- Source Object
  3,                                      !- Outlet Port
  {5e738f05-46d8-474f-9fa3-1d6e58a68998}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fa63d92b-719a-4f85-b5ae-5bdca43319c1}, !- Handle
  {324db991-1849-488c-afd8-654c8306e47d}, !- Name
  {5e738f05-46d8-474f-9fa3-1d6e58a68998}, !- Source Object
  7,                                      !- Outlet Port
  {8abdea69-7722-4277-ba4a-60064417ef52}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efedc5d1-a4e9-450d-a16e-0b13ee8a4c66}, !- Handle
  res ashp|unit 6 living zone|unit 6 clg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {7ec107a6-c6db-4416-ad9b-9dd2f09dab9c}, !- Air Inlet Node Name
  {833dd6da-dc95-47e0-9cd4-175a5633cf8b}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84e5a627-b327-461e-925d-c2229c9b58c0}, !- Handle
  Node 181,                               !- Name
  {d44c4886-a25e-494f-8db2-b9a1d9bf8d7f}, !- Inlet Port
  {2be4a822-bbdf-412d-bb87-74a05d6acadc}; !- Outlet Port

OS:Connection,
  {c3409b36-6457-4516-8133-89965770b28f}, !- Handle
  {e67860f3-d4f7-4747-8cac-421562a07c38}, !- Name
  {b3813309-38a7-4e3a-a135-d4a2b0c75536}, !- Source Object
  3,                                      !- Outlet Port
  {de834629-838b-4e6f-b0e1-c35273bfd850}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d44c4886-a25e-494f-8db2-b9a1d9bf8d7f}, !- Handle
  {daac9b2b-8bbe-4d32-92fc-702dfbc25c92}, !- Name
  {62186ec5-8ad1-424a-a906-11658379af14}, !- Source Object
  4,                                      !- Outlet Port
  {84e5a627-b327-461e-925d-c2229c9b58c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be4a822-bbdf-412d-bb87-74a05d6acadc}, !- Handle
  {6c9986b3-3989-4453-9e77-6af383710740}, !- Name
  {84e5a627-b327-461e-925d-c2229c9b58c0}, !- Source Object
  3,                                      !- Outlet Port
  {6fe2ad6b-aac4-4928-a136-7fca67be6a67}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3345713-0b92-4dc3-b08c-ca7d41ffc0e2}, !- Handle
  Node 182,                               !- Name
  {fa63c20e-b4da-4ae7-ad37-e472c33334bb}, !- Inlet Port
  {7ec107a6-c6db-4416-ad9b-9dd2f09dab9c}; !- Outlet Port

OS:Connection,
  {fa63c20e-b4da-4ae7-ad37-e472c33334bb}, !- Handle
  {d7362259-e041-4f48-8f47-1a61d595b0ec}, !- Name
  {588deac4-3564-4aaa-81ec-d0b0c950513e}, !- Source Object
  3,                                      !- Outlet Port
  {e3345713-0b92-4dc3-b08c-ca7d41ffc0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec107a6-c6db-4416-ad9b-9dd2f09dab9c}, !- Handle
  {4ab34522-481d-454c-963e-a5f4773d292a}, !- Name
  {e3345713-0b92-4dc3-b08c-ca7d41ffc0e2}, !- Source Object
  3,                                      !- Outlet Port
  {efedc5d1-a4e9-450d-a16e-0b13ee8a4c66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {833dd6da-dc95-47e0-9cd4-175a5633cf8b}, !- Handle
  {443e6a11-e964-4c79-a0bf-47a0a54f7c93}, !- Name
  {efedc5d1-a4e9-450d-a16e-0b13ee8a4c66}, !- Source Object
  4,                                      !- Outlet Port
  {b3813309-38a7-4e3a-a135-d4a2b0c75536}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {14b63034-4562-4b81-a9f4-ccd94d23da9f}, !- Handle
  {5e738f05-46d8-474f-9fa3-1d6e58a68998}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {6e6bf37c-8568-4614-98b8-d3dd71155d89}, !- Handle
  {a3b347c3-183e-4cae-b090-09e68c22b2a0}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {f444f671-908e-4402-8ed8-10a20397d662}, !- Handle
  DefrostEIR 6,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {4166a048-84a5-40ad-b15e-1f5b1d61367a}, !- Handle
  ConstantBiquadratic 12,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {dcdb8979-9580-4da7-bf4a-d01354789fe5}, !- Handle
  HP_Heat-Cap-fT1 6,                      !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {1719a2e5-bac4-4b1e-b242-b40a49bb9359}, !- Handle
  HP_Heat-EIR-fT1 6,                      !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5ec6a61f-4709-402e-accd-e77215c95bf9}, !- Handle
  HP_Heat-PLF-fPLR1 6,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fd50936b-884e-4a9d-8b6f-22079bb14cba}, !- Handle
  HP_Heat-CAP-fFF1 6,                     !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {078cd340-78f1-4aec-970f-4db7cdcbaeb7}, !- Handle
  HP_Heat-EIR-fFF1 6,                     !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {93d648be-589d-4985-a802-e60eac049b24}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dcdb8979-9580-4da7-bf4a-d01354789fe5}, !- Heating Capacity Function of Temperature Curve Name
  {fd50936b-884e-4a9d-8b6f-22079bb14cba}, !- Heating Capacity Function of Flow Fraction Curve Name
  {1719a2e5-bac4-4b1e-b242-b40a49bb9359}, !- Energy Input Ratio Function of Temperature Curve Name
  {078cd340-78f1-4aec-970f-4db7cdcbaeb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ec6a61f-4709-402e-accd-e77215c95bf9}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {4166a048-84a5-40ad-b15e-1f5b1d61367a}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {28711705-fdaf-4df3-a56d-084cfc8bdb0c}, !- Handle
  HP_Heat-Cap-fT2 6,                      !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {806ad17c-4652-4b71-a26e-b8cc1da31d8b}, !- Handle
  HP_Heat-EIR-fT2 6,                      !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6571656c-575c-4df5-a9d4-9e9f55a01ad4}, !- Handle
  HP_Heat-PLF-fPLR2 6,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8663b222-95ec-461d-9a62-30e69c4ba33e}, !- Handle
  HP_Heat-CAP-fFF2 6,                     !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7735518e-a4f6-4d3a-93e6-4104fa309ef4}, !- Handle
  HP_Heat-EIR-fFF2 6,                     !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {77bdac1d-40d5-4a23-aeca-533e7c8d80b0}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {28711705-fdaf-4df3-a56d-084cfc8bdb0c}, !- Heating Capacity Function of Temperature Curve Name
  {8663b222-95ec-461d-9a62-30e69c4ba33e}, !- Heating Capacity Function of Flow Fraction Curve Name
  {806ad17c-4652-4b71-a26e-b8cc1da31d8b}, !- Energy Input Ratio Function of Temperature Curve Name
  {7735518e-a4f6-4d3a-93e6-4104fa309ef4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6571656c-575c-4df5-a9d4-9e9f55a01ad4}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {4166a048-84a5-40ad-b15e-1f5b1d61367a}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {ec605081-4bc9-418b-9a86-fb1af8917965}, !- Handle
  res ashp|unit 7 htg coil,               !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {f444f671-908e-4402-8ed8-10a20397d662}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {fba32c66-d080-47a9-9361-76746653cdf1}; !- Stage Data List

OS:ModelObjectList,
  {fba32c66-d080-47a9-9361-76746653cdf1}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 6, !- Name
  {93d648be-589d-4985-a802-e60eac049b24}, !- Model Object 1
  {77bdac1d-40d5-4a23-aeca-533e7c8d80b0}; !- Model Object 2

OS:Coil:Heating:Electric,
  {7e2b21a4-d669-4011-bbb2-3f0ab60626fd}, !- Handle
  res ashp|unit 7 supp heater,            !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {e037306d-90a8-4cf0-83df-8879e9bc160f}, !- Handle
  res ashp|unit 7 fan power curve,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f68c810-52ee-4b33-aa46-f5dc274eced1}, !- Handle
  res ashp|unit 7 fan eff curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {556f9ad6-4a19-406b-a182-f9c7de0ca0b6}, !- Handle
  res ashp|unit 7 htg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e037306d-90a8-4cf0-83df-8879e9bc160f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f68c810-52ee-4b33-aa46-f5dc274eced1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 7 htg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {5522b4f5-5309-4a3c-aba8-488f35d0a926}, !- Handle
  Unitary System Performance Multispeed 13, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {94c7f3bf-0e5e-42dd-b30c-668628b7039b}, !- Handle
  res ashp|unit 7 htg unitary system,     !- Name
  Load,                                   !- Control Type
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {b807f0c2-6a55-49a3-8245-df8927fa9429}, !- Air Inlet Node Name
  {a8b1ce47-94f0-4153-ac83-99f9dafd2a26}, !- Air Outlet Node Name
  {556f9ad6-4a19-406b-a182-f9c7de0ca0b6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  {ec605081-4bc9-418b-9a86-fb1af8917965}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7e2b21a4-d669-4011-bbb2-3f0ab60626fd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {5522b4f5-5309-4a3c-aba8-488f35d0a926}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {79aa450e-2ed4-44a7-a537-182174ae91d4}, !- Handle
  res ashp|unit 7 htg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {5cf50e2e-a5fb-4ed1-adef-ff1334ccc66f}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52a0f56c-341d-44b5-9798-e0f1e2c706b4}, !- Supply Side Inlet Node Name
  {f30f7fe7-8b77-4384-b6a2-b88e4eac1ddd}, !- Demand Side Outlet Node Name
  {f5d660bd-e533-499c-985b-df6b4e348793}, !- Demand Side Inlet Node A
  {78ca69e0-f9bd-4ed0-9697-cc909ed2ba2c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a71adf76-1447-4a77-b72e-f5cc633c2cf8}, !- Demand Mixer Name
  {df23bf44-701a-48ff-ab4c-a1960808cae5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {79d7edcc-92c7-42f3-9042-a2d3f2cff68a}, !- Handle
  Node 183,                               !- Name
  {52a0f56c-341d-44b5-9798-e0f1e2c706b4}, !- Inlet Port
  {b807f0c2-6a55-49a3-8245-df8927fa9429}; !- Outlet Port

OS:Node,
  {9c6f0d25-f8aa-4300-bd80-30dab2d48f84}, !- Handle
  Node 184,                               !- Name
  {a8b1ce47-94f0-4153-ac83-99f9dafd2a26}, !- Inlet Port
  {78ca69e0-f9bd-4ed0-9697-cc909ed2ba2c}; !- Outlet Port

OS:Connection,
  {52a0f56c-341d-44b5-9798-e0f1e2c706b4}, !- Handle
  {174537e9-476a-4ed2-aa15-092edf736f09}, !- Name
  {79aa450e-2ed4-44a7-a537-182174ae91d4}, !- Source Object
  8,                                      !- Outlet Port
  {79d7edcc-92c7-42f3-9042-a2d3f2cff68a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ca69e0-f9bd-4ed0-9697-cc909ed2ba2c}, !- Handle
  {27cce07c-c045-4dd8-8c82-5bde94bc0a18}, !- Name
  {9c6f0d25-f8aa-4300-bd80-30dab2d48f84}, !- Source Object
  3,                                      !- Outlet Port
  {79aa450e-2ed4-44a7-a537-182174ae91d4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f0611229-45b8-456d-b1e6-c12ee124ddfd}, !- Handle
  Node 185,                               !- Name
  {f5d660bd-e533-499c-985b-df6b4e348793}, !- Inlet Port
  {abfa0a6e-6314-4847-8f2c-0e0e2f3c2356}; !- Outlet Port

OS:Node,
  {f80e9e78-bcc2-42cb-8fce-a4ac9becca4b}, !- Handle
  Node 186,                               !- Name
  {ea03c934-ab0c-4a46-a912-c7a6e83e52dc}, !- Inlet Port
  {f30f7fe7-8b77-4384-b6a2-b88e4eac1ddd}; !- Outlet Port

OS:Node,
  {4d45ae29-b0da-45f0-b4e1-bdcaa04efb8f}, !- Handle
  Node 187,                               !- Name
  {7c50737c-0bc9-4ae9-9006-cfeec8ddfb95}, !- Inlet Port
  {24d9663d-13d6-488d-bb86-57714e1438b5}; !- Outlet Port

OS:Connection,
  {f5d660bd-e533-499c-985b-df6b4e348793}, !- Handle
  {1b1bcb4a-3781-4bce-9479-8f42e38d97b9}, !- Name
  {79aa450e-2ed4-44a7-a537-182174ae91d4}, !- Source Object
  10,                                     !- Outlet Port
  {f0611229-45b8-456d-b1e6-c12ee124ddfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30f7fe7-8b77-4384-b6a2-b88e4eac1ddd}, !- Handle
  {1b4000ae-be91-4dbf-a07f-d6018b6ef26c}, !- Name
  {f80e9e78-bcc2-42cb-8fce-a4ac9becca4b}, !- Source Object
  3,                                      !- Outlet Port
  {79aa450e-2ed4-44a7-a537-182174ae91d4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df23bf44-701a-48ff-ab4c-a1960808cae5}, !- Handle
  res ashp|unit 7 htg zone splitter,      !- Name
  {abfa0a6e-6314-4847-8f2c-0e0e2f3c2356}, !- Inlet Node Name
  {fd2c7cbb-3678-41d4-a18c-8a72cdf12856}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a71adf76-1447-4a77-b72e-f5cc633c2cf8}, !- Handle
  res ashp|unit 7 htg zone mixer,         !- Name
  {ea03c934-ab0c-4a46-a912-c7a6e83e52dc}, !- Outlet Node Name
  {f3a14719-d523-49a4-85a9-ac3910cf62b4}; !- Inlet Node Name 1

OS:Connection,
  {abfa0a6e-6314-4847-8f2c-0e0e2f3c2356}, !- Handle
  {0dd02f59-65da-4768-86e3-7d16f614ce14}, !- Name
  {f0611229-45b8-456d-b1e6-c12ee124ddfd}, !- Source Object
  3,                                      !- Outlet Port
  {df23bf44-701a-48ff-ab4c-a1960808cae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea03c934-ab0c-4a46-a912-c7a6e83e52dc}, !- Handle
  {6d15c778-541c-419e-83d3-b671d2c64439}, !- Name
  {a71adf76-1447-4a77-b72e-f5cc633c2cf8}, !- Source Object
  2,                                      !- Outlet Port
  {f80e9e78-bcc2-42cb-8fce-a4ac9becca4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5e4aecfb-7dbb-4624-9f0d-d0c3342a5612}, !- Handle
  {79aa450e-2ed4-44a7-a537-182174ae91d4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5cf50e2e-a5fb-4ed1-adef-ff1334ccc66f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Connection,
  {b807f0c2-6a55-49a3-8245-df8927fa9429}, !- Handle
  {b2d15c22-c3ab-4891-a4e3-0860d4d1cedf}, !- Name
  {79d7edcc-92c7-42f3-9042-a2d3f2cff68a}, !- Source Object
  3,                                      !- Outlet Port
  {94c7f3bf-0e5e-42dd-b30c-668628b7039b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a8b1ce47-94f0-4153-ac83-99f9dafd2a26}, !- Handle
  {7939d7f9-806c-4176-9963-f04b81b5369b}, !- Name
  {94c7f3bf-0e5e-42dd-b30c-668628b7039b}, !- Source Object
  7,                                      !- Outlet Port
  {9c6f0d25-f8aa-4300-bd80-30dab2d48f84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d46c396-2010-4358-a9de-f1706ded0370}, !- Handle
  res ashp|unit 7 living zone|unit 7 htg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {90862bbd-d481-4804-a40b-25a485f7d14b}, !- Air Inlet Node Name
  {7c50737c-0bc9-4ae9-9006-cfeec8ddfb95}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc6cb656-05e3-4513-b655-a9f86bf68c23}, !- Handle
  Node 188,                               !- Name
  {ef113894-2852-4be1-a7c7-82805762136d}, !- Inlet Port
  {f3a14719-d523-49a4-85a9-ac3910cf62b4}; !- Outlet Port

OS:Connection,
  {24d9663d-13d6-488d-bb86-57714e1438b5}, !- Handle
  {e510614b-cc93-4253-bfa2-21d981b1c420}, !- Name
  {4d45ae29-b0da-45f0-b4e1-bdcaa04efb8f}, !- Source Object
  3,                                      !- Outlet Port
  {3d318b70-7b18-4e8e-aa4d-1d201461d1fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef113894-2852-4be1-a7c7-82805762136d}, !- Handle
  {0847f53c-e4f2-4107-9613-d85a0330f6ca}, !- Name
  {74a5301a-a04a-4da1-b0a5-123343af7387}, !- Source Object
  3,                                      !- Outlet Port
  {bc6cb656-05e3-4513-b655-a9f86bf68c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a14719-d523-49a4-85a9-ac3910cf62b4}, !- Handle
  {f328452a-2973-4363-a8f8-fbdeb0269e7c}, !- Name
  {bc6cb656-05e3-4513-b655-a9f86bf68c23}, !- Source Object
  3,                                      !- Outlet Port
  {a71adf76-1447-4a77-b72e-f5cc633c2cf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3512f04-0967-4ec1-9c12-2ae7ad5413fa}, !- Handle
  Node 189,                               !- Name
  {fd2c7cbb-3678-41d4-a18c-8a72cdf12856}, !- Inlet Port
  {90862bbd-d481-4804-a40b-25a485f7d14b}; !- Outlet Port

OS:Connection,
  {fd2c7cbb-3678-41d4-a18c-8a72cdf12856}, !- Handle
  {6726ef1b-3a65-4d7d-924b-8cad853ba9ac}, !- Name
  {df23bf44-701a-48ff-ab4c-a1960808cae5}, !- Source Object
  3,                                      !- Outlet Port
  {b3512f04-0967-4ec1-9c12-2ae7ad5413fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90862bbd-d481-4804-a40b-25a485f7d14b}, !- Handle
  {75fc24ab-a8f6-4e5d-8337-575624dd2995}, !- Name
  {b3512f04-0967-4ec1-9c12-2ae7ad5413fa}, !- Source Object
  3,                                      !- Outlet Port
  {7d46c396-2010-4358-a9de-f1706ded0370}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c50737c-0bc9-4ae9-9006-cfeec8ddfb95}, !- Handle
  {b2888923-fded-4f46-bb18-9d006333b626}, !- Name
  {7d46c396-2010-4358-a9de-f1706ded0370}, !- Source Object
  4,                                      !- Outlet Port
  {4d45ae29-b0da-45f0-b4e1-bdcaa04efb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {f2b10ec7-7db5-460d-b9a0-ba4e37bdd530}, !- Handle
  ConstantBiquadratic 13,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2b687a51-4c5c-41ec-af88-929b48dac581}, !- Handle
  Cool-Cap-fT1 6,                         !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {d1c1e3ef-ca05-4e6e-ab7b-918a44d1c885}, !- Handle
  Cool-EIR-fT1 6,                         !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {825d53d3-09f6-41df-84aa-7c446997899f}, !- Handle
  Cool-PLF-fPLR1 6,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a55c61c9-b83c-4aaa-9583-47ae2656034f}, !- Handle
  Cool-Cap-fFF1 6,                        !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3303eca4-296a-4862-943e-2c814e17e93b}, !- Handle
  Cool-EIR-fFF1 6,                        !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {e16018a6-24db-4171-a085-c128757e90d7}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 13, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2b687a51-4c5c-41ec-af88-929b48dac581}, !- Total Cooling Capacity Function of Temperature Curve
  {a55c61c9-b83c-4aaa-9583-47ae2656034f}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {d1c1e3ef-ca05-4e6e-ab7b-918a44d1c885}, !- Energy Input Ratio Function of Temperature Curve
  {3303eca4-296a-4862-943e-2c814e17e93b}, !- Energy Input Ratio Function of Flow Fraction Curve
  {825d53d3-09f6-41df-84aa-7c446997899f}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {f2b10ec7-7db5-460d-b9a0-ba4e37bdd530}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {6ae1b446-b3bf-401c-86ca-f2ff3efe5ee3}, !- Handle
  Cool-Cap-fT2 6,                         !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {4c889c31-63a7-4e43-86c9-ca469ec536a3}, !- Handle
  Cool-EIR-fT2 6,                         !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a025f857-3d0a-4a29-ad60-3bb1fefe3b76}, !- Handle
  Cool-PLF-fPLR2 6,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2a3a7dac-33e2-4472-b6f3-63f9b81abd07}, !- Handle
  Cool-Cap-fFF2 6,                        !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {78324591-44dc-4db3-b765-e43ca6ece4e8}, !- Handle
  Cool-EIR-fFF2 6,                        !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {9f4dbebd-547f-446f-b0ee-02a2bad24d42}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 14, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6ae1b446-b3bf-401c-86ca-f2ff3efe5ee3}, !- Total Cooling Capacity Function of Temperature Curve
  {2a3a7dac-33e2-4472-b6f3-63f9b81abd07}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {4c889c31-63a7-4e43-86c9-ca469ec536a3}, !- Energy Input Ratio Function of Temperature Curve
  {78324591-44dc-4db3-b765-e43ca6ece4e8}, !- Energy Input Ratio Function of Flow Fraction Curve
  {a025f857-3d0a-4a29-ad60-3bb1fefe3b76}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {f2b10ec7-7db5-460d-b9a0-ba4e37bdd530}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {90d439f3-e448-49e2-bd3a-506fa3cd2630}, !- Handle
  res ashp|unit 7 clg coil,               !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {e16018a6-24db-4171-a085-c128757e90d7}, !- Stage 1
  {9f4dbebd-547f-446f-b0ee-02a2bad24d42}; !- Stage 2

OS:Curve:Exponent,
  {a4c650f6-2977-4740-88f9-457519fac081}, !- Handle
  res ashp|unit 7 fan power curve 1,      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be2a9b1c-dcf7-45d9-b263-a8adf4db09b5}, !- Handle
  res ashp|unit 7 fan eff curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {0d71bfa4-117e-4678-8332-f83516a97b17}, !- Handle
  res ashp|unit 7 clg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a4c650f6-2977-4740-88f9-457519fac081}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be2a9b1c-dcf7-45d9-b263-a8adf4db09b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 7 clg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {e03514d5-93c7-4551-a09d-4bc9b8952c69}, !- Handle
  Unitary System Performance Multispeed 14, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {1eaf6978-95bc-4166-8a9f-6fae791802f3}, !- Handle
  res ashp|unit 7 clg unitary system,     !- Name
  Load,                                   !- Control Type
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {8c883ffa-03ad-4a68-bd77-30138bef9293}, !- Air Inlet Node Name
  {8179d285-8c7d-4516-b3e2-cc00462a119e}, !- Air Outlet Node Name
  {0d71bfa4-117e-4678-8332-f83516a97b17}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {90d439f3-e448-49e2-bd3a-506fa3cd2630}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {e03514d5-93c7-4551-a09d-4bc9b8952c69}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {2cb07e44-187b-4a8e-b903-a48ef370346e}, !- Handle
  res ashp|unit 7 clg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {d25ffc5a-e0bd-43ba-9f68-f55d0888d6f1}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9bc6325a-b298-4a58-8e50-a69e6144278d}, !- Supply Side Inlet Node Name
  {9274ab93-59f1-461d-a164-aa0784ca69a1}, !- Demand Side Outlet Node Name
  {79e026f4-4663-4bd9-9591-9a2adeb20e46}, !- Demand Side Inlet Node A
  {33bcccf8-1526-4f10-869d-8cf35b416efd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f4db54ad-6004-41ab-80af-0a8823dc75b5}, !- Demand Mixer Name
  {1f2db0dd-e85d-48bd-b87b-75e550ae2d86}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fba3ab90-32e9-40f3-8bae-8c4c830ee124}, !- Handle
  Node 190,                               !- Name
  {9bc6325a-b298-4a58-8e50-a69e6144278d}, !- Inlet Port
  {8c883ffa-03ad-4a68-bd77-30138bef9293}; !- Outlet Port

OS:Node,
  {82485adb-901d-4ae5-a900-3744912650ea}, !- Handle
  Node 191,                               !- Name
  {8179d285-8c7d-4516-b3e2-cc00462a119e}, !- Inlet Port
  {33bcccf8-1526-4f10-869d-8cf35b416efd}; !- Outlet Port

OS:Connection,
  {9bc6325a-b298-4a58-8e50-a69e6144278d}, !- Handle
  {44ae0de6-729a-47eb-97da-6edc2764f99b}, !- Name
  {2cb07e44-187b-4a8e-b903-a48ef370346e}, !- Source Object
  8,                                      !- Outlet Port
  {fba3ab90-32e9-40f3-8bae-8c4c830ee124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bcccf8-1526-4f10-869d-8cf35b416efd}, !- Handle
  {fd64ba9d-17ec-49dd-8601-76abdbb28303}, !- Name
  {82485adb-901d-4ae5-a900-3744912650ea}, !- Source Object
  3,                                      !- Outlet Port
  {2cb07e44-187b-4a8e-b903-a48ef370346e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {66efe30b-7962-42cd-8b50-ec06470ca490}, !- Handle
  Node 192,                               !- Name
  {79e026f4-4663-4bd9-9591-9a2adeb20e46}, !- Inlet Port
  {2233ad2c-e50b-4b0f-8dab-6086600240b2}; !- Outlet Port

OS:Node,
  {bc3ea839-9877-4975-b5b8-054ec5889f4b}, !- Handle
  Node 193,                               !- Name
  {292c83bb-f13e-4acf-bb8e-1551788f8d4d}, !- Inlet Port
  {9274ab93-59f1-461d-a164-aa0784ca69a1}; !- Outlet Port

OS:Node,
  {7cc44a81-8607-4bce-8a2b-421dcd77c797}, !- Handle
  Node 194,                               !- Name
  {f017ee14-f656-4eca-8180-7c903dd315c3}, !- Inlet Port
  {0dc18b13-640a-4d28-9318-b6e8815b243b}; !- Outlet Port

OS:Connection,
  {79e026f4-4663-4bd9-9591-9a2adeb20e46}, !- Handle
  {877a8780-f0c6-4ef0-ade2-33fe6e1c22e3}, !- Name
  {2cb07e44-187b-4a8e-b903-a48ef370346e}, !- Source Object
  10,                                     !- Outlet Port
  {66efe30b-7962-42cd-8b50-ec06470ca490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9274ab93-59f1-461d-a164-aa0784ca69a1}, !- Handle
  {89767ef8-81dc-4050-a8db-1ffcc3156792}, !- Name
  {bc3ea839-9877-4975-b5b8-054ec5889f4b}, !- Source Object
  3,                                      !- Outlet Port
  {2cb07e44-187b-4a8e-b903-a48ef370346e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f2db0dd-e85d-48bd-b87b-75e550ae2d86}, !- Handle
  res ashp|unit 7 clg zone splitter,      !- Name
  {2233ad2c-e50b-4b0f-8dab-6086600240b2}, !- Inlet Node Name
  {07014eed-7095-42a4-807a-d9e5edb3b08c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f4db54ad-6004-41ab-80af-0a8823dc75b5}, !- Handle
  res ashp|unit 7 clg zone mixer,         !- Name
  {292c83bb-f13e-4acf-bb8e-1551788f8d4d}, !- Outlet Node Name
  {13c44723-8769-43ce-a423-dd5df7a1e9b9}; !- Inlet Node Name 1

OS:Connection,
  {2233ad2c-e50b-4b0f-8dab-6086600240b2}, !- Handle
  {ffb76bd8-c5bb-4570-8599-2f4751efcb47}, !- Name
  {66efe30b-7962-42cd-8b50-ec06470ca490}, !- Source Object
  3,                                      !- Outlet Port
  {1f2db0dd-e85d-48bd-b87b-75e550ae2d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292c83bb-f13e-4acf-bb8e-1551788f8d4d}, !- Handle
  {d909f3dc-af9c-4c3d-bc2d-5efc6c4de28b}, !- Name
  {f4db54ad-6004-41ab-80af-0a8823dc75b5}, !- Source Object
  2,                                      !- Outlet Port
  {bc3ea839-9877-4975-b5b8-054ec5889f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0eb71c9f-dfe6-4f1c-9737-429c7311b3d1}, !- Handle
  {2cb07e44-187b-4a8e-b903-a48ef370346e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d25ffc5a-e0bd-43ba-9f68-f55d0888d6f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Connection,
  {8c883ffa-03ad-4a68-bd77-30138bef9293}, !- Handle
  {62505aa0-d35f-4b70-9c3c-defc44745261}, !- Name
  {fba3ab90-32e9-40f3-8bae-8c4c830ee124}, !- Source Object
  3,                                      !- Outlet Port
  {1eaf6978-95bc-4166-8a9f-6fae791802f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8179d285-8c7d-4516-b3e2-cc00462a119e}, !- Handle
  {a0b31ce6-5be2-4e99-ac55-fe27bcc77a0d}, !- Name
  {1eaf6978-95bc-4166-8a9f-6fae791802f3}, !- Source Object
  7,                                      !- Outlet Port
  {82485adb-901d-4ae5-a900-3744912650ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0f6f171-1313-4209-85f8-f63e74ed7342}, !- Handle
  res ashp|unit 7 living zone|unit 7 clg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {279860e0-415a-41e7-b8b7-f54dc0e1cfb2}, !- Air Inlet Node Name
  {f017ee14-f656-4eca-8180-7c903dd315c3}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66457c81-e046-45ce-8702-2dab760b8346}, !- Handle
  Node 195,                               !- Name
  {7f6218a3-b33e-40b7-8346-d106c8606a5b}, !- Inlet Port
  {13c44723-8769-43ce-a423-dd5df7a1e9b9}; !- Outlet Port

OS:Connection,
  {0dc18b13-640a-4d28-9318-b6e8815b243b}, !- Handle
  {905d1b9c-60dd-49b6-87c4-cf49469708be}, !- Name
  {7cc44a81-8607-4bce-8a2b-421dcd77c797}, !- Source Object
  3,                                      !- Outlet Port
  {3d318b70-7b18-4e8e-aa4d-1d201461d1fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7f6218a3-b33e-40b7-8346-d106c8606a5b}, !- Handle
  {a247e7f1-28cd-492b-a5d6-2d4a708325df}, !- Name
  {74a5301a-a04a-4da1-b0a5-123343af7387}, !- Source Object
  4,                                      !- Outlet Port
  {66457c81-e046-45ce-8702-2dab760b8346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c44723-8769-43ce-a423-dd5df7a1e9b9}, !- Handle
  {5804d2fd-a924-4841-bad3-d342163eb9f3}, !- Name
  {66457c81-e046-45ce-8702-2dab760b8346}, !- Source Object
  3,                                      !- Outlet Port
  {f4db54ad-6004-41ab-80af-0a8823dc75b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3bd4d1af-8e8e-456b-a142-c218c34e491b}, !- Handle
  Node 196,                               !- Name
  {07014eed-7095-42a4-807a-d9e5edb3b08c}, !- Inlet Port
  {279860e0-415a-41e7-b8b7-f54dc0e1cfb2}; !- Outlet Port

OS:Connection,
  {07014eed-7095-42a4-807a-d9e5edb3b08c}, !- Handle
  {8fb769fa-e8f6-4bf4-928b-75cf1dfaac27}, !- Name
  {1f2db0dd-e85d-48bd-b87b-75e550ae2d86}, !- Source Object
  3,                                      !- Outlet Port
  {3bd4d1af-8e8e-456b-a142-c218c34e491b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279860e0-415a-41e7-b8b7-f54dc0e1cfb2}, !- Handle
  {38d6f58c-aa4b-4537-a95c-45641c3085bc}, !- Name
  {3bd4d1af-8e8e-456b-a142-c218c34e491b}, !- Source Object
  3,                                      !- Outlet Port
  {c0f6f171-1313-4209-85f8-f63e74ed7342}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f017ee14-f656-4eca-8180-7c903dd315c3}, !- Handle
  {bc3a6034-e839-42df-8c17-1e6f671d822d}, !- Name
  {c0f6f171-1313-4209-85f8-f63e74ed7342}, !- Source Object
  4,                                      !- Outlet Port
  {7cc44a81-8607-4bce-8a2b-421dcd77c797}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {31889636-224b-41b7-91b9-677980f0ae26}, !- Handle
  {1eaf6978-95bc-4166-8a9f-6fae791802f3}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {fb06f571-aff7-4016-8a42-6ccb65133e46}, !- Handle
  {94c7f3bf-0e5e-42dd-b30c-668628b7039b}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Curve:Biquadratic,
  {a42b8f2f-39f2-4763-bc73-9f9a840866fb}, !- Handle
  DefrostEIR 7,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2f485cdf-bf88-4276-858b-272652cce8c1}, !- Handle
  ConstantBiquadratic 14,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0ba7cd7d-4b2a-43f9-8c13-61d0814e1b07}, !- Handle
  HP_Heat-Cap-fT1 7,                      !- Name
  0.84077409,                             !- Coefficient1 Constant
  -0.0014336586,                          !- Coefficient2 x
  -0.000150336,                           !- Coefficient3 x**2
  0.029628603,                            !- Coefficient4 y
  0.000161676,                            !- Coefficient5 y**2
  -2.349e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {370c5df7-cf87-404e-8906-578a0245f151}, !- Handle
  HP_Heat-EIR-fT1 7,                      !- Name
  0.539472334,                            !- Coefficient1 Constant
  0.0165103146,                           !- Coefficient2 x
  0.00083874528,                          !- Coefficient3 x**2
  -0.00403234020000001,                   !- Coefficient4 y
  0.00142404156,                          !- Coefficient5 y**2
  -0.00211806252,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7511675f-0f4f-426d-af6a-fab1ace15998}, !- Handle
  HP_Heat-PLF-fPLR1 7,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c0980c6c-5b43-423f-9d7a-820a1f4c3389}, !- Handle
  HP_Heat-CAP-fFF1 7,                     !- Name
  0.741466907,                            !- Coefficient1 Constant
  0.378645444,                            !- Coefficient2 x
  -0.119754733,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5a53c592-6791-43bc-9265-0f0da1f68384}, !- Handle
  HP_Heat-EIR-fFF1 7,                     !- Name
  2.153618211,                            !- Coefficient1 Constant
  -1.737190609,                           !- Coefficient2 x
  0.584269478,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {2b551ec2-8e9d-4aa8-ba27-89befef4a6ea}, !- Handle
  12660.670231428,                        !- Gross Rated Heating Capacity {W}
  3.97731198399298,                       !- Gross Rated Heating COP {W/W}
  0.664879557979529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0ba7cd7d-4b2a-43f9-8c13-61d0814e1b07}, !- Heating Capacity Function of Temperature Curve Name
  {c0980c6c-5b43-423f-9d7a-820a1f4c3389}, !- Heating Capacity Function of Flow Fraction Curve Name
  {370c5df7-cf87-404e-8906-578a0245f151}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a53c592-6791-43bc-9265-0f0da1f68384}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7511675f-0f4f-426d-af6a-fab1ace15998}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {2f485cdf-bf88-4276-858b-272652cce8c1}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {93682e54-ebb2-4428-bc9b-36885c8d2e8f}, !- Handle
  HP_Heat-Cap-fT2 7,                      !- Name
  0.831506971,                            !- Coefficient1 Constant
  0.0018392166,                           !- Coefficient2 x
  -0.000187596,                           !- Coefficient3 x**2
  0.0266002056,                           !- Coefficient4 y
  0.000191484,                            !- Coefficient5 y**2
  -6.5772e-005,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f408cff2-5d72-4f35-98c6-266b1f13b577}, !- Handle
  HP_Heat-EIR-fT2 7,                      !- Name
  0.787746797,                            !- Coefficient1 Constant
  -0.000652314599999999,                  !- Coefficient2 x
  0.00078866784,                          !- Coefficient3 x**2
  -0.0023209056,                          !- Coefficient4 y
  0.00074760408,                          !- Coefficient5 y**2
  -0.00109173096,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2ae47102-0c2e-4ad6-bd62-4c00ed7bc0c2}, !- Handle
  HP_Heat-PLF-fPLR2 7,                    !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3b8eba95-dcf7-404b-b883-386aa712afd8}, !- Handle
  HP_Heat-CAP-fFF2 7,                     !- Name
  0.76634609,                             !- Coefficient1 Constant
  0.32840943,                             !- Coefficient2 x
  -0.094701495,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1ecc1fdf-e563-4f6b-8140-8cbef37bc632}, !- Handle
  HP_Heat-EIR-fFF2 7,                     !- Name
  2.001041353,                            !- Coefficient1 Constant
  -1.58869128,                            !- Coefficient2 x
  0.587593517,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Heating:DX:MultiSpeed:StageData,
  {867c0a6b-ffda-4b4f-8a53-f12a6cecedc3}, !- Handle
  17584.2642103166,                       !- Gross Rated Heating Capacity {W}
  3.42543956666247,                       !- Gross Rated Heating COP {W/W}
  0.831099447474411,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  {93682e54-ebb2-4428-bc9b-36885c8d2e8f}, !- Heating Capacity Function of Temperature Curve Name
  {3b8eba95-dcf7-404b-b883-386aa712afd8}, !- Heating Capacity Function of Flow Fraction Curve Name
  {f408cff2-5d72-4f35-98c6-266b1f13b577}, !- Energy Input Ratio Function of Temperature Curve Name
  {1ecc1fdf-e563-4f6b-8140-8cbef37bc632}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ae47102-0c2e-4ad6-bd62-4c00ed7bc0c2}, !- Part Load Fraction Correlation Curve Name
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {2f485cdf-bf88-4276-858b-272652cce8c1}; !- Waste Heat Function of Temperature Curve Name

OS:Coil:Heating:DX:MultiSpeed,
  {911decc2-233a-419b-b0bf-34cb82279847}, !- Handle
  res ashp|unit 8 htg coil,               !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  {a42b8f2f-39f2-4763-bc73-9f9a840866fb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,                            !- Fuel Type
  4,                                      !- Region number for Calculating HSPF
  {024cea45-7952-4cad-9633-fb644d7ca0f8}; !- Stage Data List

OS:ModelObjectList,
  {024cea45-7952-4cad-9633-fb644d7ca0f8}, !- Handle
  Coil Heating DX Multi Speed 1 Stage Data List 7, !- Name
  {2b551ec2-8e9d-4aa8-ba27-89befef4a6ea}, !- Model Object 1
  {867c0a6b-ffda-4b4f-8a53-f12a6cecedc3}; !- Model Object 2

OS:Coil:Heating:Electric,
  {7b0904cf-432b-4446-a198-292b5f32638e}, !- Handle
  res ashp|unit 8 supp heater,            !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  1,                                      !- Efficiency
  29307.1070171944,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Exponent,
  {00e545fa-4706-47f8-9bad-3aae3fe16f79}, !- Handle
  res ashp|unit 8 fan power curve,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c9b17597-aea0-4e79-a51a-ff8622ba0cd0}, !- Handle
  res ashp|unit 8 fan eff curve,          !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {49ef18c0-d15a-4f6d-9516-e242aacb632f}, !- Handle
  res ashp|unit 8 htg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00e545fa-4706-47f8-9bad-3aae3fe16f79}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9b17597-aea0-4e79-a51a-ff8622ba0cd0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 8 htg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {eb9f129a-2f23-41bb-b606-5102deabdac2}, !- Handle
  Unitary System Performance Multispeed 15, !- Name
  No,                                     !- Single Mode Operation
  0.8,                                    !- Heating Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Cooling Speed Supply Air Flow Ratio 1
  1,                                      !- Heating Speed Supply Air Flow Ratio 2
  1e-009;                                 !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {7c56bbe8-44b7-4664-add8-eebc343f4e49}, !- Handle
  res ashp|unit 8 htg unitary system,     !- Name
  Load,                                   !- Control Type
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {87f223e1-dc8e-41a5-bbd6-c549e712b6a0}, !- Air Inlet Node Name
  {f0ce10ea-a97f-466a-8d00-94ba85a55f40}, !- Air Outlet Node Name
  {49ef18c0-d15a-4f6d-9516-e242aacb632f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  {911decc2-233a-419b-b0bf-34cb82279847}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7b0904cf-432b-4446-a198-292b5f32638e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.89318051853191,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {eb9f129a-2f23-41bb-b606-5102deabdac2}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {f26c211d-e09c-412a-aa90-473bbfc8d29a}, !- Handle
  res ashp|unit 8 htg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {b2895faf-4de3-4b95-82f6-edff7d9d944c}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92290668-3334-4ceb-97af-9bb6273fbf14}, !- Supply Side Inlet Node Name
  {cacae90c-fdc8-44fd-af88-c5fe5363b53f}, !- Demand Side Outlet Node Name
  {df16a79e-2f6e-4858-9864-6525e630530f}, !- Demand Side Inlet Node A
  {bddb669e-46d6-4d4e-b2e7-3a0d57dcee03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2346a74c-641f-4f62-8324-d08edd030c2f}, !- Demand Mixer Name
  {691315d7-6f9c-447a-959e-b99bf83bac2a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a254918d-f4a9-4bcd-9824-d93e3c3d41d4}, !- Handle
  Node 197,                               !- Name
  {92290668-3334-4ceb-97af-9bb6273fbf14}, !- Inlet Port
  {87f223e1-dc8e-41a5-bbd6-c549e712b6a0}; !- Outlet Port

OS:Node,
  {a010d9a5-a0fd-42c1-a16e-e3d07f078167}, !- Handle
  Node 198,                               !- Name
  {f0ce10ea-a97f-466a-8d00-94ba85a55f40}, !- Inlet Port
  {bddb669e-46d6-4d4e-b2e7-3a0d57dcee03}; !- Outlet Port

OS:Connection,
  {92290668-3334-4ceb-97af-9bb6273fbf14}, !- Handle
  {d2f9cf61-93b7-4114-a878-b5d4535ccf1d}, !- Name
  {f26c211d-e09c-412a-aa90-473bbfc8d29a}, !- Source Object
  8,                                      !- Outlet Port
  {a254918d-f4a9-4bcd-9824-d93e3c3d41d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddb669e-46d6-4d4e-b2e7-3a0d57dcee03}, !- Handle
  {5c76f97c-d9f9-454c-8ffb-e7d6b5e78723}, !- Name
  {a010d9a5-a0fd-42c1-a16e-e3d07f078167}, !- Source Object
  3,                                      !- Outlet Port
  {f26c211d-e09c-412a-aa90-473bbfc8d29a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d4e72c3d-288a-4dd8-a604-5005c177215e}, !- Handle
  Node 199,                               !- Name
  {df16a79e-2f6e-4858-9864-6525e630530f}, !- Inlet Port
  {071d7b57-3cbf-4f3b-9963-43cb0782f661}; !- Outlet Port

OS:Node,
  {151ec68f-cd90-4065-a237-750f0e0c2124}, !- Handle
  Node 200,                               !- Name
  {8fd25d12-1231-4d1a-bb2d-053ea3994faa}, !- Inlet Port
  {cacae90c-fdc8-44fd-af88-c5fe5363b53f}; !- Outlet Port

OS:Node,
  {95ae8f6f-bf43-4fc6-8a3c-3911ea14798f}, !- Handle
  Node 201,                               !- Name
  {6430a5d0-b45e-4d97-8e83-69243656bc36}, !- Inlet Port
  {2542b607-20c7-4cb7-bc1f-91a0b2ccb478}; !- Outlet Port

OS:Connection,
  {df16a79e-2f6e-4858-9864-6525e630530f}, !- Handle
  {0ca262b8-111a-4524-86b5-e01fb266f75e}, !- Name
  {f26c211d-e09c-412a-aa90-473bbfc8d29a}, !- Source Object
  10,                                     !- Outlet Port
  {d4e72c3d-288a-4dd8-a604-5005c177215e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cacae90c-fdc8-44fd-af88-c5fe5363b53f}, !- Handle
  {0ab5edd9-1a29-4437-a0d8-33f3da4bd8b6}, !- Name
  {151ec68f-cd90-4065-a237-750f0e0c2124}, !- Source Object
  3,                                      !- Outlet Port
  {f26c211d-e09c-412a-aa90-473bbfc8d29a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {691315d7-6f9c-447a-959e-b99bf83bac2a}, !- Handle
  res ashp|unit 8 htg zone splitter,      !- Name
  {071d7b57-3cbf-4f3b-9963-43cb0782f661}, !- Inlet Node Name
  {950c7719-e77c-40d4-9a7d-b2ab7966bc71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2346a74c-641f-4f62-8324-d08edd030c2f}, !- Handle
  res ashp|unit 8 htg zone mixer,         !- Name
  {8fd25d12-1231-4d1a-bb2d-053ea3994faa}, !- Outlet Node Name
  {617180cb-9959-49a3-a10f-13479fa6473c}; !- Inlet Node Name 1

OS:Connection,
  {071d7b57-3cbf-4f3b-9963-43cb0782f661}, !- Handle
  {d13e4d40-a8e7-48ec-b4eb-5f4fb47ea836}, !- Name
  {d4e72c3d-288a-4dd8-a604-5005c177215e}, !- Source Object
  3,                                      !- Outlet Port
  {691315d7-6f9c-447a-959e-b99bf83bac2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd25d12-1231-4d1a-bb2d-053ea3994faa}, !- Handle
  {d3da84df-1806-4477-9f10-0610fa6e4b3a}, !- Name
  {2346a74c-641f-4f62-8324-d08edd030c2f}, !- Source Object
  2,                                      !- Outlet Port
  {151ec68f-cd90-4065-a237-750f0e0c2124}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af1c3485-9729-4428-845f-858a43dabe45}, !- Handle
  {f26c211d-e09c-412a-aa90-473bbfc8d29a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b2895faf-4de3-4b95-82f6-edff7d9d944c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Connection,
  {87f223e1-dc8e-41a5-bbd6-c549e712b6a0}, !- Handle
  {90b1a404-e4cc-481f-8bc7-dda01ff54979}, !- Name
  {a254918d-f4a9-4bcd-9824-d93e3c3d41d4}, !- Source Object
  3,                                      !- Outlet Port
  {7c56bbe8-44b7-4664-add8-eebc343f4e49}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f0ce10ea-a97f-466a-8d00-94ba85a55f40}, !- Handle
  {22609968-f9bf-4b49-a4c7-2662b07bb080}, !- Name
  {7c56bbe8-44b7-4664-add8-eebc343f4e49}, !- Source Object
  7,                                      !- Outlet Port
  {a010d9a5-a0fd-42c1-a16e-e3d07f078167}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {baa8e4da-1cc4-45e2-892d-8752286fea0e}, !- Handle
  res ashp|unit 8 living zone|unit 8 htg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {79653109-6672-4fea-afa8-aa9969778b15}, !- Air Inlet Node Name
  {6430a5d0-b45e-4d97-8e83-69243656bc36}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a0f8319-a35c-44f2-a7ca-bf8ce7a7b109}, !- Handle
  Node 202,                               !- Name
  {e88617f6-376b-40c6-a1cf-be9b476e7542}, !- Inlet Port
  {617180cb-9959-49a3-a10f-13479fa6473c}; !- Outlet Port

OS:Connection,
  {2542b607-20c7-4cb7-bc1f-91a0b2ccb478}, !- Handle
  {a2732a85-3627-4c86-aabf-155e0b91c521}, !- Name
  {95ae8f6f-bf43-4fc6-8a3c-3911ea14798f}, !- Source Object
  3,                                      !- Outlet Port
  {ae509262-86e3-4ec3-b289-725adec76ee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e88617f6-376b-40c6-a1cf-be9b476e7542}, !- Handle
  {9e536ad6-ac3b-40d0-84bd-a166d373fa1b}, !- Name
  {4f81e1a6-b48b-4377-be31-b52501772375}, !- Source Object
  3,                                      !- Outlet Port
  {6a0f8319-a35c-44f2-a7ca-bf8ce7a7b109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617180cb-9959-49a3-a10f-13479fa6473c}, !- Handle
  {ef6a657f-f7f4-4b2e-8c33-2524dcacb0dd}, !- Name
  {6a0f8319-a35c-44f2-a7ca-bf8ce7a7b109}, !- Source Object
  3,                                      !- Outlet Port
  {2346a74c-641f-4f62-8324-d08edd030c2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc479769-2bb4-4e7f-b725-4ad0d85731a3}, !- Handle
  Node 203,                               !- Name
  {950c7719-e77c-40d4-9a7d-b2ab7966bc71}, !- Inlet Port
  {79653109-6672-4fea-afa8-aa9969778b15}; !- Outlet Port

OS:Connection,
  {950c7719-e77c-40d4-9a7d-b2ab7966bc71}, !- Handle
  {cb7ac630-140f-4837-b9e8-91ce637c1e3b}, !- Name
  {691315d7-6f9c-447a-959e-b99bf83bac2a}, !- Source Object
  3,                                      !- Outlet Port
  {dc479769-2bb4-4e7f-b725-4ad0d85731a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79653109-6672-4fea-afa8-aa9969778b15}, !- Handle
  {67f24cfc-9243-4a06-81fe-3de347c02f36}, !- Name
  {dc479769-2bb4-4e7f-b725-4ad0d85731a3}, !- Source Object
  3,                                      !- Outlet Port
  {baa8e4da-1cc4-45e2-892d-8752286fea0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6430a5d0-b45e-4d97-8e83-69243656bc36}, !- Handle
  {8cdbd3a3-f9e1-4daf-a334-7629414bc5b9}, !- Name
  {baa8e4da-1cc4-45e2-892d-8752286fea0e}, !- Source Object
  4,                                      !- Outlet Port
  {95ae8f6f-bf43-4fc6-8a3c-3911ea14798f}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {4944c812-5ed8-440e-8289-af66188e12b2}, !- Handle
  ConstantBiquadratic 15,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {53b7b8d4-9147-4128-9203-eac3822fd8c3}, !- Handle
  Cool-Cap-fT1 7,                         !- Name
  1.658788451,                            !- Coefficient1 Constant
  -0.0834530076,                          !- Coefficient2 x
  0.00342409032,                          !- Coefficient3 x**2
  0.0024332436,                           !- Coefficient4 y
  -4.5036e-005,                           !- Coefficient5 y**2
  -0.00053367984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {dea99d61-7952-420a-a7b1-aa8470d6c825}, !- Handle
  Cool-EIR-fT1 7,                         !- Name
  -0.582915701,                           !- Coefficient1 Constant
  0.1581006726,                           !- Coefficient2 x
  -0.00439794684,                         !- Coefficient3 x**2
  -0.020335122,                           !- Coefficient4 y
  0.00107983368,                          !- Coefficient5 y**2
  -0.0006395922,                          !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {632e5174-9ed6-41d1-b697-fcd3a8bc4aac}, !- Handle
  Cool-PLF-fPLR1 7,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a8bdd741-861e-4e2d-a3d9-8159fa4cf5f6}, !- Handle
  Cool-Cap-fFF1 7,                        !- Name
  0.655239515,                            !- Coefficient1 Constant
  0.511655216,                            !- Coefficient2 x
  -0.166894731,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c9f5e382-7f69-4532-8606-697fe39c5924}, !- Handle
  Cool-EIR-fFF1 7,                        !- Name
  1.639108268,                            !- Coefficient1 Constant
  -0.998953996,                           !- Coefficient2 x
  0.359845728,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {e3ff3861-3f52-4139-87b2-5f3767a0879e}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 15, !- Name
  12660.670231428,                        !- Gross Rated Total Cooling Capacity {W}
  0.714668466400895,                      !- Gross Rated Sensible Heat Ratio
  4.15973419311335,                       !- Gross Rated Cooling COP {W/W}
  0.698307595381353,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {53b7b8d4-9147-4128-9203-eac3822fd8c3}, !- Total Cooling Capacity Function of Temperature Curve
  {a8bdd741-861e-4e2d-a3d9-8159fa4cf5f6}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {dea99d61-7952-420a-a7b1-aa8470d6c825}, !- Energy Input Ratio Function of Temperature Curve
  {c9f5e382-7f69-4532-8606-697fe39c5924}, !- Energy Input Ratio Function of Flow Fraction Curve
  {632e5174-9ed6-41d1-b697-fcd3a8bc4aac}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {4944c812-5ed8-440e-8289-af66188e12b2}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {61cca563-95d4-4185-9783-9ef99517ceb2}, !- Handle
  Cool-Cap-fT2 7,                         !- Name
  1.472738138,                            !- Coefficient1 Constant
  -0.0672218352,                          !- Coefficient2 x
  0.0029199042,                           !- Coefficient3 x**2
  5.16005999999982e-005,                  !- Coefficient4 y
  -2.97756e-005,                          !- Coefficient5 y**2
  -0.00035908596,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e75df88e-ec79-462e-b994-a7d076fb537e}, !- Handle
  Cool-EIR-fT2 7,                         !- Name
  -0.488195597,                           !- Coefficient1 Constant
  0.0991621818,                           !- Coefficient2 x
  -0.00236967444,                         !- Coefficient3 x**2
  0.019503441,                            !- Coefficient4 y
  0.0004297698,                           !- Coefficient5 y**2
  -0.00109743984,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b7e742e4-bc27-48fa-bb4f-890699e32638}, !- Handle
  Cool-PLF-fPLR2 7,                       !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d557374d-bf3b-4c86-8412-9484ab8bc1a4}, !- Handle
  Cool-Cap-fFF2 7,                        !- Name
  0.618281092,                            !- Coefficient1 Constant
  0.569060264,                            !- Coefficient2 x
  -0.187341356,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {923aad2b-76f0-483e-89a3-63c8db5b0add}, !- Handle
  Cool-EIR-fFF2 7,                        !- Name
  1.570774717,                            !- Coefficient1 Constant
  -0.914152018,                           !- Coefficient2 x
  0.343377302,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {28bb34a3-5b91-4870-9e82-f0733edf1202}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 16, !- Name
  17584.2642103166,                       !- Gross Rated Total Cooling Capacity {W}
  0.726743084860552,                      !- Gross Rated Sensible Heat Ratio
  3.68907107230877,                       !- Gross Rated Cooling COP {W/W}
  0.811985576024829,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {61cca563-95d4-4185-9783-9ef99517ceb2}, !- Total Cooling Capacity Function of Temperature Curve
  {d557374d-bf3b-4c86-8412-9484ab8bc1a4}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {e75df88e-ec79-462e-b994-a7d076fb537e}, !- Energy Input Ratio Function of Temperature Curve
  {923aad2b-76f0-483e-89a3-63c8db5b0add}, !- Energy Input Ratio Function of Flow Fraction Curve
  {b7e742e4-bc27-48fa-bb4f-890699e32638}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {4944c812-5ed8-440e-8289-af66188e12b2}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {d8ea400d-cd08-459b-9264-b451c2dfa576}, !- Handle
  res ashp|unit 8 clg coil,               !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {e3ff3861-3f52-4139-87b2-5f3767a0879e}, !- Stage 1
  {28bb34a3-5b91-4870-9e82-f0733edf1202}; !- Stage 2

OS:Curve:Exponent,
  {e846b5e9-4cb3-4641-9644-a79b97350f0a}, !- Handle
  res ashp|unit 8 fan power curve 1,      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ec064ed-4aaf-4ad8-8865-05a8fed301ab}, !- Handle
  res ashp|unit 8 fan eff curve 1,        !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f0c290ae-cf66-4159-b15e-da3d20dabdd8}, !- Handle
  res ashp|unit 8 clg supply fan,         !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  1.17751359025731,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e846b5e9-4cb3-4641-9644-a79b97350f0a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ec064ed-4aaf-4ad8-8865-05a8fed301ab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ashp|unit 8 clg supply fan;         !- End-Use Subcategory

OS:UnitarySystemPerformance:Multispeed,
  {2d5311ff-95f2-4f61-b7d3-dc9539628d4b}, !- Handle
  Unitary System Performance Multispeed 16, !- Name
  No,                                     !- Single Mode Operation
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  1e-009,                                 !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC:UnitarySystem,
  {94edc148-8125-4f27-8d09-6996ed5034a0}, !- Handle
  res ashp|unit 8 clg unitary system,     !- Name
  Load,                                   !- Control Type
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {6de82b4c-d185-4055-ace1-9a87322653f2}, !- Air Inlet Node Name
  {8b996299-7d0e-4826-b08c-c67855f40152}, !- Air Outlet Node Name
  {f0c290ae-cf66-4159-b15e-da3d20dabdd8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {484679c4-4274-4e26-b590-49d2b8be2be6}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d8ea400d-cd08-459b-9264-b451c2dfa576}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17750887078288,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {2d5311ff-95f2-4f61-b7d3-dc9539628d4b}; !- Design Specification Multispeed Object Name

OS:AirLoopHVAC,
  {707b69dd-5537-4b0c-8005-f204ce0ea6fd}, !- Handle
  res ashp|unit 8 clg asys,               !- Name
  ,                                       !- Controller List Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule
  {7d3dcf12-af2f-444f-8887-956ba5f4f594}, !- Availability Manager List Name
  1.17750887078288,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3fce4b52-541d-4ebe-a6da-35df415012ee}, !- Supply Side Inlet Node Name
  {4f748614-9c8d-4578-975b-ab8b310c51ac}, !- Demand Side Outlet Node Name
  {0895a05d-5842-422a-8454-1237e3abb0d0}, !- Demand Side Inlet Node A
  {0707f5ca-3c66-4ba4-9ee5-faefb5d48f61}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40713dc5-c6f5-4df5-9a85-1673938987cb}, !- Demand Mixer Name
  {ee445390-ca6f-46f7-b086-33eaf94ca7cb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b9826c4-2dd4-488b-a95c-c82652dbe5ba}, !- Handle
  Node 204,                               !- Name
  {3fce4b52-541d-4ebe-a6da-35df415012ee}, !- Inlet Port
  {6de82b4c-d185-4055-ace1-9a87322653f2}; !- Outlet Port

OS:Node,
  {acdd4f77-b4a2-45c2-b855-f2195f3ded09}, !- Handle
  Node 205,                               !- Name
  {8b996299-7d0e-4826-b08c-c67855f40152}, !- Inlet Port
  {0707f5ca-3c66-4ba4-9ee5-faefb5d48f61}; !- Outlet Port

OS:Connection,
  {3fce4b52-541d-4ebe-a6da-35df415012ee}, !- Handle
  {486403ea-ee3b-4590-a131-186fa31e962c}, !- Name
  {707b69dd-5537-4b0c-8005-f204ce0ea6fd}, !- Source Object
  8,                                      !- Outlet Port
  {3b9826c4-2dd4-488b-a95c-c82652dbe5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0707f5ca-3c66-4ba4-9ee5-faefb5d48f61}, !- Handle
  {945b7f8b-9570-4a6d-a9a8-b82ddffa7197}, !- Name
  {acdd4f77-b4a2-45c2-b855-f2195f3ded09}, !- Source Object
  3,                                      !- Outlet Port
  {707b69dd-5537-4b0c-8005-f204ce0ea6fd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5bbbb8df-9a1a-457b-9de2-e6000a33a67e}, !- Handle
  Node 206,                               !- Name
  {0895a05d-5842-422a-8454-1237e3abb0d0}, !- Inlet Port
  {6e317fe2-650e-483f-b9c8-11df20dfad47}; !- Outlet Port

OS:Node,
  {60175ee0-2ce2-4d18-926b-6e283c8af5b8}, !- Handle
  Node 207,                               !- Name
  {63ee624b-2f55-4e5e-90c6-16a2efbfcdf7}, !- Inlet Port
  {4f748614-9c8d-4578-975b-ab8b310c51ac}; !- Outlet Port

OS:Node,
  {54864aab-f7bd-4a72-8ae0-fe409494d177}, !- Handle
  Node 208,                               !- Name
  {6ca9ffdd-4f3d-48dc-b06b-8f42e579cb61}, !- Inlet Port
  {0b7e6c23-5e56-4052-9e5a-a57cc2d7f972}; !- Outlet Port

OS:Connection,
  {0895a05d-5842-422a-8454-1237e3abb0d0}, !- Handle
  {2af036ad-5e31-4118-afd3-2de35251125c}, !- Name
  {707b69dd-5537-4b0c-8005-f204ce0ea6fd}, !- Source Object
  10,                                     !- Outlet Port
  {5bbbb8df-9a1a-457b-9de2-e6000a33a67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f748614-9c8d-4578-975b-ab8b310c51ac}, !- Handle
  {bd86beac-aed2-4eec-b4cb-26edd28cc354}, !- Name
  {60175ee0-2ce2-4d18-926b-6e283c8af5b8}, !- Source Object
  3,                                      !- Outlet Port
  {707b69dd-5537-4b0c-8005-f204ce0ea6fd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee445390-ca6f-46f7-b086-33eaf94ca7cb}, !- Handle
  res ashp|unit 8 clg zone splitter,      !- Name
  {6e317fe2-650e-483f-b9c8-11df20dfad47}, !- Inlet Node Name
  {c5292b1c-7e7b-4103-8bfe-d5dc20e97eda}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40713dc5-c6f5-4df5-9a85-1673938987cb}, !- Handle
  res ashp|unit 8 clg zone mixer,         !- Name
  {63ee624b-2f55-4e5e-90c6-16a2efbfcdf7}, !- Outlet Node Name
  {2db3b377-6175-4bf8-b4f6-a1c96cfd9732}; !- Inlet Node Name 1

OS:Connection,
  {6e317fe2-650e-483f-b9c8-11df20dfad47}, !- Handle
  {c03b56fd-cbe7-4738-9431-83405394a082}, !- Name
  {5bbbb8df-9a1a-457b-9de2-e6000a33a67e}, !- Source Object
  3,                                      !- Outlet Port
  {ee445390-ca6f-46f7-b086-33eaf94ca7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ee624b-2f55-4e5e-90c6-16a2efbfcdf7}, !- Handle
  {95c470a7-fd70-48cd-906f-005b70eb5309}, !- Name
  {40713dc5-c6f5-4df5-9a85-1673938987cb}, !- Source Object
  2,                                      !- Outlet Port
  {60175ee0-2ce2-4d18-926b-6e283c8af5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {167cb246-e289-48fa-a07d-31be78424c91}, !- Handle
  {707b69dd-5537-4b0c-8005-f204ce0ea6fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7d3dcf12-af2f-444f-8887-956ba5f4f594}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15; !- Name

OS:Connection,
  {6de82b4c-d185-4055-ace1-9a87322653f2}, !- Handle
  {398151bb-605a-412b-98fb-72a6be42fde3}, !- Name
  {3b9826c4-2dd4-488b-a95c-c82652dbe5ba}, !- Source Object
  3,                                      !- Outlet Port
  {94edc148-8125-4f27-8d09-6996ed5034a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8b996299-7d0e-4826-b08c-c67855f40152}, !- Handle
  {ff57aac2-5227-4c8f-b16e-dba0ccf09154}, !- Name
  {94edc148-8125-4f27-8d09-6996ed5034a0}, !- Source Object
  7,                                      !- Outlet Port
  {acdd4f77-b4a2-45c2-b855-f2195f3ded09}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {57f8b92e-0d32-48ba-a022-6696e8d88c01}, !- Handle
  res ashp|unit 8 living zone|unit 8 clg direct air, !- Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Availability Schedule Name
  {dc78cbc9-11c4-44df-8556-a71a290b19d1}, !- Air Inlet Node Name
  {6ca9ffdd-4f3d-48dc-b06b-8f42e579cb61}, !- Air Outlet Node Name
  1.17750887078288;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7b047c9-8a7e-4822-ab38-8f4fdabca649}, !- Handle
  Node 209,                               !- Name
  {8ca9fa65-6503-49cb-bf60-2d1b6bb85cbc}, !- Inlet Port
  {2db3b377-6175-4bf8-b4f6-a1c96cfd9732}; !- Outlet Port

OS:Connection,
  {0b7e6c23-5e56-4052-9e5a-a57cc2d7f972}, !- Handle
  {e972a6b0-fa0c-4bea-a822-720451be5115}, !- Name
  {54864aab-f7bd-4a72-8ae0-fe409494d177}, !- Source Object
  3,                                      !- Outlet Port
  {ae509262-86e3-4ec3-b289-725adec76ee3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8ca9fa65-6503-49cb-bf60-2d1b6bb85cbc}, !- Handle
  {7f49693c-3257-4fbf-9dab-4a5f1dfb9786}, !- Name
  {4f81e1a6-b48b-4377-be31-b52501772375}, !- Source Object
  4,                                      !- Outlet Port
  {a7b047c9-8a7e-4822-ab38-8f4fdabca649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db3b377-6175-4bf8-b4f6-a1c96cfd9732}, !- Handle
  {16c9704f-a3ef-408d-8f3f-64abe60360a5}, !- Name
  {a7b047c9-8a7e-4822-ab38-8f4fdabca649}, !- Source Object
  3,                                      !- Outlet Port
  {40713dc5-c6f5-4df5-9a85-1673938987cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b91a2e2-6c3f-49d3-aa67-421108bda34b}, !- Handle
  Node 210,                               !- Name
  {c5292b1c-7e7b-4103-8bfe-d5dc20e97eda}, !- Inlet Port
  {dc78cbc9-11c4-44df-8556-a71a290b19d1}; !- Outlet Port

OS:Connection,
  {c5292b1c-7e7b-4103-8bfe-d5dc20e97eda}, !- Handle
  {45327f1c-1e24-4b1f-9ce4-9098f076e03c}, !- Name
  {ee445390-ca6f-46f7-b086-33eaf94ca7cb}, !- Source Object
  3,                                      !- Outlet Port
  {7b91a2e2-6c3f-49d3-aa67-421108bda34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc78cbc9-11c4-44df-8556-a71a290b19d1}, !- Handle
  {ef5c9e35-305f-41b8-8ce3-62a2c3df7b87}, !- Name
  {7b91a2e2-6c3f-49d3-aa67-421108bda34b}, !- Source Object
  3,                                      !- Outlet Port
  {57f8b92e-0d32-48ba-a022-6696e8d88c01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ca9ffdd-4f3d-48dc-b06b-8f42e579cb61}, !- Handle
  {1da14251-cd15-444b-8241-d734ff11b58c}, !- Name
  {57f8b92e-0d32-48ba-a022-6696e8d88c01}, !- Source Object
  4,                                      !- Outlet Port
  {54864aab-f7bd-4a72-8ae0-fe409494d177}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {1b93917b-3f94-4046-a7b9-480a2667907d}, !- Handle
  {94edc148-8125-4f27-8d09-6996ed5034a0}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  411.0083333333333&#44344.1,             !- Feature Value 3
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

OS:AdditionalProperties,
  {f684f917-f2c4-4526-90cc-49139e9070ea}, !- Handle
  {7c56bbe8-44b7-4664-add8-eebc343f4e49}, !- Object Name
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.72&#441.0,                            !- Feature Value 1
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 2
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  false,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  391.3333333333333&#44352.2,             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Schedule:Ruleset,
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Handle
  res heating season,                     !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {b051db40-575c-4b97-8d1a-1ad66c7a95d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b051db40-575c-4b97-8d1a-1ad66c7a95d0}, !- Handle
  Schedule Day 76,                        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2b55085-e991-4cf1-8681-de67f2b1e9b6}, !- Handle
  res heating season allday rule1,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {996a087c-a252-482a-a595-9921ea9f74d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {996a087c-a252-482a-a595-9921ea9f74d8}, !- Handle
  res heating season allday1,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8bd76e6-82c4-450b-9fcc-225f9017b4de}, !- Handle
  res heating season allday rule2,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {85e43dd1-30c6-41e7-893d-b8103fba2c8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {85e43dd1-30c6-41e7-893d-b8103fba2c8a}, !- Handle
  res heating season allday2,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cdafa77-194b-467d-9467-35bf4041c178}, !- Handle
  res heating season allday rule3,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a2415e94-f03e-4985-84a2-ff5d270f2150}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2415e94-f03e-4985-84a2-ff5d270f2150}, !- Handle
  res heating season allday3,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6244bbd3-ac06-44c1-8d49-6a9adaf07401}, !- Handle
  res heating season allday rule4,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fef1c14f-a580-479a-8f39-3e6cba5b3db7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fef1c14f-a580-479a-8f39-3e6cba5b3db7}, !- Handle
  res heating season allday4,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b694de25-bd61-481f-b0f7-f02cbcdefb23}, !- Handle
  res heating season allday rule5,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {63b03cfd-40a8-4e3a-8247-757cab9c1b9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63b03cfd-40a8-4e3a-8247-757cab9c1b9a}, !- Handle
  res heating season allday5,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72dbf290-9da4-4691-8fa6-c62f8df9a168}, !- Handle
  res heating season allday rule6,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c17007cb-e35f-4cb0-bc3a-7ac894017031}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c17007cb-e35f-4cb0-bc3a-7ac894017031}, !- Handle
  res heating season allday6,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fd55002-7f0e-4650-b5ff-35481a63c24c}, !- Handle
  res heating season allday rule7,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {83c1cbf5-ee42-4f10-921d-223595935158}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83c1cbf5-ee42-4f10-921d-223595935158}, !- Handle
  res heating season allday7,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de7751cb-8ed1-4aec-aece-448cb4aae4fa}, !- Handle
  res heating season allday rule8,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a550d572-f74a-4ed6-ac34-8801bc313faf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a550d572-f74a-4ed6-ac34-8801bc313faf}, !- Handle
  res heating season allday8,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c391ec7a-f9ba-43c5-b55b-1d93718efe5e}, !- Handle
  res heating season allday rule9,        !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d1626b37-d89a-48e4-b2bf-7cd99039da69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1626b37-d89a-48e4-b2bf-7cd99039da69}, !- Handle
  res heating season allday9,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc54ee77-e5bb-43af-b939-f5daa048e4fc}, !- Handle
  res heating season allday rule10,       !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e38d4707-80a4-4470-9d57-671b02e669ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e38d4707-80a4-4470-9d57-671b02e669ee}, !- Handle
  res heating season allday10,            !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efc135bd-8730-4021-a39f-ab88ddf54eab}, !- Handle
  res heating season allday rule11,       !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf7ca2de-c882-445d-bbf2-116cb5539ab6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cf7ca2de-c882-445d-bbf2-116cb5539ab6}, !- Handle
  res heating season allday11,            !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df2bd935-2053-4880-b7ab-e21c1b9bd29e}, !- Handle
  res heating season allday rule12,       !- Name
  {a1f1555d-484c-42b2-a8ef-83b5cea86fcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9eeb5096-388a-4823-af76-b9067af2b69f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9eeb5096-388a-4823-af76-b9067af2b69f}, !- Handle
  res heating season allday12,            !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a323f72-0dd9-4a1d-a9e0-cc125864cc01}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Heating Setpoint Temperature Schedule Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28fe6e43-a22b-4cb7-9feb-985189d0cb8e}, !- Handle
  living zone|unit 8 temperature setpoint, !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Heating Setpoint Temperature Schedule Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7381e2e8-886b-467e-a38b-7f05f3606b71}, !- Handle
  living zone|unit 6 temperature setpoint, !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Heating Setpoint Temperature Schedule Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f08a0206-347f-4115-8638-2e0aff61447d}, !- Handle
  living zone temperature setpoint,       !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Heating Setpoint Temperature Schedule Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9ddb18a-c966-40e5-b58d-001a27ab899d}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Heating Setpoint Temperature Schedule Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fade53ce-c960-48ef-82f2-24a37d812620}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Heating Setpoint Temperature Schedule Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d377b53-6a32-4361-8dd2-a69b7204198c}, !- Handle
  living zone|unit 5 temperature setpoint, !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Heating Setpoint Temperature Schedule Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b890c40-c62c-42b3-9cbe-860bc380aa1f}, !- Handle
  living zone|unit 7 temperature setpoint, !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Heating Setpoint Temperature Schedule Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Handle
  res cooling season,                     !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {c6e64fc0-160c-4bcd-93d5-8292c36a0aa0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6e64fc0-160c-4bcd-93d5-8292c36a0aa0}, !- Handle
  Schedule Day 1,                         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70a7bbc8-56e7-4ba2-8e25-eb8deb3f38e8}, !- Handle
  res cooling season allday rule1,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {99d58e8b-ec7e-464b-9b32-3fbb79f2aa04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99d58e8b-ec7e-464b-9b32-3fbb79f2aa04}, !- Handle
  res cooling season allday1,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5fd45ca-9552-4cb7-a211-e062c1f179b8}, !- Handle
  res cooling season allday rule2,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4bbe3072-2400-4216-af01-244697637236}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4bbe3072-2400-4216-af01-244697637236}, !- Handle
  res cooling season allday2,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf10561d-82e0-4376-990c-31f127a5f8d6}, !- Handle
  res cooling season allday rule3,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c68cce79-171d-42a8-9eec-5ce27ed95c26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c68cce79-171d-42a8-9eec-5ce27ed95c26}, !- Handle
  res cooling season allday3,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {beb971a8-03e6-49dd-b758-0d355de716ec}, !- Handle
  res cooling season allday rule4,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {99b6cfc3-1400-46f8-bd23-d24aba4f9c20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99b6cfc3-1400-46f8-bd23-d24aba4f9c20}, !- Handle
  res cooling season allday4,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d19ccbe9-98d8-40ef-a66e-85ccfd40ebb2}, !- Handle
  res cooling season allday rule5,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1df30448-93e2-4c10-8d43-95a6320e06d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1df30448-93e2-4c10-8d43-95a6320e06d8}, !- Handle
  res cooling season allday5,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5b1323d-d8d2-43e8-ae71-3b9f33aebafa}, !- Handle
  res cooling season allday rule6,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6662fc30-ed12-4756-b78f-427bcb83dfa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6662fc30-ed12-4756-b78f-427bcb83dfa7}, !- Handle
  res cooling season allday6,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {248bf850-9196-4e6d-afd0-ad6e3ac15864}, !- Handle
  res cooling season allday rule7,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d398e66c-aa26-4ca7-a9c0-ceb456e342f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d398e66c-aa26-4ca7-a9c0-ceb456e342f5}, !- Handle
  res cooling season allday7,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c846859-0989-4b33-9623-4822e7a1f5b7}, !- Handle
  res cooling season allday rule8,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {52dc8694-872b-4092-a301-545d84ef9231}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52dc8694-872b-4092-a301-545d84ef9231}, !- Handle
  res cooling season allday8,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a4d011e-e63a-41cb-894f-1b612928a6e9}, !- Handle
  res cooling season allday rule9,        !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {90b1d819-5d6f-4a89-9cf1-92325cc88189}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {90b1d819-5d6f-4a89-9cf1-92325cc88189}, !- Handle
  res cooling season allday9,             !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58385776-b8a7-4cee-9411-726da6b4cf49}, !- Handle
  res cooling season allday rule10,       !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51644e34-c9b8-4f03-aa6f-694b26bab3c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51644e34-c9b8-4f03-aa6f-694b26bab3c5}, !- Handle
  res cooling season allday10,            !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ab0a618-97f6-4c69-81e6-e0c9dabbf248}, !- Handle
  res cooling season allday rule11,       !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9757dae4-f1fd-4e59-b1f8-c7cab850581f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9757dae4-f1fd-4e59-b1f8-c7cab850581f}, !- Handle
  res cooling season allday11,            !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91cfa242-17de-4ec4-87ad-f6b5cea97538}, !- Handle
  res cooling season allday rule12,       !- Name
  {2b4aa4d3-8940-426c-9b86-05a63dec5ae5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f30f066-537f-4b10-aceb-8ee1a9f757cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f30f066-537f-4b10-aceb-8ee1a9f757cd}, !- Handle
  res cooling season allday12,            !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {821d0f8a-6c80-48fa-8a4a-3e23ca8957d2}, !- Handle
  {2a323f72-0dd9-4a1d-a9e0-cc125864cc01}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {ab9e50fd-6cf7-4d9d-9d41-fd4385765d70}, !- Handle
  {28fe6e43-a22b-4cb7-9feb-985189d0cb8e}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {4c1d7441-6013-40e5-9678-4f678aa10040}, !- Handle
  {7381e2e8-886b-467e-a38b-7f05f3606b71}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {b1d765d0-2cec-43be-9aa7-3b2a2883ea27}, !- Handle
  {f08a0206-347f-4115-8638-2e0aff61447d}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {43aeccb4-21f5-4f79-aa75-7fb9314f2217}, !- Handle
  {c9ddb18a-c966-40e5-b58d-001a27ab899d}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {194d0cbd-2bfb-4fe4-b528-cdf5ae786f45}, !- Handle
  {fade53ce-c960-48ef-82f2-24a37d812620}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {f997aba3-a93e-4802-8882-649154538df0}, !- Handle
  {6d377b53-6a32-4361-8dd2-a69b7204198c}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:AdditionalProperties,
  {41894680-9f0b-4aed-9087-aa063c8ac651}, !- Handle
  {4b890c40-c62c-42b3-9cbe-860bc380aa1f}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  21.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667&#4421.6666666666667, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  24.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443&#4424.444444444444443; !- Feature Value 4

OS:Schedule:Ruleset,
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Handle
  res heating setpoint,                   !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {1dc63339-a244-4c10-bd72-2d2d80f18f01}, !- Default Day Schedule Name
  {d9b07120-c974-481b-8a92-97dc2f6a40f3}, !- Summer Design Day Schedule Name
  {b3056ae0-0a0d-43fb-81ab-3cd6bc9c2d51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1dc63339-a244-4c10-bd72-2d2d80f18f01}, !- Handle
  Schedule Day 6,                         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a69cbdf2-556b-4eff-be78-82c2d3fc051f}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b50c31db-0cef-4a2e-821b-7668e2663cf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b50c31db-0cef-4a2e-821b-7668e2663cf7}, !- Handle
  res heating setpoint allday1,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bc6022bb-7f11-4f13-99c7-496d82d2747a}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {eb27f67d-4b5a-4fed-8242-a95ae32aef64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {eb27f67d-4b5a-4fed-8242-a95ae32aef64}, !- Handle
  res heating setpoint allday2,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3ff58fc8-8e6b-4374-a39f-cfc3585228f3}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4fee4849-de79-4e00-bd4f-c2d60d47364d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fee4849-de79-4e00-bd4f-c2d60d47364d}, !- Handle
  res heating setpoint allday3,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {072c75b4-b49c-4cab-b36d-2eb357a658b6}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9625f262-6752-41d5-9eca-41b80c1b10f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9625f262-6752-41d5-9eca-41b80c1b10f8}, !- Handle
  res heating setpoint allday4,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {83f59e14-4293-416b-aaca-bd420dd8e144}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {cb624ce9-0409-4496-8cde-76c9bdec33f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb624ce9-0409-4496-8cde-76c9bdec33f7}, !- Handle
  res heating setpoint allday5,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4f7ee7cf-9a2a-4cc6-8213-67e64550439a}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7c5f075f-e23b-420b-b610-a5dd8dcec1cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c5f075f-e23b-420b-b610-a5dd8dcec1cd}, !- Handle
  res heating setpoint allday6,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6cd7bdcd-8524-4a41-b258-2012bba9b516}, !- Handle
  res heating setpoint allday rule7,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1a3b7c5-f3cf-4821-9cd6-189ec17fb669}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1a3b7c5-f3cf-4821-9cd6-189ec17fb669}, !- Handle
  res heating setpoint allday7,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2dbe8d91-4a7c-45fd-acd8-708bd7bf3096}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a97d48c3-009d-4010-a9d0-1797c4779525}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a97d48c3-009d-4010-a9d0-1797c4779525}, !- Handle
  res heating setpoint allday8,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8c8ab813-958c-483e-a5df-df19472b00f7}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e1fa69c-7437-4758-8307-77630895719c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e1fa69c-7437-4758-8307-77630895719c}, !- Handle
  res heating setpoint allday9,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4ac88089-6478-4b22-b343-dc6b320db073}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab5ab417-8a6c-4ee6-81f8-ad76649c0695}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab5ab417-8a6c-4ee6-81f8-ad76649c0695}, !- Handle
  res heating setpoint allday10,          !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4bc0f6aa-e639-4ba8-b129-7dde926bd388}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3344359a-bb89-4217-b9c0-8634dfae2b9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3344359a-bb89-4217-b9c0-8634dfae2b9a}, !- Handle
  res heating setpoint allday11,          !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3c624ee4-43be-49c9-963d-cd4901d3326b}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {9b8fcc90-52d1-4fc8-8baa-b4cd10d13009}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {001c2f8d-e043-4a49-9188-f70490cf3bcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {001c2f8d-e043-4a49-9188-f70490cf3bcb}, !- Handle
  res heating setpoint allday12,          !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {b3056ae0-0a0d-43fb-81ab-3cd6bc9c2d51}, !- Handle
  res heating setpoint winter design,     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {d9b07120-c974-481b-8a92-97dc2f6a40f3}, !- Handle
  res heating setpoint summer design,     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Handle
  res cooling setpoint,                   !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {e3e0f2d7-0018-4ff5-af3b-5e38679af5ef}, !- Default Day Schedule Name
  {3b60c06a-cbc8-4f86-9371-fe3afccffc0f}, !- Summer Design Day Schedule Name
  {06f112f5-1133-4752-a7bd-393ef80e75e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3e0f2d7-0018-4ff5-af3b-5e38679af5ef}, !- Handle
  Schedule Day 7,                         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7c29fc6-d9a1-413c-aee2-c3517097fbc4}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9d3f2868-e522-4320-8848-a06201fb20b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d3f2868-e522-4320-8848-a06201fb20b2}, !- Handle
  res cooling setpoint allday1,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {00255163-41ec-4ecc-845f-ee5bd62ae81a}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {991122b6-33ff-4519-84ca-c4917ac130bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {991122b6-33ff-4519-84ca-c4917ac130bf}, !- Handle
  res cooling setpoint allday2,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d18e3b24-9e50-4c4a-897f-6792540f78a7}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {03cff84f-5e29-4c86-ba5a-35df668a1841}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03cff84f-5e29-4c86-ba5a-35df668a1841}, !- Handle
  res cooling setpoint allday3,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {155d544f-a549-4838-b5f2-eb083cc6c515}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {51832ed2-5ed4-4cb2-aa4d-f9b59f0bd514}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51832ed2-5ed4-4cb2-aa4d-f9b59f0bd514}, !- Handle
  res cooling setpoint allday4,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6c1a1e64-f1db-405a-bee7-510e1f2a7c5f}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d01aa660-bc43-4c55-ab9f-e0851e740369}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d01aa660-bc43-4c55-ab9f-e0851e740369}, !- Handle
  res cooling setpoint allday5,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b4dabedb-c499-4d48-b2f8-3dedcd0a21b8}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {08e888fd-0981-4397-a10c-b2e043e71430}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08e888fd-0981-4397-a10c-b2e043e71430}, !- Handle
  res cooling setpoint allday6,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {25b00975-922a-42f7-9d4c-216cd327e86b}, !- Handle
  res cooling setpoint allday rule7,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {99c91d71-a553-4293-8c48-0d0bc019b67c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99c91d71-a553-4293-8c48-0d0bc019b67c}, !- Handle
  res cooling setpoint allday7,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f0b4cc74-ceaa-4623-bdc4-7c2cabf12abc}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d71fca78-2202-4e18-b1e4-b600bc8a6b87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d71fca78-2202-4e18-b1e4-b600bc8a6b87}, !- Handle
  res cooling setpoint allday8,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8bac061b-34c6-4db4-bc56-0296f1b8686f}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {795bc069-d944-4757-aacd-a196d546f1b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {795bc069-d944-4757-aacd-a196d546f1b9}, !- Handle
  res cooling setpoint allday9,           !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ff621bb7-29d8-4e27-b8ca-dcffc1209eb4}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a715c902-8db2-4ae8-b9cb-82b5d13354e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a715c902-8db2-4ae8-b9cb-82b5d13354e9}, !- Handle
  res cooling setpoint allday10,          !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2c12217e-6be0-41ab-a07b-5498bef3316f}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fd7fa92-814e-4025-8f3c-c12d12d17310}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fd7fa92-814e-4025-8f3c-c12d12d17310}, !- Handle
  res cooling setpoint allday11,          !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3508f699-b03f-48ed-99ca-308545448696}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {7a9b7dcc-53fd-4e14-80a8-061707889796}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0d143b2-107b-4e29-9328-d93a4d8fbf8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0d143b2-107b-4e29-9328-d93a4d8fbf8f}, !- Handle
  res cooling setpoint allday12,          !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {06f112f5-1133-4752-a7bd-393ef80e75e9}, !- Handle
  res cooling setpoint winter design,     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {3b60c06a-cbc8-4f86-9371-fe3afccffc0f}, !- Handle
  res cooling setpoint summer design,     !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Handle
  res refrig schedule,                    !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  {0fceadbb-ecf0-41ad-a6ce-36db0155363c}, !- Default Day Schedule Name
  {90dfef0e-930c-482a-8f8f-3f17d9b4e807}, !- Summer Design Day Schedule Name
  {9aa7572f-3675-49f5-8723-ce2e47442e01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0fceadbb-ecf0-41ad-a6ce-36db0155363c}, !- Handle
  Schedule Day 8,                         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e93f70d5-4ea4-4c14-9143-b9b9174892c3}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {be730a3b-86e0-4e9c-ab59-9fd6e9502a37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be730a3b-86e0-4e9c-ab59-9fd6e9502a37}, !- Handle
  res refrig schedule allday1,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {0d449647-bd2e-4d45-ae7e-e8b09c223c65}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {47bfb4ff-c8cc-40ab-bcf7-617f894112ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {47bfb4ff-c8cc-40ab-bcf7-617f894112ee}, !- Handle
  res refrig schedule allday2,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {34404f35-538d-4c7d-9b55-87df54e67acf}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f8a00c52-43ba-48f1-a085-7358476c8350}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8a00c52-43ba-48f1-a085-7358476c8350}, !- Handle
  res refrig schedule allday3,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {7aebd591-c4f3-406e-8373-2a82b3a589dd}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {678ca452-a659-4aa5-9378-f7b023c56b37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {678ca452-a659-4aa5-9378-f7b023c56b37}, !- Handle
  res refrig schedule allday4,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b779c717-05ab-4f5e-b835-e138c0ec612d}, !- Handle
  res refrig schedule allday rule5,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2e71e995-3e09-4949-8944-d89fd97fa4b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e71e995-3e09-4949-8944-d89fd97fa4b2}, !- Handle
  res refrig schedule allday5,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a7c5c6f5-09e3-4bd3-ada2-9456920accb0}, !- Handle
  res refrig schedule allday rule6,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7638647f-1b40-48c4-aec0-4c40edc6bafd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7638647f-1b40-48c4-aec0-4c40edc6bafd}, !- Handle
  res refrig schedule allday6,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {d4105f4c-9071-4393-a4ad-fa42d68ec0c8}, !- Handle
  res refrig schedule allday rule7,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b910a38a-d839-403e-9a0b-84cdbedc7248}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b910a38a-d839-403e-9a0b-84cdbedc7248}, !- Handle
  res refrig schedule allday7,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {85b8ef9d-8093-4fee-a786-e7f42eb78c8a}, !- Handle
  res refrig schedule allday rule8,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ab25cd05-e034-4796-bcd7-1f00be2c43ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab25cd05-e034-4796-bcd7-1f00be2c43ff}, !- Handle
  res refrig schedule allday8,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {ceec8bfb-64a5-4337-8e1a-5f5a7a91a26f}, !- Handle
  res refrig schedule allday rule9,       !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {042be503-830b-4d9e-be0e-83aa660d67d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {042be503-830b-4d9e-be0e-83aa660d67d1}, !- Handle
  res refrig schedule allday9,            !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {aede67cf-e088-4e4d-b4df-76183c2859cd}, !- Handle
  res refrig schedule allday rule10,      !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {44cae951-01b9-4c21-a542-8f5920edf815}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44cae951-01b9-4c21-a542-8f5920edf815}, !- Handle
  res refrig schedule allday10,           !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985402,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {e6b16aa8-e4b1-4094-affc-5af7806a5e43}, !- Handle
  res refrig schedule allday rule11,      !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {feb45d5e-7b36-49fb-acd7-d562939a8493}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {feb45d5e-7b36-49fb-acd7-d562939a8493}, !- Handle
  res refrig schedule allday11,           !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {5a384e56-b391-45c8-b803-ff7c37773f05}, !- Handle
  res refrig schedule allday rule12,      !- Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b710da68-920d-4ac2-861d-574587e6961e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b710da68-920d-4ac2-861d-574587e6961e}, !- Handle
  res refrig schedule allday12,           !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Day,
  {9aa7572f-3675-49f5-8723-ce2e47442e01}, !- Handle
  res refrig schedule winter design,      !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90dfef0e-930c-482a-8f8f-3f17d9b4e807}, !- Handle
  res refrig schedule summer design,      !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {19417684-fc86-4014-a5ea-7a368263401b}, !- Handle
  res refrig,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b022b07b-7788-4820-adaf-6840e95f7a47}, !- Handle
  res refrig,                             !- Name
  {19417684-fc86-4014-a5ea-7a368263401b}, !- Electric Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b1e9da03-e5a7-4ffd-b82b-e5e30863f2d4}, !- Handle
  res refrig|unit 2,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {687ccda9-a21f-4ca1-ba86-cf17f88a9668}, !- Handle
  res refrig|unit 2,                      !- Name
  {b1e9da03-e5a7-4ffd-b82b-e5e30863f2d4}, !- Electric Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 2;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7dc634ab-731d-4197-ac37-75c6b06c1120}, !- Handle
  res refrig|unit 3,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99cb8a2a-9b94-4cbc-b882-48299d0f0159}, !- Handle
  res refrig|unit 3,                      !- Name
  {7dc634ab-731d-4197-ac37-75c6b06c1120}, !- Electric Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 3;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cf61e171-55f5-445d-bbe1-8322bc85e16c}, !- Handle
  res refrig|unit 4,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {af73d283-8639-4234-b401-ec00abe5260c}, !- Handle
  res refrig|unit 4,                      !- Name
  {cf61e171-55f5-445d-bbe1-8322bc85e16c}, !- Electric Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 4;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8ff3dd07-86ff-421b-8816-ab83bf7eb0c3}, !- Handle
  res refrig|unit 5,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6344f3db-f703-4f14-a017-8b7e0ecfee1d}, !- Handle
  res refrig|unit 5,                      !- Name
  {8ff3dd07-86ff-421b-8816-ab83bf7eb0c3}, !- Electric Equipment Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 5;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f9d6191-a3da-4698-b89d-ebd178494d98}, !- Handle
  res refrig|unit 6,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8fd36b0e-a384-4434-bd98-67cfdd7739e5}, !- Handle
  res refrig|unit 6,                      !- Name
  {9f9d6191-a3da-4698-b89d-ebd178494d98}, !- Electric Equipment Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 6;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9e9f2b54-e467-46d6-ba15-a0c4484fadfd}, !- Handle
  res refrig|unit 7,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d9666334-4592-4753-af56-ff886859d389}, !- Handle
  res refrig|unit 7,                      !- Name
  {9e9f2b54-e467-46d6-ba15-a0c4484fadfd}, !- Electric Equipment Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 7;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6c08a652-6e6f-4881-a71c-810e12bfbd59}, !- Handle
  res refrig|unit 8,                      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cdd0e1ae-3b84-4ead-8314-afa38b3a8e0b}, !- Handle
  res refrig|unit 8,                      !- Name
  {6c08a652-6e6f-4881-a71c-810e12bfbd59}, !- Electric Equipment Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {0297b675-b039-4984-94c7-38a2e0fea4e3}, !- Schedule Name
  ,                                       !- Multiplier
  res refrig|unit 8;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Handle
  res lighting interior,                  !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  {73f15f25-86c8-4e9d-baeb-a9ccac18d584}, !- Default Day Schedule Name
  {df51ae23-49bd-4754-b7c4-f0d841466819}, !- Summer Design Day Schedule Name
  {4d5575d2-ea6c-415b-92a2-8db7ec3bfe8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73f15f25-86c8-4e9d-baeb-a9ccac18d584}, !- Handle
  Schedule Day 83,                        !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3c700c1-be12-4986-a762-8352c22d2ee2}, !- Handle
  res lighting interior allday rule1,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {57b5543b-30d2-4cad-a5a7-0de454653a70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57b5543b-30d2-4cad-a5a7-0de454653a70}, !- Handle
  res lighting interior allday1,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c1be88d5-4133-47a7-93da-95e319120719}, !- Handle
  res lighting interior allday rule2,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5f7ec471-e304-47ff-a57e-49d39e36e4ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5f7ec471-e304-47ff-a57e-49d39e36e4ce}, !- Handle
  res lighting interior allday2,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c06c0dc0-2312-4916-80e0-6b6254144d10}, !- Handle
  res lighting interior allday rule3,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {42942605-b5bb-4852-a24e-f44fc11c00d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42942605-b5bb-4852-a24e-f44fc11c00d3}, !- Handle
  res lighting interior allday3,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {91164fe8-4770-4789-a220-0bffc9bf5a72}, !- Handle
  res lighting interior allday rule4,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {18f7d5df-43d2-479c-bca5-aa59af4e9814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {18f7d5df-43d2-479c-bca5-aa59af4e9814}, !- Handle
  res lighting interior allday4,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {c8c8d7c1-e10e-4654-b611-a8e3cf8b9887}, !- Handle
  res lighting interior allday rule5,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {756ccb8a-2a29-4b51-9ba4-27de6950ee28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {756ccb8a-2a29-4b51-9ba4-27de6950ee28}, !- Handle
  res lighting interior allday5,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {6dc61b26-f81a-44e8-a662-eb14278c26a4}, !- Handle
  res lighting interior allday rule6,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d3ec54f8-b12c-4b8b-a0b3-ccc1ff53c79b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3ec54f8-b12c-4b8b-a0b3-ccc1ff53c79b}, !- Handle
  res lighting interior allday6,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
