  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {0e7eaa69-4874-4619-8c3e-0114e89398bc}, !- Handle
  res lighting interior allday rule7,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {21d8b6f8-26e2-45e3-92ad-7728c4b50fbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21d8b6f8-26e2-45e3-92ad-7728c4b50fbd}, !- Handle
  res lighting interior allday7,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5871fdc3-6603-48d5-be7c-7a0d46532354}, !- Handle
  res lighting interior allday rule8,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a6e4071-f3c1-4caa-b313-a91b75f3753e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a6e4071-f3c1-4caa-b313-a91b75f3753e}, !- Handle
  res lighting interior allday8,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {00a73555-d270-4375-8d27-cda9f1775f79}, !- Handle
  res lighting interior allday rule9,     !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cd5aeaf9-b6c2-407b-b8ec-f49c6a42c452}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd5aeaf9-b6c2-407b-b8ec-f49c6a42c452}, !- Handle
  res lighting interior allday9,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {79e113d4-29e9-41ef-8f7e-e7cbb2fcd730}, !- Handle
  res lighting interior allday rule10,    !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {774d2841-663d-431f-8619-03dff480949d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {774d2841-663d-431f-8619-03dff480949d}, !- Handle
  res lighting interior allday10,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {53dd773e-9222-4727-936c-6718c8272626}, !- Handle
  res lighting interior allday rule11,    !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d975714-05cf-43fb-8798-ee416eeed566}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d975714-05cf-43fb-8798-ee416eeed566}, !- Handle
  res lighting interior allday11,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5a3c2d9a-81a5-42c7-8f5d-8edbfcdeef98}, !- Handle
  res lighting interior allday rule12,    !- Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6f0bebc-b6bb-443f-8f93-2c7b7a0e4713}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6f0bebc-b6bb-443f-8f93-2c7b7a0e4713}, !- Handle
  res lighting interior allday12,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Day,
  {4d5575d2-ea6c-415b-92a2-8db7ec3bfe8e}, !- Handle
  res lighting interior winter design,    !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df51ae23-49bd-4754-b7c4-f0d841466819}, !- Handle
  res lighting interior summer design,    !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {1f2e8b7c-d66f-4ac4-9119-53f0e272adfb}, !- Handle
  res lighting interior living space,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.25210204304,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a31a91af-8696-42d4-affd-e298e6bec48d}, !- Handle
  res lighting interior living space,     !- Name
  {1f2e8b7c-d66f-4ac4-9119-53f0e272adfb}, !- Lights Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior living space;     !- End-Use Subcategory

OS:Lights:Definition,
  {27e5fc75-6059-4919-bc5f-3db69ec3b6a1}, !- Handle
  res lighting interior|unit 2 living space|unit 2, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.25210204304,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {671d7bb5-a919-482b-98cb-7f515fa488c2}, !- Handle
  res lighting interior|unit 2 living space|unit 2, !- Name
  {27e5fc75-6059-4919-bc5f-3db69ec3b6a1}, !- Lights Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior|unit 2 living space|unit 2; !- End-Use Subcategory

OS:Lights:Definition,
  {c2ba8d41-3e5e-49e9-b154-2b874570482d}, !- Handle
  res lighting interior|unit 3 living space|unit 3|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.25210204304,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1334910f-6c1a-4a34-badd-9993aeeae7d1}, !- Handle
  res lighting interior|unit 3 living space|unit 3|story 1, !- Name
  {c2ba8d41-3e5e-49e9-b154-2b874570482d}, !- Lights Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior|unit 3 living space|unit 3|story 1; !- End-Use Subcategory

OS:Lights:Definition,
  {53b2dd59-278a-4f56-8b5e-86835d107a59}, !- Handle
  res lighting interior|unit 4 living space|unit 4|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.25210204304,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9a0a36f6-ec82-4187-93fb-852a7bde3c36}, !- Handle
  res lighting interior|unit 4 living space|unit 4|story 1, !- Name
  {53b2dd59-278a-4f56-8b5e-86835d107a59}, !- Lights Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior|unit 4 living space|unit 4|story 1; !- End-Use Subcategory

OS:Lights:Definition,
  {ceedd603-50c9-4ed3-9fcf-dcf8640b733f}, !- Handle
  res lighting interior|unit 5 living space|unit 5|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.25210204304,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {86eac16e-0d5b-4905-9dcf-f6d1309e098b}, !- Handle
  res lighting interior|unit 5 living space|unit 5|story 1, !- Name
  {ceedd603-50c9-4ed3-9fcf-dcf8640b733f}, !- Lights Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior|unit 5 living space|unit 5|story 1; !- End-Use Subcategory

OS:Lights:Definition,
  {59af7237-eb30-4fd1-b53d-4950f4eaf6fe}, !- Handle
  res lighting interior|unit 6 living space|unit 6|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.25210204304,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51896191-ba31-4fb8-a473-8e84468fae20}, !- Handle
  res lighting interior|unit 6 living space|unit 6|story 1, !- Name
  {59af7237-eb30-4fd1-b53d-4950f4eaf6fe}, !- Lights Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior|unit 6 living space|unit 6|story 1; !- End-Use Subcategory

OS:Lights:Definition,
  {e7ae38cd-a169-45b1-b7e0-122aaefc9976}, !- Handle
  res lighting interior|unit 7 living space|unit 7|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.25210204304,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2bd6b281-bcd4-4b4a-ab7e-06a543d33fdd}, !- Handle
  res lighting interior|unit 7 living space|unit 7|story 1, !- Name
  {e7ae38cd-a169-45b1-b7e0-122aaefc9976}, !- Lights Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior|unit 7 living space|unit 7|story 1; !- End-Use Subcategory

OS:Lights:Definition,
  {d24f6ef1-388b-4d20-a845-f407baa49f76}, !- Handle
  res lighting interior|unit 8 living space|unit 8|story 1, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  182.25210204304,                        !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ad45bc60-43df-45a5-bfff-1d6b467576bb}, !- Handle
  res lighting interior|unit 8 living space|unit 8|story 1, !- Name
  {d24f6ef1-388b-4d20-a845-f407baa49f76}, !- Lights Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {3533284d-ab34-4cc4-a8a5-d60d01ee0529}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  res lighting interior|unit 8 living space|unit 8|story 1; !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Handle
  res lighting exterior,                  !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  {403b1871-20d6-4d1f-8e1d-45513cf4824a}, !- Default Day Schedule Name
  {b9e56900-974e-4703-9150-900037eed2f5}, !- Summer Design Day Schedule Name
  {c35818f2-d41b-4fcb-a002-2aeab8d7c6a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {403b1871-20d6-4d1f-8e1d-45513cf4824a}, !- Handle
  Schedule Day 102,                       !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1ea544e-60d1-4049-9e1f-cbb896fc4afa}, !- Handle
  res lighting exterior allday rule1,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1fd134f6-29d0-4f66-8543-6f2158612de2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fd134f6-29d0-4f66-8543-6f2158612de2}, !- Handle
  res lighting exterior allday1,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550333376161933,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.151005022179023,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354518107603027,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448633526083425,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476771434799925,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.490087694413797,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47676254750322,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458300917761086,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444975770850508,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.441054650935996,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.447927143848223,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489859618497789,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.60158531869683,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.797807347679347,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.978645640193189,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.990804617727098,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.82257845347793,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.620620743953026,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.536431278270202,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {797c77eb-9fda-44e3-b7ad-ae4a08acb3e8}, !- Handle
  res lighting exterior allday rule2,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {80709c84-dba1-49bb-8eb6-3ad99ce86d6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {80709c84-dba1-49bb-8eb6-3ad99ce86d6f}, !- Handle
  res lighting exterior allday2,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766361,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.435457808080091,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.457540823996247,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.526174177455289,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.674382394551488,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.867815494038475,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.979612583585372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.912905459533178,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.727145019170589,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.638087965962348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {b65d46d2-26b7-417c-913c-5147342a26d8}, !- Handle
  res lighting exterior allday rule3,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {30022ab8-666f-4178-8289-46db370c49b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30022ab8-666f-4178-8289-46db370c49b9}, !- Handle
  res lighting exterior allday3,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.410443607592098,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.422422863778905,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.463777658907425,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567207284791586,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.736351403630295,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.895409809178093,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.928337141860708,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.807461954396616,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.499769410655845,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {90f8739d-6725-4fe4-9a3f-27a4055aac54}, !- Handle
  res lighting exterior allday rule4,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {396a53df-5453-4503-b171-9bf291b4d73c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {396a53df-5453-4503-b171-9bf291b4d73c}, !- Handle
  res lighting exterior allday4,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37799522653722,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.379305236847381,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.386076218565041,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412202678829164,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.483741228634838,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.618802589132201,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782650944820151,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880005717602326,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.597309617386001,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {49354fab-4b14-440c-b190-cce29a6fb751}, !- Handle
  res lighting exterior allday rule5,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e7f48613-7785-4589-ba42-50716a41f490}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7f48613-7785-4589-ba42-50716a41f490}, !- Handle
  res lighting exterior allday5,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412012,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348344212815212,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3491848011789,                        !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.353493668210264,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.370519912486025,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.419883829658112,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.522801219358265,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.670504179792324,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.799057822882838,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58233166564487,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {53b7af43-3190-4432-adcc-ba18eb6691f0}, !- Handle
  res lighting exterior allday rule6,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d1e6e971-47be-4f98-8f58-efc94f439140}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1e6e971-47be-4f98-8f58-efc94f439140}, !- Handle
  res lighting exterior allday6,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327431288336871,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328168513937633,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.331700430597075,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345176196929565,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.384002078682978,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.467136727913424,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.595227472157305,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.726082240991916,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.557461194185292,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {3a53f71a-2ed2-43eb-b8d6-5ba682a60578}, !- Handle
  res lighting exterior allday rule7,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8c474f82-75a1-4561-956d-eca1ec843308}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c474f82-75a1-4561-956d-eca1ec843308}, !- Handle
  res lighting exterior allday7,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050807785544038,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129934553967996,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.305050464681674,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.386033499188064,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380580860523182,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362374709839761,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350908885753915,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.335023297371149,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323557473285303,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.320183486382118,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319941762298192,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320696033500662,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.324296226459669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.337983411519071,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.377271562669447,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.461059053556617,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.589559171572656,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.719989948408585,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.553958776689031,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {960fbef4-1948-4d3b-b5ce-f331af9dd69d}, !- Handle
  res lighting exterior allday rule8,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1e7904d2-9c3c-4c82-a304-363818140747}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e7904d2-9c3c-4c82-a304-363818140747}, !- Handle
  res lighting exterior allday8,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0510908438683611,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131346007743189,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.30836416851834,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.390226905969711,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.38672375540303,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370328553898515,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358738178796812,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342680028358693,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33108965325699,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327679015390636,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327462686481811,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328508369449863,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.333671483733223,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.353342598033264,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408234701608703,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.517995928405625,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.667796293720451,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.788015246090382,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.57105530717414,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {f547cfe2-d192-43ed-bc81-19451f327ca8}, !- Handle
  res lighting exterior allday rule9,     !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {28b5e918-3bb5-4f0a-8421-48c8dee10957}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {28b5e918-3bb5-4f0a-8421-48c8dee10957}, !- Handle
  res lighting exterior allday9,          !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518641735620768,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135202171020753,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317417375412013,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401683505911904,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403726548186813,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.39249904417216,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380568389380131,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.364038790657523,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.352108135865494,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348597365709478,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34857998696969,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35127501037176,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.363405484688477,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.404274084450399,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.501102561974841,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.65611469913594,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.806080843449563,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850995398235962,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.561051392718688,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {7d9e6f72-4bd6-408f-b569-666c5c83d418}, !- Handle
  res lighting exterior allday rule10,    !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {be7eaf3f-40d4-4a95-83cc-d0f63f00f72d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be7eaf3f-40d4-4a95-83cc-d0f63f00f72d}, !- Handle
  res lighting exterior allday10,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162068,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0529205615801157,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14046978807351,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329784286142351,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.417333512635745,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427473539787481,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423825986378632,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411430500880421,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394256891817971,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381861406319759,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.378213852910911,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378918887761339,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.386740769295174,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.416819500241281,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.500557332664173,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.655466145669065,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.829225100260575,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.905334314189142,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.820928473254536,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.509707125716606,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {400f9bd4-0195-4f57-822a-c8fdb8169a3f}, !- Handle
  res lighting exterior allday rule11,    !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98d7373d-b046-4488-9d4d-e7db44ac3e65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98d7373d-b046-4488-9d4d-e7db44ac3e65}, !- Handle
  res lighting exterior allday11,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539769495981545,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145737405126266,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.342151196872689,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432983519359585,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451821835325185,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.456355536459178,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443495220254784,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.425677600852492,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412817284648097,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.409032947986417,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.421324100339369,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481818183035157,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612180321292409,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.804216878284231,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.945912409123914,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.918657805276842,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.747012835425008,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.565520344948337,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.493046171376506,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Rule,
  {3db232e6-a6af-4fce-8352-32d6e89bf563}, !- Handle
  res lighting exterior allday rule12,    !- Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29737574-8e0e-465d-9b72-410401d7846f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29737574-8e0e-465d-9b72-410401d7846f}, !- Handle
  res lighting exterior allday12,         !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123751072162069,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742506432972411,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0495004288648274,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547502792918702,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14959356840383,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.351204403766362,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444440119301778,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.470027235967276,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480931242449438,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467730646554718,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449441578867937,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.436240982973216,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.432356514021874,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445561063029302,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.513103213016809,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.660673590662349,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.869445169199017,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.932675004226202,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.731581503120568,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.553643126928297,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.488327572040147,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249225449441605;                      !- Value Until Time 23

OS:Schedule:Day,
  {c35818f2-d41b-4fcb-a002-2aeab8d7c6a5}, !- Handle
  res lighting exterior winter design,    !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9e56900-974e-4703-9150-900037eed2f5}, !- Handle
  res lighting exterior summer design,    !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights:Definition,
  {5c60c61b-5e76-4ad5-947f-dccea1c62847}, !- Handle
  res lighting exterior,                  !- Name
  174.72102344622;                        !- Design Level {W}

OS:Exterior:Lights,
  {4b98a8d2-a728-4f13-9180-56060c2060d7}, !- Handle
  res lighting exterior,                  !- Name
  {5c60c61b-5e76-4ad5-947f-dccea1c62847}, !- Exterior Lights Definition Name
  {fee5938e-0c76-4288-b95b-02b982dfabe4}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  res lighting exterior;                  !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Handle
  res misc plug loads schedule,           !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  {0445ff09-3990-455c-8bca-46831a0071b1}, !- Default Day Schedule Name
  {ed9f614c-2927-4330-9f8f-7118752f38e0}, !- Summer Design Day Schedule Name
  {5f22dc1c-5e23-4e58-9e22-804dcd4a56bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0445ff09-3990-455c-8bca-46831a0071b1}, !- Handle
  Schedule Day 105,                       !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c6ce4a9-5f06-4a67-98d1-8812c0bee4ae}, !- Handle
  res misc plug loads schedule allday rule1, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dc35264c-5521-4efd-afb0-0436efaec1ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc35264c-5521-4efd-afb0-0436efaec1ac}, !- Handle
  res misc plug loads schedule allday1,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c1b604e8-afd9-4b4d-93e4-0f1532aeeb93}, !- Handle
  res misc plug loads schedule allday rule2, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7ce5a58f-6834-4a0c-a0ad-74b6f3dbff26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7ce5a58f-6834-4a0c-a0ad-74b6f3dbff26}, !- Handle
  res misc plug loads schedule allday2,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.660377358490566,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.622641509433962,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.60377358490566,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.584905660377359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.60377358490566,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.622641509433962,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.69811320754717,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.792452830188679,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.811320754716981,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830188679245283,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.849056603773585,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.830188679245283,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.867924528301887,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.905660377358491,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.981132075471698,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.943396226415094,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.886792452830189,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.849056603773585,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.754716981132075,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.679245283018868;                      !- Value Until Time 21

OS:Schedule:Rule,
  {36a4c63b-4da1-463e-abf2-0d7373579a5a}, !- Handle
  res misc plug loads schedule allday rule3, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9f586bbf-f54b-4c0e-92ad-a7d11ea058a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f586bbf-f54b-4c0e-92ad-a7d11ea058a9}, !- Handle
  res misc plug loads schedule allday3,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {1dfac1b1-61e5-483f-8ffc-5e11c240fd39}, !- Handle
  res misc plug loads schedule allday rule4, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {769ef145-7b1e-44ba-9851-32a15051989e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {769ef145-7b1e-44ba-9851-32a15051989e}, !- Handle
  res misc plug loads schedule allday4,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.519580912925354,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.489890575043905,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475045406103181,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460200237162456,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475045406103181,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.489890575043905,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549271250806803,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.623497095510425,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638342264451149,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653187433391873,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668032602332598,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653187433391873,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.682877771273322,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.712568109154771,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.771948784917669,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.786793953858393,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74225844703622,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.697722940214047,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668032602332598,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.593806757628976,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534426081866078;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6c395f72-6d83-4f51-b6a8-1ecd3e3b5db7}, !- Handle
  res misc plug loads schedule allday rule5, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {77de2611-6b95-4c99-936f-987f18b308e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77de2611-6b95-4c99-936f-987f18b308e1}, !- Handle
  res misc plug loads schedule allday5,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.521682352411402,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.491871932273607,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47696672220471,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.462061512135813,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.47696672220471,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.491871932273607,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.551492772549196,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.626018822893682,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.640924032962579,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.655829243031477,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.670734453100374,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.655829243031477,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.685639663169271,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.715450083307065,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.775070923582654,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.789976133651551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74526050344486,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700544873238168,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.670734453100374,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.596208402755888,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.536587562480299;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d9ce93dc-7f0e-4dfe-b785-3de861466bb0}, !- Handle
  res misc plug loads schedule allday rule6, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9e15eedd-c6d7-4c22-8089-236147dcca4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e15eedd-c6d7-4c22-8089-236147dcca4e}, !- Handle
  res misc plug loads schedule allday6,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f222ad3e-49f4-4aaa-87a0-44b2b3ccd024}, !- Handle
  res misc plug loads schedule allday rule7, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b9f7b712-7d56-4d80-8990-89163c52bc50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9f7b712-7d56-4d80-8990-89163c52bc50}, !- Handle
  res misc plug loads schedule allday7,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {2ab9219b-3238-488b-b2c8-317b773b6d80}, !- Handle
  res misc plug loads schedule allday rule8, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a34d998e-a277-41e1-b5f8-9e8ef623bb06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a34d998e-a277-41e1-b5f8-9e8ef623bb06}, !- Handle
  res misc plug loads schedule allday8,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.43132045451134,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.406673571396407,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39435012983894,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.382026688281473,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.39435012983894,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.406673571396407,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.455967337626274,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.517584545413608,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.529907986971075,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.542231428528542,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.554554870086009,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.542231428528542,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.566878311643476,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.591525194758409,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.640818960988277,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.653142402545744,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.616172077873343,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579201753200943,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.554554870086009,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.492937662298675,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443643896068807;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4934f7a0-ed7e-4757-8bb8-5c04794a871d}, !- Handle
  res misc plug loads schedule allday rule9, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eb7f8e3c-6f16-4f3c-9198-c89d2610ed83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb7f8e3c-6f16-4f3c-9198-c89d2610ed83}, !- Handle
  res misc plug loads schedule allday9,   !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434472613740412,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40964560724096,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.397232103991234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.384818600741508,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.397232103991234,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.40964560724096,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.459299620239864,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.521367136488495,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.533780639738221,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.546194142987947,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.558607646237673,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.546194142987947,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.571021149487399,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.595848155986851,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.645502168985755,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.657915672235481,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.620675162486303,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583434652737125,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.558607646237673,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.496540129989042,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.446886116990138;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4f456585-9acb-47d5-bc8d-0f3af92605ba}, !- Handle
  res misc plug loads schedule allday rule10, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47edc4be-941e-4212-96ca-b06dc391b58d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47edc4be-941e-4212-96ca-b06dc391b58d}, !- Handle
  res misc plug loads schedule allday10,  !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.520106272796866,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.490385914351331,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.475525735128563,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.460665555905796,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.475525735128563,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.490385914351331,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.549826631242401,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.624127527356239,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.638987706579007,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.653847885801774,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.668708065024542,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.653847885801774,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.683568244247309,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.713288602692845,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.772729319583915,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.787589498806683,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74300896113838,                       !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698428423470077,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.668708065024542,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.594407168910704,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.534966452019633;                      !- Value Until Time 21

OS:Schedule:Rule,
  {4a7a05a5-c519-496a-8f8d-7ff9b834e949}, !- Handle
  res misc plug loads schedule allday rule11, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62a3375f-bacb-40ec-a092-71d2c3e8d10a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62a3375f-bacb-40ec-a092-71d2c3e8d10a}, !- Handle
  res misc plug loads schedule allday11,  !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.51853019318233,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.488899896429054,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.474084748052416,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459269599675778,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.474084748052416,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.488899896429054,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.548160489935606,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.622236231818796,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.637051380195434,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.651866528572072,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66668167694871,                       !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.651866528572072,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.681496825325348,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.711127122078624,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.770387715585176,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.785202863961814,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7407574188319,                        !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696311973701986,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.66668167694871,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59260593506552,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.533345341558968;                      !- Value Until Time 21

OS:Schedule:Rule,
  {dcf25d6f-f691-4d58-929c-2f9f62d07603}, !- Handle
  res misc plug loads schedule allday rule12, !- Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b94437cc-55f4-473f-bca8-58335414f8f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b94437cc-55f4-473f-bca8-58335414f8f2}, !- Handle
  res misc plug loads schedule allday12,  !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.655649119646958,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.618183455667132,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.599450623677219,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580717791687306,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.599450623677219,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.618183455667132,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.693114783626784,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78677894357635,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.805511775566263,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.824244607556176,                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.842977439546089,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.824244607556176,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.861710271536002,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.899175935515829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.974107263475481,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.992840095465394,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.936641599495655,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880443103525915,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.842977439546089,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.749313279596524,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.674381951636871;                      !- Value Until Time 21

OS:Schedule:Day,
  {5f22dc1c-5e23-4e58-9e22-804dcd4a56bb}, !- Handle
  res misc plug loads schedule winter design, !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed9f614c-2927-4330-9f8f-7118752f38e0}, !- Handle
  res misc plug loads schedule summer design, !- Name
  {d560a5cc-5cbb-456a-8cce-7e2f8ebf6943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {efdcd2c2-5eb1-4687-8db1-36264b437d54}, !- Handle
  res misc plug loads|living space,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.64196120972,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {9464165a-51bb-4917-aa77-79ec0cffe3ed}, !- Handle
  res misc plug loads|living space,       !- Name
  {efdcd2c2-5eb1-4687-8db1-36264b437d54}, !- Electric Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads;                    !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d90ae696-1c08-49c9-b76a-5569d801289b}, !- Handle
  res misc plug loads|unit 2|living space|unit 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.64196120972,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {ec76d76d-e202-4e21-a958-d52e5caf72ae}, !- Handle
  res misc plug loads|unit 2|living space|unit 2, !- Name
  {d90ae696-1c08-49c9-b76a-5569d801289b}, !- Electric Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 2;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ce686c65-3b09-475f-bbbb-152d0dba4273}, !- Handle
  res misc plug loads|unit 3|living space|unit 3|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.64196120972,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {87d8d051-b3bc-41c6-9bea-c279612284a5}, !- Handle
  res misc plug loads|unit 3|living space|unit 3|story 1, !- Name
  {ce686c65-3b09-475f-bbbb-152d0dba4273}, !- Electric Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 3;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1a530551-8d1a-47e8-83f9-8e9149cb6bf4}, !- Handle
  res misc plug loads|unit 4|living space|unit 4|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.64196120972,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {d4070c3a-4df4-49fe-8f3e-f1619f8df744}, !- Handle
  res misc plug loads|unit 4|living space|unit 4|story 1, !- Name
  {1a530551-8d1a-47e8-83f9-8e9149cb6bf4}, !- Electric Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 4;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0bdccc4d-f884-4700-bd74-41b7d6ef3b25}, !- Handle
  res misc plug loads|unit 5|living space|unit 5|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.64196120972,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {c26a4759-3567-42de-ac22-49ee51866454}, !- Handle
  res misc plug loads|unit 5|living space|unit 5|story 1, !- Name
  {0bdccc4d-f884-4700-bd74-41b7d6ef3b25}, !- Electric Equipment Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 5;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {90df5edf-c26f-4c75-8606-e6916a2ab399}, !- Handle
  res misc plug loads|unit 6|living space|unit 6|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.64196120972,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {b614e3ba-04a6-423d-832e-e176da82bfec}, !- Handle
  res misc plug loads|unit 6|living space|unit 6|story 1, !- Name
  {90df5edf-c26f-4c75-8606-e6916a2ab399}, !- Electric Equipment Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 6;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ec50e1d0-8b4e-4f15-8704-10a862f67709}, !- Handle
  res misc plug loads|unit 7|living space|unit 7|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.64196120972,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {49ce52a4-1d68-4865-ac47-4e9f08c430b7}, !- Handle
  res misc plug loads|unit 7|living space|unit 7|story 1, !- Name
  {ec50e1d0-8b4e-4f15-8704-10a862f67709}, !- Electric Equipment Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 7;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {672a5f4f-ad5e-436d-966c-7bfe2361ce6c}, !- Handle
  res misc plug loads|unit 8|living space|unit 8|story 1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  326.64196120972,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {00a0ce6d-905c-416b-b450-2d4e5f1e6614}, !- Handle
  res misc plug loads|unit 8|living space|unit 8|story 1, !- Name
  {672a5f4f-ad5e-436d-966c-7bfe2361ce6c}, !- Electric Equipment Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {f9cc25c7-f422-46c6-ab64-a60d0e678e67}, !- Schedule Name
  ,                                       !- Multiplier
  res misc plug loads|unit 8;             !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {3b8cc820-c727-44ef-b069-4593d06ef8bc}, !- Handle
  res infil|unfinished basement space,    !- Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {56447173-800c-4415-9269-e728d8480bcc}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b2616be2-d42b-4e01-a283-d5af27df4ffb}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96770a27-24cb-4418-919b-e66804cb07f5}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {812dfeb2-6016-4429-913c-1996a4b8545e}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {812dfeb2-6016-4429-913c-1996a4b8545e}; !- Layer 1

OS:EnergyManagementSystem:Sensor,
  {c5d13121-0780-4ee8-bec3-f5122cccf250}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8757dd38-1b2c-4f84-bde3-b29a3809d552}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Handle
  res nv_1 temp schedule,                 !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {06ceccf3-b03a-4dc5-bc39-0b7515e65c48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06ceccf3-b03a-4dc5-bc39-0b7515e65c48}, !- Handle
  Schedule Day 120,                       !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a292569-b969-4842-8f01-a2ab75b38c3a}, !- Handle
  res nv_1 temp schedule allday rule1,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {72421502-7e2b-41f8-b4ea-13485fe4c645}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72421502-7e2b-41f8-b4ea-13485fe4c645}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0b238e17-9e96-4880-ba33-05097e31eaa9}, !- Handle
  res nv_1 temp schedule allday rule2,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4001c104-fcd9-405b-abe8-82f3d83aafaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4001c104-fcd9-405b-abe8-82f3d83aafaf}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1dbc57f2-8eb9-4197-a473-256a5f0c1261}, !- Handle
  res nv_1 temp schedule allday rule3,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a753f7b0-bc70-4710-8af6-3e451048b79e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a753f7b0-bc70-4710-8af6-3e451048b79e}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e9df582c-7e1a-4664-9b2f-501f02dfd876}, !- Handle
  res nv_1 temp schedule allday rule4,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fd6acd7f-8ecf-4a49-bb76-0531ecf013cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd6acd7f-8ecf-4a49-bb76-0531ecf013cb}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {49473295-8848-4e41-8654-d9f8b6537752}, !- Handle
  res nv_1 temp schedule allday rule5,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6c7dba9f-9e9f-4691-95e5-7c37bfb665b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c7dba9f-9e9f-4691-95e5-7c37bfb665b4}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {20e9661a-a5b7-4b96-9f72-bf7164aea54c}, !- Handle
  res nv_1 temp schedule allday rule6,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6bd793d3-70b9-433e-92b4-22f428620ed1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6bd793d3-70b9-433e-92b4-22f428620ed1}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {97cf0e09-0894-4af1-839a-b34c739ebe6d}, !- Handle
  res nv_1 temp schedule allday rule7,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d1bcb7fe-c305-49e6-868c-e463b68bb0c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1bcb7fe-c305-49e6-868c-e463b68bb0c9}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4954c56c-e0ae-42dc-8752-8e2832c7c5b9}, !- Handle
  res nv_1 temp schedule allday rule8,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3812d2b7-9aba-43ba-8c1d-b8c053221252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3812d2b7-9aba-43ba-8c1d-b8c053221252}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a90f3e0a-5394-4e52-9a24-cc10e87d0860}, !- Handle
  res nv_1 temp schedule allday rule9,    !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {86ec8479-4861-4672-94cf-25bd52949edc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {86ec8479-4861-4672-94cf-25bd52949edc}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {48aa1ddc-8fc4-4fde-a77d-8c4998dac487}, !- Handle
  res nv_1 temp schedule allday rule10,   !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97938315-4c4c-4ec3-9f15-ee34a5b000f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97938315-4c4c-4ec3-9f15-ee34a5b000f8}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b64e70bb-e4ab-4c54-98c7-b6550ceb9109}, !- Handle
  res nv_1 temp schedule allday rule11,   !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41d7b95e-f2c6-4aef-a902-9189f20cb73f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41d7b95e-f2c6-4aef-a902-9189f20cb73f}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e32a3b94-0f3a-4bb9-8c25-12d64d5d16f1}, !- Handle
  res nv_1 temp schedule allday rule12,   !- Name
  {f3090100-a8c5-4364-aa35-d1bb02f45bbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7d47a0c-11fc-4ba5-8a36-1e25bb6fec80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7d47a0c-11fc-4ba5-8a36-1e25bb6fec80}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Handle
  res nv_1 avail schedule,                !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {65a39ac0-04dd-42d3-b05a-7386839d962c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65a39ac0-04dd-42d3-b05a-7386839d962c}, !- Handle
  Schedule Day 121,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5be9a298-d3df-45f8-b5cd-c26c999ffdbc}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a2f251f1-75ce-459e-a44c-5ca2baa53369}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2f251f1-75ce-459e-a44c-5ca2baa53369}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bf35682f-42d4-4048-963d-38e7a881aeb7}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {09b1b6ef-5a3a-4796-8182-b92d94d9dc62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {09b1b6ef-5a3a-4796-8182-b92d94d9dc62}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {417c1154-2e76-4f6e-ae64-04d97ceaaee6}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4ad8b206-9937-4b36-a755-b1892bc8ff08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ad8b206-9937-4b36-a755-b1892bc8ff08}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bf8ae7a5-31f1-4e26-925a-a5ff1352224e}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c3bb640b-e41c-4572-bced-13bb2a6fbf4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3bb640b-e41c-4572-bced-13bb2a6fbf4d}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {599aec15-66fc-4d93-a6c7-f4dd5b890eef}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {994d145d-bab2-45d5-9d54-f11d2665317d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {994d145d-bab2-45d5-9d54-f11d2665317d}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {14df42a6-9419-4917-946e-ff517c42d510}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {15e65d40-cd32-43a9-ad8e-3f89e6101db2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15e65d40-cd32-43a9-ad8e-3f89e6101db2}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8753696c-3632-4bfe-a551-8f21d82f4ba7}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fea1271b-65d7-4005-b5ae-19a84ac2cf79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fea1271b-65d7-4005-b5ae-19a84ac2cf79}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fdf1458e-2152-471b-9078-c5de1c76cc58}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4622d577-7828-4a3c-9a31-d8539b6fc30e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4622d577-7828-4a3c-9a31-d8539b6fc30e}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {60fb7dc9-2ca2-4f28-8927-008faffb89a5}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e9f77590-af0d-4911-b976-5adc24ff0d97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e9f77590-af0d-4911-b976-5adc24ff0d97}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8647182c-4a17-422e-9444-8178e6fc8ba1}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {958511a6-2991-4b9f-8f88-11dd861601f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {958511a6-2991-4b9f-8f88-11dd861601f0}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0f55a15a-bfb3-4d01-8762-ea7acd803830}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35ef9fd1-9038-48bb-b3a7-c9950b3f1305}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35ef9fd1-9038-48bb-b3a7-c9950b3f1305}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {945bed64-bdea-4fdd-bf78-f34a8ab71a01}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {875c87aa-87ed-448b-baa9-93275e529443}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6289483-3a30-4c76-acd4-9c31037c5ea3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6289483-3a30-4c76-acd4-9c31037c5ea3}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {4c8b6465-ff98-47c3-9840-ff4eefd97f7a}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bd2dde71-c80f-4533-9392-f90ff7ae7980}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {686a16d6-ea53-44c7-8ec5-39f4fce54485}, !- Handle
  res nv_1 flow,                          !- Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {985fa74c-0b11-4b1d-9e02-b3bc3b18a3d0}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {686a16d6-ea53-44c7-8ec5-39f4fce54485}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7e19c758-0bd9-4857-a00b-aadbbbcae049}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2472.261378048,               !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 0.6292632576,                 !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {44f266e6-b820-4309-bc69-804b58fde407}, !- Handle
  res_ds_res_ashp_clg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6d20828c-99b8-4b37-9d2e-a92c10e511d9}, !- Handle
  res_ds_res_ashp_clg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0214d23f-9a3c-4376-a7e6-e390dbd81c21}, !- Handle
  res_ds_res_ashp_htg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {43df3a9f-b0ee-4483-8fd2-f0ad063f3d67}, !- Handle
  res_ds_res_ashp_htg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {a8f23721-5e32-40b0-81bf-c821f47d2580}, !- Handle
  res_ds_res_ashp_clg_asys_fan_rtf_s,     !- Name
  res ashp clg supply fan,                !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cad08727-7918-4fd3-b606-78d1898786d4}, !- Handle
  res_ds_res_ashp_htg_asys_fan_rtf_s,     !- Name
  res ashp htg supply fan,                !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a98b01f0-5e0a-469f-a902-0615c437ff94}, !- Handle
  res_ds_res_ashp_clg_asys_win_s,         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {411c131b-38d5-4d3a-8025-f83ab9965b42}, !- Handle
  res ds res ashp clg asys ret air zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38cf2c36-bd18-41cc-9d2a-b9654941b924}, !- Zone Air Inlet Port List
  {2e207de1-daf7-4a3c-b691-cee5dc10e9aa}, !- Zone Air Exhaust Port List
  {3e942126-5ac9-45ab-9193-79a49c3ecb9b}, !- Zone Air Node Name
  {465a75a9-2734-4b15-b81a-ab455ce9b787}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08a20eca-6652-44d4-b16b-5ae1cf715707}, !- Handle
  Node 211,                               !- Name
  {3e942126-5ac9-45ab-9193-79a49c3ecb9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e942126-5ac9-45ab-9193-79a49c3ecb9b}, !- Handle
  {9e33c427-f06b-4d60-9f68-13b6e2584e87}, !- Name
  {411c131b-38d5-4d3a-8025-f83ab9965b42}, !- Source Object
  11,                                     !- Outlet Port
  {08a20eca-6652-44d4-b16b-5ae1cf715707}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38cf2c36-bd18-41cc-9d2a-b9654941b924}, !- Handle
  {4a791465-024d-4ee6-b403-b5a56ca638db}, !- Name
  {411c131b-38d5-4d3a-8025-f83ab9965b42}; !- HVAC Component

OS:PortList,
  {2e207de1-daf7-4a3c-b691-cee5dc10e9aa}, !- Handle
  {e88022f3-fa65-4712-a9af-f7a7e197fe0c}, !- Name
  {411c131b-38d5-4d3a-8025-f83ab9965b42}; !- HVAC Component

OS:PortList,
  {465a75a9-2734-4b15-b81a-ab455ce9b787}, !- Handle
  {b63bb2bf-a218-4c9d-a964-2493560ce16c}, !- Name
  {411c131b-38d5-4d3a-8025-f83ab9965b42}; !- HVAC Component

OS:Sizing:Zone,
  {a3c2d710-e359-4cc1-a999-9412bb07d377}, !- Handle
  {411c131b-38d5-4d3a-8025-f83ab9965b42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64d742f8-4ead-427d-8ac3-e29ac0123b6f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {411c131b-38d5-4d3a-8025-f83ab9965b42}; !- Thermal Zone

OS:Space,
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Handle
  res ds res ashp clg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {411c131b-38d5-4d3a-8025-f83ab9965b42}; !- Thermal Zone Name

OS:Surface,
  {75aceec0-3b39-4cfa-a786-87d28cefa6cf}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88efdea2-ccfd-4d7f-bf96-57015a5b8410}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9733101-791e-47b9-a730-a2bc21cd31c2}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98785a3c-bc3c-44eb-b5b0-6eb19b267efb}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa70921-9882-44e0-afa5-6e88fe83f8d0}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b89d923-a691-4d44-9c2d-6b5933c94f39}, !- Handle
  Surface 77,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {fa4d7468-e889-4a33-9120-dcf8855ffe34}, !- Handle
  {98785a3c-bc3c-44eb-b5b0-6eb19b267efb}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {24f04eb6-c379-4817-97f7-f5672df9e567}, !- Handle
  {88efdea2-ccfd-4d7f-bf96-57015a5b8410}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4665a1d8-cdd2-4831-a7fa-949cf5cfb0a2}, !- Handle
  {75aceec0-3b39-4cfa-a786-87d28cefa6cf}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {541a5be3-8120-435e-baef-dfac94bfee36}, !- Handle
  {6b89d923-a691-4d44-9c2d-6b5933c94f39}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2f2db0b1-5289-4214-bf47-43e453bb41b5}, !- Handle
  {d9733101-791e-47b9-a730-a2bc21cd31c2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {49aa2cd8-592e-4330-9ae6-54dda6fe1f53}, !- Handle
  {1aa70921-9882-44e0-afa5-6e88fe83f8d0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {8baeeb54-67c1-45b8-a8cf-33241f83cfb8}, !- Handle
  res ashp clg asys return plenum,        !- Name
  {411c131b-38d5-4d3a-8025-f83ab9965b42}, !- ThermalZone
  {8da9c9a7-de3a-4153-821b-9b0332fd4bc2}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {6aec1756-2f74-47f0-91af-6390bbe0bc2b}; !- Inlet Node 1

OS:Node,
  {157226c1-8a36-4ed8-8447-617670055428}, !- Handle
  Node 213,                               !- Name
  {8da9c9a7-de3a-4153-821b-9b0332fd4bc2}, !- Inlet Port
  {cb96ab4e-ab93-42a3-9e09-6568aa1067da}; !- Outlet Port

OS:Connection,
  {6aec1756-2f74-47f0-91af-6390bbe0bc2b}, !- Handle
  {edc94121-38c5-4d0e-8afd-4159460c84ec}, !- Name
  {1e04c217-e32c-47fe-b506-95307a7280b6}, !- Source Object
  3,                                      !- Outlet Port
  {8baeeb54-67c1-45b8-a8cf-33241f83cfb8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8da9c9a7-de3a-4153-821b-9b0332fd4bc2}, !- Handle
  {b7a0bb45-eb06-41e4-bc61-438e1235440a}, !- Name
  {8baeeb54-67c1-45b8-a8cf-33241f83cfb8}, !- Source Object
  3,                                      !- Outlet Port
  {157226c1-8a36-4ed8-8447-617670055428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb96ab4e-ab93-42a3-9e09-6568aa1067da}, !- Handle
  {2b15f9de-df49-4de8-9f3d-2333eb28ff7d}, !- Name
  {157226c1-8a36-4ed8-8447-617670055428}, !- Source Object
  3,                                      !- Outlet Port
  {bcf6546e-b58b-4589-bd76-6fc4794ce693}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {e046697d-6b57-4a82-9df3-884e076fb8ec}, !- Handle
  res ds res ashp clg asys SupSLkToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {397087e4-5dfa-49bf-b53b-aaa4600ee4a1}, !- Handle
  res ds res ashp clg asys SupSLkToLvEq,  !- Name
  {e046697d-6b57-4a82-9df3-884e076fb8ec}, !- Other Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a0d3cea3-4547-43c4-a0a7-a3a3c0c557fe}, !- Handle
  res_ds_res_ashp_clg_asys_SupSLkToLvEq_act, !- Name
  {397087e4-5dfa-49bf-b53b-aaa4600ee4a1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0e4ed7bd-5f51-4371-9768-cc1677871a1a}, !- Handle
  res ds res ashp clg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {22f2309b-b806-45f4-be09-39c7969e00e6}, !- Handle
  res ds res ashp clg asys SupLatLkToLvEq, !- Name
  {0e4ed7bd-5f51-4371-9768-cc1677871a1a}, !- Other Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2c0ca85d-ad5f-43e4-8936-caad0cc8b62b}, !- Handle
  res_ds_res_ashp_clg_asys_SupLatLkToLvEq_act, !- Name
  {22f2309b-b806-45f4-be09-39c7969e00e6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0da38d02-a188-43e5-a38b-816d31923364}, !- Handle
  res ds res ashp clg asys SupDCnToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {45f83971-7295-4ca2-aa74-9bb523ab8244}, !- Handle
  res ds res ashp clg asys SupDCnToLvEq,  !- Name
  {0da38d02-a188-43e5-a38b-816d31923364}, !- Other Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {60ce8d46-9088-4d96-acfc-a13be69c95b7}, !- Handle
  res_ds_res_ashp_clg_asys_SupDCnToLvEq_act, !- Name
  {45f83971-7295-4ca2-aa74-9bb523ab8244}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {26198ef2-ab77-472c-aa59-b467cb644e69}, !- Handle
  res ds res ashp clg asys SupDCnToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {abf15495-72a2-4668-bfc5-4039bce54d12}, !- Handle
  res ds res ashp clg asys SupDCnToAhEq,  !- Name
  {26198ef2-ab77-472c-aa59-b467cb644e69}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {71d0b1d7-f3fa-4f69-bca7-05be60b6ee56}, !- Handle
  res_ds_res_ashp_clg_asys_SupDCnToAhEq_act, !- Name
  {abf15495-72a2-4668-bfc5-4039bce54d12}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {43a8e760-2fa8-4d77-b705-7b4c48b66b5a}, !- Handle
  res ds res ashp clg asys RetDCnToPlEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a848e520-4ae7-43b9-84eb-0dc7db0a1f54}, !- Handle
  res ds res ashp clg asys RetDCnToPlEq,  !- Name
  {43a8e760-2fa8-4d77-b705-7b4c48b66b5a}, !- Other Equipment Definition Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {57e2520b-5a3b-4e67-9c27-f4a1e579f819}, !- Handle
  res_ds_res_ashp_clg_asys_RetDCnToPlEq_act, !- Name
  {a848e520-4ae7-43b9-84eb-0dc7db0a1f54}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {dec72d16-a1cf-448b-a833-fc7fec38032b}, !- Handle
  res ds res ashp clg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b7423bc7-b434-4429-94fc-ebed99bdf291}, !- Handle
  res ds res ashp clg asys RetDCnToAhEquip, !- Name
  {dec72d16-a1cf-448b-a833-fc7fec38032b}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2ab33857-91fe-4cf8-9436-2e0ad798729e}, !- Handle
  res_ds_res_ashp_clg_asys_RetDCnToAhEquip_act, !- Name
  {b7423bc7-b434-4429-94fc-ebed99bdf291}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6d20888e-5177-49cc-b7dc-e0f58240dac9}, !- Handle
  res ds res ashp clg asys SupSLkToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {995887e0-ff61-4b2d-80bc-039add6bb324}, !- Handle
  res ds res ashp clg asys SupSLkToAhEq,  !- Name
  {6d20888e-5177-49cc-b7dc-e0f58240dac9}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {484c86a9-f734-4704-8c97-534fcdb67583}, !- Handle
  res_ds_res_ashp_clg_asys_SupSLkToAhEq_act, !- Name
  {995887e0-ff61-4b2d-80bc-039add6bb324}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ce1ed383-29fd-40df-93de-d18beaccf1ae}, !- Handle
  res ds res ashp clg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5c7f808b-6499-442a-9223-f8d9ca31354f}, !- Handle
  res ds res ashp clg asys SupLatLkToAhEq, !- Name
  {ce1ed383-29fd-40df-93de-d18beaccf1ae}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ddee914f-f657-4756-8fc1-ddadb9f28c7a}, !- Handle
  res_ds_res_ashp_clg_asys_SupLatLkToAhEq_act, !- Name
  {5c7f808b-6499-442a-9223-f8d9ca31354f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7bfb0c83-6af9-4f1e-8573-d6c1e6651cf4}, !- Handle
  res ds res ashp clg asys RetSLkEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a2d78674-f0f8-437a-a7e5-70711bfc429b}, !- Handle
  res ds res ashp clg asys RetSLkEq,      !- Name
  {7bfb0c83-6af9-4f1e-8573-d6c1e6651cf4}, !- Other Equipment Definition Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e83e9757-03c7-41f5-91c1-252ba7def96b}, !- Handle
  res_ds_res_ashp_clg_asys_RetSLkEq_act,  !- Name
  {a2d78674-f0f8-437a-a7e5-70711bfc429b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9d694b7c-a905-4418-844d-3ed8b151271f}, !- Handle
  res ds res ashp clg asys RetLatLkEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {51ff9541-368d-4d09-b4ea-d803a7042f04}, !- Handle
  res ds res ashp clg asys RetLatLkEq,    !- Name
  {9d694b7c-a905-4418-844d-3ed8b151271f}, !- Other Equipment Definition Name
  {8ab51155-0016-46f6-aa5d-c85c27e17fb0}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f0144e66-9e63-4bdc-9445-bd4d0ec8b057}, !- Handle
  res_ds_res_ashp_clg_asys_RetLatLkEq_act, !- Name
  {51ff9541-368d-4d09-b4ea-d803a7042f04}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {cc95d468-9e21-4edf-b4a1-8b89abf0e036}, !- Handle
  res ds res ashp clg asys AhToLivMix,    !- Name
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Handle
  Always On Continuous,                   !- Name
  {8e6b234a-3260-4a50-9690-5b14fb0919d4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8e6b234a-3260-4a50-9690-5b14fb0919d4}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {76b14ba0-d8d3-4f79-be65-7c50656a0e75}, !- Handle
  res_ds_res_ashp_clg_asys_AhToLivMix_act, !- Name
  {cc95d468-9e21-4edf-b4a1-8b89abf0e036}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {f52eac1f-41de-45cc-9a09-5931f7c81d5a}, !- Handle
  res ds res ashp clg asys LivToAhMix,    !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {dc0fee73-7b15-4540-84d8-aea0c0ffa9bc}, !- Handle
  res_ds_res_ashp_clg_asys_LivToAhMix_act, !- Name
  {f52eac1f-41de-45cc-9a09-5931f7c81d5a}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {f1525636-abbe-4486-9bfd-4365cb9a0aa5}, !- Handle
  res_ds_res_ashp_clg_asys_ah_mfr_s,      !- Name
  Node 108,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b196a5ca-0627-4527-b86c-50b34657996a}, !- Handle
  res_ds_res_ashp_clg_asys_ah_vfr_s,      !- Name
  Node 108,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf491b4a-3038-41fd-ba68-b0e45d7d7329}, !- Handle
  res_ds_res_ashp_clg_asys_ah_tt_s,       !- Name
  Node 108,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ba61978e-ba42-49a7-8751-9ead3c88c34b}, !- Handle
  res_ds_res_ashp_clg_asys_ra_t_s,        !- Name
  Node 111,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b24c11f4-819e-4c35-b493-5adaa690c80f}, !- Handle
  res_ds_res_ashp_clg_asys_ah_wt_s,       !- Name
  Node 108,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {23cd2c16-7a60-4ed5-8ff1-1e7b2f5a41a8}, !- Handle
  res_ds_res_ashp_clg_asys_ra_w_s,        !- Name
  Node 111,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5f88b048-cdef-4b08-b8f6-d891ab621d9e}, !- Handle
  res_ds_res_ashp_clg_asys_ah_t_s,        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6efdedda-0b3b-4f06-bdc0-b9a74e71a458}, !- Handle
  res_ds_res_ashp_clg_asys_ah_w_s,        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {43443dc5-bbf9-4712-b6fe-fe5e9ee5a2fa}, !- Handle
  res_ds_res_ashp_clg_asys_AhMfr;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {677c43a6-782b-439d-ae98-3b25f6a9a7f9}, !- Handle
  res_ds_res_ashp_clg_asys_FanRtf;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e2f45bbd-eeff-4f4c-b00e-f514b0ada9a8}, !- Handle
  res_ds_res_ashp_clg_asys_AhVfr;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {96ab9fc5-7550-498d-9bfd-1f7b4dfb8721}, !- Handle
  res_ds_res_ashp_clg_asys_AhTt;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {852e6539-b7c9-4429-803f-a6bb2e1c338d}, !- Handle
  res_ds_res_ashp_clg_asys_RaT;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d4295dfc-2062-4953-a832-9969384a1cf2}, !- Handle
  res_ds_res_ashp_clg_asys_AhWt;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {77514fcc-a216-43da-9eca-54e5e9a0ae33}, !- Handle
  res_ds_res_ashp_clg_asys_RaW;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e2a51dc2-c3a8-42cf-9629-2fc59affc9ad}, !- Handle
  res_ds_res_ashp_clg_asys_AhT;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7c64dcc9-4457-4664-8457-977df0b0461b}, !- Handle
  res_ds_res_ashp_clg_asys_AhW;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4f3ea41d-8609-485b-9fc6-836050562a7e}, !- Handle
  res_ds_res_ashp_clg_asys_SupSLkToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {34c48493-eb48-4ef5-ac7a-e13dde7f2565}, !- Handle
  res_ds_res_ashp_clg_asys_SupLatLkToLv;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1a273a4f-f296-4a47-a01c-eb9b6df2bd60}, !- Handle
  res_ds_res_ashp_clg_asys_SupDCnToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8a3fbc9e-eea6-4301-a61a-fdad731e33de}, !- Handle
  res_ds_res_ashp_clg_asys_SupDCnToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2e70b52d-81b4-4872-b930-fe162d2bd03f}, !- Handle
  res_ds_res_ashp_clg_asys_RetDCnToPl;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {986d269c-ce4b-461f-940a-ebaa31a19a69}, !- Handle
  res_ds_res_ashp_clg_asys_RetDCnToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e944ec71-c0ca-40ac-a616-9d5020c607d6}, !- Handle
  res_ds_res_ashp_clg_asys_SupSLkToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f4fb7399-c411-43e6-849a-2e183179a139}, !- Handle
  res_ds_res_ashp_clg_asys_SupLatLkToAh;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {97e0994a-ef9f-4c80-89bf-26d0d577ee48}, !- Handle
  res_ds_res_ashp_clg_asys_RetSLk;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4052f67d-695b-476f-9012-5d77434d68f8}, !- Handle
  res_ds_res_ashp_clg_asys_RetLatLk;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8ee3a733-5591-4f54-8606-fc4ab45bdb79}, !- Handle
  res_ds_res_ashp_clg_asys_LivToAh;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1216dbba-5fe2-4d7b-9632-8a4fab2020bc}, !- Handle
  res_ds_res_ashp_clg_asys_AhToLiv;       !- Name

OS:EnergyManagementSystem:Subroutine,
  {502937a9-02b6-42a7-990b-27f83e1d7179}, !- Handle
  res_ds_res_ashp_clg_asys_lk_subrout,    !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_clg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_clg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_clg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_clg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_clg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_clg_asys_AhMfr>0,    !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_clg_asys_AhTt res_ds_res_ashp_clg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_clg_asys_AhT res_ds_res_ashp_clg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_clg_asys_RaT res_ds_res_ashp_clg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_clg_asys_AhWt res_ds_res_ashp_clg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_clg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_clg_asys_RaW-res_ds_res_ashp_clg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_clg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_clg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_clg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_clg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_clg_asys_FanRtf/(res_ds_res_ashp_clg_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_clg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_clg_asys_AhTt-res_ds_res_ashp_clg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_clg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_clg_asys_SupDCnToLv = res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_clg_asys_SupDCnToAh = 0-res_ds_res_ashp_clg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_clg_asys_FanRtf/(res_ds_res_ashp_clg_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_clg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_clg_asys_RaT-res_ds_res_ashp_clg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_clg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_clg_asys_RetDCnToPl=res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_clg_asys_RetDCnToAh=0-res_ds_res_ashp_clg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_clg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_clg_asys_AhT-res_ds_res_ashp_clg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_clg_asys_RetSLk=f_ret*res_ds_res_ashp_clg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_clg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_clg_asys_AhWt-res_ds_res_ashp_clg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_clg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=res_ds_res_ashp_clg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_clg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_clg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_clg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_clg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_clg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_clg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_clg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_clg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_clg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_clg_asys_RetSLk=0,  !- Program Line 50
  Set res_ds_res_ashp_clg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_clg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {b97698ea-125a-4321-8eed-bf1d5a60e361}, !- Handle
  res_ds_res_ashp_clg_asys_program,       !- Name
  Set res_ds_res_ashp_clg_asys_AhMfr = res_ds_res_ashp_clg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_clg_asys_FanRtf = res_ds_res_ashp_clg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_clg_asys_AhVfr = res_ds_res_ashp_clg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_clg_asys_AhTt = res_ds_res_ashp_clg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_clg_asys_AhWt = res_ds_res_ashp_clg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_clg_asys_RaT = res_ds_res_ashp_clg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_clg_asys_RaW = res_ds_res_ashp_clg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_clg_asys_AhT = res_ds_res_ashp_clg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_clg_asys_AhW = res_ds_res_ashp_clg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_clg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_clg_asys_SupSLkToLvEq_act = res_ds_res_ashp_clg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_clg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_clg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_clg_asys_SupDCnToLvEq_act = res_ds_res_ashp_clg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_clg_asys_SupDCnToAhEq_act = res_ds_res_ashp_clg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_clg_asys_SupSLkToAhEq_act = res_ds_res_ashp_clg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_clg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_clg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_clg_asys_RetSLkEq_act = res_ds_res_ashp_clg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_clg_asys_RetLatLkEq_act = res_ds_res_ashp_clg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_clg_asys_RetDCnToPlEq_act = res_ds_res_ashp_clg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_clg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_clg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_clg_asys_AhToLivMix_act = res_ds_res_ashp_clg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_clg_asys_LivToAhMix_act = res_ds_res_ashp_clg_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {aaca5fa5-b0db-43d3-a4de-eb14cfb49e1b}, !- Handle
  res_ds_res_ashp_htg_asys_win_s,         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {638cb53c-4257-4283-82cc-feaba6f344cf}, !- Handle
  res ds res ashp htg asys ret air zone,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65c0970c-d4fc-4962-8da9-ca21ec6e3bbf}, !- Zone Air Inlet Port List
  {31ec181a-b4e6-42cd-af35-2b54c3bc394e}, !- Zone Air Exhaust Port List
  {e8a670e8-cf01-4cff-90a1-30a752bb4b00}, !- Zone Air Node Name
  {63f2d1a0-7a96-41b7-8ecb-22fb4f5406cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {738fbcbc-f03a-4715-996d-a21c8e4a3b9c}, !- Handle
  Node 212,                               !- Name
  {e8a670e8-cf01-4cff-90a1-30a752bb4b00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8a670e8-cf01-4cff-90a1-30a752bb4b00}, !- Handle
  {60162758-3c82-4317-9c1e-0ab70f055352}, !- Name
  {638cb53c-4257-4283-82cc-feaba6f344cf}, !- Source Object
  11,                                     !- Outlet Port
  {738fbcbc-f03a-4715-996d-a21c8e4a3b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65c0970c-d4fc-4962-8da9-ca21ec6e3bbf}, !- Handle
  {659e3a3b-451b-4163-abd6-68b9ed9ff88f}, !- Name
  {638cb53c-4257-4283-82cc-feaba6f344cf}; !- HVAC Component

OS:PortList,
  {31ec181a-b4e6-42cd-af35-2b54c3bc394e}, !- Handle
  {e11f84b0-83ab-4867-876c-a0577a0369b9}, !- Name
  {638cb53c-4257-4283-82cc-feaba6f344cf}; !- HVAC Component

OS:PortList,
  {63f2d1a0-7a96-41b7-8ecb-22fb4f5406cd}, !- Handle
  {680d9014-345a-4555-b4f3-74e5c5a35a02}, !- Name
  {638cb53c-4257-4283-82cc-feaba6f344cf}; !- HVAC Component

OS:Sizing:Zone,
  {fd634f29-91aa-4eb2-a32e-04b3b558abe4}, !- Handle
  {638cb53c-4257-4283-82cc-feaba6f344cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db2ce937-b688-4a70-81f2-3eaf6c842eaa}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {638cb53c-4257-4283-82cc-feaba6f344cf}; !- Thermal Zone

OS:Space,
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Handle
  res ds res ashp htg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {638cb53c-4257-4283-82cc-feaba6f344cf}; !- Thermal Zone Name

OS:Surface,
  {944ed8da-5740-4c39-b15e-c1875afcc1ad}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085242f8-d19a-442d-b57a-e706f0f125f3}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61596584-9d9c-4698-8e1c-3c0e45414cc9}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4009b1d8-8ef1-4d47-93f2-ac81d4b107e5}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {029b27f3-856f-4d44-84af-133067479786}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a1f00c7-b74f-4a24-9b9a-38e13efbc878}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {1d24422a-3f65-4b87-a2d8-21feb9a3a7e9}, !- Handle
  {944ed8da-5740-4c39-b15e-c1875afcc1ad}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d5cf6896-4a3b-403b-a3d4-bc15cfb3c53a}, !- Handle
  {029b27f3-856f-4d44-84af-133067479786}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a6c9fa97-de7b-4a77-8eee-2e61db7d6dad}, !- Handle
  {085242f8-d19a-442d-b57a-e706f0f125f3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1f3b1ff0-cc28-4d96-bc2c-98bae40f6fc3}, !- Handle
  {1a1f00c7-b74f-4a24-9b9a-38e13efbc878}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {899d5a79-1454-4fdf-b23a-d22ab04d1c32}, !- Handle
  {61596584-9d9c-4698-8e1c-3c0e45414cc9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c940ab53-60bb-4737-b672-4d8e2edd3981}, !- Handle
  {4009b1d8-8ef1-4d47-93f2-ac81d4b107e5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {e004b468-802e-44c4-8b88-4f575a84bcb7}, !- Handle
  res ashp htg asys return plenum,        !- Name
  {638cb53c-4257-4283-82cc-feaba6f344cf}, !- ThermalZone
  {fac44b7d-d966-41f8-a637-22e49605fd9e}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {034129e6-843e-4f74-8896-31d15e21c674}; !- Inlet Node 1

OS:Node,
  {5016c080-9f58-4224-8b21-320d5b968edc}, !- Handle
  Node 215,                               !- Name
  {fac44b7d-d966-41f8-a637-22e49605fd9e}, !- Inlet Port
  {ce107d50-1505-4f6b-a2ee-00862d2ce020}; !- Outlet Port

OS:Connection,
  {034129e6-843e-4f74-8896-31d15e21c674}, !- Handle
  {3530a55a-1f36-4437-bcb6-39d04eb78f1a}, !- Name
  {4679c774-0a31-4f17-b568-1be53741acb8}, !- Source Object
  3,                                      !- Outlet Port
  {e004b468-802e-44c4-8b88-4f575a84bcb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fac44b7d-d966-41f8-a637-22e49605fd9e}, !- Handle
  {65ab1b16-ebaa-4976-a0b5-6d3a034e0fc1}, !- Name
  {e004b468-802e-44c4-8b88-4f575a84bcb7}, !- Source Object
  3,                                      !- Outlet Port
  {5016c080-9f58-4224-8b21-320d5b968edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce107d50-1505-4f6b-a2ee-00862d2ce020}, !- Handle
  {be3814c9-224b-4108-b80f-bed4b9ea4651}, !- Name
  {5016c080-9f58-4224-8b21-320d5b968edc}, !- Source Object
  3,                                      !- Outlet Port
  {fabf9c49-9758-44bc-9f89-e32ed29f6ce9}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9d6cc00c-fa7e-4084-a46f-efcc83c9a930}, !- Handle
  res ds res ashp htg asys SupSLkToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d5b898ed-f4c4-4d40-a166-4bf3be035f33}, !- Handle
  res ds res ashp htg asys SupSLkToLvEq,  !- Name
  {9d6cc00c-fa7e-4084-a46f-efcc83c9a930}, !- Other Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c5c63144-9829-4d16-a45c-ae7040f4d59c}, !- Handle
  res_ds_res_ashp_htg_asys_SupSLkToLvEq_act, !- Name
  {d5b898ed-f4c4-4d40-a166-4bf3be035f33}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d5149085-aa5d-44fe-8d01-ce6e9c98849c}, !- Handle
  res ds res ashp htg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f6ea7c6c-69cf-48ec-b819-1118cfc590ba}, !- Handle
  res ds res ashp htg asys SupLatLkToLvEq, !- Name
  {d5149085-aa5d-44fe-8d01-ce6e9c98849c}, !- Other Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {77efdcbc-b867-4501-9cad-d8eda3bd9e14}, !- Handle
  res_ds_res_ashp_htg_asys_SupLatLkToLvEq_act, !- Name
  {f6ea7c6c-69cf-48ec-b819-1118cfc590ba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9adac883-2513-4519-bfae-afb775ed1091}, !- Handle
  res ds res ashp htg asys SupDCnToLvEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f7f18e55-5809-4a40-8fb6-8a4123bac31e}, !- Handle
  res ds res ashp htg asys SupDCnToLvEq,  !- Name
  {9adac883-2513-4519-bfae-afb775ed1091}, !- Other Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7f1d5fcc-013e-4061-9311-1b2995c24ff0}, !- Handle
  res_ds_res_ashp_htg_asys_SupDCnToLvEq_act, !- Name
  {f7f18e55-5809-4a40-8fb6-8a4123bac31e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {909a4050-984f-4d4b-9c2c-2852e2e323e8}, !- Handle
  res ds res ashp htg asys SupDCnToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8873c57e-ae30-4a51-a02a-bdee842174e5}, !- Handle
  res ds res ashp htg asys SupDCnToAhEq,  !- Name
  {909a4050-984f-4d4b-9c2c-2852e2e323e8}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {06bd8880-151b-481c-a10e-43986c59845c}, !- Handle
  res_ds_res_ashp_htg_asys_SupDCnToAhEq_act, !- Name
  {8873c57e-ae30-4a51-a02a-bdee842174e5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {bd235274-c420-47f3-ab0b-4b8a794dc5b4}, !- Handle
  res ds res ashp htg asys RetDCnToPlEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b35e33f5-ca6f-454b-b7c7-d3ddc41106fc}, !- Handle
  res ds res ashp htg asys RetDCnToPlEq,  !- Name
  {bd235274-c420-47f3-ab0b-4b8a794dc5b4}, !- Other Equipment Definition Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {75a05bda-eeb6-4689-a089-ebb58db86f42}, !- Handle
  res_ds_res_ashp_htg_asys_RetDCnToPlEq_act, !- Name
  {b35e33f5-ca6f-454b-b7c7-d3ddc41106fc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {718b54d5-d271-4f62-903f-7d47ccce9183}, !- Handle
  res ds res ashp htg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {85acf08b-6601-4666-863e-11195097df46}, !- Handle
  res ds res ashp htg asys RetDCnToAhEquip, !- Name
  {718b54d5-d271-4f62-903f-7d47ccce9183}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cb535d7f-3b7d-4af5-93cf-39a9e2c46c2b}, !- Handle
  res_ds_res_ashp_htg_asys_RetDCnToAhEquip_act, !- Name
  {85acf08b-6601-4666-863e-11195097df46}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b7953aa3-30e0-4fbc-b063-c952db24ea3e}, !- Handle
  res ds res ashp htg asys SupSLkToAhEq,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b01457d0-0fea-466f-bb29-c78e2d683b9e}, !- Handle
  res ds res ashp htg asys SupSLkToAhEq,  !- Name
  {b7953aa3-30e0-4fbc-b063-c952db24ea3e}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {70fc0454-ea0e-419e-bec5-7ae941b3bc74}, !- Handle
  res_ds_res_ashp_htg_asys_SupSLkToAhEq_act, !- Name
  {b01457d0-0fea-466f-bb29-c78e2d683b9e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ecf7ea8f-c37d-48af-bfef-cb990752a621}, !- Handle
  res ds res ashp htg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {02c7ce0d-559a-485d-bfbe-683cc27c61b4}, !- Handle
  res ds res ashp htg asys SupLatLkToAhEq, !- Name
  {ecf7ea8f-c37d-48af-bfef-cb990752a621}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fb44b3d2-31ad-480a-aa54-8e20bf2ea8e5}, !- Handle
  res_ds_res_ashp_htg_asys_SupLatLkToAhEq_act, !- Name
  {02c7ce0d-559a-485d-bfbe-683cc27c61b4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {44dc79f4-3749-40da-800e-3d7424acaebc}, !- Handle
  res ds res ashp htg asys RetSLkEq,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d9dbb2d5-892a-41e6-bd81-2da0c7ad5885}, !- Handle
  res ds res ashp htg asys RetSLkEq,      !- Name
  {44dc79f4-3749-40da-800e-3d7424acaebc}, !- Other Equipment Definition Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5c184b42-e8f4-463b-bfe9-76c379072345}, !- Handle
  res_ds_res_ashp_htg_asys_RetSLkEq_act,  !- Name
  {d9dbb2d5-892a-41e6-bd81-2da0c7ad5885}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a92ceba5-1866-4dbc-95ee-cd678804a310}, !- Handle
  res ds res ashp htg asys RetLatLkEq,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a00ce4bf-0561-44ef-a594-4a6252ff47d6}, !- Handle
  res ds res ashp htg asys RetLatLkEq,    !- Name
  {a92ceba5-1866-4dbc-95ee-cd678804a310}, !- Other Equipment Definition Name
  {af1bb253-edfc-407f-8172-7335cb025311}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {423acfa1-c16c-4d72-b782-c18a49f549e0}, !- Handle
  res_ds_res_ashp_htg_asys_RetLatLkEq_act, !- Name
  {a00ce4bf-0561-44ef-a594-4a6252ff47d6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {e4954625-a837-4f71-bf77-6395f69d10dd}, !- Handle
  res ds res ashp htg asys AhToLivMix,    !- Name
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {2e42539c-3387-43f6-bc4c-44a8467f30b1}, !- Handle
  res_ds_res_ashp_htg_asys_AhToLivMix_act, !- Name
  {e4954625-a837-4f71-bf77-6395f69d10dd}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {12efe2a9-5dc6-4b71-bf5b-e3ae18d8d288}, !- Handle
  res ds res ashp htg asys LivToAhMix,    !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {449ea4ab-c7eb-4b0f-a0d7-df222c69daa4}, !- Handle
  res_ds_res_ashp_htg_asys_LivToAhMix_act, !- Name
  {12efe2a9-5dc6-4b71-bf5b-e3ae18d8d288}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {58234042-3716-4b18-b0fa-d9ac07ad17c9}, !- Handle
  res_ds_res_ashp_htg_asys_ah_mfr_s,      !- Name
  Node 101,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dada9db1-1745-4431-8d38-f10b392939de}, !- Handle
  res_ds_res_ashp_htg_asys_ah_vfr_s,      !- Name
  Node 101,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f5e0b7ed-afb1-46a0-95c3-01967e3a12c5}, !- Handle
  res_ds_res_ashp_htg_asys_ah_tt_s,       !- Name
  Node 101,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {91bdc6ba-7665-46a2-b0f2-ead6d55ed074}, !- Handle
  res_ds_res_ashp_htg_asys_ra_t_s,        !- Name
  Node 104,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c10b51db-dbf0-4c9d-8a0c-7a30458bf74c}, !- Handle
  res_ds_res_ashp_htg_asys_ah_wt_s,       !- Name
  Node 101,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {878db66c-2b7f-4a1e-b6e4-e88787458f14}, !- Handle
  res_ds_res_ashp_htg_asys_ra_w_s,        !- Name
  Node 104,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b9e9de52-654d-4500-8603-45b08b51fef2}, !- Handle
  res_ds_res_ashp_htg_asys_ah_t_s,        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96353ab7-8df6-411b-9d5e-b5c15d4eccb6}, !- Handle
  res_ds_res_ashp_htg_asys_ah_w_s,        !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {407e0b05-d7b2-4e62-b628-fbd59837b0ff}, !- Handle
  res_ds_res_ashp_htg_asys_AhMfr;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9af7491f-e903-4e6b-8392-9b8dcc0e6cfa}, !- Handle
  res_ds_res_ashp_htg_asys_FanRtf;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dc3aad1f-a897-4fad-bd41-d70d8ec7b1a7}, !- Handle
  res_ds_res_ashp_htg_asys_AhVfr;         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5c0f4edf-e7b0-4583-a16e-c1046851ccb3}, !- Handle
  res_ds_res_ashp_htg_asys_AhTt;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e1ba7a5d-59e7-4192-acc6-c69e38ae3942}, !- Handle
  res_ds_res_ashp_htg_asys_RaT;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {36664411-1b50-4caa-bf76-a760ec5afa0e}, !- Handle
  res_ds_res_ashp_htg_asys_AhWt;          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {124eff48-1af0-4d29-a8a3-5931db5037a6}, !- Handle
  res_ds_res_ashp_htg_asys_RaW;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d70f9205-5758-4ef6-ac7d-74ee5c849155}, !- Handle
  res_ds_res_ashp_htg_asys_AhT;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b0186097-7c53-4a07-9283-dbb03aadda11}, !- Handle
  res_ds_res_ashp_htg_asys_AhW;           !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {df62b23e-9561-46ae-8faf-a2c34bccb664}, !- Handle
  res_ds_res_ashp_htg_asys_SupSLkToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c66d1396-145e-429d-b4bb-670c18538a0f}, !- Handle
  res_ds_res_ashp_htg_asys_SupLatLkToLv;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bbcfb288-c8ef-4c7f-be49-e49a0b525f00}, !- Handle
  res_ds_res_ashp_htg_asys_SupDCnToLv;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c7e0dfb6-b467-453b-9684-22bd38d6e14d}, !- Handle
  res_ds_res_ashp_htg_asys_SupDCnToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {98342d8c-7a45-412a-aa2e-3879ed287382}, !- Handle
  res_ds_res_ashp_htg_asys_RetDCnToPl;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b1d99f7f-069a-490b-9df4-bae24a30376c}, !- Handle
  res_ds_res_ashp_htg_asys_RetDCnToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ecfcc8d0-9373-49b2-b530-bb5669fb2346}, !- Handle
  res_ds_res_ashp_htg_asys_SupSLkToAh;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {16ce47c5-2e18-4e4f-b27b-e6ba85c345a1}, !- Handle
  res_ds_res_ashp_htg_asys_SupLatLkToAh;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2a530700-275e-4c82-b997-9c6d324e657e}, !- Handle
  res_ds_res_ashp_htg_asys_RetSLk;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9c9be844-9912-4e69-988c-7b09b1d05d9f}, !- Handle
  res_ds_res_ashp_htg_asys_RetLatLk;      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {abd05054-f4fc-4a56-993a-b13d332f88ee}, !- Handle
  res_ds_res_ashp_htg_asys_LivToAh;       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9a5ec9db-1893-4dc0-af2d-a8cd161d84f4}, !- Handle
  res_ds_res_ashp_htg_asys_AhToLiv;       !- Name

OS:EnergyManagementSystem:Subroutine,
  {860fa4eb-682b-471e-800f-a7c4a97bc638}, !- Handle
  res_ds_res_ashp_htg_asys_lk_subrout,    !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_htg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_htg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_htg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_htg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_htg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_htg_asys_AhMfr>0,    !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_htg_asys_AhTt res_ds_res_ashp_htg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_htg_asys_AhT res_ds_res_ashp_htg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_htg_asys_RaT res_ds_res_ashp_htg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_htg_asys_AhWt res_ds_res_ashp_htg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_htg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_htg_asys_RaW-res_ds_res_ashp_htg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_htg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_htg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_htg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_htg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_htg_asys_FanRtf/(res_ds_res_ashp_htg_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_htg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_htg_asys_AhTt-res_ds_res_ashp_htg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_htg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_htg_asys_SupDCnToLv = res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_htg_asys_SupDCnToAh = 0-res_ds_res_ashp_htg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_htg_asys_FanRtf/(res_ds_res_ashp_htg_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_htg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_htg_asys_RaT-res_ds_res_ashp_htg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_htg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_htg_asys_RetDCnToPl=res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_htg_asys_RetDCnToAh=0-res_ds_res_ashp_htg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_htg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_htg_asys_AhT-res_ds_res_ashp_htg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_htg_asys_RetSLk=f_ret*res_ds_res_ashp_htg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_htg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_htg_asys_AhWt-res_ds_res_ashp_htg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_htg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=res_ds_res_ashp_htg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_htg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_htg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_htg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_htg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_htg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_htg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_htg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_htg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_htg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_htg_asys_RetSLk=0,  !- Program Line 50
  Set res_ds_res_ashp_htg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_htg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {f2b95b90-330f-4d17-852f-941165ce41d8}, !- Handle
  res_ds_res_ashp_htg_asys_program,       !- Name
  Set res_ds_res_ashp_htg_asys_AhMfr = res_ds_res_ashp_htg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_htg_asys_FanRtf = res_ds_res_ashp_htg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_htg_asys_AhVfr = res_ds_res_ashp_htg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_htg_asys_AhTt = res_ds_res_ashp_htg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_htg_asys_AhWt = res_ds_res_ashp_htg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_htg_asys_RaT = res_ds_res_ashp_htg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_htg_asys_RaW = res_ds_res_ashp_htg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_htg_asys_AhT = res_ds_res_ashp_htg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_htg_asys_AhW = res_ds_res_ashp_htg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_htg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_htg_asys_SupSLkToLvEq_act = res_ds_res_ashp_htg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_htg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_htg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_htg_asys_SupDCnToLvEq_act = res_ds_res_ashp_htg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_htg_asys_SupDCnToAhEq_act = res_ds_res_ashp_htg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_htg_asys_SupSLkToAhEq_act = res_ds_res_ashp_htg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_htg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_htg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_htg_asys_RetSLkEq_act = res_ds_res_ashp_htg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_htg_asys_RetLatLkEq_act = res_ds_res_ashp_htg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_htg_asys_RetDCnToPlEq_act = res_ds_res_ashp_htg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_htg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_htg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_htg_asys_AhToLivMix_act = res_ds_res_ashp_htg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_htg_asys_LivToAhMix_act = res_ds_res_ashp_htg_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {aa7257c6-7384-49db-9e7a-fcef1738550a}, !- Default Day Schedule Name
  {65e41214-9746-4c3d-bd4e-402dd767c10a}, !- Summer Design Day Schedule Name
  {9f839071-ade5-43e1-b296-98fdcab4ace5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa7257c6-7384-49db-9e7a-fcef1738550a}, !- Handle
  Schedule Day 124,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8d3aaf7-d417-4178-84a7-9a6b0ddfcd18}, !- Handle
  res mv_1 range exhaust schedule allday rule1, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {da14b776-8c6b-4561-8ee1-3099ba288100}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da14b776-8c6b-4561-8ee1-3099ba288100}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eba0dcac-6954-4183-ada0-a67c8e08a7ce}, !- Handle
  res mv_1 range exhaust schedule allday rule2, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {61d2193e-3f86-4028-9b1b-34b11af65275}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {61d2193e-3f86-4028-9b1b-34b11af65275}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79c2acff-f766-47b2-ad78-a1cd276fbed2}, !- Handle
  res mv_1 range exhaust schedule allday rule3, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {66de10b6-2dc2-4dd5-81f6-93c98ad2a35f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66de10b6-2dc2-4dd5-81f6-93c98ad2a35f}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25e85b63-a1cd-46d9-9e44-829e052afc63}, !- Handle
  res mv_1 range exhaust schedule allday rule4, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d4e32e09-c350-4d7b-987a-afc038a384cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4e32e09-c350-4d7b-987a-afc038a384cf}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {834c017a-ea3c-4ed4-a25c-d938388135a1}, !- Handle
  res mv_1 range exhaust schedule allday rule5, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {999c66ac-c7d6-4e53-9c65-0221370973ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {999c66ac-c7d6-4e53-9c65-0221370973ea}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2224662f-3f3d-4784-a7b5-a902962d859d}, !- Handle
  res mv_1 range exhaust schedule allday rule6, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7b975e82-b418-42ca-94c7-b01316121cad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7b975e82-b418-42ca-94c7-b01316121cad}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ff4e58e-f365-4b79-93dd-0cd1f2dd8cf8}, !- Handle
  res mv_1 range exhaust schedule allday rule7, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4199ffc8-69b7-491e-846d-9f951bc99e9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4199ffc8-69b7-491e-846d-9f951bc99e9a}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27c21cb7-5c91-454c-9361-cf0684ca4fd3}, !- Handle
  res mv_1 range exhaust schedule allday rule8, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1ccbc9e5-2fe9-4b3c-8481-3b1428f351ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ccbc9e5-2fe9-4b3c-8481-3b1428f351ee}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98158884-52a7-44de-a96e-63ee1be3db52}, !- Handle
  res mv_1 range exhaust schedule allday rule9, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {20719679-6fa5-406c-a416-1eb99522f2f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20719679-6fa5-406c-a416-1eb99522f2f2}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f6bbd24-15e7-489e-a281-c393541af979}, !- Handle
  res mv_1 range exhaust schedule allday rule10, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {508b97b2-110f-4719-a6f1-342958724192}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {508b97b2-110f-4719-a6f1-342958724192}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3a80d8b-92e9-4905-aaa6-2fa3ed41e702}, !- Handle
  res mv_1 range exhaust schedule allday rule11, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8c9795a-ebc0-4a10-aa57-5cf8755d996a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8c9795a-ebc0-4a10-aa57-5cf8755d996a}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1bf45c5-036c-4dbf-8b80-57e6a34bd345}, !- Handle
  res mv_1 range exhaust schedule allday rule12, !- Name
  {fced9257-6fca-4ccc-96eb-614d79ccfde3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2da4bec-1b4e-4357-bda6-b6ca23c6d764}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2da4bec-1b4e-4357-bda6-b6ca23c6d764}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9f839071-ade5-43e1-b296-98fdcab4ace5}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65e41214-9746-4c3d-bd4e-402dd767c10a}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {f42b4f1c-a0ec-4264-8883-942b35ed6dbb}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {13bb0e24-29c3-473d-9d79-ecaee6284d49}, !- Default Day Schedule Name
  {af676612-96a3-4090-a778-cdbf7526fca8}, !- Summer Design Day Schedule Name
  {7df6bb89-3b68-4ea4-b556-fff0215cccf1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13bb0e24-29c3-473d-9d79-ecaee6284d49}, !- Handle
  Schedule Day 125,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d04d28e-14ff-4fc4-9d06-89a10ac9ecad}, !- Handle
  res mv_1 bath exhaust schedule allday rule1, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5ac886b6-1dfc-4fc5-982d-24be60cbbd3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ac886b6-1dfc-4fc5-982d-24be60cbbd3f}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {474c8cf2-bf3a-40cc-8add-45d8ff61bf9d}, !- Handle
  res mv_1 bath exhaust schedule allday rule2, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {83f8e2f2-15da-4a6c-822f-5276a0d27618}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {83f8e2f2-15da-4a6c-822f-5276a0d27618}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {137c5d39-5fc3-4572-afec-d37da406540d}, !- Handle
  res mv_1 bath exhaust schedule allday rule3, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {61cfd72c-20e3-4d9c-b460-b100ad7cd2ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61cfd72c-20e3-4d9c-b460-b100ad7cd2ca}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33ab7a95-5340-4ea5-b44f-0f1cd9463aed}, !- Handle
  res mv_1 bath exhaust schedule allday rule4, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {93b79e8f-9a14-4652-a1c9-1869bdb7ca9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93b79e8f-9a14-4652-a1c9-1869bdb7ca9a}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b9fa9d4-ad1b-469b-854b-fcde8bffd6f5}, !- Handle
  res mv_1 bath exhaust schedule allday rule5, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3b67c630-b825-4e3e-a37f-207afe3770aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b67c630-b825-4e3e-a37f-207afe3770aa}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {617034e7-d61b-4b5e-bb6e-ee426d34f232}, !- Handle
  res mv_1 bath exhaust schedule allday rule6, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e5bbf3bb-d460-4ec2-9901-609b9eeb9852}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e5bbf3bb-d460-4ec2-9901-609b9eeb9852}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f071aaa7-3432-4e87-af22-9e386f1b2b4d}, !- Handle
  res mv_1 bath exhaust schedule allday rule7, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {19534341-afcd-48b0-a6f4-4aa954aad226}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19534341-afcd-48b0-a6f4-4aa954aad226}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {358c1e2e-a36c-42cd-8420-e5c4d3f0e7f8}, !- Handle
  res mv_1 bath exhaust schedule allday rule8, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8da06110-011e-4add-8138-54c1703df97f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8da06110-011e-4add-8138-54c1703df97f}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
