  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a8a93ba3-f04e-4d34-90f1-53260d3931cf}, !- Handle
  res mv_1 bath exhaust schedule allday rule9, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d36b2c6b-20a0-4e44-93e7-c2f3a67289c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d36b2c6b-20a0-4e44-93e7-c2f3a67289c3}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65ce113a-4ceb-4848-917e-882a82e87bce}, !- Handle
  res mv_1 bath exhaust schedule allday rule10, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16d9dc1c-53fc-4657-9728-b61298174ac9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16d9dc1c-53fc-4657-9728-b61298174ac9}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55c4e750-bd15-485d-ab6b-d348fcad7d2c}, !- Handle
  res mv_1 bath exhaust schedule allday rule11, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ab7f43f-554a-4d1b-a5ed-a1a14f32c54b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ab7f43f-554a-4d1b-a5ed-a1a14f32c54b}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a12b56cb-26fa-4e58-b705-e6468af326a8}, !- Handle
  res mv_1 bath exhaust schedule allday rule12, !- Name
  {32ccc18c-2fdc-400e-bd6c-3df48a42b3ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a0b0375-86fd-4c81-bfa0-995f5a91a763}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a0b0375-86fd-4c81-bfa0-995f5a91a763}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7df6bb89-3b68-4ea4-b556-fff0215cccf1}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af676612-96a3-4090-a778-cdbf7526fca8}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {00734521-c57e-41ce-bf0d-4c943a8eb59b}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4579ab25-aac3-4000-8763-ef97381b2592}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {8393c570-129e-4db6-bf26-3f9c7540b7bc}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fdbd4690-dd52-4f5d-a396-f39565722adb}, !- Handle
  res infil_1 house fan,                  !- Name
  {8393c570-129e-4db6-bf26-3f9c7540b7bc}, !- Electric Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e26aec76-a1cb-469f-bf5e-307f34a586d3}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {fdbd4690-dd52-4f5d-a396-f39565722adb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {78ed5e85-e721-4818-8a29-8e29ddb13060}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {748029f9-481f-4148-b9d3-b16fd1a57b86}, !- Handle
  res infil_1 range fan,                  !- Name
  {78ed5e85-e721-4818-8a29-8e29ddb13060}, !- Electric Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8ef0fb71-317a-4000-8db5-df454b726c27}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {748029f9-481f-4148-b9d3-b16fd1a57b86}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {2a22795e-a880-4d76-a040-78cf5c35de7d}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97088750-9a6d-4c6c-85fa-b9a14bb4252e}, !- Handle
  res infil_1 bath fan,                   !- Name
  {2a22795e-a880-4d76-a040-78cf5c35de7d}, !- Electric Equipment Definition Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_1 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fabac8d9-35ea-434a-bf5e-c1e5e8a56383}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {97088750-9a6d-4c6c-85fa-b9a14bb4252e}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {7c964de8-63f9-4a9b-ac8a-481b407c269c}, !- Handle
  res infil_1 flow,                       !- Name
  {f494d87e-679d-49cc-9a61-13e55600f5e7}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {e686afc5-b564-4fc4-9f26-9e04a59832e5}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {7c964de8-63f9-4a9b-ac8a-481b407c269c}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1c7c0180-cda7-46a5-bff2-585f3939c265}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0174,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ashp_clg_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ashp_clg_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ashp_htg_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ashp_htg_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {30fdc266-2cc3-43b6-a098-db1bbe487042}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1c7c0180-cda7-46a5-bff2-585f3939c265}, !- Program Name 1
  {7e19c758-0bd9-4857-a00b-aadbbbcae049}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {e0d94627-5f45-47de-bcf0-4aa13b5ba8ab}, !- Handle
  res ds res ashp clg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {b97698ea-125a-4321-8eed-bf1d5a60e361}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {be351ed9-1a7a-4686-a064-d691071b8303}, !- Handle
  res ds res ashp htg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {f2b95b90-330f-4d17-852f-941165ce41d8}; !- Program Name 1

OS:AdditionalProperties,
  {a666c023-99bb-4ba8-8423-b395f35f7ca9}, !- Handle
  {1b141995-c3c5-4dde-8bde-c985c726babb}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16914830235379294,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.130354779242555;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {5ed71e17-586f-4292-a715-7af6cf203916}, !- Handle
  res_af_2_tin_s,                         !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dd1248b0-7167-4be8-93ff-501f9468615c}, !- Handle
  res_af_2_tt_s,                          !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Handle
  res nv_2 temp schedule,                 !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {66972fbc-781c-4693-8a1b-d0d516a522ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66972fbc-781c-4693-8a1b-d0d516a522ce}, !- Handle
  Schedule Day 126,                       !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d21de55e-fd20-479a-a157-c9d0f260f7a5}, !- Handle
  res nv_2 temp schedule allday rule1,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {218e7199-e7c6-4a77-9275-83ae2913283a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {218e7199-e7c6-4a77-9275-83ae2913283a}, !- Handle
  res nv_2 temp schedule allday1,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0eb2019b-5b0b-455f-957a-4bc898b8f299}, !- Handle
  res nv_2 temp schedule allday rule2,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fca13da2-2714-4df1-8c69-ef7b1448e01b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fca13da2-2714-4df1-8c69-ef7b1448e01b}, !- Handle
  res nv_2 temp schedule allday2,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {33fc0878-f358-48f0-98c2-ed604d924b71}, !- Handle
  res nv_2 temp schedule allday rule3,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {90cef997-33fc-46ea-8f59-524900d4ffd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90cef997-33fc-46ea-8f59-524900d4ffd1}, !- Handle
  res nv_2 temp schedule allday3,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f1c910c4-d97f-4664-9827-ea5dce680c2c}, !- Handle
  res nv_2 temp schedule allday rule4,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e0a8a84e-7305-4886-921a-9aec5d1b28b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e0a8a84e-7305-4886-921a-9aec5d1b28b8}, !- Handle
  res nv_2 temp schedule allday4,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {928bf9ae-806f-4aa3-abba-0bca0bc870c2}, !- Handle
  res nv_2 temp schedule allday rule5,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c73f7ace-6d05-4432-af1f-6b2ce4b7eb79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c73f7ace-6d05-4432-af1f-6b2ce4b7eb79}, !- Handle
  res nv_2 temp schedule allday5,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {25b4f738-1e88-4ce1-a3e9-f07a33b9c6aa}, !- Handle
  res nv_2 temp schedule allday rule6,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {90226754-ab00-41dd-acde-63ad95da9512}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {90226754-ab00-41dd-acde-63ad95da9512}, !- Handle
  res nv_2 temp schedule allday6,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {19fd927e-5e7b-4615-817d-2df2e3b9bccd}, !- Handle
  res nv_2 temp schedule allday rule7,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e6225299-4110-46c1-8803-1c3a57e6fbe0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6225299-4110-46c1-8803-1c3a57e6fbe0}, !- Handle
  res nv_2 temp schedule allday7,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9a0ae280-6d57-4b6a-ac97-2e8256edd4e2}, !- Handle
  res nv_2 temp schedule allday rule8,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {438c89e2-4257-47ac-ac90-b2d71368675f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {438c89e2-4257-47ac-ac90-b2d71368675f}, !- Handle
  res nv_2 temp schedule allday8,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f001bfe7-53e2-4642-9a69-020f6ce26094}, !- Handle
  res nv_2 temp schedule allday rule9,    !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {30adfb03-33f4-4c78-a5e8-b600a3a548c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30adfb03-33f4-4c78-a5e8-b600a3a548c7}, !- Handle
  res nv_2 temp schedule allday9,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {229df2a4-27c4-44b2-91ef-4be5911fc25b}, !- Handle
  res nv_2 temp schedule allday rule10,   !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {220a9ac2-38aa-4a4b-814c-77587fb9780b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {220a9ac2-38aa-4a4b-814c-77587fb9780b}, !- Handle
  res nv_2 temp schedule allday10,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6685b4bc-87dd-4059-86e3-e1b471a4ead6}, !- Handle
  res nv_2 temp schedule allday rule11,   !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fff4cb0e-70e5-420a-9b6f-20595dacb940}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fff4cb0e-70e5-420a-9b6f-20595dacb940}, !- Handle
  res nv_2 temp schedule allday11,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {84ba083b-5620-404f-87bf-d343d2e81012}, !- Handle
  res nv_2 temp schedule allday rule12,   !- Name
  {19e65b6c-d483-4e46-99e1-ff8e30e3af01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a50dec68-1b46-4b46-af7d-41e4d4bed95b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a50dec68-1b46-4b46-af7d-41e4d4bed95b}, !- Handle
  res nv_2 temp schedule allday12,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Handle
  res nv_2 avail schedule,                !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {98f5a03b-41b5-4d75-8bab-64d26f5c18b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98f5a03b-41b5-4d75-8bab-64d26f5c18b9}, !- Handle
  Schedule Day 127,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c25480d-12a1-49a8-a99e-9781fb9adc93}, !- Handle
  res nv_2 availability schedule allday ruleset1 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {538cef8d-ba19-40d5-8379-fefcaf382a6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {538cef8d-ba19-40d5-8379-fefcaf382a6f}, !- Handle
  res nv_2 availability schedule allday1 on, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {035a7726-009b-4336-81de-622e5989f7b6}, !- Handle
  res nv_2 availability schedule allday ruleset2 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {cfdb47b7-9e6b-484c-ac25-b719f9b8b742}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cfdb47b7-9e6b-484c-ac25-b719f9b8b742}, !- Handle
  res nv_2 availability schedule allday1 on 1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ed1b0fdb-3369-4cca-b5ce-5cfb962d38a0}, !- Handle
  res nv_2 availability schedule allday ruleset3 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e2731074-66d1-4629-bf7a-dc67acc14048}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2731074-66d1-4629-bf7a-dc67acc14048}, !- Handle
  res nv_2 availability schedule allday1 on 2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cbe3f451-2bda-4add-ab88-5de8ea2a768d}, !- Handle
  res nv_2 availability schedule allday ruleset4 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f61bfc84-6e4f-476b-a18f-862f0ddf5677}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f61bfc84-6e4f-476b-a18f-862f0ddf5677}, !- Handle
  res nv_2 availability schedule allday1 on 3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {03e17d01-a3dd-4267-8dda-8919b6b1e0ae}, !- Handle
  res nv_2 availability schedule allday ruleset5 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {803070c3-7531-4f58-8b27-48514bc030c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {803070c3-7531-4f58-8b27-48514bc030c5}, !- Handle
  res nv_2 availability schedule allday1 on 4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fd5b04cd-3e43-4a6d-95f3-bb36c3314f3a}, !- Handle
  res nv_2 availability schedule allday ruleset6 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f88ce796-1674-4792-a566-c160c19a3bf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f88ce796-1674-4792-a566-c160c19a3bf8}, !- Handle
  res nv_2 availability schedule allday1 on 5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6f5074b5-df01-43b7-b155-d26a3fc2a8f3}, !- Handle
  res nv_2 availability schedule allday ruleset7 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8f0c7903-a11d-4e33-b15a-5520f9261c8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f0c7903-a11d-4e33-b15a-5520f9261c8c}, !- Handle
  res nv_2 availability schedule allday1 on 6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a2cb8f84-9747-4312-9733-7a87fe845c38}, !- Handle
  res nv_2 availability schedule allday ruleset8 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {17991f90-1a42-4a6b-b942-82c2237b2622}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17991f90-1a42-4a6b-b942-82c2237b2622}, !- Handle
  res nv_2 availability schedule allday1 on 7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {253fbbbc-0663-4996-a803-634c8a5fae3c}, !- Handle
  res nv_2 availability schedule allday ruleset9 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {21ba2840-724d-40e0-ac4a-c1497ed57acb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21ba2840-724d-40e0-ac4a-c1497ed57acb}, !- Handle
  res nv_2 availability schedule allday1 on 8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fa64270a-b3f6-4e49-88c0-741e2b5dd154}, !- Handle
  res nv_2 availability schedule allday ruleset10 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a63f7dc9-6e49-4a19-b1fa-ea4318906a90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a63f7dc9-6e49-4a19-b1fa-ea4318906a90}, !- Handle
  res nv_2 availability schedule allday1 on 9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9ae344b4-844d-4a9a-93d8-43e846ea0cfa}, !- Handle
  res nv_2 availability schedule allday ruleset11 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3dfb99b1-b9c7-43e7-aca9-5365a068da39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3dfb99b1-b9c7-43e7-aca9-5365a068da39}, !- Handle
  res nv_2 availability schedule allday1 on 10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2a0d1a86-7ea6-4f28-9333-8476e550569d}, !- Handle
  res nv_2 availability schedule allday ruleset12 on, !- Name
  {68d744b9-eaef-4b79-a8d5-8e2be18a08da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {589b8b70-14e3-448b-83ad-686386f47993}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {589b8b70-14e3-448b-83ad-686386f47993}, !- Handle
  res nv_2 availability schedule allday1 on 11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {eeda6d44-7dc0-41f8-b986-91526f051a05}, !- Handle
  res_nv_2_nva_s,                         !- Name
  res nv_2 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a005c49b-c6f0-4094-a404-4f64f520b7fd}, !- Handle
  res_nv_2_sp_s,                          !- Name
  res nv_2 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {7e26c0ad-06dc-4823-92b0-b4fd1294ae63}, !- Handle
  res nv_2 flow,                          !- Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a9345116-d83e-4e1f-9201-935b33c40e93}, !- Handle
  res_nv_2_flow_act,                      !- Name
  {7e26c0ad-06dc-4823-92b0-b4fd1294ae63}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e6f92ed6-284d-4329-9da9-ac285996defc}, !- Handle
  res_nv_2_program,                       !- Name
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_2_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2472.261378048018,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 0.6292632576,                 !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_2_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_2_tin_s>res_nv_2_sp_s), !- Program Line 12
  Set temp2 = (res_af_2_tin_s-res_nv_2_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_2_tin_s-res_af_2_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_2_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_2_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {b888ed4f-5245-44c9-b8cf-5c58738982d6}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9a72bdbb-7f25-41d5-a939-d4fc3f48223f}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c7c2c79e-040e-4483-8233-f7ec22b58a61}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bdab4911-cc6f-4264-b921-d369608d3210}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {e7fd7521-ec34-4028-87d8-ab713d2d69fa}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_fan_rtf_s, !- Name
  res ashp|unit 2 htg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {af7a4e88-d6a1-45de-95d5-50ffc8ea60c6}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_fan_rtf_s, !- Name
  res ashp|unit 2 clg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {82c9d24b-b87c-42ff-a339-1108d6721eaf}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_win_s,  !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {533ac85c-fdd6-4f21-98ef-7ba429608643}, !- Handle
  res ds res ashp_unit 2 htg asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ff855dd-cfcf-4211-8d23-f3b3668574f5}, !- Zone Air Inlet Port List
  {0cd1bb44-e435-410b-be1e-e944b64b70a4}, !- Zone Air Exhaust Port List
  {6f848fe0-6722-477c-ae3e-6180a6f463ae}, !- Zone Air Node Name
  {d0d31f76-4b96-4e6f-b874-7abef325f2ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96978092-9329-4a42-90fc-d681b32b4340}, !- Handle
  Node 214,                               !- Name
  {6f848fe0-6722-477c-ae3e-6180a6f463ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f848fe0-6722-477c-ae3e-6180a6f463ae}, !- Handle
  {7e048a3a-ec4b-48d1-9519-dbf2895bbd1b}, !- Name
  {533ac85c-fdd6-4f21-98ef-7ba429608643}, !- Source Object
  11,                                     !- Outlet Port
  {96978092-9329-4a42-90fc-d681b32b4340}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ff855dd-cfcf-4211-8d23-f3b3668574f5}, !- Handle
  {ed7d48bd-14af-406a-bdd4-c7f62935bbf4}, !- Name
  {533ac85c-fdd6-4f21-98ef-7ba429608643}; !- HVAC Component

OS:PortList,
  {0cd1bb44-e435-410b-be1e-e944b64b70a4}, !- Handle
  {b915450a-cb87-4a3a-ad90-8c5bff7c8f68}, !- Name
  {533ac85c-fdd6-4f21-98ef-7ba429608643}; !- HVAC Component

OS:PortList,
  {d0d31f76-4b96-4e6f-b874-7abef325f2ee}, !- Handle
  {d06759b0-a990-4108-b290-9069b5b83c90}, !- Name
  {533ac85c-fdd6-4f21-98ef-7ba429608643}; !- HVAC Component

OS:Sizing:Zone,
  {64ef5daa-fcad-418d-bc68-adcee3d5e5d9}, !- Handle
  {533ac85c-fdd6-4f21-98ef-7ba429608643}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bdb7cdd-2cab-43d7-87be-974150281b3d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {533ac85c-fdd6-4f21-98ef-7ba429608643}; !- Thermal Zone

OS:Space,
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Handle
  res ds res ashp_unit 2 htg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {533ac85c-fdd6-4f21-98ef-7ba429608643}; !- Thermal Zone Name

OS:Surface,
  {8cc2d18d-95b1-4035-a9f4-f4609a5cb084}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84fb5f7d-556e-4b23-a55a-9b197be02841}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb389979-fd66-401f-8665-bea81d87ad70}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a331f3-87f6-4e30-989e-e0443cdf72e8}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1c48dfd-2ddd-40b3-9a50-3c89787ae61c}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120e4419-1ec2-4fdd-9cf6-951b144cb770}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {d9103e29-3f58-47bf-8a81-1337628b4166}, !- Handle
  {84fb5f7d-556e-4b23-a55a-9b197be02841}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {9e1ff705-fb81-4948-b4ca-3301be2e66ed}, !- Handle
  {120e4419-1ec2-4fdd-9cf6-951b144cb770}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1122afbc-78a0-427a-ba48-fdd5d466ec4e}, !- Handle
  {f1c48dfd-2ddd-40b3-9a50-3c89787ae61c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d3fe567d-dead-4eba-bb1f-5d7d4728d446}, !- Handle
  {eb389979-fd66-401f-8665-bea81d87ad70}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b7ad9223-9efe-403c-a16e-e1d558cbeaad}, !- Handle
  {71a331f3-87f6-4e30-989e-e0443cdf72e8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {513b23e3-2519-4a75-b005-e8e6486ac33c}, !- Handle
  {8cc2d18d-95b1-4035-a9f4-f4609a5cb084}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {e34c4800-e42b-479d-8de3-594f4ae65e29}, !- Handle
  res ashp|unit 2 htg asys return plenum, !- Name
  {533ac85c-fdd6-4f21-98ef-7ba429608643}, !- ThermalZone
  {ae5cbe0f-fb58-43ae-aa75-9363381a37a4}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {6264a184-8b4f-4791-bc94-a10c9756447f}; !- Inlet Node 1

OS:Node,
  {8ab2d672-514e-4a91-901b-95d25f9c090d}, !- Handle
  Node 217,                               !- Name
  {ae5cbe0f-fb58-43ae-aa75-9363381a37a4}, !- Inlet Port
  {d0a21ad5-a376-46be-8583-85664d9674f8}; !- Outlet Port

OS:Connection,
  {6264a184-8b4f-4791-bc94-a10c9756447f}, !- Handle
  {c1fdd2ee-1169-43db-a5b7-7d70ab6c2b57}, !- Name
  {371953a8-8af8-44cf-9b46-f93d224b9d80}, !- Source Object
  3,                                      !- Outlet Port
  {e34c4800-e42b-479d-8de3-594f4ae65e29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae5cbe0f-fb58-43ae-aa75-9363381a37a4}, !- Handle
  {b7b24535-62f4-4119-b5e0-8edc8f9c2ee9}, !- Name
  {e34c4800-e42b-479d-8de3-594f4ae65e29}, !- Source Object
  3,                                      !- Outlet Port
  {8ab2d672-514e-4a91-901b-95d25f9c090d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a21ad5-a376-46be-8583-85664d9674f8}, !- Handle
  {73f97dd5-491a-4ed4-ba36-4434f9e56e28}, !- Name
  {8ab2d672-514e-4a91-901b-95d25f9c090d}, !- Source Object
  3,                                      !- Outlet Port
  {0781bd68-9030-4ad5-9198-80054dee691c}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {bc609f75-6da7-4947-8eb0-9309a8d0f756}, !- Handle
  res ds res ashp_unit 2 htg asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6685a879-814f-4275-8c23-cd2a8c5fc387}, !- Handle
  res ds res ashp_unit 2 htg asys SupSLkToLvEq, !- Name
  {bc609f75-6da7-4947-8eb0-9309a8d0f756}, !- Other Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ea100763-114f-4120-99b1-a70e20fb4041}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupSLkToLvEq_act, !- Name
  {6685a879-814f-4275-8c23-cd2a8c5fc387}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a1c21e50-2402-4e69-b65e-71eea3039b27}, !- Handle
  res ds res ashp_unit 2 htg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {42efbb89-4fdf-4c28-9090-578a8847b035}, !- Handle
  res ds res ashp_unit 2 htg asys SupLatLkToLvEq, !- Name
  {a1c21e50-2402-4e69-b65e-71eea3039b27}, !- Other Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5608a91c-a792-471d-afa7-1f88ad64a74c}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupLatLkToLvEq_act, !- Name
  {42efbb89-4fdf-4c28-9090-578a8847b035}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {29c04a2a-5804-4bc2-be4a-ce0949dbde9b}, !- Handle
  res ds res ashp_unit 2 htg asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b1064f64-092d-4343-8f8d-30999dc99714}, !- Handle
  res ds res ashp_unit 2 htg asys SupDCnToLvEq, !- Name
  {29c04a2a-5804-4bc2-be4a-ce0949dbde9b}, !- Other Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1bc4a7ae-f46a-47a5-8d77-6a9e3c6d115d}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupDCnToLvEq_act, !- Name
  {b1064f64-092d-4343-8f8d-30999dc99714}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {90412b19-1a8c-4746-bd35-08731e8f1ee2}, !- Handle
  res ds res ashp_unit 2 htg asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {97db7c50-983c-48ea-bd1c-72075d5592f5}, !- Handle
  res ds res ashp_unit 2 htg asys SupDCnToAhEq, !- Name
  {90412b19-1a8c-4746-bd35-08731e8f1ee2}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {25a386fc-fc3d-4784-8b03-56e832efc132}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupDCnToAhEq_act, !- Name
  {97db7c50-983c-48ea-bd1c-72075d5592f5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5a3c35e0-2c78-4a7b-aee9-b1d6a1302fa1}, !- Handle
  res ds res ashp_unit 2 htg asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {82c2bbc7-d5b2-4fa9-89e2-b083384f646c}, !- Handle
  res ds res ashp_unit 2 htg asys RetDCnToPlEq, !- Name
  {5a3c35e0-2c78-4a7b-aee9-b1d6a1302fa1}, !- Other Equipment Definition Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dcc3699d-6697-4f56-a299-5796eb7c3457}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RetDCnToPlEq_act, !- Name
  {82c2bbc7-d5b2-4fa9-89e2-b083384f646c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {85b5bf42-5032-4837-9b58-565bbef74786}, !- Handle
  res ds res ashp_unit 2 htg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {600b9a75-4850-4967-aba3-90ebf0a5683b}, !- Handle
  res ds res ashp_unit 2 htg asys RetDCnToAhEquip, !- Name
  {85b5bf42-5032-4837-9b58-565bbef74786}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b9757fb7-aa56-4a12-a559-d848db658eae}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RetDCnToAhEquip_act, !- Name
  {600b9a75-4850-4967-aba3-90ebf0a5683b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ef771bf7-be9d-4210-b668-b3f9e5be2ade}, !- Handle
  res ds res ashp_unit 2 htg asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3665194c-1169-4227-a7b7-fcf7c4c3c9a2}, !- Handle
  res ds res ashp_unit 2 htg asys SupSLkToAhEq, !- Name
  {ef771bf7-be9d-4210-b668-b3f9e5be2ade}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {13b5b39a-2f6c-4f1e-b511-1d8e60dc2961}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupSLkToAhEq_act, !- Name
  {3665194c-1169-4227-a7b7-fcf7c4c3c9a2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9ae1d387-b821-4b53-88ec-8a218c18072c}, !- Handle
  res ds res ashp_unit 2 htg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {cc22e9d3-d412-4fac-8e67-b1c0ce371e07}, !- Handle
  res ds res ashp_unit 2 htg asys SupLatLkToAhEq, !- Name
  {9ae1d387-b821-4b53-88ec-8a218c18072c}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {57116d79-872f-423b-b474-db9bb2aefd37}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAhEq_act, !- Name
  {cc22e9d3-d412-4fac-8e67-b1c0ce371e07}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c07db69a-ff0f-425e-bec5-3ffb423b4530}, !- Handle
  res ds res ashp_unit 2 htg asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {09b5e144-9278-40e4-8ab9-75cb1bed70d7}, !- Handle
  res ds res ashp_unit 2 htg asys RetSLkEq, !- Name
  {c07db69a-ff0f-425e-bec5-3ffb423b4530}, !- Other Equipment Definition Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {24ebf3dc-7377-4289-84c1-74a40cba8783}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RetSLkEq_act, !- Name
  {09b5e144-9278-40e4-8ab9-75cb1bed70d7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0e6748d2-5f1e-48ed-831b-01e51ecb244d}, !- Handle
  res ds res ashp_unit 2 htg asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6f5985d3-ac41-4896-aecf-8ee074148d50}, !- Handle
  res ds res ashp_unit 2 htg asys RetLatLkEq, !- Name
  {0e6748d2-5f1e-48ed-831b-01e51ecb244d}, !- Other Equipment Definition Name
  {7c327723-8386-442b-b94a-825c7600fecc}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9bd518d7-d53d-464c-b255-9a9baaf2ce51}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RetLatLkEq_act, !- Name
  {6f5985d3-ac41-4896-aecf-8ee074148d50}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {e1ff97a7-626b-41d0-b242-f3c4ca404749}, !- Handle
  res ds res ashp_unit 2 htg asys AhToLivMix, !- Name
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {a1b348d7-e2df-478f-9930-0e29fb3a86db}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_AhToLivMix_act, !- Name
  {e1ff97a7-626b-41d0-b242-f3c4ca404749}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {421b9b20-7864-4c58-a401-2b251baacb02}, !- Handle
  res ds res ashp_unit 2 htg asys LivToAhMix, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4e79ebec-2b52-47df-809d-c2d23d459601}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_LivToAhMix_act, !- Name
  {421b9b20-7864-4c58-a401-2b251baacb02}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {4544e584-1f54-4cb2-ab34-c25e90f9f431}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_ah_mfr_s, !- Name
  Node 115,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06d467ef-1cef-4c49-8766-2e33649cee73}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_ah_vfr_s, !- Name
  Node 115,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6b2f2913-4fc4-4584-ba76-bae6ab4a8e76}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_ah_tt_s, !- Name
  Node 115,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0b1bb93a-57a2-4dea-b3a7-1a30c71bd5e7}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_ra_t_s, !- Name
  Node 118,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7cb6abc1-1d0d-401e-b671-72503885df36}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_ah_wt_s, !- Name
  Node 115,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1567cae5-d3ae-4096-a1fb-47d7f45abbcc}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_ra_w_s, !- Name
  Node 118,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aeac11f8-b00e-4558-a051-eb9b836f89d2}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_ah_t_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {752ee988-06f0-42aa-8c0c-634feca3a0e2}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_ah_w_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {465e34b2-00db-4b18-a19d-a9d7d271b818}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_AhMfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c9eeed5d-956a-40ad-ba7c-ff9bf7fbbe92}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {91658ca3-4a32-43a2-8c72-6e1b6c9e7519}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_AhVfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fe9312b3-5c02-4dd3-93ca-bda45bc9811d}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_AhTt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6d4e02c6-2a5d-455d-8dba-22f23d880c58}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RaT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {972d7ca9-3cbc-4f14-bffb-ff9d88660f82}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_AhWt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {af89a548-2918-43da-8de0-d5cdd20652bb}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RaW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5bdf0dae-62ba-415b-9f9c-5ca74aecfee0}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_AhT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0e6b9c23-a3ab-4131-9031-179ede231b16}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_AhW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c7077f33-3903-47d8-a185-ccbb8f9a42df}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {87577c0f-fbe0-4038-8770-d33913fb6e5d}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1ca1e917-145e-48b7-ab04-8b933b915c8f}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {384aff5a-5d19-42d8-bde8-d93863b08b5d}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7da32704-059d-4fd6-90df-7e751dbca8f5}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c58f6db6-144f-4392-a17b-3f4f24176847}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6c3552f0-7f60-4358-84ab-ab6c9ab895ff}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f014928e-8288-41d2-8464-2450b57d86fa}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cac059db-d358-4c2a-9994-e3a3a622a4a0}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c89bb129-0c13-418f-a931-0eb6db1c7ff1}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {30bdb9ee-ae02-4b75-84c9-1097b1f20e8b}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {174f9dba-6278-442b-b79f-5642d00fedf5}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {1d41a8cd-887a-4827-9fa0-ca906d58efbb}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_unit_2_htg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_unit_2_htg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_unit_2_htg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_unit_2_htg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_unit_2_htg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_unit_2_htg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_unit_2_htg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_unit_2_htg_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_unit_2_htg_asys_AhTt res_ds_res_ashp_unit_2_htg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_unit_2_htg_asys_AhT res_ds_res_ashp_unit_2_htg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_unit_2_htg_asys_RaT res_ds_res_ashp_unit_2_htg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_unit_2_htg_asys_AhWt res_ds_res_ashp_unit_2_htg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_unit_2_htg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_unit_2_htg_asys_RaW-res_ds_res_ashp_unit_2_htg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_unit_2_htg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_unit_2_htg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_unit_2_htg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_unit_2_htg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_unit_2_htg_asys_FanRtf/(res_ds_res_ashp_unit_2_htg_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_unit_2_htg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_unit_2_htg_asys_AhTt-res_ds_res_ashp_unit_2_htg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_unit_2_htg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_unit_2_htg_asys_SupDCnToLv = res_ds_res_ashp_unit_2_htg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_unit_2_htg_asys_SupDCnToAh = 0-res_ds_res_ashp_unit_2_htg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_unit_2_htg_asys_FanRtf/(res_ds_res_ashp_unit_2_htg_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_unit_2_htg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_unit_2_htg_asys_RaT-res_ds_res_ashp_unit_2_htg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_unit_2_htg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_unit_2_htg_asys_RetDCnToPl=res_ds_res_ashp_unit_2_htg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_unit_2_htg_asys_RetDCnToAh=0-res_ds_res_ashp_unit_2_htg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_unit_2_htg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_unit_2_htg_asys_AhT-res_ds_res_ashp_unit_2_htg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_unit_2_htg_asys_RetSLk=f_ret*res_ds_res_ashp_unit_2_htg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_unit_2_htg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_unit_2_htg_asys_AhWt-res_ds_res_ashp_unit_2_htg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_unit_2_htg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAh=res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_unit_2_htg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_unit_2_htg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_unit_2_htg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_unit_2_htg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_unit_2_htg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_unit_2_htg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_unit_2_htg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_unit_2_htg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_unit_2_htg_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_unit_2_htg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {067de141-69b3-44d1-b321-797d58f546fd}, !- Handle
  res_ds_res_ashp_unit_2_htg_asys_program, !- Name
  Set res_ds_res_ashp_unit_2_htg_asys_AhMfr = res_ds_res_ashp_unit_2_htg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_unit_2_htg_asys_FanRtf = res_ds_res_ashp_unit_2_htg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_unit_2_htg_asys_AhVfr = res_ds_res_ashp_unit_2_htg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_unit_2_htg_asys_AhTt = res_ds_res_ashp_unit_2_htg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_unit_2_htg_asys_AhWt = res_ds_res_ashp_unit_2_htg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_unit_2_htg_asys_RaT = res_ds_res_ashp_unit_2_htg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_unit_2_htg_asys_RaW = res_ds_res_ashp_unit_2_htg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_unit_2_htg_asys_AhT = res_ds_res_ashp_unit_2_htg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_unit_2_htg_asys_AhW = res_ds_res_ashp_unit_2_htg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_unit_2_htg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_unit_2_htg_asys_SupSLkToLvEq_act = res_ds_res_ashp_unit_2_htg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_unit_2_htg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_unit_2_htg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_unit_2_htg_asys_SupDCnToLvEq_act = res_ds_res_ashp_unit_2_htg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_unit_2_htg_asys_SupDCnToAhEq_act = res_ds_res_ashp_unit_2_htg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_unit_2_htg_asys_SupSLkToAhEq_act = res_ds_res_ashp_unit_2_htg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_unit_2_htg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_unit_2_htg_asys_RetSLkEq_act = res_ds_res_ashp_unit_2_htg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_unit_2_htg_asys_RetLatLkEq_act = res_ds_res_ashp_unit_2_htg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_unit_2_htg_asys_RetDCnToPlEq_act = res_ds_res_ashp_unit_2_htg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_unit_2_htg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_unit_2_htg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_unit_2_htg_asys_AhToLivMix_act = res_ds_res_ashp_unit_2_htg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_unit_2_htg_asys_LivToAhMix_act = res_ds_res_ashp_unit_2_htg_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {f25e7b7a-f3c1-45e7-9fec-73805823d978}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_win_s,  !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}, !- Handle
  res ds res ashp_unit 2 clg asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d86514ba-bce2-4dbf-b5c9-ae09479b01b0}, !- Zone Air Inlet Port List
  {cefb7de0-e789-4f7f-9764-21f5fd153569}, !- Zone Air Exhaust Port List
  {1ec599d4-31c4-4429-91d5-02ed9b5f1195}, !- Zone Air Node Name
  {f0024ae0-e5f3-4310-81ea-90d677c3de88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25bb2a68-c367-410a-9973-dfe18049cc22}, !- Handle
  Node 216,                               !- Name
  {1ec599d4-31c4-4429-91d5-02ed9b5f1195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ec599d4-31c4-4429-91d5-02ed9b5f1195}, !- Handle
  {2bf36433-bdf1-454c-a6ff-19b535ac73bf}, !- Name
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}, !- Source Object
  11,                                     !- Outlet Port
  {25bb2a68-c367-410a-9973-dfe18049cc22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d86514ba-bce2-4dbf-b5c9-ae09479b01b0}, !- Handle
  {b6025164-51e1-451d-9016-3282ef12236c}, !- Name
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}; !- HVAC Component

OS:PortList,
  {cefb7de0-e789-4f7f-9764-21f5fd153569}, !- Handle
  {9217bc16-4259-4d6e-b563-9fb737e2f786}, !- Name
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}; !- HVAC Component

OS:PortList,
  {f0024ae0-e5f3-4310-81ea-90d677c3de88}, !- Handle
  {531fc071-0365-4c38-8e2d-c67ded58134c}, !- Name
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}; !- HVAC Component

OS:Sizing:Zone,
  {b06cb8d1-c4dd-4161-9152-8e18d4b17d30}, !- Handle
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98e7fd04-abac-4ec9-8297-cd08a04d2156}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}; !- Thermal Zone

OS:Space,
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Handle
  res ds res ashp_unit 2 clg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}; !- Thermal Zone Name

OS:Surface,
  {af68f253-b6ca-4cdf-9ef0-48900431db0c}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d56328a-121f-4d60-b27d-7eef18876709}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9159de12-cd1e-429a-8711-c0560d327090}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeae7107-6c92-47bb-a7a8-5e6238c3ce76}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba0d39f6-4171-4ee7-8ba6-8a7ab8c296d4}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62e7e883-c5bf-48a5-9b96-92631abbf45d}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {2a31b354-d140-4046-99d3-afd5ac4e2840}, !- Handle
  {ba0d39f6-4171-4ee7-8ba6-8a7ab8c296d4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1925dcd5-8e27-4585-b1eb-ba67bbd91f3b}, !- Handle
  {aeae7107-6c92-47bb-a7a8-5e6238c3ce76}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2e3f67dd-8faa-416b-986d-29b797637d43}, !- Handle
  {62e7e883-c5bf-48a5-9b96-92631abbf45d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5d7be99e-a625-4e22-b300-cd03fb3e8e49}, !- Handle
  {6d56328a-121f-4d60-b27d-7eef18876709}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5d6b7733-bcad-442a-bf99-044b367caf4c}, !- Handle
  {af68f253-b6ca-4cdf-9ef0-48900431db0c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d297f145-5bc3-4dbe-962f-a38f0a3aab94}, !- Handle
  {9159de12-cd1e-429a-8711-c0560d327090}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {30f95316-d542-4881-a4b4-2989d57cdab8}, !- Handle
  res ashp|unit 2 clg asys return plenum, !- Name
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}, !- ThermalZone
  {46cbde4f-95fc-49a4-8753-46cd8cc8ebd0}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {10fb1331-82f8-4159-a5e5-003bf20fc023}; !- Inlet Node 1

OS:Node,
  {03d21a5c-8311-45a9-94a3-3ade9640098f}, !- Handle
  Node 219,                               !- Name
  {46cbde4f-95fc-49a4-8753-46cd8cc8ebd0}, !- Inlet Port
  {edbb273b-a7eb-4125-98fb-1c8f4b0fc497}; !- Outlet Port

OS:Connection,
  {10fb1331-82f8-4159-a5e5-003bf20fc023}, !- Handle
  {dfc1dcc3-0c88-4c3c-ad57-bebaa22b2ee4}, !- Name
  {f6c0bf6b-7420-42dd-90c6-cfc74aa342ac}, !- Source Object
  3,                                      !- Outlet Port
  {30f95316-d542-4881-a4b4-2989d57cdab8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46cbde4f-95fc-49a4-8753-46cd8cc8ebd0}, !- Handle
  {423b919d-8b2d-40a2-97fd-096b7f2fff2a}, !- Name
  {30f95316-d542-4881-a4b4-2989d57cdab8}, !- Source Object
  3,                                      !- Outlet Port
  {03d21a5c-8311-45a9-94a3-3ade9640098f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbb273b-a7eb-4125-98fb-1c8f4b0fc497}, !- Handle
  {1eabe6ac-c8f8-4209-ac1f-f53369498958}, !- Name
  {03d21a5c-8311-45a9-94a3-3ade9640098f}, !- Source Object
  3,                                      !- Outlet Port
  {fe252a0c-5549-448e-b28b-107f98d6e4a6}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {3b98169a-f40a-4fd4-aea9-4d0c328283f8}, !- Handle
  res ds res ashp_unit 2 clg asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b6ccdd58-ce91-42a6-8403-cdb9824c892e}, !- Handle
  res ds res ashp_unit 2 clg asys SupSLkToLvEq, !- Name
  {3b98169a-f40a-4fd4-aea9-4d0c328283f8}, !- Other Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3734f968-405a-4b75-bd1d-c42c0ea8cdde}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupSLkToLvEq_act, !- Name
  {b6ccdd58-ce91-42a6-8403-cdb9824c892e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {11249a59-39ee-4110-aeea-e9d0b8cd450a}, !- Handle
  res ds res ashp_unit 2 clg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c530cf9e-57bb-414c-9c1a-79c1d5b85ba3}, !- Handle
  res ds res ashp_unit 2 clg asys SupLatLkToLvEq, !- Name
  {11249a59-39ee-4110-aeea-e9d0b8cd450a}, !- Other Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1591f7a1-a780-4abf-a5b8-1dfe3adb7d7a}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupLatLkToLvEq_act, !- Name
  {c530cf9e-57bb-414c-9c1a-79c1d5b85ba3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {94f76419-1a6e-49d4-8961-c6c43ab81eb7}, !- Handle
  res ds res ashp_unit 2 clg asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {561fa160-45c3-4041-9d54-a31821933ae3}, !- Handle
  res ds res ashp_unit 2 clg asys SupDCnToLvEq, !- Name
  {94f76419-1a6e-49d4-8961-c6c43ab81eb7}, !- Other Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fd434d9e-d369-494c-ac0d-09e80c80d949}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupDCnToLvEq_act, !- Name
  {561fa160-45c3-4041-9d54-a31821933ae3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d4be4636-32cc-4586-ae0e-dfb8323e8a59}, !- Handle
  res ds res ashp_unit 2 clg asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e9faa0f1-f623-4495-93c9-96ec730d969c}, !- Handle
  res ds res ashp_unit 2 clg asys SupDCnToAhEq, !- Name
  {d4be4636-32cc-4586-ae0e-dfb8323e8a59}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4814a253-f7a2-448a-a4a1-f1f29bdc77dc}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupDCnToAhEq_act, !- Name
  {e9faa0f1-f623-4495-93c9-96ec730d969c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {47daf852-265f-4e03-9c97-80ec63200d86}, !- Handle
  res ds res ashp_unit 2 clg asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ddc167ef-d853-4a52-a10b-abeba839bd07}, !- Handle
  res ds res ashp_unit 2 clg asys RetDCnToPlEq, !- Name
  {47daf852-265f-4e03-9c97-80ec63200d86}, !- Other Equipment Definition Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ce0c58a8-58c7-48a5-b078-7dba827dbad5}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RetDCnToPlEq_act, !- Name
  {ddc167ef-d853-4a52-a10b-abeba839bd07}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {70eee621-1e99-4fae-bffb-d08201da8128}, !- Handle
  res ds res ashp_unit 2 clg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0eab7795-e5e5-465f-bc91-650a10d4f173}, !- Handle
  res ds res ashp_unit 2 clg asys RetDCnToAhEquip, !- Name
  {70eee621-1e99-4fae-bffb-d08201da8128}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {55c45293-c23f-4907-b8b9-393be8a33721}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RetDCnToAhEquip_act, !- Name
  {0eab7795-e5e5-465f-bc91-650a10d4f173}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {be9f4893-205f-40e2-a339-f4139751afeb}, !- Handle
  res ds res ashp_unit 2 clg asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {27bbbf8f-d366-4223-aeb0-d415780b2a12}, !- Handle
  res ds res ashp_unit 2 clg asys SupSLkToAhEq, !- Name
  {be9f4893-205f-40e2-a339-f4139751afeb}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8f71c000-36c7-4d0a-8cff-e4648dfa3d47}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupSLkToAhEq_act, !- Name
  {27bbbf8f-d366-4223-aeb0-d415780b2a12}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {678a50e9-3afa-4f07-adfc-e6d788de0187}, !- Handle
  res ds res ashp_unit 2 clg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {dab2992f-a922-4914-be92-e21b879843b5}, !- Handle
  res ds res ashp_unit 2 clg asys SupLatLkToAhEq, !- Name
  {678a50e9-3afa-4f07-adfc-e6d788de0187}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c9957bbc-0767-4eb0-8548-4202d047c8ea}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAhEq_act, !- Name
  {dab2992f-a922-4914-be92-e21b879843b5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3cf40d65-c560-4eb0-9b8b-29626fe579ee}, !- Handle
  res ds res ashp_unit 2 clg asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2769fd97-cee7-4f0b-a25a-5acf5955be31}, !- Handle
  res ds res ashp_unit 2 clg asys RetSLkEq, !- Name
  {3cf40d65-c560-4eb0-9b8b-29626fe579ee}, !- Other Equipment Definition Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6eefd4f4-c359-4f7d-85f7-c46de8cfc18a}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RetSLkEq_act, !- Name
  {2769fd97-cee7-4f0b-a25a-5acf5955be31}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {757bd0d8-4c19-49ef-ba48-5f10c77edf36}, !- Handle
  res ds res ashp_unit 2 clg asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {495cabb4-98a3-4b15-982a-b2ee8d043327}, !- Handle
  res ds res ashp_unit 2 clg asys RetLatLkEq, !- Name
  {757bd0d8-4c19-49ef-ba48-5f10c77edf36}, !- Other Equipment Definition Name
  {54ef7e72-b48d-435d-9531-28585a7d2827}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {793b2593-3d85-474b-8a4c-6862f3915be2}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RetLatLkEq_act, !- Name
  {495cabb4-98a3-4b15-982a-b2ee8d043327}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {fd4c238e-d4c4-4fa9-8c90-98e5f4bdf8fe}, !- Handle
  res ds res ashp_unit 2 clg asys AhToLivMix, !- Name
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d1d0e334-a3e5-4dfb-b751-a3ead31507f2}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_AhToLivMix_act, !- Name
  {fd4c238e-d4c4-4fa9-8c90-98e5f4bdf8fe}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {568d49b2-98e3-4a29-8b36-d4ba0e65316f}, !- Handle
  res ds res ashp_unit 2 clg asys LivToAhMix, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d3b1d187-1231-4ccc-adcf-ace4955bc68d}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_LivToAhMix_act, !- Name
  {568d49b2-98e3-4a29-8b36-d4ba0e65316f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {99c1d604-691b-4958-8115-208b3e3059aa}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_ah_mfr_s, !- Name
  Node 122,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2310c007-1ef9-4a67-b61a-6d214ed70cef}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_ah_vfr_s, !- Name
  Node 122,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1db5c6b1-0a3b-4fc9-acd0-2a4d1ff2c9e7}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_ah_tt_s, !- Name
  Node 122,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42b120dc-4905-4958-8442-4db30163f871}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_ra_t_s, !- Name
  Node 125,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {81abef03-dc27-47c6-b840-e40d7ed76400}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_ah_wt_s, !- Name
  Node 122,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df35167e-a8bc-4e87-aba3-e47cdd7c0593}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_ra_w_s, !- Name
  Node 125,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03fbfc45-fbd1-44b1-951f-220b1e8c3431}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_ah_t_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {daf857ee-02c4-4896-a2ed-b08f9bfc61b7}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_ah_w_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a26793e-d94d-4aed-817d-5ccbc26f06f6}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_AhMfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b17ea621-3646-43c4-a21d-8b1cd3ca707d}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {60b7fa07-b401-4d09-b00f-fa37a2a18299}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_AhVfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {22db63b9-d9b4-40a1-80bb-3b50e4065cdf}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_AhTt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {33111f0a-c87b-4e49-8d70-2516aa75e797}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RaT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f577b152-191c-4068-b1a5-8422d4d58c85}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_AhWt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4429c56a-dcf1-4a37-b6ae-8ada0c706667}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RaW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {35aba2d4-9299-448a-b1ba-c38aa75f2b0e}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_AhT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7a009357-7b56-4303-8548-0778b050f2fe}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_AhW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {00225d57-c1d2-464f-85fb-5317ebcc46cc}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bbe5a308-4aa3-4b37-acaa-7b8851bd0003}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d500afc0-8d4f-4620-9738-061445b52922}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7d897a47-5d3a-4ea0-975a-68781f4460c6}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d3e752a9-9a59-42f0-9d78-9d599f8998d1}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9c341042-bc23-4c08-84dc-78510a6c1812}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2ee0bfa5-6529-4394-9145-9702cd3d9d36}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {17d62ad1-71a7-41d1-8c6d-11894f9c5b3d}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5e7c6195-f1ca-42d1-8b8f-8925db0b4b26}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ba275a27-c694-4362-addf-15b10e8fe833}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8dbaea22-3a7c-434f-a59d-63882dcc65ec}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c518a9e7-9663-4424-96df-cf4b15470032}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {d1f7e449-1a42-4a39-8f04-2de2fd88d130}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_unit_2_clg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_unit_2_clg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_unit_2_clg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_unit_2_clg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_unit_2_clg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_unit_2_clg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_unit_2_clg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_unit_2_clg_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_unit_2_clg_asys_AhTt res_ds_res_ashp_unit_2_clg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_unit_2_clg_asys_AhT res_ds_res_ashp_unit_2_clg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_unit_2_clg_asys_RaT res_ds_res_ashp_unit_2_clg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_unit_2_clg_asys_AhWt res_ds_res_ashp_unit_2_clg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_unit_2_clg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_unit_2_clg_asys_RaW-res_ds_res_ashp_unit_2_clg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_unit_2_clg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_unit_2_clg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_unit_2_clg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_unit_2_clg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_unit_2_clg_asys_FanRtf/(res_ds_res_ashp_unit_2_clg_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_unit_2_clg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_unit_2_clg_asys_AhTt-res_ds_res_ashp_unit_2_clg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_unit_2_clg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_unit_2_clg_asys_SupDCnToLv = res_ds_res_ashp_unit_2_clg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_unit_2_clg_asys_SupDCnToAh = 0-res_ds_res_ashp_unit_2_clg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_unit_2_clg_asys_FanRtf/(res_ds_res_ashp_unit_2_clg_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_unit_2_clg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_unit_2_clg_asys_RaT-res_ds_res_ashp_unit_2_clg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_unit_2_clg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_unit_2_clg_asys_RetDCnToPl=res_ds_res_ashp_unit_2_clg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_unit_2_clg_asys_RetDCnToAh=0-res_ds_res_ashp_unit_2_clg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_unit_2_clg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_unit_2_clg_asys_AhT-res_ds_res_ashp_unit_2_clg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_unit_2_clg_asys_RetSLk=f_ret*res_ds_res_ashp_unit_2_clg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_unit_2_clg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_unit_2_clg_asys_AhWt-res_ds_res_ashp_unit_2_clg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_unit_2_clg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAh=res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_unit_2_clg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_unit_2_clg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_unit_2_clg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_unit_2_clg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_unit_2_clg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_unit_2_clg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_unit_2_clg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_unit_2_clg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_unit_2_clg_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_unit_2_clg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {4099e2bd-668a-4455-815e-4f96edae36c1}, !- Handle
  res_ds_res_ashp_unit_2_clg_asys_program, !- Name
  Set res_ds_res_ashp_unit_2_clg_asys_AhMfr = res_ds_res_ashp_unit_2_clg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_unit_2_clg_asys_FanRtf = res_ds_res_ashp_unit_2_clg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_unit_2_clg_asys_AhVfr = res_ds_res_ashp_unit_2_clg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_unit_2_clg_asys_AhTt = res_ds_res_ashp_unit_2_clg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_unit_2_clg_asys_AhWt = res_ds_res_ashp_unit_2_clg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_unit_2_clg_asys_RaT = res_ds_res_ashp_unit_2_clg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_unit_2_clg_asys_RaW = res_ds_res_ashp_unit_2_clg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_unit_2_clg_asys_AhT = res_ds_res_ashp_unit_2_clg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_unit_2_clg_asys_AhW = res_ds_res_ashp_unit_2_clg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_unit_2_clg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_unit_2_clg_asys_SupSLkToLvEq_act = res_ds_res_ashp_unit_2_clg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_unit_2_clg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_unit_2_clg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_unit_2_clg_asys_SupDCnToLvEq_act = res_ds_res_ashp_unit_2_clg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_unit_2_clg_asys_SupDCnToAhEq_act = res_ds_res_ashp_unit_2_clg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_unit_2_clg_asys_SupSLkToAhEq_act = res_ds_res_ashp_unit_2_clg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_unit_2_clg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_unit_2_clg_asys_RetSLkEq_act = res_ds_res_ashp_unit_2_clg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_unit_2_clg_asys_RetLatLkEq_act = res_ds_res_ashp_unit_2_clg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_unit_2_clg_asys_RetDCnToPlEq_act = res_ds_res_ashp_unit_2_clg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_unit_2_clg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_unit_2_clg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_unit_2_clg_asys_AhToLivMix_act = res_ds_res_ashp_unit_2_clg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_unit_2_clg_asys_LivToAhMix_act = res_ds_res_ashp_unit_2_clg_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Handle
  res mv_2 range exhaust schedule,        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {35a076fc-11ac-4a26-95ae-e545b379f391}, !- Default Day Schedule Name
  {f85da486-cbc0-479c-91ac-a40c7a201ba9}, !- Summer Design Day Schedule Name
  {fab071e4-52f3-49c5-a41e-448858a19150}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35a076fc-11ac-4a26-95ae-e545b379f391}, !- Handle
  Schedule Day 130,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0bcda6c-0119-416f-a539-284c1c024c4a}, !- Handle
  res mv_2 range exhaust schedule allday rule1, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5ec6b3d1-992d-4707-8926-28dcd7d5d05b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ec6b3d1-992d-4707-8926-28dcd7d5d05b}, !- Handle
  res mv_2 range exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {805ee4ee-b1e9-48f3-ba1e-c95ca74693c9}, !- Handle
  res mv_2 range exhaust schedule allday rule2, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5540448b-7a26-45bc-a223-6b686579c165}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5540448b-7a26-45bc-a223-6b686579c165}, !- Handle
  res mv_2 range exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94998bff-fc20-4cac-a984-bbabaf2222c8}, !- Handle
  res mv_2 range exhaust schedule allday rule3, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e53f3341-7ff7-49af-89dd-faaa6d64e790}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e53f3341-7ff7-49af-89dd-faaa6d64e790}, !- Handle
  res mv_2 range exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0dd81ac2-1350-4077-8c2d-a663331bc861}, !- Handle
  res mv_2 range exhaust schedule allday rule4, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d90d63ca-48e5-4f68-ab07-8243f750472b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d90d63ca-48e5-4f68-ab07-8243f750472b}, !- Handle
  res mv_2 range exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a034caf8-0505-4b4e-9aa7-696093299ed0}, !- Handle
  res mv_2 range exhaust schedule allday rule5, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b5e94609-2d57-4ab0-ac2d-9f25174ac181}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5e94609-2d57-4ab0-ac2d-9f25174ac181}, !- Handle
  res mv_2 range exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32e22b3c-e8fc-43ef-b935-bbc8d7b02cba}, !- Handle
  res mv_2 range exhaust schedule allday rule6, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a16e9dc9-2836-4a88-8331-0f0b81ab99a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a16e9dc9-2836-4a88-8331-0f0b81ab99a7}, !- Handle
  res mv_2 range exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eaa4a4ff-2497-43e7-833b-c033572a0079}, !- Handle
  res mv_2 range exhaust schedule allday rule7, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {da1b40f0-8c52-4b7d-94c2-75e96afb92d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da1b40f0-8c52-4b7d-94c2-75e96afb92d9}, !- Handle
  res mv_2 range exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {439b5ac8-ae6e-4257-a022-edc6311f62c4}, !- Handle
  res mv_2 range exhaust schedule allday rule8, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1b69bceb-31b7-4097-ab77-7a542c5167e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b69bceb-31b7-4097-ab77-7a542c5167e7}, !- Handle
  res mv_2 range exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63f44e5c-d6ce-4432-b71c-d0323236933a}, !- Handle
  res mv_2 range exhaust schedule allday rule9, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {03752ce8-2f26-43f0-b010-c9d250453549}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03752ce8-2f26-43f0-b010-c9d250453549}, !- Handle
  res mv_2 range exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df468d8f-4eca-44dd-aea4-d8f8c830421d}, !- Handle
  res mv_2 range exhaust schedule allday rule10, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {55cdd38c-d820-47b7-b290-d64b9d489f30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55cdd38c-d820-47b7-b290-d64b9d489f30}, !- Handle
  res mv_2 range exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f58918f-5552-4c13-90b1-19bd6c3e6e3d}, !- Handle
  res mv_2 range exhaust schedule allday rule11, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a879330a-1f23-453f-aa18-8a53e65b6964}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a879330a-1f23-453f-aa18-8a53e65b6964}, !- Handle
  res mv_2 range exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {830a4e28-9e73-4eee-97b9-77fb99c74d3e}, !- Handle
  res mv_2 range exhaust schedule allday rule12, !- Name
  {8d9a7922-3272-491f-9fc3-da33516ae5b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afd7b2ab-dfa2-4a1c-84de-460182928720}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afd7b2ab-dfa2-4a1c-84de-460182928720}, !- Handle
  res mv_2 range exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fab071e4-52f3-49c5-a41e-448858a19150}, !- Handle
  res mv_2 range exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f85da486-cbc0-479c-91ac-a40c7a201ba9}, !- Handle
  res mv_2 range exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0948313b-7cf7-4ef6-9884-ff6ead77efaa}, !- Handle
  res_infil_2_range_sch_s,                !- Name
  res mv_2 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Handle
  res mv_2 bath exhaust schedule,         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {145e2e7e-0c4b-4e1b-8dd0-86657ce51934}, !- Default Day Schedule Name
  {d1774c7f-779a-43d7-a9f5-b4b0781a9332}, !- Summer Design Day Schedule Name
  {cc688f9a-d042-4fb9-8e0c-13fb4652498d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {145e2e7e-0c4b-4e1b-8dd0-86657ce51934}, !- Handle
  Schedule Day 131,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63560bed-9297-4d4e-863d-6a99b6a6493e}, !- Handle
  res mv_2 bath exhaust schedule allday rule1, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {29f3b081-024b-4a06-9112-b4c17f177ee0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29f3b081-024b-4a06-9112-b4c17f177ee0}, !- Handle
  res mv_2 bath exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47d25c0f-c380-429e-92f5-48ae1bd39c05}, !- Handle
  res mv_2 bath exhaust schedule allday rule2, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {743c8cd3-134e-445a-a8d1-810de7a007d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {743c8cd3-134e-445a-a8d1-810de7a007d5}, !- Handle
  res mv_2 bath exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5d3da81-d70a-48a0-b4b0-18cde649e445}, !- Handle
  res mv_2 bath exhaust schedule allday rule3, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {630a98f3-827b-431e-a9ce-c82a086ca240}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {630a98f3-827b-431e-a9ce-c82a086ca240}, !- Handle
  res mv_2 bath exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5cf8e483-1912-4c2e-aa65-91899317bd8d}, !- Handle
  res mv_2 bath exhaust schedule allday rule4, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c6f33df4-4844-431d-ad78-ff632656f0b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c6f33df4-4844-431d-ad78-ff632656f0b3}, !- Handle
  res mv_2 bath exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0ab5444-0fb7-4525-9370-2e6e5f001651}, !- Handle
  res mv_2 bath exhaust schedule allday rule5, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a8705a97-7ee0-414e-8b45-c2aa9ca99538}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8705a97-7ee0-414e-8b45-c2aa9ca99538}, !- Handle
  res mv_2 bath exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63487727-1b7a-4f8a-a72b-a26357970b8f}, !- Handle
  res mv_2 bath exhaust schedule allday rule6, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {755e3712-7e1b-4565-ac00-9422702e7336}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {755e3712-7e1b-4565-ac00-9422702e7336}, !- Handle
  res mv_2 bath exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57db080a-a82f-45a1-a984-3ed6a0644685}, !- Handle
  res mv_2 bath exhaust schedule allday rule7, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d89c2252-612a-4ba8-873f-8de9eb63b6aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d89c2252-612a-4ba8-873f-8de9eb63b6aa}, !- Handle
  res mv_2 bath exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1fca940-c160-4f29-a395-c361e3bad716}, !- Handle
  res mv_2 bath exhaust schedule allday rule8, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fe75c948-986d-478a-8109-9c8884c64fe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe75c948-986d-478a-8109-9c8884c64fe4}, !- Handle
  res mv_2 bath exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba212895-bdf8-4e1e-9284-0f97de47c0f9}, !- Handle
  res mv_2 bath exhaust schedule allday rule9, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {be550327-c8a8-4acf-a49d-17f3844b4bde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be550327-c8a8-4acf-a49d-17f3844b4bde}, !- Handle
  res mv_2 bath exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7f2c3c9-623d-4774-b6a1-088a8bc963eb}, !- Handle
  res mv_2 bath exhaust schedule allday rule10, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a3bd3958-a699-4fad-8aca-a5de52982cb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3bd3958-a699-4fad-8aca-a5de52982cb2}, !- Handle
  res mv_2 bath exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06a056d7-099c-41c2-a98a-34c68ca40630}, !- Handle
  res mv_2 bath exhaust schedule allday rule11, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8f21732-4ae1-4abc-bee2-68f18ce38be8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8f21732-4ae1-4abc-bee2-68f18ce38be8}, !- Handle
  res mv_2 bath exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {928d2996-78cb-4c3f-bbc7-76a1ce98b66b}, !- Handle
  res mv_2 bath exhaust schedule allday rule12, !- Name
  {7aa7eb04-447d-4c10-8834-a6d327fd25f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1118ea38-e018-4810-9175-179ae4a60ece}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1118ea38-e018-4810-9175-179ae4a60ece}, !- Handle
  res mv_2 bath exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cc688f9a-d042-4fb9-8e0c-13fb4652498d}, !- Handle
  res mv_2 bath exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1774c7f-779a-43d7-a9f5-b4b0781a9332}, !- Handle
  res mv_2 bath exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {38021772-962c-45c0-8f1d-ec3b53a068ea}, !- Handle
  res_infil_2_bath_sch_s,                 !- Name
  res mv_2 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3d821c22-e4c3-4214-a865-e088f60d862f}, !- Handle
  res_infil_2_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {6ed70069-e0cc-4364-b547-94dae70d4fe4}, !- Handle
  res infil_2 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {06e968a6-2fde-41b0-94df-b59f09ea526f}, !- Handle
  res infil_2 house fan,                  !- Name
  {6ed70069-e0cc-4364-b547-94dae70d4fe4}, !- Electric Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_2 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {552b4545-ae9b-424e-af0f-98a2bf57bd93}, !- Handle
  res_infil_2_house_fan_act,              !- Name
  {06e968a6-2fde-41b0-94df-b59f09ea526f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {9afeaf07-8f6f-4eee-bf0f-345b24db8cad}, !- Handle
  res infil_2 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7561b951-881a-4460-9568-18cd46e4fb35}, !- Handle
  res infil_2 range fan,                  !- Name
  {9afeaf07-8f6f-4eee-bf0f-345b24db8cad}, !- Electric Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_2 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {be7b1cb2-2aa0-4d99-aefd-5824653308fe}, !- Handle
  res_infil_2_range_fan_act,              !- Name
  {7561b951-881a-4460-9568-18cd46e4fb35}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {d60fa4f0-f350-460d-80ef-1e78b4c43328}, !- Handle
  res infil_2 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fb4bb0c0-0e51-4c28-a7aa-4555761ad2f7}, !- Handle
  res infil_2 bath fan,                   !- Name
  {d60fa4f0-f350-460d-80ef-1e78b4c43328}, !- Electric Equipment Definition Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_2 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ac6be6b3-3bf7-48f3-a15c-e0751a183e18}, !- Handle
  res_infil_2_bath_fan_act,               !- Name
  {fb4bb0c0-0e51-4c28-a7aa-4555761ad2f7}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {40421b6e-9f5a-4bed-99e2-18d2c4d3ea2f}, !- Handle
  res infil_2 flow,                       !- Name
  {453c92e7-d1ea-4905-9063-5434597a2c82}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {10c49921-f530-4b56-9c4e-c8aaa3a51e8e}, !- Handle
  res_infil_2_flow_act,                   !- Name
  {40421b6e-9f5a-4bed-99e2-18d2c4d3ea2f}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c7a88ca4-3f0d-4ed9-a896-337e667f1576}, !- Handle
  res_infil_2_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0174,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_2_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_2_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_2_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ashp_unit_2_htg_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ashp_unit_2_htg_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ashp_unit_2_clg_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ashp_unit_2_clg_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_2_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_2_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_2_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_2_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_2_flow_act = (@Max res_infil_2_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {f6bbf075-ba63-4cf9-b641-de1f114aac25}, !- Handle
  res af_2 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c7a88ca4-3f0d-4ed9-a896-337e667f1576}, !- Program Name 1
  {e6f92ed6-284d-4329-9da9-ac285996defc}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {cbc3c1ef-3871-4311-aa3a-95f0d6a8b71a}, !- Handle
  res ds res ashp_unit 2 htg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {067de141-69b3-44d1-b321-797d58f546fd}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ac4fb615-50eb-4773-989b-be8b2adb4192}, !- Handle
  res ds res ashp_unit 2 clg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {4099e2bd-668a-4455-815e-4f96edae36c1}; !- Program Name 1

OS:AdditionalProperties,
  {e8ee89b7-5103-4d20-b86c-3a097ba99445}, !- Handle
  {011ef4df-8384-4cfe-864a-c113348b0805}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16914830235379294,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.130354779242555;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {bb267b97-79f5-4c30-a0d4-86257a5a03f5}, !- Handle
  res_af_3_tin_s,                         !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d5f0b0fe-fbb4-4ea1-ad15-90acb85f565c}, !- Handle
  res_af_3_tt_s,                          !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Handle
  res nv_3 temp schedule,                 !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {578a4585-86dc-4b2b-9f7b-6d59cc27c879}; !- Default Day Schedule Name

OS:Schedule:Day,
  {578a4585-86dc-4b2b-9f7b-6d59cc27c879}, !- Handle
  Schedule Day 132,                       !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ab3a82f-2489-4ab5-be75-f8c710bf0b3a}, !- Handle
  res nv_3 temp schedule allday rule1,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {17d3932a-fcb6-40bf-9ae1-c4583ec59832}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17d3932a-fcb6-40bf-9ae1-c4583ec59832}, !- Handle
  res nv_3 temp schedule allday1,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4046e654-7d77-4dbc-8e66-b410d827a6f9}, !- Handle
  res nv_3 temp schedule allday rule2,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3004482f-6631-474d-bdbd-5e462a8171b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3004482f-6631-474d-bdbd-5e462a8171b2}, !- Handle
  res nv_3 temp schedule allday2,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {867f6b95-11da-442c-b91d-38302e60c9ff}, !- Handle
  res nv_3 temp schedule allday rule3,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d6b9f423-e7a5-44c6-beca-f9e9190a07ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6b9f423-e7a5-44c6-beca-f9e9190a07ec}, !- Handle
  res nv_3 temp schedule allday3,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b36f6647-5605-46c6-a5b4-3c0dd09a5960}, !- Handle
  res nv_3 temp schedule allday rule4,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {bd42edc6-5413-43a1-a5db-19e5410a1d91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd42edc6-5413-43a1-a5db-19e5410a1d91}, !- Handle
  res nv_3 temp schedule allday4,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cd0b1eb1-ffd7-4f24-80be-683ec9d88e29}, !- Handle
  res nv_3 temp schedule allday rule5,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d3f2fe59-b0df-45d1-a4cf-4bba8b9f2543}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3f2fe59-b0df-45d1-a4cf-4bba8b9f2543}, !- Handle
  res nv_3 temp schedule allday5,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {986faed5-4d2e-4963-b10f-ea4f22e920fd}, !- Handle
  res nv_3 temp schedule allday rule6,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3d68b603-fae1-4c24-bbba-78c5b1f2ee32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d68b603-fae1-4c24-bbba-78c5b1f2ee32}, !- Handle
  res nv_3 temp schedule allday6,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0466fce9-6bb1-4037-b705-23788c2917c1}, !- Handle
  res nv_3 temp schedule allday rule7,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ae13d28d-02a2-4b83-9e2d-f4e3a2db6207}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae13d28d-02a2-4b83-9e2d-f4e3a2db6207}, !- Handle
  res nv_3 temp schedule allday7,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c128e0b7-bc92-4a55-ae34-7c3d42335584}, !- Handle
  res nv_3 temp schedule allday rule8,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cd981ad1-fde3-43a0-a4b0-7c3d2b22f635}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd981ad1-fde3-43a0-a4b0-7c3d2b22f635}, !- Handle
  res nv_3 temp schedule allday8,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b8a7ed00-c461-4777-9e82-521b2ed1a775}, !- Handle
  res nv_3 temp schedule allday rule9,    !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {764989e1-dcb3-471a-a8ef-61ada2cb59c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {764989e1-dcb3-471a-a8ef-61ada2cb59c4}, !- Handle
  res nv_3 temp schedule allday9,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {300b891b-badb-4da0-b48a-8975c2a46110}, !- Handle
  res nv_3 temp schedule allday rule10,   !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b9637bf-a218-4b38-9f64-c1be33ce057a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b9637bf-a218-4b38-9f64-c1be33ce057a}, !- Handle
  res nv_3 temp schedule allday10,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f948c244-cd6a-4783-99c7-5ce9aa9b7d87}, !- Handle
  res nv_3 temp schedule allday rule11,   !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c9cdc6c-d703-4547-89f9-3670bcb7db3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c9cdc6c-d703-4547-89f9-3670bcb7db3f}, !- Handle
  res nv_3 temp schedule allday11,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6ed04a4c-24f3-477d-b733-17f90b0d52e3}, !- Handle
  res nv_3 temp schedule allday rule12,   !- Name
  {7d7ea24f-7e98-45d8-ae29-24b6a18c448b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d738faad-b203-444b-b32a-0f0f2f8f7d90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d738faad-b203-444b-b32a-0f0f2f8f7d90}, !- Handle
  res nv_3 temp schedule allday12,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Handle
  res nv_3 avail schedule,                !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {9859935e-ab68-45c7-91db-99648936e834}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9859935e-ab68-45c7-91db-99648936e834}, !- Handle
  Schedule Day 133,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {221d7176-1024-4351-906a-eca20a61f4d5}, !- Handle
  res nv_3 availability schedule allday ruleset1 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {cca811d3-3eb5-4855-8a7a-3351d28447b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cca811d3-3eb5-4855-8a7a-3351d28447b9}, !- Handle
  res nv_3 availability schedule allday1 on, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0a044d12-dffb-4c98-8fa3-3a921807cc9e}, !- Handle
  res nv_3 availability schedule allday ruleset2 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {cbcadeae-7dad-4116-a22a-079c6b38adc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cbcadeae-7dad-4116-a22a-079c6b38adc4}, !- Handle
  res nv_3 availability schedule allday1 on 1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {de78039d-1617-4182-8e76-58b1f284cac6}, !- Handle
  res nv_3 availability schedule allday ruleset3 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f06ff08c-f767-46e2-b1b3-51266016dd4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f06ff08c-f767-46e2-b1b3-51266016dd4f}, !- Handle
  res nv_3 availability schedule allday1 on 2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0de77d2b-0530-43fe-9135-e61f65844408}, !- Handle
  res nv_3 availability schedule allday ruleset4 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e7c7f9c7-b369-4b7f-b86d-3300d0e209a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7c7f9c7-b369-4b7f-b86d-3300d0e209a1}, !- Handle
  res nv_3 availability schedule allday1 on 3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3d7be451-e15c-4dc9-951c-bb78f221983b}, !- Handle
  res nv_3 availability schedule allday ruleset5 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {01e4dec3-4246-4937-915a-a042adf70509}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01e4dec3-4246-4937-915a-a042adf70509}, !- Handle
  res nv_3 availability schedule allday1 on 4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {17056a10-8912-4c0a-8f24-05c83823cef2}, !- Handle
  res nv_3 availability schedule allday ruleset6 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cfbc893d-4b62-4ecd-bf4f-63ac486ec615}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cfbc893d-4b62-4ecd-bf4f-63ac486ec615}, !- Handle
  res nv_3 availability schedule allday1 on 5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0cae09cb-a6f7-41a1-9e59-00c1eb133b6a}, !- Handle
  res nv_3 availability schedule allday ruleset7 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2ad141d4-e8fc-4721-8101-0d9e59a34e9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ad141d4-e8fc-4721-8101-0d9e59a34e9e}, !- Handle
  res nv_3 availability schedule allday1 on 6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7ddf430e-ebc1-43b8-93f2-4d26c63b8d79}, !- Handle
  res nv_3 availability schedule allday ruleset8 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e320e24e-3a15-4ce3-b345-b6d0450485fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e320e24e-3a15-4ce3-b345-b6d0450485fa}, !- Handle
  res nv_3 availability schedule allday1 on 7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {71a72f7e-b77e-4ee9-a25b-bed21f5fb3cb}, !- Handle
  res nv_3 availability schedule allday ruleset9 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5050c4af-0176-4c34-a9d4-169fdbea1bc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5050c4af-0176-4c34-a9d4-169fdbea1bc5}, !- Handle
  res nv_3 availability schedule allday1 on 8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9d16da0f-0b08-4d24-8ce7-83a0e01c8034}, !- Handle
  res nv_3 availability schedule allday ruleset10 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e264dfa6-9e32-41aa-908e-8279d4ea5cca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e264dfa6-9e32-41aa-908e-8279d4ea5cca}, !- Handle
  res nv_3 availability schedule allday1 on 9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f8e329aa-2045-4fa3-86f8-02562efe845e}, !- Handle
  res nv_3 availability schedule allday ruleset11 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cf60b95-72ba-44ce-9e3c-237172a7ddc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6cf60b95-72ba-44ce-9e3c-237172a7ddc6}, !- Handle
  res nv_3 availability schedule allday1 on 10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d385371e-1fc9-414c-a809-e6356ad67bed}, !- Handle
  res nv_3 availability schedule allday ruleset12 on, !- Name
  {71b04183-17ab-4eb8-ba9f-a17d3670d635}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcb28e25-f8cc-4dba-b52e-a2c040eb364b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcb28e25-f8cc-4dba-b52e-a2c040eb364b}, !- Handle
  res nv_3 availability schedule allday1 on 11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {42b921b9-6703-44d8-9d91-1342108c6ac5}, !- Handle
  res_nv_3_nva_s,                         !- Name
  res nv_3 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6f3be310-9fb2-498e-a973-83ee3254b9f7}, !- Handle
  res_nv_3_sp_s,                          !- Name
  res nv_3 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {004a5596-93fd-47fa-8413-8ddf504fa38b}, !- Handle
  res nv_3 flow,                          !- Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {31f27828-2967-4e39-a2ec-574e4cd21f0a}, !- Handle
  res_nv_3_flow_act,                      !- Name
  {004a5596-93fd-47fa-8413-8ddf504fa38b}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4ca55319-465c-485e-8bc3-be465dd144ae}, !- Handle
  res_nv_3_program,                       !- Name
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_3_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2472.2613780479955,           !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 0.6292632576,                 !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_3_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_3_tin_s>res_nv_3_sp_s), !- Program Line 12
  Set temp2 = (res_af_3_tin_s-res_nv_3_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_3_tin_s-res_af_3_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_3_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_3_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {f976de50-a359-4923-92f0-7f90a50822a6}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d710da66-4e96-418b-b862-0b84097dde28}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1ae15f32-f290-4ddd-8f29-06cb1cc90403}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3b1314af-b9ca-4867-a604-2bdbf9026209}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {8e2582bc-efa6-4530-8a3d-6e7332611cd1}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_fan_rtf_s, !- Name
  res ashp|unit 3 clg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fe43213f-63c7-4020-84c7-c0435a1f3362}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_fan_rtf_s, !- Name
  res ashp|unit 3 htg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a9d6ff41-f444-4ebe-9a8b-f488c18ce08d}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_win_s,  !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}, !- Handle
  res ds res ashp_unit 3 clg asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b536ceb-4a38-4a43-b2cc-f5dad3c5b21e}, !- Zone Air Inlet Port List
  {24330f83-7e24-4c21-9e81-71daef93e30f}, !- Zone Air Exhaust Port List
  {2a8c64de-6649-4ecb-b7cf-346a735eb069}, !- Zone Air Node Name
  {b0f15272-4878-4312-b20a-3481b9e9c59b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {560e18ed-08ed-4530-a02b-308a77ae88f6}, !- Handle
  Node 218,                               !- Name
  {2a8c64de-6649-4ecb-b7cf-346a735eb069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a8c64de-6649-4ecb-b7cf-346a735eb069}, !- Handle
  {eb125e50-f6c3-4fdb-b98e-eff925f4eb34}, !- Name
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}, !- Source Object
  11,                                     !- Outlet Port
  {560e18ed-08ed-4530-a02b-308a77ae88f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b536ceb-4a38-4a43-b2cc-f5dad3c5b21e}, !- Handle
  {0787160a-39ca-4cf9-a781-4747822e03d7}, !- Name
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}; !- HVAC Component

OS:PortList,
  {24330f83-7e24-4c21-9e81-71daef93e30f}, !- Handle
  {df2f3b4e-cc50-431c-9434-1af44ccab094}, !- Name
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}; !- HVAC Component

OS:PortList,
  {b0f15272-4878-4312-b20a-3481b9e9c59b}, !- Handle
  {f1c63b53-fa69-4806-8478-48287d417cf3}, !- Name
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}; !- HVAC Component

OS:Sizing:Zone,
  {c58fefcc-85e5-4ad7-b222-300f8d004d92}, !- Handle
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c6c1737-6dda-43cb-b51e-ab7aa5424c57}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}; !- Thermal Zone

OS:Space,
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Handle
  res ds res ashp_unit 3 clg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}; !- Thermal Zone Name

OS:Surface,
  {cecf0e04-950f-454b-bec4-1e71bc7521a0}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd065ba-29e0-453b-b471-7fcf6e8e5c46}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b41611-7b9b-4fac-85f4-3e5c70a5093f}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef31c64-d8c8-4738-94ef-ebb9e8767916}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905994be-4802-4dca-8dac-d4d900435f44}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38259545-61e4-4db3-abe9-5daa7e46cfe9}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {585fa146-f209-43d1-8326-660aa54d949b}, !- Handle
  {8cd065ba-29e0-453b-b471-7fcf6e8e5c46}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {250548d2-e2ce-48aa-8da9-898103cf279f}, !- Handle
  {40b41611-7b9b-4fac-85f4-3e5c70a5093f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {7ac666b5-55d0-49f1-8a76-67486948821e}, !- Handle
  {7ef31c64-d8c8-4738-94ef-ebb9e8767916}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {2178fe7c-44b8-482c-84a0-479d40bf4946}, !- Handle
  {cecf0e04-950f-454b-bec4-1e71bc7521a0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b9515945-ed14-4a01-b4a2-f7742e7cef83}, !- Handle
  {905994be-4802-4dca-8dac-d4d900435f44}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {dafb4c7a-0809-4c81-9ca5-5df29bf263e7}, !- Handle
  {38259545-61e4-4db3-abe9-5daa7e46cfe9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {0eda4bf5-b25c-40e5-88b3-f3b623d47bf2}, !- Handle
  res ashp|unit 3 clg asys return plenum, !- Name
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}, !- ThermalZone
  {3681afa4-f135-44cc-8792-f6ed5e304e15}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {749200ee-131c-40f6-a820-73ba90593068}; !- Inlet Node 1

OS:Node,
  {01bdf5dc-486e-459d-aa43-66347ad3f187}, !- Handle
  Node 221,                               !- Name
  {3681afa4-f135-44cc-8792-f6ed5e304e15}, !- Inlet Port
  {b53cd69a-551f-4cda-9b87-3a6990a31a47}; !- Outlet Port

OS:Connection,
  {749200ee-131c-40f6-a820-73ba90593068}, !- Handle
  {6eaa9fa5-2984-4a3c-a943-43f69bec949a}, !- Name
  {296dd00b-e0e8-4107-b2b6-8a693341e419}, !- Source Object
  3,                                      !- Outlet Port
  {0eda4bf5-b25c-40e5-88b3-f3b623d47bf2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3681afa4-f135-44cc-8792-f6ed5e304e15}, !- Handle
  {e3ab9b0a-4770-445c-9fa2-b7a4ac097cd1}, !- Name
  {0eda4bf5-b25c-40e5-88b3-f3b623d47bf2}, !- Source Object
  3,                                      !- Outlet Port
  {01bdf5dc-486e-459d-aa43-66347ad3f187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53cd69a-551f-4cda-9b87-3a6990a31a47}, !- Handle
  {6eca4736-3f1b-4ae4-b338-1ebe4b51787f}, !- Name
  {01bdf5dc-486e-459d-aa43-66347ad3f187}, !- Source Object
  3,                                      !- Outlet Port
  {4e3993ef-57fd-4c39-955b-b4ec107cafc1}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {256ded89-7b34-49f0-ab2e-378d4986159b}, !- Handle
  res ds res ashp_unit 3 clg asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e30df30e-9890-468d-a7a1-6d55d22cb452}, !- Handle
  res ds res ashp_unit 3 clg asys SupSLkToLvEq, !- Name
  {256ded89-7b34-49f0-ab2e-378d4986159b}, !- Other Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {22712565-3463-4abc-b877-cd3227d5b75b}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupSLkToLvEq_act, !- Name
  {e30df30e-9890-468d-a7a1-6d55d22cb452}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8147b26b-3530-44dc-a4f6-b097e1deacac}, !- Handle
  res ds res ashp_unit 3 clg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3748ec3a-ebc1-4e4b-b739-62a661dcbdf7}, !- Handle
  res ds res ashp_unit 3 clg asys SupLatLkToLvEq, !- Name
  {8147b26b-3530-44dc-a4f6-b097e1deacac}, !- Other Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0874d468-f3c4-4151-a26b-d6c3495577b8}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupLatLkToLvEq_act, !- Name
  {3748ec3a-ebc1-4e4b-b739-62a661dcbdf7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {fdd18550-4e08-411a-96c0-80dfdf8b3fe9}, !- Handle
  res ds res ashp_unit 3 clg asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f84ccfc7-f9c4-4d43-853f-6e159190f027}, !- Handle
  res ds res ashp_unit 3 clg asys SupDCnToLvEq, !- Name
  {fdd18550-4e08-411a-96c0-80dfdf8b3fe9}, !- Other Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {254e7974-4e9b-4b80-82d0-4f5316d47a40}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupDCnToLvEq_act, !- Name
  {f84ccfc7-f9c4-4d43-853f-6e159190f027}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e20ec52c-8acc-4878-9b4d-fbedf0f9ed78}, !- Handle
  res ds res ashp_unit 3 clg asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b95edeba-50d2-43a3-a4d3-5dfec76aeb65}, !- Handle
  res ds res ashp_unit 3 clg asys SupDCnToAhEq, !- Name
  {e20ec52c-8acc-4878-9b4d-fbedf0f9ed78}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {503a927d-b0f5-4ad8-a7d3-851e77829467}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupDCnToAhEq_act, !- Name
  {b95edeba-50d2-43a3-a4d3-5dfec76aeb65}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e62bc3e6-714e-4123-9336-b3d1b8cb3ef5}, !- Handle
  res ds res ashp_unit 3 clg asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4aceb8e9-0d2d-4769-8995-8e921861e5f2}, !- Handle
  res ds res ashp_unit 3 clg asys RetDCnToPlEq, !- Name
  {e62bc3e6-714e-4123-9336-b3d1b8cb3ef5}, !- Other Equipment Definition Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {53a843ee-5d36-4235-96f1-ba6757b4271d}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RetDCnToPlEq_act, !- Name
  {4aceb8e9-0d2d-4769-8995-8e921861e5f2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {08ffcda9-b253-4d4e-a848-2812bb0d7a55}, !- Handle
  res ds res ashp_unit 3 clg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {834a99e5-a741-47a4-8208-0267e8f3f4f7}, !- Handle
  res ds res ashp_unit 3 clg asys RetDCnToAhEquip, !- Name
  {08ffcda9-b253-4d4e-a848-2812bb0d7a55}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {149840df-fef9-4dd5-9e6d-bed2ca457e86}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RetDCnToAhEquip_act, !- Name
  {834a99e5-a741-47a4-8208-0267e8f3f4f7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8b157399-1f9a-44f9-a861-bc5a4bf54416}, !- Handle
  res ds res ashp_unit 3 clg asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {de9578f6-a027-47f0-99ce-b62e056b899b}, !- Handle
  res ds res ashp_unit 3 clg asys SupSLkToAhEq, !- Name
  {8b157399-1f9a-44f9-a861-bc5a4bf54416}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b67a8a08-807e-4de5-96fa-66568a62eabb}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupSLkToAhEq_act, !- Name
  {de9578f6-a027-47f0-99ce-b62e056b899b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2eba62ec-485e-4bae-993c-e158c9c89883}, !- Handle
  res ds res ashp_unit 3 clg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5adea676-7b83-479e-9692-900a1fc6be90}, !- Handle
  res ds res ashp_unit 3 clg asys SupLatLkToAhEq, !- Name
  {2eba62ec-485e-4bae-993c-e158c9c89883}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dc873589-7e80-4200-9264-c397021f1b83}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAhEq_act, !- Name
  {5adea676-7b83-479e-9692-900a1fc6be90}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {236f841d-e40c-424d-be05-8b59e652d713}, !- Handle
  res ds res ashp_unit 3 clg asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d158333b-eec1-4a74-aca5-f2bf45865013}, !- Handle
  res ds res ashp_unit 3 clg asys RetSLkEq, !- Name
  {236f841d-e40c-424d-be05-8b59e652d713}, !- Other Equipment Definition Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {245f5d29-b2c6-417b-8a41-884aa36daa1d}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RetSLkEq_act, !- Name
  {d158333b-eec1-4a74-aca5-f2bf45865013}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {016a5986-71bb-4223-b1b0-a9af73547b8c}, !- Handle
  res ds res ashp_unit 3 clg asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4498ee4a-df36-44f5-83ee-abd36a9724e3}, !- Handle
  res ds res ashp_unit 3 clg asys RetLatLkEq, !- Name
  {016a5986-71bb-4223-b1b0-a9af73547b8c}, !- Other Equipment Definition Name
  {f8d839bb-05ff-4edf-9901-5f29939f781f}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {55f3d0d5-c7d7-41a9-ae2f-b47385422be5}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RetLatLkEq_act, !- Name
  {4498ee4a-df36-44f5-83ee-abd36a9724e3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {f4801b39-fe71-4437-8382-b9b5582d18dd}, !- Handle
  res ds res ashp_unit 3 clg asys AhToLivMix, !- Name
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {c45d0138-248b-4a7d-acd9-d1a67f71c5aa}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_AhToLivMix_act, !- Name
  {f4801b39-fe71-4437-8382-b9b5582d18dd}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {11ef0467-dc84-42d3-868a-b2e37831116a}, !- Handle
  res ds res ashp_unit 3 clg asys LivToAhMix, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {8708a436-ba0f-4d82-bf82-e61142cba015}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_LivToAhMix_act, !- Name
  {11ef0467-dc84-42d3-868a-b2e37831116a}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {548df02f-d7ea-4298-bf75-f6f12f2573d1}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_ah_mfr_s, !- Name
  Node 136,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {de8a3854-404e-4eb0-a7a6-a59fc9bd5016}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_ah_vfr_s, !- Name
  Node 136,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e06c1be7-1c75-4fa9-b80f-3848deeb81cf}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_ah_tt_s, !- Name
  Node 136,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0a402f6b-331e-4d95-84d5-65140c21f46f}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_ra_t_s, !- Name
  Node 139,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c02e823b-165a-434c-9a1e-f5527481c30f}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_ah_wt_s, !- Name
  Node 136,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7af0a950-5131-405c-8560-3617feb35259}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_ra_w_s, !- Name
  Node 139,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3ab1c34-cf3d-4e68-acf0-d3ee457859ab}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_ah_t_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f2e073ff-3447-4254-a53e-556d0cd03e93}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_ah_w_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {bead989f-d84b-4e71-a141-dbf2f23c231a}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_AhMfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7560347f-05c6-4896-9348-8276215171cf}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e6d59ecb-3552-40af-a500-e899417b6ca5}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_AhVfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {88e6672b-9b1d-4462-91c0-050aeda7fa93}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_AhTt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b91fc24-7286-4658-9bd5-c3964f672ba9}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RaT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {009941f4-e676-455e-b4e9-5acc7b6d424f}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_AhWt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d3ba8649-0933-4cc6-946b-c2e9d8b45087}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RaW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {abee43db-d6d0-42f8-a120-8b2484d2ea34}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_AhT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bc65ae9f-60e1-4d7a-88ba-0a1e82d93c90}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_AhW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {df8c6cae-de26-4777-b147-d478800ade51}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {723eee18-02b2-4646-af81-4c44caf18720}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4b3b07e4-ae34-403e-aacf-deeb9bdab89b}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f7f0d6dc-0f3f-44f9-b591-474a23e894cf}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {00c6d035-2431-463b-9c8d-f9c23750cb90}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {20e88c31-aeed-4316-b45b-6cdbbda9d157}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {42057741-5c87-42f5-89fe-6b18940be7e4}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b7827f63-aa13-4a88-bd80-fb3e1756fab8}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e82465ac-d32a-446c-8f89-793c6bf3020f}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e6b19efe-54ab-40f9-ad25-0698f0ea8e4c}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d2b4edcb-ef20-44f1-9be5-0b27e79a09cf}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8f01bd86-5c71-4381-a814-d57360ddd04a}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {283c8e78-f392-46c8-b29c-6f7c7b57e02e}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_unit_3_clg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_unit_3_clg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_unit_3_clg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_unit_3_clg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_unit_3_clg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_unit_3_clg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_unit_3_clg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_unit_3_clg_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_unit_3_clg_asys_AhTt res_ds_res_ashp_unit_3_clg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_unit_3_clg_asys_AhT res_ds_res_ashp_unit_3_clg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_unit_3_clg_asys_RaT res_ds_res_ashp_unit_3_clg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_unit_3_clg_asys_AhWt res_ds_res_ashp_unit_3_clg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_unit_3_clg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_unit_3_clg_asys_RaW-res_ds_res_ashp_unit_3_clg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_unit_3_clg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_unit_3_clg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_unit_3_clg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_unit_3_clg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_unit_3_clg_asys_FanRtf/(res_ds_res_ashp_unit_3_clg_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_unit_3_clg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_unit_3_clg_asys_AhTt-res_ds_res_ashp_unit_3_clg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_unit_3_clg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_unit_3_clg_asys_SupDCnToLv = res_ds_res_ashp_unit_3_clg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_unit_3_clg_asys_SupDCnToAh = 0-res_ds_res_ashp_unit_3_clg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_unit_3_clg_asys_FanRtf/(res_ds_res_ashp_unit_3_clg_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_unit_3_clg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_unit_3_clg_asys_RaT-res_ds_res_ashp_unit_3_clg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_unit_3_clg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_unit_3_clg_asys_RetDCnToPl=res_ds_res_ashp_unit_3_clg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_unit_3_clg_asys_RetDCnToAh=0-res_ds_res_ashp_unit_3_clg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_unit_3_clg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_unit_3_clg_asys_AhT-res_ds_res_ashp_unit_3_clg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_unit_3_clg_asys_RetSLk=f_ret*res_ds_res_ashp_unit_3_clg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_unit_3_clg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_unit_3_clg_asys_AhWt-res_ds_res_ashp_unit_3_clg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_unit_3_clg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAh=res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_unit_3_clg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_unit_3_clg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_unit_3_clg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_unit_3_clg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_unit_3_clg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_unit_3_clg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_unit_3_clg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_unit_3_clg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_unit_3_clg_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_unit_3_clg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {b0ac29b7-2200-4f82-ab78-b005d7215b3b}, !- Handle
  res_ds_res_ashp_unit_3_clg_asys_program, !- Name
  Set res_ds_res_ashp_unit_3_clg_asys_AhMfr = res_ds_res_ashp_unit_3_clg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_unit_3_clg_asys_FanRtf = res_ds_res_ashp_unit_3_clg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_unit_3_clg_asys_AhVfr = res_ds_res_ashp_unit_3_clg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_unit_3_clg_asys_AhTt = res_ds_res_ashp_unit_3_clg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_unit_3_clg_asys_AhWt = res_ds_res_ashp_unit_3_clg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_unit_3_clg_asys_RaT = res_ds_res_ashp_unit_3_clg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_unit_3_clg_asys_RaW = res_ds_res_ashp_unit_3_clg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_unit_3_clg_asys_AhT = res_ds_res_ashp_unit_3_clg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_unit_3_clg_asys_AhW = res_ds_res_ashp_unit_3_clg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_unit_3_clg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_unit_3_clg_asys_SupSLkToLvEq_act = res_ds_res_ashp_unit_3_clg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_unit_3_clg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_unit_3_clg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_unit_3_clg_asys_SupDCnToLvEq_act = res_ds_res_ashp_unit_3_clg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_unit_3_clg_asys_SupDCnToAhEq_act = res_ds_res_ashp_unit_3_clg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_unit_3_clg_asys_SupSLkToAhEq_act = res_ds_res_ashp_unit_3_clg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_unit_3_clg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_unit_3_clg_asys_RetSLkEq_act = res_ds_res_ashp_unit_3_clg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_unit_3_clg_asys_RetLatLkEq_act = res_ds_res_ashp_unit_3_clg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_unit_3_clg_asys_RetDCnToPlEq_act = res_ds_res_ashp_unit_3_clg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_unit_3_clg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_unit_3_clg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_unit_3_clg_asys_AhToLivMix_act = res_ds_res_ashp_unit_3_clg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_unit_3_clg_asys_LivToAhMix_act = res_ds_res_ashp_unit_3_clg_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {2c88bcf1-a9ac-4004-bf54-dda4efc05905}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_win_s,  !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {823c842a-a3af-4930-b66b-9dad67815484}, !- Handle
  res ds res ashp_unit 3 htg asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3278262-dec5-48be-abd3-b34d99a89680}, !- Zone Air Inlet Port List
  {c4847190-7e89-4c7a-9580-db6c4914f88b}, !- Zone Air Exhaust Port List
  {77290a1e-61a4-4ab1-9e69-b43736cd4b6f}, !- Zone Air Node Name
  {15cd1a94-70c1-496d-8db5-c339bd908721}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ccc18ec9-da81-450b-9ff2-f71dd12a671a}, !- Handle
  Node 220,                               !- Name
  {77290a1e-61a4-4ab1-9e69-b43736cd4b6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77290a1e-61a4-4ab1-9e69-b43736cd4b6f}, !- Handle
  {c44b8c7d-9504-480e-b283-0173aa132158}, !- Name
  {823c842a-a3af-4930-b66b-9dad67815484}, !- Source Object
  11,                                     !- Outlet Port
  {ccc18ec9-da81-450b-9ff2-f71dd12a671a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3278262-dec5-48be-abd3-b34d99a89680}, !- Handle
  {ba780684-bdb7-4474-b66d-7e88ab5c517f}, !- Name
  {823c842a-a3af-4930-b66b-9dad67815484}; !- HVAC Component

OS:PortList,
  {c4847190-7e89-4c7a-9580-db6c4914f88b}, !- Handle
  {e7e745dc-e1c6-4180-8b25-6339f11abb5a}, !- Name
  {823c842a-a3af-4930-b66b-9dad67815484}; !- HVAC Component

OS:PortList,
  {15cd1a94-70c1-496d-8db5-c339bd908721}, !- Handle
  {7c42cabc-8df4-4a71-acb4-d5f8c7bf9171}, !- Name
  {823c842a-a3af-4930-b66b-9dad67815484}; !- HVAC Component

OS:Sizing:Zone,
  {ecab16bf-29ba-438f-bd1c-cb05867f24c3}, !- Handle
  {823c842a-a3af-4930-b66b-9dad67815484}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
