  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f31a4697-6fb4-4def-a1ef-d19fb47ea9af}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {823c842a-a3af-4930-b66b-9dad67815484}; !- Thermal Zone

OS:Space,
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Handle
  res ds res ashp_unit 3 htg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {823c842a-a3af-4930-b66b-9dad67815484}; !- Thermal Zone Name

OS:Surface,
  {3bf71cdf-6daf-4c07-9a9a-7899572a2a86}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520a33b2-7a07-4172-b8b8-ffa47351971c}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c50ac07-ee9b-4f9e-a2f2-fa0f34798815}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e61999-3a7c-4944-a3f3-65c51abf78cb}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a4e0a1-641b-4321-b1df-ff88184a6132}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e21c8988-2e7c-4596-b105-9911eb807b69}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {18ca3efc-abc0-425d-b6c8-6d05be06e5ab}, !- Handle
  {5c50ac07-ee9b-4f9e-a2f2-fa0f34798815}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e92d0275-b7fa-4671-8f3d-a064de36a5f8}, !- Handle
  {3bf71cdf-6daf-4c07-9a9a-7899572a2a86}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ca8f332f-001f-4f3f-8276-7419179ae11b}, !- Handle
  {f8e61999-3a7c-4944-a3f3-65c51abf78cb}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6e1adb65-24ce-43d7-8ea0-f85c7165277b}, !- Handle
  {520a33b2-7a07-4172-b8b8-ffa47351971c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {db28ec3c-5c10-4c80-86eb-08f389a63f6c}, !- Handle
  {67a4e0a1-641b-4321-b1df-ff88184a6132}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1e9f0cbd-8d4f-42f4-ab9c-07f454d98ca6}, !- Handle
  {e21c8988-2e7c-4596-b105-9911eb807b69}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {04f3cff0-e3ee-42b4-96f9-f91d8cbed562}, !- Handle
  res ashp|unit 3 htg asys return plenum, !- Name
  {823c842a-a3af-4930-b66b-9dad67815484}, !- ThermalZone
  {7adbde2e-6360-4b66-aa37-29b8a17f15e0}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {83ebb383-e0cc-4cb7-b42c-09aa6675250a}; !- Inlet Node 1

OS:Node,
  {54ea4a3d-7d81-46e8-ac7f-1de41f63537e}, !- Handle
  Node 223,                               !- Name
  {7adbde2e-6360-4b66-aa37-29b8a17f15e0}, !- Inlet Port
  {7db05f5a-30f8-4ae8-887d-1856641d6956}; !- Outlet Port

OS:Connection,
  {83ebb383-e0cc-4cb7-b42c-09aa6675250a}, !- Handle
  {833089cc-de39-4a27-9d09-e2e8e7783efc}, !- Name
  {e52134ef-2deb-4eea-8507-4eb25f6c9782}, !- Source Object
  3,                                      !- Outlet Port
  {04f3cff0-e3ee-42b4-96f9-f91d8cbed562}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7adbde2e-6360-4b66-aa37-29b8a17f15e0}, !- Handle
  {be1f6254-0776-4509-8c13-09aee126998c}, !- Name
  {04f3cff0-e3ee-42b4-96f9-f91d8cbed562}, !- Source Object
  3,                                      !- Outlet Port
  {54ea4a3d-7d81-46e8-ac7f-1de41f63537e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db05f5a-30f8-4ae8-887d-1856641d6956}, !- Handle
  {b185fd2c-45cf-4275-9b13-99e212504f9c}, !- Name
  {54ea4a3d-7d81-46e8-ac7f-1de41f63537e}, !- Source Object
  3,                                      !- Outlet Port
  {06eaa75a-dd07-439d-8234-a1256a8c0bc7}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {63081900-e5bc-4cfd-9da3-3d0c5d0dcac7}, !- Handle
  res ds res ashp_unit 3 htg asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2a63f863-636b-42f7-a56d-5312504614b2}, !- Handle
  res ds res ashp_unit 3 htg asys SupSLkToLvEq, !- Name
  {63081900-e5bc-4cfd-9da3-3d0c5d0dcac7}, !- Other Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {91539194-ff6d-4a45-934b-ba230a62ec8b}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupSLkToLvEq_act, !- Name
  {2a63f863-636b-42f7-a56d-5312504614b2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {43c6deb8-587a-40dd-b2d2-24cd4ac1f9ab}, !- Handle
  res ds res ashp_unit 3 htg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {29054a2d-eb27-4fd2-bd0c-3f245cbcf686}, !- Handle
  res ds res ashp_unit 3 htg asys SupLatLkToLvEq, !- Name
  {43c6deb8-587a-40dd-b2d2-24cd4ac1f9ab}, !- Other Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {743d9617-7d6b-4fe4-add2-697413ea5447}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupLatLkToLvEq_act, !- Name
  {29054a2d-eb27-4fd2-bd0c-3f245cbcf686}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2263289b-28a5-4e93-a2e3-d04bb52d3f95}, !- Handle
  res ds res ashp_unit 3 htg asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e35cbcb3-8b9f-4844-90e4-efbe3fba8af8}, !- Handle
  res ds res ashp_unit 3 htg asys SupDCnToLvEq, !- Name
  {2263289b-28a5-4e93-a2e3-d04bb52d3f95}, !- Other Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f463638d-a1c8-48de-9432-50b1fe45ff67}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupDCnToLvEq_act, !- Name
  {e35cbcb3-8b9f-4844-90e4-efbe3fba8af8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c42e8b27-caa0-4112-aa39-6bb30207d032}, !- Handle
  res ds res ashp_unit 3 htg asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1e45d5d6-09ea-4b04-a362-af88e7bb5bcf}, !- Handle
  res ds res ashp_unit 3 htg asys SupDCnToAhEq, !- Name
  {c42e8b27-caa0-4112-aa39-6bb30207d032}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {51e3de34-f701-4a89-addc-b292f3494561}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupDCnToAhEq_act, !- Name
  {1e45d5d6-09ea-4b04-a362-af88e7bb5bcf}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f75f4c65-9ffb-4944-b21c-1331634b2cd1}, !- Handle
  res ds res ashp_unit 3 htg asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {10345c0e-c53e-4c9a-ae35-9b578c0680e0}, !- Handle
  res ds res ashp_unit 3 htg asys RetDCnToPlEq, !- Name
  {f75f4c65-9ffb-4944-b21c-1331634b2cd1}, !- Other Equipment Definition Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {609241fa-9b56-4237-aedd-9cf72ead50bc}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RetDCnToPlEq_act, !- Name
  {10345c0e-c53e-4c9a-ae35-9b578c0680e0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1a6278ba-f401-4b94-a2cb-d1b5feb0de72}, !- Handle
  res ds res ashp_unit 3 htg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {312a1354-e787-4031-b677-262f74d15155}, !- Handle
  res ds res ashp_unit 3 htg asys RetDCnToAhEquip, !- Name
  {1a6278ba-f401-4b94-a2cb-d1b5feb0de72}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {61c46375-f255-4785-8433-1672c2482706}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RetDCnToAhEquip_act, !- Name
  {312a1354-e787-4031-b677-262f74d15155}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8dd37ce9-46b2-434b-98b0-cefee6e947e4}, !- Handle
  res ds res ashp_unit 3 htg asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c59aebef-5772-4526-9eb8-8c4cf7040cf4}, !- Handle
  res ds res ashp_unit 3 htg asys SupSLkToAhEq, !- Name
  {8dd37ce9-46b2-434b-98b0-cefee6e947e4}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3f94d781-fc34-4d31-9c27-06363f9d838c}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupSLkToAhEq_act, !- Name
  {c59aebef-5772-4526-9eb8-8c4cf7040cf4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {69cef428-c5b9-4fd0-8f62-80894d8539ca}, !- Handle
  res ds res ashp_unit 3 htg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f70bdf07-b50a-49a2-8cdc-73e7f4ee1ae1}, !- Handle
  res ds res ashp_unit 3 htg asys SupLatLkToAhEq, !- Name
  {69cef428-c5b9-4fd0-8f62-80894d8539ca}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {66a222ef-392c-4ba5-a35d-51c79341625d}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAhEq_act, !- Name
  {f70bdf07-b50a-49a2-8cdc-73e7f4ee1ae1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {41f1aac0-4dda-4927-a9c7-e665b961ceba}, !- Handle
  res ds res ashp_unit 3 htg asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2e0e8ace-0519-4661-82b6-e0444f48d644}, !- Handle
  res ds res ashp_unit 3 htg asys RetSLkEq, !- Name
  {41f1aac0-4dda-4927-a9c7-e665b961ceba}, !- Other Equipment Definition Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {af6f92bc-1b63-4b11-9132-ed6b125f6828}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RetSLkEq_act, !- Name
  {2e0e8ace-0519-4661-82b6-e0444f48d644}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6383b42d-df9e-46e2-84f2-b0853ebdd533}, !- Handle
  res ds res ashp_unit 3 htg asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b464d4c9-f291-4874-9938-91daef7840c6}, !- Handle
  res ds res ashp_unit 3 htg asys RetLatLkEq, !- Name
  {6383b42d-df9e-46e2-84f2-b0853ebdd533}, !- Other Equipment Definition Name
  {f3818531-a918-4f25-9651-a681ffe6ef94}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {91f3d832-b3c9-4a75-9992-7340cd67637d}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RetLatLkEq_act, !- Name
  {b464d4c9-f291-4874-9938-91daef7840c6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {9787f627-a762-4027-be4a-47b64d148468}, !- Handle
  res ds res ashp_unit 3 htg asys AhToLivMix, !- Name
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {a287325e-d00a-49ba-9d13-924b81f50661}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_AhToLivMix_act, !- Name
  {9787f627-a762-4027-be4a-47b64d148468}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {9c8995c2-766c-46a6-8911-8b95aacecf05}, !- Handle
  res ds res ashp_unit 3 htg asys LivToAhMix, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {dff2217f-727c-4ee0-97cb-866d3dec1e0d}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_LivToAhMix_act, !- Name
  {9c8995c2-766c-46a6-8911-8b95aacecf05}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {c01a7c9b-ba9c-44c2-ba07-9307d19252b8}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_ah_mfr_s, !- Name
  Node 129,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb41e468-ca96-4cdc-91f8-a0f9f4e2770d}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_ah_vfr_s, !- Name
  Node 129,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b5c072c-c33d-4669-9d41-99eb7d74c09e}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_ah_tt_s, !- Name
  Node 129,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6b7829f-13a7-4df1-984c-07b3892b54d0}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_ra_t_s, !- Name
  Node 132,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6a463add-0648-4718-9dd5-97c5facee4a7}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_ah_wt_s, !- Name
  Node 129,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {238dbefa-4715-4e7e-af4b-64630729b8a0}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_ra_w_s, !- Name
  Node 132,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {521431db-c0a2-49a8-af1d-3a464491510b}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_ah_t_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {51386390-d877-4395-a16d-4f9b2dc148b4}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_ah_w_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b57b8e75-d820-4257-a621-01d07dc9b44b}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_AhMfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f3d843cd-c8b8-4620-9f10-a9373d84b68f}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {932efbc4-f174-49dc-b88d-b3ebb6904dde}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_AhVfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7cfbc8c1-b6eb-4136-98b2-2b4aef326b3d}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_AhTt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f1f3631-2d35-4cff-960f-2efc8c628c5d}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RaT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {14dc8adf-df56-485b-bf0f-ab8fa134daa8}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_AhWt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bc3087c7-f5c7-4685-a786-478d045b5a27}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RaW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {66ab1f3f-5641-4b65-b7a4-f4acfbfde226}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_AhT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {df3a9534-1a45-49a7-83d5-bbaa0926683e}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_AhW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {918044ee-acca-4829-9873-c0a70e7c6157}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {19d7fc94-3dba-41fa-b64e-a9432fac3558}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9bae9b6a-81b3-4ce4-a3ba-88ed8cf7ed7f}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4bbd05d6-c8df-44d9-a653-cbee23d2f355}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {407373f6-7bf0-4ca1-bcb3-be0450e65ffa}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {48a4167d-2c26-4716-b65c-b8b342d278ee}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b9eab589-f776-4871-be8a-cc745898b9c1}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8eccc632-4e2c-402b-abfc-a25c790e6a89}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0cd2e032-aff5-4d93-b360-569f52282ec1}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bce02a27-a948-4383-b604-0cd826c7e636}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9c26d4ff-d961-4783-b57e-c4346e8f8a1d}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eb504471-62bb-4a75-8bfe-9540010f22ae}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {3bb604b9-3920-4b64-bc86-0aec39d8f4d4}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_unit_3_htg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_unit_3_htg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_unit_3_htg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_unit_3_htg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_unit_3_htg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_unit_3_htg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_unit_3_htg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_unit_3_htg_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_unit_3_htg_asys_AhTt res_ds_res_ashp_unit_3_htg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_unit_3_htg_asys_AhT res_ds_res_ashp_unit_3_htg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_unit_3_htg_asys_RaT res_ds_res_ashp_unit_3_htg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_unit_3_htg_asys_AhWt res_ds_res_ashp_unit_3_htg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_unit_3_htg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_unit_3_htg_asys_RaW-res_ds_res_ashp_unit_3_htg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_unit_3_htg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_unit_3_htg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_unit_3_htg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_unit_3_htg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_unit_3_htg_asys_FanRtf/(res_ds_res_ashp_unit_3_htg_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_unit_3_htg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_unit_3_htg_asys_AhTt-res_ds_res_ashp_unit_3_htg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_unit_3_htg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_unit_3_htg_asys_SupDCnToLv = res_ds_res_ashp_unit_3_htg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_unit_3_htg_asys_SupDCnToAh = 0-res_ds_res_ashp_unit_3_htg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_unit_3_htg_asys_FanRtf/(res_ds_res_ashp_unit_3_htg_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_unit_3_htg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_unit_3_htg_asys_RaT-res_ds_res_ashp_unit_3_htg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_unit_3_htg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_unit_3_htg_asys_RetDCnToPl=res_ds_res_ashp_unit_3_htg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_unit_3_htg_asys_RetDCnToAh=0-res_ds_res_ashp_unit_3_htg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_unit_3_htg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_unit_3_htg_asys_AhT-res_ds_res_ashp_unit_3_htg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_unit_3_htg_asys_RetSLk=f_ret*res_ds_res_ashp_unit_3_htg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_unit_3_htg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_unit_3_htg_asys_AhWt-res_ds_res_ashp_unit_3_htg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_unit_3_htg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAh=res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_unit_3_htg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_unit_3_htg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_unit_3_htg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_unit_3_htg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_unit_3_htg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_unit_3_htg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_unit_3_htg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_unit_3_htg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_unit_3_htg_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_unit_3_htg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {72366b69-59d9-44c2-9840-8f2a74d679b9}, !- Handle
  res_ds_res_ashp_unit_3_htg_asys_program, !- Name
  Set res_ds_res_ashp_unit_3_htg_asys_AhMfr = res_ds_res_ashp_unit_3_htg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_unit_3_htg_asys_FanRtf = res_ds_res_ashp_unit_3_htg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_unit_3_htg_asys_AhVfr = res_ds_res_ashp_unit_3_htg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_unit_3_htg_asys_AhTt = res_ds_res_ashp_unit_3_htg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_unit_3_htg_asys_AhWt = res_ds_res_ashp_unit_3_htg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_unit_3_htg_asys_RaT = res_ds_res_ashp_unit_3_htg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_unit_3_htg_asys_RaW = res_ds_res_ashp_unit_3_htg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_unit_3_htg_asys_AhT = res_ds_res_ashp_unit_3_htg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_unit_3_htg_asys_AhW = res_ds_res_ashp_unit_3_htg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_unit_3_htg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_unit_3_htg_asys_SupSLkToLvEq_act = res_ds_res_ashp_unit_3_htg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_unit_3_htg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_unit_3_htg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_unit_3_htg_asys_SupDCnToLvEq_act = res_ds_res_ashp_unit_3_htg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_unit_3_htg_asys_SupDCnToAhEq_act = res_ds_res_ashp_unit_3_htg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_unit_3_htg_asys_SupSLkToAhEq_act = res_ds_res_ashp_unit_3_htg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_unit_3_htg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_unit_3_htg_asys_RetSLkEq_act = res_ds_res_ashp_unit_3_htg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_unit_3_htg_asys_RetLatLkEq_act = res_ds_res_ashp_unit_3_htg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_unit_3_htg_asys_RetDCnToPlEq_act = res_ds_res_ashp_unit_3_htg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_unit_3_htg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_unit_3_htg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_unit_3_htg_asys_AhToLivMix_act = res_ds_res_ashp_unit_3_htg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_unit_3_htg_asys_LivToAhMix_act = res_ds_res_ashp_unit_3_htg_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Handle
  res mv_3 range exhaust schedule,        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {8af8c42a-88dd-43c1-9354-6cbeea1ac7a2}, !- Default Day Schedule Name
  {6957ddab-24d4-4760-b6a3-041179a04fe3}, !- Summer Design Day Schedule Name
  {11107ff9-e743-401e-a3a0-f750cd7fc3b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8af8c42a-88dd-43c1-9354-6cbeea1ac7a2}, !- Handle
  Schedule Day 136,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {664705fe-24dd-4898-b6a8-17d2726d2d6b}, !- Handle
  res mv_3 range exhaust schedule allday rule1, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {99b0eb29-0e57-4ffc-a916-63a619cba257}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99b0eb29-0e57-4ffc-a916-63a619cba257}, !- Handle
  res mv_3 range exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6437902-b3a7-4907-a180-de06e49f54ad}, !- Handle
  res mv_3 range exhaust schedule allday rule2, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d1bf0fff-e407-4d6c-b8f8-043c6bca30ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d1bf0fff-e407-4d6c-b8f8-043c6bca30ce}, !- Handle
  res mv_3 range exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dde40d68-a8d1-413b-b8af-b58b7727a497}, !- Handle
  res mv_3 range exhaust schedule allday rule3, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7a76f562-28cf-44d9-913b-d078476d6f7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a76f562-28cf-44d9-913b-d078476d6f7f}, !- Handle
  res mv_3 range exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6875ce12-ffbd-4f1d-85a6-efcd237debea}, !- Handle
  res mv_3 range exhaust schedule allday rule4, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f7f9d59d-ed57-4cee-8b34-0f21de283568}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7f9d59d-ed57-4cee-8b34-0f21de283568}, !- Handle
  res mv_3 range exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6021f66d-85ed-42aa-ab7e-ef20dc87190d}, !- Handle
  res mv_3 range exhaust schedule allday rule5, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7a27b245-10f2-4a5d-a1e7-f7108658ae27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a27b245-10f2-4a5d-a1e7-f7108658ae27}, !- Handle
  res mv_3 range exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f73cc1b-ecf1-4d17-b45d-314ad098233f}, !- Handle
  res mv_3 range exhaust schedule allday rule6, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {10c85e5d-d264-4998-8aa0-b0d06402e271}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10c85e5d-d264-4998-8aa0-b0d06402e271}, !- Handle
  res mv_3 range exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d90ef61-1c20-44a9-83aa-5e33933e4bf2}, !- Handle
  res mv_3 range exhaust schedule allday rule7, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e9548f1b-0ffe-48be-9756-e7e3a86d922e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9548f1b-0ffe-48be-9756-e7e3a86d922e}, !- Handle
  res mv_3 range exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b472c69d-fe01-49b3-aacf-d7c643adf2e5}, !- Handle
  res mv_3 range exhaust schedule allday rule8, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c761d188-274c-4467-bb1f-337ee649018d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c761d188-274c-4467-bb1f-337ee649018d}, !- Handle
  res mv_3 range exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9704a7f-8272-4b96-afc5-63a9154581ad}, !- Handle
  res mv_3 range exhaust schedule allday rule9, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0b79bfc0-a842-4fbc-841d-f72348f5c8cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b79bfc0-a842-4fbc-841d-f72348f5c8cd}, !- Handle
  res mv_3 range exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9701f7f5-e88e-4c0e-be76-c39eff71dbc6}, !- Handle
  res mv_3 range exhaust schedule allday rule10, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cb3a58c6-1a38-4354-9502-9c84dd3b22c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb3a58c6-1a38-4354-9502-9c84dd3b22c8}, !- Handle
  res mv_3 range exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99c13445-bad3-452e-9433-9b884755505a}, !- Handle
  res mv_3 range exhaust schedule allday rule11, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eedd6f43-36ba-46f8-abc1-566b415fcc92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eedd6f43-36ba-46f8-abc1-566b415fcc92}, !- Handle
  res mv_3 range exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6402be42-e329-400a-a2c9-9d6ab6303a10}, !- Handle
  res mv_3 range exhaust schedule allday rule12, !- Name
  {a4581b26-6779-434e-b074-e21d7e5bc6ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bd98d57-812f-41f5-911a-f4a2e5e811be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bd98d57-812f-41f5-911a-f4a2e5e811be}, !- Handle
  res mv_3 range exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {11107ff9-e743-401e-a3a0-f750cd7fc3b1}, !- Handle
  res mv_3 range exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6957ddab-24d4-4760-b6a3-041179a04fe3}, !- Handle
  res mv_3 range exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {269ee347-c029-4915-a788-08e8b4dbae8a}, !- Handle
  res_infil_3_range_sch_s,                !- Name
  res mv_3 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Handle
  res mv_3 bath exhaust schedule,         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {27f86381-3494-4f48-93d4-f9b462b2297c}, !- Default Day Schedule Name
  {6bb13eb3-7c22-4811-ab57-cad63877baa6}, !- Summer Design Day Schedule Name
  {ea52f25d-b28b-45ea-99d7-cd7528a9febc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27f86381-3494-4f48-93d4-f9b462b2297c}, !- Handle
  Schedule Day 137,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70d59cff-b97d-413c-ac00-07ad3ee5e586}, !- Handle
  res mv_3 bath exhaust schedule allday rule1, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {39b4a09a-3118-42cd-82f1-c64657cb44c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39b4a09a-3118-42cd-82f1-c64657cb44c7}, !- Handle
  res mv_3 bath exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ad2e1f5-c95d-4e2b-b30c-3471f7322063}, !- Handle
  res mv_3 bath exhaust schedule allday rule2, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ef7a5bfd-e3e3-4eaf-8315-b88ed6e2bc79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ef7a5bfd-e3e3-4eaf-8315-b88ed6e2bc79}, !- Handle
  res mv_3 bath exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {297dbc75-caf2-4e1b-8f48-cfa080e52e0e}, !- Handle
  res mv_3 bath exhaust schedule allday rule3, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6933f080-6f7b-4d0f-9c08-eb1929bf2d80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6933f080-6f7b-4d0f-9c08-eb1929bf2d80}, !- Handle
  res mv_3 bath exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {19dc44ce-61b7-4d3f-8438-4bbdb5ef35be}, !- Handle
  res mv_3 bath exhaust schedule allday rule4, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9f87b0c6-12d1-4823-a4f0-f9f17222de76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f87b0c6-12d1-4823-a4f0-f9f17222de76}, !- Handle
  res mv_3 bath exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65e54add-046b-41ef-bf9d-94a4767822b7}, !- Handle
  res mv_3 bath exhaust schedule allday rule5, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {641eef1f-a3ca-411e-b249-1fd8442b3c04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {641eef1f-a3ca-411e-b249-1fd8442b3c04}, !- Handle
  res mv_3 bath exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8b2e2b8-afba-4fa3-ad3e-9cdd3471e7ba}, !- Handle
  res mv_3 bath exhaust schedule allday rule6, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a14732d1-4eb3-4db6-8eb4-bb2d603fba32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a14732d1-4eb3-4db6-8eb4-bb2d603fba32}, !- Handle
  res mv_3 bath exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1781ab6a-ca69-4054-928e-a66b84f9a017}, !- Handle
  res mv_3 bath exhaust schedule allday rule7, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c812cb13-5712-47a4-a95d-d23e3f2e2762}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c812cb13-5712-47a4-a95d-d23e3f2e2762}, !- Handle
  res mv_3 bath exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1cd8347f-690b-47a8-807f-a5db5e672c3a}, !- Handle
  res mv_3 bath exhaust schedule allday rule8, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {586eaef1-14bc-4627-8e65-98e8672aed82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {586eaef1-14bc-4627-8e65-98e8672aed82}, !- Handle
  res mv_3 bath exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {382b2dfb-2c1e-4b82-943d-377f92fc5049}, !- Handle
  res mv_3 bath exhaust schedule allday rule9, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fb6f1a33-0822-47f0-aa11-22d078c413fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb6f1a33-0822-47f0-aa11-22d078c413fa}, !- Handle
  res mv_3 bath exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {047fb0b1-bed2-44f0-ab52-36f370fa4801}, !- Handle
  res mv_3 bath exhaust schedule allday rule10, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {83422112-7b8c-4723-bf26-e0adae336770}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83422112-7b8c-4723-bf26-e0adae336770}, !- Handle
  res mv_3 bath exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5e3e9b2-7ade-4625-be6e-86f79de0108e}, !- Handle
  res mv_3 bath exhaust schedule allday rule11, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64fc7d95-be67-4198-bc55-a02c2a114c9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {64fc7d95-be67-4198-bc55-a02c2a114c9b}, !- Handle
  res mv_3 bath exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e874564-9513-4b2c-b5fd-0b6fdefe3eeb}, !- Handle
  res mv_3 bath exhaust schedule allday rule12, !- Name
  {302ccc19-3780-423e-ab46-6c346c56a8fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2bea01e-56f6-4ca7-98f1-dc63f300c8bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2bea01e-56f6-4ca7-98f1-dc63f300c8bf}, !- Handle
  res mv_3 bath exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ea52f25d-b28b-45ea-99d7-cd7528a9febc}, !- Handle
  res mv_3 bath exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bb13eb3-7c22-4811-ab57-cad63877baa6}, !- Handle
  res mv_3 bath exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9dac322f-9e1b-473e-9270-e821638b49dc}, !- Handle
  res_infil_3_bath_sch_s,                 !- Name
  res mv_3 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2b863f9f-c8db-46b6-a2e9-db10cde6d41c}, !- Handle
  res_infil_3_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {2ae583ab-5be7-44f0-8b41-587766dabbb0}, !- Handle
  res infil_3 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f1760203-29ac-4e81-9258-8bb847d737b4}, !- Handle
  res infil_3 house fan,                  !- Name
  {2ae583ab-5be7-44f0-8b41-587766dabbb0}, !- Electric Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {596158fb-612f-46ad-af32-2c12a5e3d185}, !- Handle
  res_infil_3_house_fan_act,              !- Name
  {f1760203-29ac-4e81-9258-8bb847d737b4}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {1e799955-4ca1-4e1e-b808-f9cabf291793}, !- Handle
  res infil_3 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ebe1131e-b48f-4720-aff5-55e8201bc869}, !- Handle
  res infil_3 range fan,                  !- Name
  {1e799955-4ca1-4e1e-b808-f9cabf291793}, !- Electric Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d2e117a6-8b28-43ca-a7f3-19f4872a39b3}, !- Handle
  res_infil_3_range_fan_act,              !- Name
  {ebe1131e-b48f-4720-aff5-55e8201bc869}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {d60579a4-017a-4ac4-b471-181b8dd11dd6}, !- Handle
  res infil_3 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {70d20134-5db4-480b-b784-8175885bf814}, !- Handle
  res infil_3 bath fan,                   !- Name
  {d60579a4-017a-4ac4-b471-181b8dd11dd6}, !- Electric Equipment Definition Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_3 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a3b981db-d571-4eec-a92f-aad8d90ea543}, !- Handle
  res_infil_3_bath_fan_act,               !- Name
  {70d20134-5db4-480b-b784-8175885bf814}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {a599bebe-fc1c-4a18-83f4-0c4cdc530dad}, !- Handle
  res infil_3 flow,                       !- Name
  {9ef26936-628c-47c2-b9b6-95c8e364d942}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6ef25aed-8ae3-499c-b8ad-d66c421c8b10}, !- Handle
  res_infil_3_flow_act,                   !- Name
  {a599bebe-fc1c-4a18-83f4-0c4cdc530dad}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {73fc7224-1d59-4fa0-a506-434060b86a1b}, !- Handle
  res_infil_3_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0174,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_3_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_3_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_3_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ashp_unit_3_clg_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ashp_unit_3_clg_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ashp_unit_3_htg_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ashp_unit_3_htg_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_3_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_3_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_3_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_3_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_3_flow_act = (@Max res_infil_3_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {6f9d4bd5-ab0e-4d1c-aa63-d526c71bf291}, !- Handle
  res af_3 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {73fc7224-1d59-4fa0-a506-434060b86a1b}, !- Program Name 1
  {4ca55319-465c-485e-8bc3-be465dd144ae}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {8c1587e1-2e0b-46f3-952e-daf8bda24ef5}, !- Handle
  res ds res ashp_unit 3 clg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {b0ac29b7-2200-4f82-ab78-b005d7215b3b}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {caabc419-6fb8-4c04-abc9-ed20f54c05b6}, !- Handle
  res ds res ashp_unit 3 htg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {72366b69-59d9-44c2-9840-8f2a74d679b9}; !- Program Name 1

OS:AdditionalProperties,
  {00eb9539-6654-4c45-bbcd-80821ca87252}, !- Handle
  {23a9f21c-073a-4d81-9ff1-ed4f1ecc329a}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16914830235379294,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.130354779242555;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {6c9e6dc4-852d-4ef2-975e-619dafbe5ddc}, !- Handle
  res_af_4_tin_s,                         !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {516a4fb1-07e6-41e7-92fd-5a6174b7f971}, !- Handle
  res_af_4_tt_s,                          !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Handle
  res nv_4 temp schedule,                 !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {5a82ad7b-b8a4-40df-8635-95c0654bf001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a82ad7b-b8a4-40df-8635-95c0654bf001}, !- Handle
  Schedule Day 138,                       !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02d3476b-4caa-4937-b333-353c4e86f961}, !- Handle
  res nv_4 temp schedule allday rule1,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {395d66db-7bb5-413d-bc4f-725371cc76da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {395d66db-7bb5-413d-bc4f-725371cc76da}, !- Handle
  res nv_4 temp schedule allday1,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b2fa925c-e00d-44c1-bf38-75817f9afa92}, !- Handle
  res nv_4 temp schedule allday rule2,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {37daf0bb-511b-4c2d-a825-109f4f94e686}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {37daf0bb-511b-4c2d-a825-109f4f94e686}, !- Handle
  res nv_4 temp schedule allday2,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0372e65a-3563-439d-a01c-e419f49b3461}, !- Handle
  res nv_4 temp schedule allday rule3,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0d5c18b8-56bb-4759-b39e-41e9f830f7c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d5c18b8-56bb-4759-b39e-41e9f830f7c3}, !- Handle
  res nv_4 temp schedule allday3,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dddb68fd-dfa8-4cc7-a729-fc5e841bce70}, !- Handle
  res nv_4 temp schedule allday rule4,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5e8050e2-357f-4f73-99d5-a4aa4e8477ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e8050e2-357f-4f73-99d5-a4aa4e8477ac}, !- Handle
  res nv_4 temp schedule allday4,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4cb4b183-6c8a-4303-beec-e59d9e804b53}, !- Handle
  res nv_4 temp schedule allday rule5,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7b576782-4532-4e7f-9e7a-4a1c96eb404a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b576782-4532-4e7f-9e7a-4a1c96eb404a}, !- Handle
  res nv_4 temp schedule allday5,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {45ccf468-6044-4bcf-afb6-6679394f4bd8}, !- Handle
  res nv_4 temp schedule allday rule6,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cdd2df2a-cdaf-44c5-b984-308b654d4b5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cdd2df2a-cdaf-44c5-b984-308b654d4b5e}, !- Handle
  res nv_4 temp schedule allday6,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {293d7713-2847-4e19-806c-226abf042110}, !- Handle
  res nv_4 temp schedule allday rule7,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7a66570c-ae87-44f2-88fd-9b5e1f919b1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a66570c-ae87-44f2-88fd-9b5e1f919b1d}, !- Handle
  res nv_4 temp schedule allday7,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c0f7cf78-2515-4e50-a0fd-4e1d8e2949ca}, !- Handle
  res nv_4 temp schedule allday rule8,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b03ef439-22f4-40cc-a8f9-a3855361e890}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b03ef439-22f4-40cc-a8f9-a3855361e890}, !- Handle
  res nv_4 temp schedule allday8,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {004238af-c3ee-428f-8d4a-c0e3f740c0e8}, !- Handle
  res nv_4 temp schedule allday rule9,    !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {851960ec-2bc9-41b0-8f24-d85b90c6e1ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {851960ec-2bc9-41b0-8f24-d85b90c6e1ef}, !- Handle
  res nv_4 temp schedule allday9,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {766aa9a2-ab18-4bf7-b069-32a36eeee42f}, !- Handle
  res nv_4 temp schedule allday rule10,   !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c07834d8-1b50-47de-b7a9-13e52179df2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c07834d8-1b50-47de-b7a9-13e52179df2a}, !- Handle
  res nv_4 temp schedule allday10,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fb61539a-e925-4c76-a109-4ccef0d2b7de}, !- Handle
  res nv_4 temp schedule allday rule11,   !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c11d2a70-4662-483c-b9c7-0838dfa6b74e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c11d2a70-4662-483c-b9c7-0838dfa6b74e}, !- Handle
  res nv_4 temp schedule allday11,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {72a84036-8469-49b1-a923-bc21d8f04cdf}, !- Handle
  res nv_4 temp schedule allday rule12,   !- Name
  {8a5bde0a-6e02-451f-9d8d-16d50753a83b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ecf7f271-5707-45f5-87dc-0bab7847e992}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecf7f271-5707-45f5-87dc-0bab7847e992}, !- Handle
  res nv_4 temp schedule allday12,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Handle
  res nv_4 avail schedule,                !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {8c1b5d80-582b-4a0b-85e1-c2623adcece0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c1b5d80-582b-4a0b-85e1-c2623adcece0}, !- Handle
  Schedule Day 139,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27d81b6f-fb7d-40ac-92a2-ecb3699b6ba0}, !- Handle
  res nv_4 availability schedule allday ruleset1 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1b0fdcc6-213c-482a-a125-d3e30d2d5d37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b0fdcc6-213c-482a-a125-d3e30d2d5d37}, !- Handle
  res nv_4 availability schedule allday1 on, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5e1eed2c-7556-4bb2-a3a3-a03c213c27ca}, !- Handle
  res nv_4 availability schedule allday ruleset2 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b02becfb-32c8-4b1d-ba15-aabf84910bd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b02becfb-32c8-4b1d-ba15-aabf84910bd6}, !- Handle
  res nv_4 availability schedule allday1 on 1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {98887e3c-288a-458d-931c-c7ea73ae3045}, !- Handle
  res nv_4 availability schedule allday ruleset3 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {69371922-f0b8-4b33-97c7-7c30c496f8e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69371922-f0b8-4b33-97c7-7c30c496f8e4}, !- Handle
  res nv_4 availability schedule allday1 on 2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b19185da-80c9-49c3-8978-a4f390f9c849}, !- Handle
  res nv_4 availability schedule allday ruleset4 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {105cb04a-d18b-41c5-8d06-68c4bfd52248}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {105cb04a-d18b-41c5-8d06-68c4bfd52248}, !- Handle
  res nv_4 availability schedule allday1 on 3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1fbd6039-a616-4f4f-b29f-967ab48fe0af}, !- Handle
  res nv_4 availability schedule allday ruleset5 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3a012132-d880-4b79-8fce-976e842ef50a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a012132-d880-4b79-8fce-976e842ef50a}, !- Handle
  res nv_4 availability schedule allday1 on 4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5f219331-33a7-4335-82c6-c5037923c589}, !- Handle
  res nv_4 availability schedule allday ruleset6 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {26326839-142a-4154-bf91-1fa43ffe9ada}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {26326839-142a-4154-bf91-1fa43ffe9ada}, !- Handle
  res nv_4 availability schedule allday1 on 5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {40e60a77-142f-4061-965e-a5f9e61d67c3}, !- Handle
  res nv_4 availability schedule allday ruleset7 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cc07caa2-3696-4aeb-b4a4-c3222f4aa88b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc07caa2-3696-4aeb-b4a4-c3222f4aa88b}, !- Handle
  res nv_4 availability schedule allday1 on 6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {80a90640-439c-4e87-ae3d-3197b37466e5}, !- Handle
  res nv_4 availability schedule allday ruleset8 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fdd65e81-4969-4428-9757-187cb6164a3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdd65e81-4969-4428-9757-187cb6164a3b}, !- Handle
  res nv_4 availability schedule allday1 on 7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f5f73ad1-7898-4591-968c-e58dfeb324f0}, !- Handle
  res nv_4 availability schedule allday ruleset9 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d144813b-d668-4fe8-9900-a9305bd92b27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d144813b-d668-4fe8-9900-a9305bd92b27}, !- Handle
  res nv_4 availability schedule allday1 on 8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ab2f1ac5-1444-4456-b7e4-d08e16d1e4ee}, !- Handle
  res nv_4 availability schedule allday ruleset10 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {32ec9cb9-b6fb-40bb-9111-00cdf7dbb1ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32ec9cb9-b6fb-40bb-9111-00cdf7dbb1ee}, !- Handle
  res nv_4 availability schedule allday1 on 9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6b48e069-a4dc-4b22-8346-1d89f61afed4}, !- Handle
  res nv_4 availability schedule allday ruleset11 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe017985-169d-417b-8a28-5020ace35616}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe017985-169d-417b-8a28-5020ace35616}, !- Handle
  res nv_4 availability schedule allday1 on 10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {46197d5a-f7a7-46fe-8f85-f263d27ded3f}, !- Handle
  res nv_4 availability schedule allday ruleset12 on, !- Name
  {10e28b18-d935-4dc3-b956-9d0fa828a7d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e2ed007-adb7-40fe-bcb7-d8555df7f32c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e2ed007-adb7-40fe-bcb7-d8555df7f32c}, !- Handle
  res nv_4 availability schedule allday1 on 11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {9ae9f6cf-c12f-4946-9840-ffcfaddf64d2}, !- Handle
  res_nv_4_nva_s,                         !- Name
  res nv_4 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c5f446c-56f0-4ed5-9d70-8d4e4885a10d}, !- Handle
  res_nv_4_sp_s,                          !- Name
  res nv_4 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {bd299fc6-034e-4b6d-a50b-b58dd1b87c71}, !- Handle
  res nv_4 flow,                          !- Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {067612c0-9c5f-4338-837b-9775c27a4918}, !- Handle
  res_nv_4_flow_act,                      !- Name
  {bd299fc6-034e-4b6d-a50b-b58dd1b87c71}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {cb36331a-2486-4090-a4a9-e694ef21e1bb}, !- Handle
  res_nv_4_program,                       !- Name
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_4_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2472.2613780480133,           !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 0.6292632576,                 !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_4_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_4_tin_s>res_nv_4_sp_s), !- Program Line 12
  Set temp2 = (res_af_4_tin_s-res_nv_4_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_4_tin_s-res_af_4_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_4_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_4_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:GlobalVariable,
  {347a4079-26b2-4cfc-81f4-a6fb65fa8d13}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c4c44ffc-70af-46cb-97db-4bb0a55e6036}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ecc45300-eed1-4c9e-aef0-fe4a64fb8a86}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_lk_sup_fan_equiv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1d3e586f-9fca-4fe0-bca3-48558db7ec1f}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_lk_ret_fan_equiv; !- Name

OS:EnergyManagementSystem:Sensor,
  {d481966e-597a-414d-a428-b76dd1509a11}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_fan_rtf_s, !- Name
  res ashp|unit 4 clg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0d896e41-5221-4183-b9ec-41e474e6a7d7}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_fan_rtf_s, !- Name
  res ashp|unit 4 htg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f26fda69-f08c-41b6-aa9d-ed0993c9ac85}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_win_s,  !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {f93e2f62-5fb2-4357-8bee-f01546350db4}, !- Handle
  res ds res ashp_unit 4 clg asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {105a9421-4933-493b-866a-e1fdc742bd72}, !- Zone Air Inlet Port List
  {9c374440-b4f9-4fa7-b623-d767109e4d3b}, !- Zone Air Exhaust Port List
  {6e26ad16-fb12-4a57-91c5-34d038ac7793}, !- Zone Air Node Name
  {0b739a0e-dbf5-4c32-9cc9-aa81e0c2fbc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c66d789d-be1f-42b8-be6c-d4835bf03f7b}, !- Handle
  Node 222,                               !- Name
  {6e26ad16-fb12-4a57-91c5-34d038ac7793}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e26ad16-fb12-4a57-91c5-34d038ac7793}, !- Handle
  {87fdc775-bfe8-4c91-9783-95ff8cb7674a}, !- Name
  {f93e2f62-5fb2-4357-8bee-f01546350db4}, !- Source Object
  11,                                     !- Outlet Port
  {c66d789d-be1f-42b8-be6c-d4835bf03f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {105a9421-4933-493b-866a-e1fdc742bd72}, !- Handle
  {3e6a4171-6fdd-41cc-b5e7-c4d9ef64d55e}, !- Name
  {f93e2f62-5fb2-4357-8bee-f01546350db4}; !- HVAC Component

OS:PortList,
  {9c374440-b4f9-4fa7-b623-d767109e4d3b}, !- Handle
  {d53b7a61-932d-4f13-9f0c-9ced0ffdfc5f}, !- Name
  {f93e2f62-5fb2-4357-8bee-f01546350db4}; !- HVAC Component

OS:PortList,
  {0b739a0e-dbf5-4c32-9cc9-aa81e0c2fbc4}, !- Handle
  {8bf9bc1c-b5bd-408f-b446-5edd60cf7316}, !- Name
  {f93e2f62-5fb2-4357-8bee-f01546350db4}; !- HVAC Component

OS:Sizing:Zone,
  {7c89b70d-c911-4a3e-9c76-fa594ebe0243}, !- Handle
  {f93e2f62-5fb2-4357-8bee-f01546350db4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36fe9e9c-1ad1-4dc5-957a-8eba2d60094f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {f93e2f62-5fb2-4357-8bee-f01546350db4}; !- Thermal Zone

OS:Space,
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Handle
  res ds res ashp_unit 4 clg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f93e2f62-5fb2-4357-8bee-f01546350db4}; !- Thermal Zone Name

OS:Surface,
  {ce83e3cf-93eb-4142-95de-ba644389a6d1}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b984c2-ee3b-4b73-8741-ebb35292a0b8}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3542cd-5f4d-4982-bd64-87dda488dfb2}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cb2612-2e29-4c01-8e41-a091bd59a1ef}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2e3593-040f-4887-8122-b8fd50cbaf58}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79865c5e-f1c6-4f73-9f3e-16202e715d48}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {429ea209-b598-4ffc-a08e-bd7e8ce6c028}, !- Handle
  {1a2e3593-040f-4887-8122-b8fd50cbaf58}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1b792693-2fce-4470-8efa-4add38d4a3ed}, !- Handle
  {79865c5e-f1c6-4f73-9f3e-16202e715d48}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e7c333de-71dc-4936-a37a-35ee3627eb8d}, !- Handle
  {ce83e3cf-93eb-4142-95de-ba644389a6d1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {42ad6b1f-e85e-4dc0-8270-0884a5e4a1e3}, !- Handle
  {59b984c2-ee3b-4b73-8741-ebb35292a0b8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {bb6e934f-0457-42e4-a12d-f85734bf9fe1}, !- Handle
  {8a3542cd-5f4d-4982-bd64-87dda488dfb2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0109fd3d-d62e-4002-9864-a935ab5b02e7}, !- Handle
  {38cb2612-2e29-4c01-8e41-a091bd59a1ef}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {825083b2-a5c3-4dd7-b94e-5944a27103ff}, !- Handle
  res ashp|unit 4 clg asys return plenum, !- Name
  {f93e2f62-5fb2-4357-8bee-f01546350db4}, !- ThermalZone
  {cf4c698c-0c4c-4a9d-8032-08f27f90511c}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {cfc2d346-2dcc-49c5-9bbc-86ba6b241535}; !- Inlet Node 1

OS:Node,
  {747b0ce8-dd8e-45c0-aa34-6d65842c55da}, !- Handle
  Node 225,                               !- Name
  {cf4c698c-0c4c-4a9d-8032-08f27f90511c}, !- Inlet Port
  {45fa4440-3e7e-4857-8172-cc3bdadd277d}; !- Outlet Port

OS:Connection,
  {cfc2d346-2dcc-49c5-9bbc-86ba6b241535}, !- Handle
  {af4cbbd4-352a-41cf-b827-705252e64d85}, !- Name
  {f3d94879-3591-4eee-bf3b-ada2fbe312c9}, !- Source Object
  3,                                      !- Outlet Port
  {825083b2-a5c3-4dd7-b94e-5944a27103ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf4c698c-0c4c-4a9d-8032-08f27f90511c}, !- Handle
  {86814a8c-c6f0-411f-a2b5-ddcb77e6ea4c}, !- Name
  {825083b2-a5c3-4dd7-b94e-5944a27103ff}, !- Source Object
  3,                                      !- Outlet Port
  {747b0ce8-dd8e-45c0-aa34-6d65842c55da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45fa4440-3e7e-4857-8172-cc3bdadd277d}, !- Handle
  {38ddc0a9-9b31-48ef-93b7-addec44196cb}, !- Name
  {747b0ce8-dd8e-45c0-aa34-6d65842c55da}, !- Source Object
  3,                                      !- Outlet Port
  {1e0b0778-bc1f-4c73-b2e8-4b4ae003f64a}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {aa35a6fc-e684-4997-9c6a-7de89f351fc3}, !- Handle
  res ds res ashp_unit 4 clg asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8e5d3d41-f405-4c54-8183-d5ed10e2e976}, !- Handle
  res ds res ashp_unit 4 clg asys SupSLkToLvEq, !- Name
  {aa35a6fc-e684-4997-9c6a-7de89f351fc3}, !- Other Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {65572645-b6e4-47e7-b8a6-a74a2432b604}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupSLkToLvEq_act, !- Name
  {8e5d3d41-f405-4c54-8183-d5ed10e2e976}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {dd1f57e6-d9e3-432f-aa4b-ffc7e96a1a9c}, !- Handle
  res ds res ashp_unit 4 clg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0243b1d1-6046-4e7c-b90f-51ed025fa2e6}, !- Handle
  res ds res ashp_unit 4 clg asys SupLatLkToLvEq, !- Name
  {dd1f57e6-d9e3-432f-aa4b-ffc7e96a1a9c}, !- Other Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {81788040-9c58-415d-aecf-f86b0b3c0287}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupLatLkToLvEq_act, !- Name
  {0243b1d1-6046-4e7c-b90f-51ed025fa2e6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f060389e-1c54-439c-9689-f00777c8df28}, !- Handle
  res ds res ashp_unit 4 clg asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {29d0fa00-bd9e-436f-94c2-d145c431b349}, !- Handle
  res ds res ashp_unit 4 clg asys SupDCnToLvEq, !- Name
  {f060389e-1c54-439c-9689-f00777c8df28}, !- Other Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e5522dee-d944-4daa-a84a-b8f5444fed35}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupDCnToLvEq_act, !- Name
  {29d0fa00-bd9e-436f-94c2-d145c431b349}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {05244e4d-58c3-4a87-86fc-43ac36b5683a}, !- Handle
  res ds res ashp_unit 4 clg asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {69451063-d457-418e-9928-e996fe39d46c}, !- Handle
  res ds res ashp_unit 4 clg asys SupDCnToAhEq, !- Name
  {05244e4d-58c3-4a87-86fc-43ac36b5683a}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {188a3336-aac6-4380-b58f-b33bcbaaf654}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupDCnToAhEq_act, !- Name
  {69451063-d457-418e-9928-e996fe39d46c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b86f2aba-d866-41af-8cd2-fc20842f0dc8}, !- Handle
  res ds res ashp_unit 4 clg asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a03d5ab2-9218-4a4a-9a15-7b7fb8e1130f}, !- Handle
  res ds res ashp_unit 4 clg asys RetDCnToPlEq, !- Name
  {b86f2aba-d866-41af-8cd2-fc20842f0dc8}, !- Other Equipment Definition Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5c04ba2c-d0d5-4917-b29f-cd7f0a78e074}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RetDCnToPlEq_act, !- Name
  {a03d5ab2-9218-4a4a-9a15-7b7fb8e1130f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ba5b40e2-91dc-4a09-822d-360051fc5d72}, !- Handle
  res ds res ashp_unit 4 clg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4efce38a-3745-4b10-8612-fcc3a3986067}, !- Handle
  res ds res ashp_unit 4 clg asys RetDCnToAhEquip, !- Name
  {ba5b40e2-91dc-4a09-822d-360051fc5d72}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c1e26086-917e-43a4-b80b-e8a3b52bd1cf}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RetDCnToAhEquip_act, !- Name
  {4efce38a-3745-4b10-8612-fcc3a3986067}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c8baac9d-058f-4df5-9be6-e9f7ea40e8e6}, !- Handle
  res ds res ashp_unit 4 clg asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a0d35569-840f-4561-91dc-1cd1ba1c3157}, !- Handle
  res ds res ashp_unit 4 clg asys SupSLkToAhEq, !- Name
  {c8baac9d-058f-4df5-9be6-e9f7ea40e8e6}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {32677591-7960-438a-b83d-8328408f8047}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupSLkToAhEq_act, !- Name
  {a0d35569-840f-4561-91dc-1cd1ba1c3157}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d8106182-a2a0-4f47-b020-85eedbce5ba0}, !- Handle
  res ds res ashp_unit 4 clg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3cbe9b6f-fcbc-4afd-9ace-8da9540daa39}, !- Handle
  res ds res ashp_unit 4 clg asys SupLatLkToAhEq, !- Name
  {d8106182-a2a0-4f47-b020-85eedbce5ba0}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ff45c6af-472c-42c3-8af0-97dbfeed2542}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAhEq_act, !- Name
  {3cbe9b6f-fcbc-4afd-9ace-8da9540daa39}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2f94e612-0991-44be-8abc-f18c1dcb9c14}, !- Handle
  res ds res ashp_unit 4 clg asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {34526685-05bb-43eb-8655-759053c2e0ab}, !- Handle
  res ds res ashp_unit 4 clg asys RetSLkEq, !- Name
  {2f94e612-0991-44be-8abc-f18c1dcb9c14}, !- Other Equipment Definition Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c803c9bc-6f44-483f-bab2-b03d130c1e40}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RetSLkEq_act, !- Name
  {34526685-05bb-43eb-8655-759053c2e0ab}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {da6c7d40-fe0f-48d6-881b-635e0bbf2b1a}, !- Handle
  res ds res ashp_unit 4 clg asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d95c48f6-8367-435e-bea5-159b653bef73}, !- Handle
  res ds res ashp_unit 4 clg asys RetLatLkEq, !- Name
  {da6c7d40-fe0f-48d6-881b-635e0bbf2b1a}, !- Other Equipment Definition Name
  {ecc71b53-88e1-493a-bdea-06dcc8fda1eb}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d6d5579d-a45d-49a0-8278-a7fbe5e7f38d}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RetLatLkEq_act, !- Name
  {d95c48f6-8367-435e-bea5-159b653bef73}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {c1fe74cf-5cbc-43e7-944d-9787b4949f47}, !- Handle
  res ds res ashp_unit 4 clg asys AhToLivMix, !- Name
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4258919e-7cda-4a82-b90d-4162239123d9}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_AhToLivMix_act, !- Name
  {c1fe74cf-5cbc-43e7-944d-9787b4949f47}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {010b4c1c-5f24-461b-9157-6181e64305e5}, !- Handle
  res ds res ashp_unit 4 clg asys LivToAhMix, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {9bcbf688-45f4-4c50-9b7b-a41a72d20c0a}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_LivToAhMix_act, !- Name
  {010b4c1c-5f24-461b-9157-6181e64305e5}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {3b856bcf-2042-473e-bee0-546b5aa220da}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_ah_mfr_s, !- Name
  Node 150,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b4775848-c133-4f77-aa17-b782cd51fbdf}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_ah_vfr_s, !- Name
  Node 150,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8bca324f-25c0-45fe-9ec8-33ad3ec7aabf}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_ah_tt_s, !- Name
  Node 150,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2fbeefdd-0515-4720-9068-9049f2256937}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_ra_t_s, !- Name
  Node 153,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4b8ddd8-d1c1-4a89-8a02-081d283e06f9}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_ah_wt_s, !- Name
  Node 150,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14772423-76de-4f1b-a53d-b7eeafb5ea46}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_ra_w_s, !- Name
  Node 153,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b0745e1-2737-4497-97b4-ed00470f7dcb}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_ah_t_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {201977b7-3d90-4d93-834f-4bcad0f27476}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_ah_w_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {d99c5b07-5797-4cf8-9a4d-74da49af4220}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_AhMfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a8ffad0-b621-4da9-87e4-f548ad92edbf}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b111c6eb-aeaa-493b-91f2-0125b641b020}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_AhVfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e243146b-2dc5-4c12-a4ee-dc8dc69d9dbf}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_AhTt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dd0e694f-4ac5-4946-8295-8c8875a4f483}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RaT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eeedd9a8-4cfd-4dad-9fac-d14671aa19e1}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_AhWt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e2f98db5-d2ac-4b1a-b97a-c0c13fd4a663}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RaW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5c4e6d7e-64f2-46ab-b3c4-c49ddcfd6466}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_AhT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2a1928a9-f91f-495e-ab79-59020e79bd44}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_AhW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e25da0d9-3a09-4bf3-b7d6-e0e13d9e080f}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8ca4726e-d89a-4791-889d-c1484848b667}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0a721885-60c2-4503-a312-e7150aceace4}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5d4deb73-e3a9-4385-aff0-d3b8925e562d}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {80c56b71-ab81-4850-ada0-79aef17f89c8}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {558ecd6a-4a0f-42a7-878d-155b889d2d76}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {17241230-e567-4e9a-8644-3b0f24f2be21}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {465effc3-3523-474e-8b38-bed6495901d5}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c12d627b-a1de-42b7-b708-85697058129d}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fbbc5c62-d976-4dca-9827-3787ea151084}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {495fb85c-50d3-4170-bbd4-1ce523f7a3a5}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d63277c9-ffcf-43e1-9a45-cb6d2c7e71d8}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {b8c1f064-8529-41ff-a6ee-348c0c0932a5}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_unit_4_clg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_unit_4_clg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_unit_4_clg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_unit_4_clg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_unit_4_clg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_unit_4_clg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_unit_4_clg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_unit_4_clg_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_unit_4_clg_asys_AhTt res_ds_res_ashp_unit_4_clg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_unit_4_clg_asys_AhT res_ds_res_ashp_unit_4_clg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_unit_4_clg_asys_RaT res_ds_res_ashp_unit_4_clg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_unit_4_clg_asys_AhWt res_ds_res_ashp_unit_4_clg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_unit_4_clg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_unit_4_clg_asys_RaW-res_ds_res_ashp_unit_4_clg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_unit_4_clg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_unit_4_clg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_unit_4_clg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_unit_4_clg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_unit_4_clg_asys_FanRtf/(res_ds_res_ashp_unit_4_clg_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_unit_4_clg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_unit_4_clg_asys_AhTt-res_ds_res_ashp_unit_4_clg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_unit_4_clg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_unit_4_clg_asys_SupDCnToLv = res_ds_res_ashp_unit_4_clg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_unit_4_clg_asys_SupDCnToAh = 0-res_ds_res_ashp_unit_4_clg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_unit_4_clg_asys_FanRtf/(res_ds_res_ashp_unit_4_clg_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_unit_4_clg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_unit_4_clg_asys_RaT-res_ds_res_ashp_unit_4_clg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_unit_4_clg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_unit_4_clg_asys_RetDCnToPl=res_ds_res_ashp_unit_4_clg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_unit_4_clg_asys_RetDCnToAh=0-res_ds_res_ashp_unit_4_clg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_unit_4_clg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_unit_4_clg_asys_AhT-res_ds_res_ashp_unit_4_clg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_unit_4_clg_asys_RetSLk=f_ret*res_ds_res_ashp_unit_4_clg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_unit_4_clg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_unit_4_clg_asys_AhWt-res_ds_res_ashp_unit_4_clg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_unit_4_clg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAh=res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_unit_4_clg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_unit_4_clg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_unit_4_clg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_unit_4_clg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_unit_4_clg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_unit_4_clg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_unit_4_clg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_unit_4_clg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_unit_4_clg_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_unit_4_clg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {d5ae989d-9cb0-438d-a075-0d2ca1fa454a}, !- Handle
  res_ds_res_ashp_unit_4_clg_asys_program, !- Name
  Set res_ds_res_ashp_unit_4_clg_asys_AhMfr = res_ds_res_ashp_unit_4_clg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_unit_4_clg_asys_FanRtf = res_ds_res_ashp_unit_4_clg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_unit_4_clg_asys_AhVfr = res_ds_res_ashp_unit_4_clg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_unit_4_clg_asys_AhTt = res_ds_res_ashp_unit_4_clg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_unit_4_clg_asys_AhWt = res_ds_res_ashp_unit_4_clg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_unit_4_clg_asys_RaT = res_ds_res_ashp_unit_4_clg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_unit_4_clg_asys_RaW = res_ds_res_ashp_unit_4_clg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_unit_4_clg_asys_AhT = res_ds_res_ashp_unit_4_clg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_unit_4_clg_asys_AhW = res_ds_res_ashp_unit_4_clg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_unit_4_clg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_unit_4_clg_asys_SupSLkToLvEq_act = res_ds_res_ashp_unit_4_clg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_unit_4_clg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_unit_4_clg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_unit_4_clg_asys_SupDCnToLvEq_act = res_ds_res_ashp_unit_4_clg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_unit_4_clg_asys_SupDCnToAhEq_act = res_ds_res_ashp_unit_4_clg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_unit_4_clg_asys_SupSLkToAhEq_act = res_ds_res_ashp_unit_4_clg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_unit_4_clg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_unit_4_clg_asys_RetSLkEq_act = res_ds_res_ashp_unit_4_clg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_unit_4_clg_asys_RetLatLkEq_act = res_ds_res_ashp_unit_4_clg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_unit_4_clg_asys_RetDCnToPlEq_act = res_ds_res_ashp_unit_4_clg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_unit_4_clg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_unit_4_clg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_unit_4_clg_asys_AhToLivMix_act = res_ds_res_ashp_unit_4_clg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_unit_4_clg_asys_LivToAhMix_act = res_ds_res_ashp_unit_4_clg_asys_LivToAh; !- Program Line 22

OS:EnergyManagementSystem:Sensor,
  {696231e6-4d4d-4156-b4e3-80895a124b23}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_win_s,  !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}, !- Handle
  res ds res ashp_unit 4 htg asys ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.25,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f78896fc-669d-4640-8399-25dda4f877b9}, !- Zone Air Inlet Port List
  {78cc3390-85ca-45fe-a4ef-29e19ef3f7dc}, !- Zone Air Exhaust Port List
  {216a260c-100d-46d0-9ffb-86647c6d82f3}, !- Zone Air Node Name
  {6f1dd86a-0f8e-4c78-abb7-229875646c52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c1d5347-6540-4e71-a898-cd95b3604a23}, !- Handle
  Node 224,                               !- Name
  {216a260c-100d-46d0-9ffb-86647c6d82f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {216a260c-100d-46d0-9ffb-86647c6d82f3}, !- Handle
  {dee7fa96-c432-498a-a10e-2c50e31cf11c}, !- Name
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}, !- Source Object
  11,                                     !- Outlet Port
  {9c1d5347-6540-4e71-a898-cd95b3604a23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f78896fc-669d-4640-8399-25dda4f877b9}, !- Handle
  {1aace2af-6a93-4749-99b8-d0d5ba1c599a}, !- Name
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}; !- HVAC Component

OS:PortList,
  {78cc3390-85ca-45fe-a4ef-29e19ef3f7dc}, !- Handle
  {10572479-5145-4adb-9b18-20a831f2f6aa}, !- Name
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}; !- HVAC Component

OS:PortList,
  {6f1dd86a-0f8e-4c78-abb7-229875646c52}, !- Handle
  {c57cd5cf-edd2-465b-9f3c-132786c5cd6a}, !- Name
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}; !- HVAC Component

OS:Sizing:Zone,
  {c17d39f6-d6a1-41fa-8eb2-9daff13d790e}, !- Handle
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fca4d11-495d-45b9-b4a5-4e808612d2df}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}; !- Thermal Zone

OS:Space,
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Handle
  res ds res ashp_unit 4 htg asys ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}; !- Thermal Zone Name

OS:Surface,
  {11b26df5-d2fd-4226-92be-61bc3d4579c2}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a90b091-c949-4a42-8982-f07fe06f4b3e}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.1, 1,                             !- X,Y,Z Vertex 1 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a186ff9-3644-41c7-816d-94c9c47b4a7c}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 74.1, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207d7899-4c7a-49d5-96c8-2547375a0a35}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 2 {m}
  0.1, 74.1, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1, 74.1, 1;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778b5209-acc7-409b-a143-9bf3b915ccf5}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  0.1, 74, 0,                             !- X,Y,Z Vertex 3 {m}
  0.1, 74, 1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488fcd21-21f4-468f-a83c-d3e42a3e85a3}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b94de6f2-8b75-4068-a00e-c83a5919c144}, !- Construction Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1, 74, 1,                             !- X,Y,Z Vertex 1 {m}
  0.1, 74.1, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 74.1, 1,                             !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {2c0a564d-9136-4cc5-9ca0-1b0815d96aa9}, !- Handle
  {488fcd21-21f4-468f-a83c-d3e42a3e85a3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5ecae4ca-db5c-41d6-8cab-2ab36fc685b8}, !- Handle
  {778b5209-acc7-409b-a143-9bf3b915ccf5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f8f6b78d-1c0a-42fe-b9c6-1e7321178183}, !- Handle
  {207d7899-4c7a-49d5-96c8-2547375a0a35}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a81da20a-efa3-4c21-a29c-3c578c4056d1}, !- Handle
  {8a186ff9-3644-41c7-816d-94c9c47b4a7c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f7ef91f2-2e88-4ba2-8be2-51d52470fff4}, !- Handle
  {11b26df5-d2fd-4226-92be-61bc3d4579c2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {8b527bce-a276-44a6-adc5-02d4cd4c5ff0}, !- Handle
  {8a90b091-c949-4a42-8982-f07fe06f4b3e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {f469c37c-0340-41e7-aabd-713af7a6d8d5}, !- Handle
  res ashp|unit 4 htg asys return plenum, !- Name
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}, !- ThermalZone
  {736b69c3-7d47-4854-89e3-a39aab289bf2}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {5aef3f8f-928f-4691-90c4-cb8781444e49}; !- Inlet Node 1

OS:Node,
  {aa4b51f6-0c74-47ce-bc69-3cba604d83b8}, !- Handle
  Node 227,                               !- Name
  {736b69c3-7d47-4854-89e3-a39aab289bf2}, !- Inlet Port
  {fd37c06e-0829-4733-a3fa-53429e5f5e60}; !- Outlet Port

OS:Connection,
  {5aef3f8f-928f-4691-90c4-cb8781444e49}, !- Handle
  {eb9b67e9-26b6-434b-9ffe-b85641d04b9f}, !- Name
  {4114a9be-bc4d-42a4-b779-8f68be51d0bc}, !- Source Object
  3,                                      !- Outlet Port
  {f469c37c-0340-41e7-aabd-713af7a6d8d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {736b69c3-7d47-4854-89e3-a39aab289bf2}, !- Handle
  {6638578b-7a34-42d4-a3f6-d2ddc496f7a2}, !- Name
  {f469c37c-0340-41e7-aabd-713af7a6d8d5}, !- Source Object
  3,                                      !- Outlet Port
  {aa4b51f6-0c74-47ce-bc69-3cba604d83b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd37c06e-0829-4733-a3fa-53429e5f5e60}, !- Handle
  {4bf7ccc2-7d49-4cdc-a3b0-cfdf441adb1c}, !- Name
  {aa4b51f6-0c74-47ce-bc69-3cba604d83b8}, !- Source Object
  3,                                      !- Outlet Port
  {db965c88-2e68-472c-9fe7-5799fbec52df}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {12e71742-3c7a-4f7c-90bf-6094ec770745}, !- Handle
  res ds res ashp_unit 4 htg asys SupSLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {aff78019-b39d-4dc3-9203-6f37b6e093c0}, !- Handle
  res ds res ashp_unit 4 htg asys SupSLkToLvEq, !- Name
  {12e71742-3c7a-4f7c-90bf-6094ec770745}, !- Other Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9c52d48a-be03-47ef-9538-8910d35d1909}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupSLkToLvEq_act, !- Name
  {aff78019-b39d-4dc3-9203-6f37b6e093c0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d5a69ab5-cfb9-4433-bffd-a344aef25000}, !- Handle
  res ds res ashp_unit 4 htg asys SupLatLkToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {261f267f-637d-4a73-8444-cad97fb0bdac}, !- Handle
  res ds res ashp_unit 4 htg asys SupLatLkToLvEq, !- Name
  {d5a69ab5-cfb9-4433-bffd-a344aef25000}, !- Other Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2548954b-6015-407e-97f8-6ffcce4ce5d5}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupLatLkToLvEq_act, !- Name
  {261f267f-637d-4a73-8444-cad97fb0bdac}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c3d89191-8584-4cc8-919b-62c1f2871bb9}, !- Handle
  res ds res ashp_unit 4 htg asys SupDCnToLvEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {62258e6d-e338-4dec-a084-2d6de18054f0}, !- Handle
  res ds res ashp_unit 4 htg asys SupDCnToLvEq, !- Name
  {c3d89191-8584-4cc8-919b-62c1f2871bb9}, !- Other Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7f07a4b3-c5d9-465c-bef0-f056c53a188c}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupDCnToLvEq_act, !- Name
  {62258e6d-e338-4dec-a084-2d6de18054f0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {89c38b47-0cf7-4abd-9181-d8f1fb38cd17}, !- Handle
  res ds res ashp_unit 4 htg asys SupDCnToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {830994e9-e51a-4da3-9bb6-1d29dc97520e}, !- Handle
  res ds res ashp_unit 4 htg asys SupDCnToAhEq, !- Name
  {89c38b47-0cf7-4abd-9181-d8f1fb38cd17}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a2bd8cb1-3b61-4c46-a285-1c065b68a24e}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupDCnToAhEq_act, !- Name
  {830994e9-e51a-4da3-9bb6-1d29dc97520e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e842d0b7-f338-4818-bf87-520cb169657b}, !- Handle
  res ds res ashp_unit 4 htg asys RetDCnToPlEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6e7e6151-7026-41f4-b76c-fc3f5356a388}, !- Handle
  res ds res ashp_unit 4 htg asys RetDCnToPlEq, !- Name
  {e842d0b7-f338-4818-bf87-520cb169657b}, !- Other Equipment Definition Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {56ea1532-02c3-4188-b1de-be918beb00ed}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RetDCnToPlEq_act, !- Name
  {6e7e6151-7026-41f4-b76c-fc3f5356a388}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a3cfa088-5c35-4ad1-bb9a-6c32c3d7b418}, !- Handle
  res ds res ashp_unit 4 htg asys RetDCnToAhEquip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1ffe2b31-5b2c-48ab-8b10-d98e1b8fa881}, !- Handle
  res ds res ashp_unit 4 htg asys RetDCnToAhEquip, !- Name
  {a3cfa088-5c35-4ad1-bb9a-6c32c3d7b418}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0f20e7a9-a475-437b-a7f0-e0efb14f2650}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RetDCnToAhEquip_act, !- Name
  {1ffe2b31-5b2c-48ab-8b10-d98e1b8fa881}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e95d3eaa-ea8f-4672-9e02-657e581f9ab0}, !- Handle
  res ds res ashp_unit 4 htg asys SupSLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {959f6eca-2389-43d2-9a3e-834bb8ad55fe}, !- Handle
  res ds res ashp_unit 4 htg asys SupSLkToAhEq, !- Name
  {e95d3eaa-ea8f-4672-9e02-657e581f9ab0}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {98d811b6-2308-4f7f-99c0-3633ac75b87b}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupSLkToAhEq_act, !- Name
  {959f6eca-2389-43d2-9a3e-834bb8ad55fe}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2cfac301-ca12-462c-ad1c-7820c26fa568}, !- Handle
  res ds res ashp_unit 4 htg asys SupLatLkToAhEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {da1f10c7-77a0-4e8e-ace9-f67b5f13d7fe}, !- Handle
  res ds res ashp_unit 4 htg asys SupLatLkToAhEq, !- Name
  {2cfac301-ca12-462c-ad1c-7820c26fa568}, !- Other Equipment Definition Name
  {3e96459f-363a-4a75-a356-fce4057fd3a3}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5fa7a7d0-9d33-46d6-9c38-b7b3f50309f8}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAhEq_act, !- Name
  {da1f10c7-77a0-4e8e-ace9-f67b5f13d7fe}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cb4135e0-c608-4796-8f30-ee9324a7fe46}, !- Handle
  res ds res ashp_unit 4 htg asys RetSLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7ff136dd-0f42-425b-b5c5-79ae38368590}, !- Handle
  res ds res ashp_unit 4 htg asys RetSLkEq, !- Name
  {cb4135e0-c608-4796-8f30-ee9324a7fe46}, !- Other Equipment Definition Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0a548a05-00d7-4ac3-8922-2c456ec33ec3}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RetSLkEq_act, !- Name
  {7ff136dd-0f42-425b-b5c5-79ae38368590}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7fe189fa-ed23-42e4-8c99-0a5bdc72096f}, !- Handle
  res ds res ashp_unit 4 htg asys RetLatLkEq, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3157bfda-c7e6-40a9-83f7-670206d66f6e}, !- Handle
  res ds res ashp_unit 4 htg asys RetLatLkEq, !- Name
  {7fe189fa-ed23-42e4-8c99-0a5bdc72096f}, !- Other Equipment Definition Name
  {7759c148-3be8-494f-be6c-21885c05c2bc}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8c2263b9-c93f-4aa0-b03d-b0f1194be8b4}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RetLatLkEq_act, !- Name
  {3157bfda-c7e6-40a9-83f7-670206d66f6e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {6a43137a-7f6e-451b-b629-831f6b8f0a55}, !- Handle
  res ds res ashp_unit 4 htg asys AhToLivMix, !- Name
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4614d987-3f6b-4e09-9a9d-57ca8ba44a0d}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_AhToLivMix_act, !- Name
  {6a43137a-7f6e-451b-b629-831f6b8f0a55}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {c85bfdc8-5205-4420-870b-bdf13353b249}, !- Handle
  res ds res ashp_unit 4 htg asys LivToAhMix, !- Name
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Zone Name
  {e0b69b6b-b621-4521-b253-a7044baae1e5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {aadd97a2-f20c-47d9-8fbb-21c44e0c2f0f}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_LivToAhMix_act, !- Name
  {c85bfdc8-5205-4420-870b-bdf13353b249}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {c76c280a-f353-432e-855f-8e7beee0061f}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_ah_mfr_s, !- Name
  Node 143,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4d5c2bba-a6a1-40ff-b569-412e21621b92}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_ah_vfr_s, !- Name
  Node 143,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {795b029d-0df7-40dc-9be8-42d0432e3fc6}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_ah_tt_s, !- Name
  Node 143,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3844ce2c-3091-44d5-ad3e-287f9680677f}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_ra_t_s, !- Name
  Node 146,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3a0f21fc-16e5-4c9c-ba70-52bbfdc4a313}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_ah_wt_s, !- Name
  Node 143,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e55bdcab-58fa-4255-b0e8-e2389eb95b62}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_ra_w_s, !- Name
  Node 146,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f00b3e64-36e4-4d6a-99d2-d88366c7994d}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_ah_t_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {020289e2-8826-4bba-8ad6-7c4dab034451}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_ah_w_s, !- Name
  unfinished basement zone,               !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f502bc3c-0ef9-47b8-8fea-e05bcf638d6d}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_AhMfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {464cae08-bff2-40dd-b7ba-6cca95ffb73f}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_FanRtf; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f809a913-2d35-4655-9091-a4b062bcef6f}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_AhVfr;  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f4e482a2-d7e6-437c-b99c-9892ffbf0bb6}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_AhTt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e1abb7ac-7bfc-4118-bc20-d07d7eb1236d}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RaT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e52a97f3-4f40-4919-82ac-29554387da2e}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_AhWt;   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {17fa3d6e-d1d3-4743-a1a7-cdb1e8b11865}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RaW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0e88d818-79fd-442c-985d-aca0c242e8ba}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_AhT;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c40877a9-b438-41a7-917f-ab93f78c423a}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_AhW;    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2f4455a5-1203-471e-8cf3-552ce7d41473}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupSLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3c73e499-9cb8-4ec2-91ec-79bda9863d15}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupLatLkToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {66f6d410-09f3-41cf-bf21-fc8274a1aade}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupDCnToLv; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9d5a7009-c74b-4ca6-bfcb-9ceca18a2fb8}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8cd6dddc-072d-424a-a209-a3c32d4b5658}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RetDCnToPl; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {de95249a-c6a6-4a17-8850-e93f2d247504}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RetDCnToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {360612d1-20b2-4706-93fd-fce5dfcdf6fc}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupSLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {38966339-28c7-42cd-9ddd-fa41af4faf4d}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {587687a6-6afc-48c2-9474-76a314a20502}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RetSLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9e2d0956-6187-4c9e-93ad-9868f7c5eb6a}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_RetLatLk; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3ac20835-a43f-41ce-962e-8dcc2aae1325}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_LivToAh; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d7fb6e40-417f-4539-a007-3c31c025cbee}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_AhToLiv; !- Name

OS:EnergyManagementSystem:Subroutine,
  {2e70e53f-b42c-48e2-a7c7-7b4824a7efb3}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_lk_subrout, !- Name
  Set f_sup = 0.13696303696303697,        !- Program Line 1
  Set f_ret = 0.10009990009990012,        !- Program Line 2
  Set f_OA = 0.0,                         !- Program Line 3
  Set oafrate = f_OA * res_ds_res_ashp_unit_4_htg_asys_AhVfr, !- Program Line 4
  Set suplkfrate = f_sup * res_ds_res_ashp_unit_4_htg_asys_AhVfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_res_ashp_unit_4_htg_asys_AhVfr, !- Program Line 6
  Set res_ds_res_ashp_unit_4_htg_asys_AhToLiv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_res_ashp_unit_4_htg_asys_LivToAh = 0, !- Program Line 8
  Set res_ds_res_ashp_unit_4_htg_asys_lk_sup_fan_equiv = 0, !- Program Line 9
  Set res_ds_res_ashp_unit_4_htg_asys_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_res_ashp_unit_4_htg_asys_AhMfr>0, !- Program Line 11
  Set h_SA=(@HFnTdbW res_ds_res_ashp_unit_4_htg_asys_AhTt res_ds_res_ashp_unit_4_htg_asys_AhWt), !- Program Line 12
  Set h_AHZ=(@HFnTdbW res_ds_res_ashp_unit_4_htg_asys_AhT res_ds_res_ashp_unit_4_htg_asys_AhW), !- Program Line 13
  Set h_RA=(@HFnTdbW res_ds_res_ashp_unit_4_htg_asys_RaT res_ds_res_ashp_unit_4_htg_asys_RaW), !- Program Line 14
  Set h_fg=(@HfgAirFnWTdb res_ds_res_ashp_unit_4_htg_asys_AhWt res_ds_res_ashp_unit_4_htg_asys_AhTt), !- Program Line 15
  Set SALkQtot=f_sup*res_ds_res_ashp_unit_4_htg_asys_AhMfr*(h_RA-h_SA), !- Program Line 16
  Set temp1=h_fg*(res_ds_res_ashp_unit_4_htg_asys_RaW-res_ds_res_ashp_unit_4_htg_asys_AhWt), !- Program Line 17
  Set res_ds_res_ashp_unit_4_htg_asys_SupLatLkToLv = f_sup*res_ds_res_ashp_unit_4_htg_asys_AhMfr*temp1, !- Program Line 18
  Set res_ds_res_ashp_unit_4_htg_asys_SupSLkToLv = SALkQtot-res_ds_res_ashp_unit_4_htg_asys_SupLatLkToLv, !- Program Line 19
  Set eTm=(res_ds_res_ashp_unit_4_htg_asys_FanRtf/(res_ds_res_ashp_unit_4_htg_asys_AhMfr*1006.0))*20.169, !- Program Line 20
  Set eTm=0-eTm,                          !- Program Line 21
  Set temp4=res_ds_res_ashp_unit_4_htg_asys_AhT, !- Program Line 22
  Set tsup=temp4+((res_ds_res_ashp_unit_4_htg_asys_AhTt-res_ds_res_ashp_unit_4_htg_asys_AhT)*(@Exp eTm)), !- Program Line 23
  Set temp5=tsup-res_ds_res_ashp_unit_4_htg_asys_AhTt, !- Program Line 24
  Set res_ds_res_ashp_unit_4_htg_asys_SupDCnToLv = res_ds_res_ashp_unit_4_htg_asys_AhMfr*1006.0*temp5, !- Program Line 25
  Set res_ds_res_ashp_unit_4_htg_asys_SupDCnToAh = 0-res_ds_res_ashp_unit_4_htg_asys_SupDCnToLv, !- Program Line 26
  Set eTm=(res_ds_res_ashp_unit_4_htg_asys_FanRtf/(res_ds_res_ashp_unit_4_htg_asys_AhMfr*1006.0))*18.618, !- Program Line 27
  Set eTm=0-eTm,                          !- Program Line 28
  Set temp6=res_ds_res_ashp_unit_4_htg_asys_AhT, !- Program Line 29
  Set tret=temp6+((res_ds_res_ashp_unit_4_htg_asys_RaT-res_ds_res_ashp_unit_4_htg_asys_AhT)*(@Exp eTm)), !- Program Line 30
  Set temp7=tret-res_ds_res_ashp_unit_4_htg_asys_RaT, !- Program Line 31
  Set res_ds_res_ashp_unit_4_htg_asys_RetDCnToPl=res_ds_res_ashp_unit_4_htg_asys_AhMfr*1006.0*temp7, !- Program Line 32
  Set res_ds_res_ashp_unit_4_htg_asys_RetDCnToAh=0-res_ds_res_ashp_unit_4_htg_asys_RetDCnToPl, !- Program Line 33
  Set res_ds_res_ashp_unit_4_htg_asys_RetLatLk=0, !- Program Line 34
  Set temp2=(res_ds_res_ashp_unit_4_htg_asys_AhT-res_ds_res_ashp_unit_4_htg_asys_RaT), !- Program Line 35
  Set res_ds_res_ashp_unit_4_htg_asys_RetSLk=f_ret*res_ds_res_ashp_unit_4_htg_asys_AhMfr*1006.0*temp2, !- Program Line 36
  Set QtLkToAHZn=f_sup*res_ds_res_ashp_unit_4_htg_asys_AhMfr*(h_SA-h_AHZ), !- Program Line 37
  Set temp3=(res_ds_res_ashp_unit_4_htg_asys_AhWt-res_ds_res_ashp_unit_4_htg_asys_AhW), !- Program Line 38
  Set res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAh=f_sup*res_ds_res_ashp_unit_4_htg_asys_AhMfr*h_fg, !- Program Line 39
  Set res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAh=res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAh*temp3, !- Program Line 40
  Set res_ds_res_ashp_unit_4_htg_asys_SupSLkToAh=QtLkToAHZn-res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAh, !- Program Line 41
  Else,                                   !- Program Line 42
  Set res_ds_res_ashp_unit_4_htg_asys_SupLatLkToLv=0, !- Program Line 43
  Set res_ds_res_ashp_unit_4_htg_asys_SupSLkToLv=0, !- Program Line 44
  Set res_ds_res_ashp_unit_4_htg_asys_SupDCnToLv=0, !- Program Line 45
  Set res_ds_res_ashp_unit_4_htg_asys_SupDCnToAh=0, !- Program Line 46
  Set res_ds_res_ashp_unit_4_htg_asys_RetDCnToPl=0, !- Program Line 47
  Set res_ds_res_ashp_unit_4_htg_asys_RetDCnToAh=0, !- Program Line 48
  Set res_ds_res_ashp_unit_4_htg_asys_RetLatLk=0, !- Program Line 49
  Set res_ds_res_ashp_unit_4_htg_asys_RetSLk=0, !- Program Line 50
  Set res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAh=0, !- Program Line 51
  Set res_ds_res_ashp_unit_4_htg_asys_SupSLkToAh=0, !- Program Line 52
  EndIf;                                  !- Program Line 53

OS:EnergyManagementSystem:Program,
  {abfe9210-c7ab-4539-aca6-318980dd903b}, !- Handle
  res_ds_res_ashp_unit_4_htg_asys_program, !- Name
  Set res_ds_res_ashp_unit_4_htg_asys_AhMfr = res_ds_res_ashp_unit_4_htg_asys_ah_mfr_s, !- Program Line 1
  Set res_ds_res_ashp_unit_4_htg_asys_FanRtf = res_ds_res_ashp_unit_4_htg_asys_fan_rtf_s, !- Program Line 2
  Set res_ds_res_ashp_unit_4_htg_asys_AhVfr = res_ds_res_ashp_unit_4_htg_asys_ah_vfr_s, !- Program Line 3
  Set res_ds_res_ashp_unit_4_htg_asys_AhTt = res_ds_res_ashp_unit_4_htg_asys_ah_tt_s, !- Program Line 4
  Set res_ds_res_ashp_unit_4_htg_asys_AhWt = res_ds_res_ashp_unit_4_htg_asys_ah_wt_s, !- Program Line 5
  Set res_ds_res_ashp_unit_4_htg_asys_RaT = res_ds_res_ashp_unit_4_htg_asys_ra_t_s, !- Program Line 6
  Set res_ds_res_ashp_unit_4_htg_asys_RaW = res_ds_res_ashp_unit_4_htg_asys_ra_w_s, !- Program Line 7
  Set res_ds_res_ashp_unit_4_htg_asys_AhT = res_ds_res_ashp_unit_4_htg_asys_ah_t_s, !- Program Line 8
  Set res_ds_res_ashp_unit_4_htg_asys_AhW = res_ds_res_ashp_unit_4_htg_asys_ah_w_s, !- Program Line 9
  Run res_ds_res_ashp_unit_4_htg_asys_lk_subrout, !- Program Line 10
  Set res_ds_res_ashp_unit_4_htg_asys_SupSLkToLvEq_act = res_ds_res_ashp_unit_4_htg_asys_SupSLkToLv, !- Program Line 11
  Set res_ds_res_ashp_unit_4_htg_asys_SupLatLkToLvEq_act = res_ds_res_ashp_unit_4_htg_asys_SupLatLkToLv, !- Program Line 12
  Set res_ds_res_ashp_unit_4_htg_asys_SupDCnToLvEq_act = res_ds_res_ashp_unit_4_htg_asys_SupDCnToLv, !- Program Line 13
  Set res_ds_res_ashp_unit_4_htg_asys_SupDCnToAhEq_act = res_ds_res_ashp_unit_4_htg_asys_SupDCnToAh, !- Program Line 14
  Set res_ds_res_ashp_unit_4_htg_asys_SupSLkToAhEq_act = res_ds_res_ashp_unit_4_htg_asys_SupSLkToAh, !- Program Line 15
  Set res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAhEq_act = res_ds_res_ashp_unit_4_htg_asys_SupLatLkToAh, !- Program Line 16
  Set res_ds_res_ashp_unit_4_htg_asys_RetSLkEq_act = res_ds_res_ashp_unit_4_htg_asys_RetSLk, !- Program Line 17
  Set res_ds_res_ashp_unit_4_htg_asys_RetLatLkEq_act = res_ds_res_ashp_unit_4_htg_asys_RetLatLk, !- Program Line 18
  Set res_ds_res_ashp_unit_4_htg_asys_RetDCnToPlEq_act = res_ds_res_ashp_unit_4_htg_asys_RetDCnToPl, !- Program Line 19
  Set res_ds_res_ashp_unit_4_htg_asys_RetDCnToAhEquip_act = res_ds_res_ashp_unit_4_htg_asys_RetDCnToAh, !- Program Line 20
  Set res_ds_res_ashp_unit_4_htg_asys_AhToLivMix_act = res_ds_res_ashp_unit_4_htg_asys_AhToLiv, !- Program Line 21
  Set res_ds_res_ashp_unit_4_htg_asys_LivToAhMix_act = res_ds_res_ashp_unit_4_htg_asys_LivToAh; !- Program Line 22

OS:Schedule:Ruleset,
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Handle
  res mv_4 range exhaust schedule,        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {eba95dc8-e424-4029-aa75-a6012a967278}, !- Default Day Schedule Name
  {bc9d5c55-bcca-4229-b2c8-1a0148f3c0cc}, !- Summer Design Day Schedule Name
  {6f0fb8fd-88c1-4bd6-88d9-02fc011ede05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eba95dc8-e424-4029-aa75-a6012a967278}, !- Handle
  Schedule Day 142,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49d154fe-87c1-4597-a6e2-2eaacc55329d}, !- Handle
  res mv_4 range exhaust schedule allday rule1, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2c68b9a4-1484-40f1-b7c2-cde9d3e40cf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c68b9a4-1484-40f1-b7c2-cde9d3e40cf3}, !- Handle
  res mv_4 range exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b87e8bcf-e128-47f4-b7af-9e6814ec6ea0}, !- Handle
  res mv_4 range exhaust schedule allday rule2, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fe6c7cbe-80a7-40ec-aa6b-6fba96684b19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fe6c7cbe-80a7-40ec-aa6b-6fba96684b19}, !- Handle
  res mv_4 range exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {612a9090-3764-404b-9ccb-1185f47fe53f}, !- Handle
  res mv_4 range exhaust schedule allday rule3, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f7124f99-8dcf-4239-8e1c-0ebc42e4f0f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7124f99-8dcf-4239-8e1c-0ebc42e4f0f6}, !- Handle
  res mv_4 range exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bfccf9bf-ef05-4dfb-958a-0e7690fa1124}, !- Handle
  res mv_4 range exhaust schedule allday rule4, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1b5796f4-cc9a-413a-bf13-a16231f35735}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b5796f4-cc9a-413a-bf13-a16231f35735}, !- Handle
  res mv_4 range exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dc079391-5e20-4d80-9277-d1c34b82e01a}, !- Handle
  res mv_4 range exhaust schedule allday rule5, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2b4d73d6-f718-4030-9c52-e860396791ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b4d73d6-f718-4030-9c52-e860396791ca}, !- Handle
  res mv_4 range exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c5c0b97-f653-4d80-bb4f-8598d9ae658d}, !- Handle
  res mv_4 range exhaust schedule allday rule6, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c28e1786-102e-442c-83ba-34891a34c519}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c28e1786-102e-442c-83ba-34891a34c519}, !- Handle
  res mv_4 range exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {452923f7-f944-404f-bc8f-d1b89619019e}, !- Handle
  res mv_4 range exhaust schedule allday rule7, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1c598698-f7b9-4a9c-8e87-488f7ff85fbe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c598698-f7b9-4a9c-8e87-488f7ff85fbe}, !- Handle
  res mv_4 range exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa011d7c-447d-4904-a252-2fd7d30afa15}, !- Handle
  res mv_4 range exhaust schedule allday rule8, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5ee0b101-d484-4232-8275-4cd9cef74d65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ee0b101-d484-4232-8275-4cd9cef74d65}, !- Handle
  res mv_4 range exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4b5906a-6a2c-43d4-b35b-b185da77e06b}, !- Handle
  res mv_4 range exhaust schedule allday rule9, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fb6abaaa-0a02-4520-8da3-b348ca73c008}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb6abaaa-0a02-4520-8da3-b348ca73c008}, !- Handle
  res mv_4 range exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89deae0e-3f5c-48a0-b75a-adf5b9144dad}, !- Handle
  res mv_4 range exhaust schedule allday rule10, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {487e1ac6-8f9e-4701-a5d1-df534e5a5607}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {487e1ac6-8f9e-4701-a5d1-df534e5a5607}, !- Handle
  res mv_4 range exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55dffb3b-8b6c-4b7c-b134-2379020f3649}, !- Handle
  res mv_4 range exhaust schedule allday rule11, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9137c23-1681-415a-9826-47ee468812a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9137c23-1681-415a-9826-47ee468812a1}, !- Handle
  res mv_4 range exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {22e5aa84-c90d-47e2-8dae-d853c8c18d26}, !- Handle
  res mv_4 range exhaust schedule allday rule12, !- Name
  {b4a3eed4-dc07-4186-b721-1e95becc9a48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaccd0b6-46fb-4852-ba30-7c3b50a2783f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaccd0b6-46fb-4852-ba30-7c3b50a2783f}, !- Handle
  res mv_4 range exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f0fb8fd-88c1-4bd6-88d9-02fc011ede05}, !- Handle
  res mv_4 range exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc9d5c55-bcca-4229-b2c8-1a0148f3c0cc}, !- Handle
  res mv_4 range exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {575ddbe9-b195-4a80-9ab4-d678665dbd97}, !- Handle
  res_infil_4_range_sch_s,                !- Name
  res mv_4 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Handle
  res mv_4 bath exhaust schedule,         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {25b7eedd-cba7-4945-8c11-80b885348a11}, !- Default Day Schedule Name
  {f68cf882-57f6-43c3-b5af-2e849738437f}, !- Summer Design Day Schedule Name
  {407a5588-5308-4f25-b087-cef7f9a62985}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25b7eedd-cba7-4945-8c11-80b885348a11}, !- Handle
  Schedule Day 143,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8edae9cf-f31d-49e9-9382-da3967354419}, !- Handle
  res mv_4 bath exhaust schedule allday rule1, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e52ce313-1de9-44fd-a20a-03ac76ded301}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e52ce313-1de9-44fd-a20a-03ac76ded301}, !- Handle
  res mv_4 bath exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c18a683-51d0-4101-8b2b-d92d9e1cb052}, !- Handle
  res mv_4 bath exhaust schedule allday rule2, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4a9bdd81-8e3f-4017-8a75-bd739f65969e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4a9bdd81-8e3f-4017-8a75-bd739f65969e}, !- Handle
  res mv_4 bath exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {116baf22-3885-41e0-923a-10c0d76ae01c}, !- Handle
  res mv_4 bath exhaust schedule allday rule3, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7305d924-aa4e-4001-9031-43bb71ffcc19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7305d924-aa4e-4001-9031-43bb71ffcc19}, !- Handle
  res mv_4 bath exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {48ead7af-8b5d-4d45-b4cc-54e4e4b0ae8c}, !- Handle
  res mv_4 bath exhaust schedule allday rule4, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0434b00b-5d97-4720-baf2-6b312a11ad27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0434b00b-5d97-4720-baf2-6b312a11ad27}, !- Handle
  res mv_4 bath exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {606d053e-10a0-4a52-b5cc-dcd289ce8f7c}, !- Handle
  res mv_4 bath exhaust schedule allday rule5, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {df128384-0ce4-480b-b0fd-30748be53975}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df128384-0ce4-480b-b0fd-30748be53975}, !- Handle
  res mv_4 bath exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6251e703-b85b-4c2b-b410-0c15c55861a9}, !- Handle
  res mv_4 bath exhaust schedule allday rule6, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1551e649-2a1a-4a74-b5a6-7a5914700dda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1551e649-2a1a-4a74-b5a6-7a5914700dda}, !- Handle
  res mv_4 bath exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d6687be3-e61c-4da5-b758-47bedd422a92}, !- Handle
  res mv_4 bath exhaust schedule allday rule7, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ee9d821b-77d2-4915-b546-ff875c812ea7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee9d821b-77d2-4915-b546-ff875c812ea7}, !- Handle
  res mv_4 bath exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aac736a5-52d5-4426-8fc9-521b52937e90}, !- Handle
  res mv_4 bath exhaust schedule allday rule8, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1c9cc973-f680-463d-a995-539671a6ec12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c9cc973-f680-463d-a995-539671a6ec12}, !- Handle
  res mv_4 bath exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c587089-4e55-4d07-8065-055b9b777f8c}, !- Handle
  res mv_4 bath exhaust schedule allday rule9, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aed5e07f-4b34-4597-a18f-d4961fd8ef03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aed5e07f-4b34-4597-a18f-d4961fd8ef03}, !- Handle
  res mv_4 bath exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2745738-27e9-4f11-9e0f-5e2a3e5e5e6f}, !- Handle
  res mv_4 bath exhaust schedule allday rule10, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a142739-9d44-4c82-bd6b-6d0ac6dde073}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a142739-9d44-4c82-bd6b-6d0ac6dde073}, !- Handle
  res mv_4 bath exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c65bc339-e662-45fa-aa4d-58c588e75213}, !- Handle
  res mv_4 bath exhaust schedule allday rule11, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4d05111-de8b-4371-afd5-a26105c37575}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a4d05111-de8b-4371-afd5-a26105c37575}, !- Handle
  res mv_4 bath exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {246de616-75c6-442e-9d05-cf16c8faf30b}, !- Handle
  res mv_4 bath exhaust schedule allday rule12, !- Name
  {a6b02424-b155-4194-8ca8-ea1d9693a650}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ecbc9f8-0f0a-49ed-bd45-3a6011ca7435}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ecbc9f8-0f0a-49ed-bd45-3a6011ca7435}, !- Handle
  res mv_4 bath exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {407a5588-5308-4f25-b087-cef7f9a62985}, !- Handle
  res mv_4 bath exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f68cf882-57f6-43c3-b5af-2e849738437f}, !- Handle
  res mv_4 bath exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b5bf4e1d-e9c1-4f27-b6ee-f30653dea4ff}, !- Handle
  res_infil_4_bath_sch_s,                 !- Name
  res mv_4 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cd16afca-3661-4f22-9243-02411aa1d517}, !- Handle
  res_infil_4_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {92827130-e7d6-4f99-b498-570c5dc86821}, !- Handle
  res infil_4 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a7e6340b-3a81-4589-90d7-bcc76aa605a5}, !- Handle
  res infil_4 house fan,                  !- Name
  {92827130-e7d6-4f99-b498-570c5dc86821}, !- Electric Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9eb864ab-61b3-4f33-a0af-bf41723f1f70}, !- Handle
  res_infil_4_house_fan_act,              !- Name
  {a7e6340b-3a81-4589-90d7-bcc76aa605a5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {91c7a097-b71f-4065-9f3b-223861bc98de}, !- Handle
  res infil_4 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {692ae519-5485-4174-8a14-f17f1cc25b9a}, !- Handle
  res infil_4 range fan,                  !- Name
  {91c7a097-b71f-4065-9f3b-223861bc98de}, !- Electric Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d00a236a-5156-4749-9cc2-6a8e9bb48747}, !- Handle
  res_infil_4_range_fan_act,              !- Name
  {692ae519-5485-4174-8a14-f17f1cc25b9a}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {515a9810-5335-46d4-924d-22d91b72f873}, !- Handle
  res infil_4 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0c544061-3179-4518-8fee-600de3442af4}, !- Handle
  res infil_4 bath fan,                   !- Name
  {515a9810-5335-46d4-924d-22d91b72f873}, !- Electric Equipment Definition Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_4 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3e4165bf-a2ad-4ef5-998d-23ebe0c9fe56}, !- Handle
  res_infil_4_bath_fan_act,               !- Name
  {0c544061-3179-4518-8fee-600de3442af4}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {d8500707-037c-41e7-807b-a3bf134bde45}, !- Handle
  res infil_4 flow,                       !- Name
  {aeb4bb44-2d49-4164-952e-4572ef1a4b15}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {76b1b003-4998-4b81-a95e-cc4cffb4231f}, !- Handle
  res_infil_4_flow_act,                   !- Name
  {d8500707-037c-41e7-807b-a3bf134bde45}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ad3e8118-23f9-43c9-8c88-e50cae5d4835}, !- Handle
  res_infil_4_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0174,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_4_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_4_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_4_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set QductsOut = QductsOut+res_ds_res_ashp_unit_4_clg_asys_lk_ret_fan_equiv, !- Program Line 27
  Set QductsIn = QductsIn+res_ds_res_ashp_unit_4_clg_asys_lk_sup_fan_equiv, !- Program Line 28
  Set QductsOut = QductsOut+res_ds_res_ashp_unit_4_htg_asys_lk_ret_fan_equiv, !- Program Line 29
  Set QductsIn = QductsIn+res_ds_res_ashp_unit_4_htg_asys_lk_sup_fan_equiv, !- Program Line 30
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 31
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 32
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 33
  Set Qb = (@Min Qout Qin),               !- Program Line 34
  Set faneff_wh = 0.9438948864000002,     !- Program Line 35
  Set res_infil_4_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 36
  Set faneff_sp = 0.4719474432000001,     !- Program Line 37
  Set res_infil_4_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 38
  Set res_infil_4_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 39
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 40
  Set res_infil_4_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 41
  Set res_infil_4_flow_act = (@Max res_infil_4_flow_act 0); !- Program Line 42

OS:EnergyManagementSystem:ProgramCallingManager,
  {1ed86170-8ffd-4443-85ac-dec8bbcb4523}, !- Handle
  res af_4 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ad3e8118-23f9-43c9-8c88-e50cae5d4835}, !- Program Name 1
  {cb36331a-2486-4090-a4a9-e694ef21e1bb}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {846d6851-b4e0-4cd7-9a6a-0b05117028f4}, !- Handle
  res ds res ashp_unit 4 clg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {d5ae989d-9cb0-438d-a075-0d2ca1fa454a}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {84608ba5-0946-4153-a8ea-74278794bd9d}, !- Handle
  res ds res ashp_unit 4 htg asys program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {abfe9210-c7ab-4539-aca6-318980dd903b}; !- Program Name 1

OS:AdditionalProperties,
  {cbcc814b-c6e8-4aab-8574-dca0bceed98b}, !- Handle
  {30a6d5d6-a43a-49b9-a8db-512f45760500}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16914830235379294,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.130354779242555;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {f947b3ee-8c36-43f3-a525-1a5ad8e6e9d6}, !- Handle
  res_af_5_tin_s,                         !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7620d57e-c8a8-4324-8a94-66c747327ea9}, !- Handle
  res_af_5_tt_s,                          !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Handle
  res nv_5 temp schedule,                 !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {eca275c3-79d7-47ce-9e3b-e99219bb9973}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eca275c3-79d7-47ce-9e3b-e99219bb9973}, !- Handle
  Schedule Day 144,                       !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5dd032ab-c622-4cae-95b7-f087a8c0e233}, !- Handle
  res nv_5 temp schedule allday rule1,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {66d805f9-165f-4549-a25c-04a3b9e8389d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66d805f9-165f-4549-a25c-04a3b9e8389d}, !- Handle
  res nv_5 temp schedule allday1,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f8c409df-6442-420f-a167-2c4ed09defb5}, !- Handle
  res nv_5 temp schedule allday rule2,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5d74df73-8e86-44dc-969a-2057e0418fdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5d74df73-8e86-44dc-969a-2057e0418fdb}, !- Handle
  res nv_5 temp schedule allday2,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b304bed4-3d18-473f-a55c-817e6d225c57}, !- Handle
  res nv_5 temp schedule allday rule3,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {515c7f79-915b-4955-842b-20aa1f83e3c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {515c7f79-915b-4955-842b-20aa1f83e3c6}, !- Handle
  res nv_5 temp schedule allday3,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ea50ac21-2453-47c9-9c6c-bab2e081475d}, !- Handle
  res nv_5 temp schedule allday rule4,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7b59297b-6274-4f3a-b6af-d3981001c171}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7b59297b-6274-4f3a-b6af-d3981001c171}, !- Handle
  res nv_5 temp schedule allday4,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cd73bb09-7f99-4d9e-96f0-ccb3bc1de408}, !- Handle
  res nv_5 temp schedule allday rule5,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {688a20a5-1abc-403b-99ce-1181d16a6501}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {688a20a5-1abc-403b-99ce-1181d16a6501}, !- Handle
  res nv_5 temp schedule allday5,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {31c9f0af-6c86-4b50-bb0d-04b414b03ad6}, !- Handle
  res nv_5 temp schedule allday rule6,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7c61b2c7-3cd5-46f7-8f01-904d16138648}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c61b2c7-3cd5-46f7-8f01-904d16138648}, !- Handle
  res nv_5 temp schedule allday6,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {270c7063-94ea-4de5-8125-41c1b0b53de9}, !- Handle
  res nv_5 temp schedule allday rule7,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3fbd561e-db95-4597-89a4-0b6a61523d7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fbd561e-db95-4597-89a4-0b6a61523d7a}, !- Handle
  res nv_5 temp schedule allday7,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e5b20bd9-df89-45c9-8f2e-21a74941f59b}, !- Handle
  res nv_5 temp schedule allday rule8,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e2d2a02a-b78e-4bd3-98b9-e90ca4b672ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2d2a02a-b78e-4bd3-98b9-e90ca4b672ef}, !- Handle
  res nv_5 temp schedule allday8,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5c64abfc-0b55-4560-8699-00245df91e6c}, !- Handle
  res nv_5 temp schedule allday rule9,    !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8180c057-7b72-4746-9d94-d6eb476c8c1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8180c057-7b72-4746-9d94-d6eb476c8c1d}, !- Handle
  res nv_5 temp schedule allday9,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {141040cd-1c79-4dd5-8f69-3de9961eaab0}, !- Handle
  res nv_5 temp schedule allday rule10,   !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {25b338dc-e331-41c5-946f-58f01e92d7b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25b338dc-e331-41c5-946f-58f01e92d7b3}, !- Handle
  res nv_5 temp schedule allday10,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {be9dfc14-0fed-4935-be87-5936a95f44d6}, !- Handle
  res nv_5 temp schedule allday rule11,   !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {060cb9ca-e122-456f-8682-d8a4374d8bb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {060cb9ca-e122-456f-8682-d8a4374d8bb1}, !- Handle
  res nv_5 temp schedule allday11,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3b1c3aee-b58e-4933-9646-4ed6d2f5d1e5}, !- Handle
  res nv_5 temp schedule allday rule12,   !- Name
  {296f71f3-89ac-4df1-b07f-28beec81dc7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6b5b8bd-a2ff-4fcb-8f5b-5c40d613d283}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6b5b8bd-a2ff-4fcb-8f5b-5c40d613d283}, !- Handle
  res nv_5 temp schedule allday12,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Handle
  res nv_5 avail schedule,                !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {dbdf4546-62fc-4790-9f7f-32eb9128728e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbdf4546-62fc-4790-9f7f-32eb9128728e}, !- Handle
  Schedule Day 145,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9059073b-ecb9-4c9a-af08-f1d908d76852}, !- Handle
  res nv_5 availability schedule allday ruleset1 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {be108aac-3218-4cf2-8166-a8b9ace7d888}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be108aac-3218-4cf2-8166-a8b9ace7d888}, !- Handle
  res nv_5 availability schedule allday1 on, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6f42ee01-f520-460e-adfe-4b9f374ce33b}, !- Handle
  res nv_5 availability schedule allday ruleset2 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3e43454f-1e69-46f9-aa15-7f2063e26b05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3e43454f-1e69-46f9-aa15-7f2063e26b05}, !- Handle
  res nv_5 availability schedule allday1 on 1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {745ba9fa-3d99-4fc7-b6f1-07eeb5abec6d}, !- Handle
  res nv_5 availability schedule allday ruleset3 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {aa5d3249-e937-45c9-a565-8457454bc1cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa5d3249-e937-45c9-a565-8457454bc1cb}, !- Handle
  res nv_5 availability schedule allday1 on 2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5c5107dd-f3c1-4e7d-adc3-dc14b7dd8ac5}, !- Handle
  res nv_5 availability schedule allday ruleset4 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c78d342b-c8d2-4a87-af2c-b1b6bdc161ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c78d342b-c8d2-4a87-af2c-b1b6bdc161ea}, !- Handle
  res nv_5 availability schedule allday1 on 3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4642b068-1e20-43bb-951c-884132b47914}, !- Handle
  res nv_5 availability schedule allday ruleset5 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {99cb8118-e434-400e-a3c3-05f39b477f7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99cb8118-e434-400e-a3c3-05f39b477f7a}, !- Handle
  res nv_5 availability schedule allday1 on 4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0f6cbd6d-3164-4397-a016-60e5f4704885}, !- Handle
  res nv_5 availability schedule allday ruleset6 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {527dd097-565f-434e-8b78-de7714c1601e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {527dd097-565f-434e-8b78-de7714c1601e}, !- Handle
  res nv_5 availability schedule allday1 on 5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {87e3030e-a361-4b24-a550-4ab25e120d96}, !- Handle
  res nv_5 availability schedule allday ruleset7 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a593d226-935f-4133-b98a-cd801c5ea415}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a593d226-935f-4133-b98a-cd801c5ea415}, !- Handle
  res nv_5 availability schedule allday1 on 6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {be11cca2-f869-40ae-bb61-af8e46f0d606}, !- Handle
  res nv_5 availability schedule allday ruleset8 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59666b57-b414-4ea4-9858-c17d616420ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59666b57-b414-4ea4-9858-c17d616420ea}, !- Handle
  res nv_5 availability schedule allday1 on 7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
