  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f2e6c363-373f-4ae1-bea3-a8156432d087}, !- Handle
  res nv_5 availability schedule allday ruleset9 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bb6e4760-3e20-487d-9473-071460ad05b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb6e4760-3e20-487d-9473-071460ad05b5}, !- Handle
  res nv_5 availability schedule allday1 on 8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fa12ca1a-d439-4b1b-b9b6-087495a2b64a}, !- Handle
  res nv_5 availability schedule allday ruleset10 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {508604b2-5808-42a0-8a22-a4eaccb3d955}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {508604b2-5808-42a0-8a22-a4eaccb3d955}, !- Handle
  res nv_5 availability schedule allday1 on 9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f3ae64e5-d9da-43a1-b7f3-16dc73acabaf}, !- Handle
  res nv_5 availability schedule allday ruleset11 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e67be1c-b5ea-43a8-bd80-c1d0ff8f026b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e67be1c-b5ea-43a8-bd80-c1d0ff8f026b}, !- Handle
  res nv_5 availability schedule allday1 on 10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7837da06-ff04-4c84-8c23-9eb1b1846680}, !- Handle
  res nv_5 availability schedule allday ruleset12 on, !- Name
  {e3997497-d8f9-4747-9fb3-89f8c20b2a8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7c910f9-3e95-4b42-b38e-c4d82594af9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7c910f9-3e95-4b42-b38e-c4d82594af9e}, !- Handle
  res nv_5 availability schedule allday1 on 11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {68c1c061-3105-4009-9d57-aa2315828563}, !- Handle
  res_nv_5_nva_s,                         !- Name
  res nv_5 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5eaad2c0-75aa-48cf-b2f8-4c10886c6973}, !- Handle
  res_nv_5_sp_s,                          !- Name
  res nv_5 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {0d1433ae-820e-4d9e-96e3-914ceb9eb8cb}, !- Handle
  res nv_5 flow,                          !- Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a0498334-1dff-4411-bffd-1846568fff34}, !- Handle
  res_nv_5_flow_act,                      !- Name
  {0d1433ae-820e-4d9e-96e3-914ceb9eb8cb}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {87474bdb-2300-4ffc-ab0b-cea3d8bba8ec}, !- Handle
  res_nv_5_program,                       !- Name
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_5_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2472.261378048007,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 0.6292632576,                 !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_5_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_5_tin_s>res_nv_5_sp_s), !- Program Line 12
  Set temp2 = (res_af_5_tin_s-res_nv_5_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_5_tin_s-res_af_5_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_5_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_5_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {e607f8e3-d9ca-4fd4-afb4-c67a6d56a078}, !- Handle
  res_ds_res_ashp_unit_5_htg_asys_fan_rtf_s, !- Name
  res ashp|unit 5 htg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7af40e79-d749-4d14-93b2-7be546364f8b}, !- Handle
  res_ds_res_ashp_unit_5_clg_asys_fan_rtf_s, !- Name
  res ashp|unit 5 clg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Handle
  res mv_5 range exhaust schedule,        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {8618dba5-4009-4911-bb28-ea6a583ea567}, !- Default Day Schedule Name
  {c6134f68-987b-4bcb-8f41-db6e63c6b392}, !- Summer Design Day Schedule Name
  {4e798da1-164b-4008-b491-7d239a583c72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8618dba5-4009-4911-bb28-ea6a583ea567}, !- Handle
  Schedule Day 148,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f75c0a7c-c9a1-40a8-8c65-7aff66c2b97d}, !- Handle
  res mv_5 range exhaust schedule allday rule1, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3e79e621-f92e-47ef-95d3-d5f4db653d24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e79e621-f92e-47ef-95d3-d5f4db653d24}, !- Handle
  res mv_5 range exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76e7ec9d-3dfd-4faa-a258-e86c111d3fb8}, !- Handle
  res mv_5 range exhaust schedule allday rule2, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6959b940-ab2d-48d0-bc74-f75b15e9766a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6959b940-ab2d-48d0-bc74-f75b15e9766a}, !- Handle
  res mv_5 range exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {006d0c3b-5de6-4115-8415-562748c5c357}, !- Handle
  res mv_5 range exhaust schedule allday rule3, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {52651ce3-367f-4d0a-bf33-6c2c15fa3b98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52651ce3-367f-4d0a-bf33-6c2c15fa3b98}, !- Handle
  res mv_5 range exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {445a94e4-ec6d-4d0b-ba95-db276a573277}, !- Handle
  res mv_5 range exhaust schedule allday rule4, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {81cca8fb-f5f6-456f-a457-05c71090ae1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {81cca8fb-f5f6-456f-a457-05c71090ae1c}, !- Handle
  res mv_5 range exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70d64524-7405-45dc-973c-6cadc5e20684}, !- Handle
  res mv_5 range exhaust schedule allday rule5, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b4d235ea-49cf-4c18-b592-e2d872a28086}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4d235ea-49cf-4c18-b592-e2d872a28086}, !- Handle
  res mv_5 range exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8356344-28e5-4bd8-adff-1730cd6824a5}, !- Handle
  res mv_5 range exhaust schedule allday rule6, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {32547055-5f0c-4ad7-8840-a2d0f81235bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32547055-5f0c-4ad7-8840-a2d0f81235bd}, !- Handle
  res mv_5 range exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b8e3407-003d-41a5-92e8-1affabff6276}, !- Handle
  res mv_5 range exhaust schedule allday rule7, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {67d9a895-da53-48b6-a990-0d072e7ef0e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67d9a895-da53-48b6-a990-0d072e7ef0e5}, !- Handle
  res mv_5 range exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb5bcd46-4ecd-402d-ab02-bd41a50bdd4a}, !- Handle
  res mv_5 range exhaust schedule allday rule8, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {94ba2fef-57ca-4652-95cf-89b615a90f99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94ba2fef-57ca-4652-95cf-89b615a90f99}, !- Handle
  res mv_5 range exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f52a3c5-d02a-411a-b7a2-22568fd22973}, !- Handle
  res mv_5 range exhaust schedule allday rule9, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4552a421-dde1-42b9-8133-59d826b5df65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4552a421-dde1-42b9-8133-59d826b5df65}, !- Handle
  res mv_5 range exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e389ac5-3b4b-4c8b-9329-89f8f10764bd}, !- Handle
  res mv_5 range exhaust schedule allday rule10, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d6ac8bd3-8e28-413e-b57d-4d9a4d86377d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6ac8bd3-8e28-413e-b57d-4d9a4d86377d}, !- Handle
  res mv_5 range exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {179c73a2-2782-40df-9c74-2a5c270c73cf}, !- Handle
  res mv_5 range exhaust schedule allday rule11, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2514e24f-e27d-4365-bab5-621aedb81e31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2514e24f-e27d-4365-bab5-621aedb81e31}, !- Handle
  res mv_5 range exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3cdbcd5f-0978-4c2b-b0d1-5f6fec204f85}, !- Handle
  res mv_5 range exhaust schedule allday rule12, !- Name
  {64ac72ff-1af5-41e0-b04b-595e5728ba6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e143d87a-e89c-4c9b-afb4-c692fdddf5c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e143d87a-e89c-4c9b-afb4-c692fdddf5c7}, !- Handle
  res mv_5 range exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4e798da1-164b-4008-b491-7d239a583c72}, !- Handle
  res mv_5 range exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6134f68-987b-4bcb-8f41-db6e63c6b392}, !- Handle
  res mv_5 range exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {31b41b8f-4b48-41f1-b4f7-bd03a7a42845}, !- Handle
  res_infil_5_range_sch_s,                !- Name
  res mv_5 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Handle
  res mv_5 bath exhaust schedule,         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {4cb9d477-f895-483d-b4ab-09cd74b23284}, !- Default Day Schedule Name
  {3ad8dbb6-a950-4fc9-96cd-720e16eb41cf}, !- Summer Design Day Schedule Name
  {6f63f3c7-84c1-404f-bb0a-560da1bd6c79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cb9d477-f895-483d-b4ab-09cd74b23284}, !- Handle
  Schedule Day 149,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cf4f0bf-e444-4a89-9c73-356691af0caa}, !- Handle
  res mv_5 bath exhaust schedule allday rule1, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {62328315-36bd-4672-8aa1-43e323702f26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62328315-36bd-4672-8aa1-43e323702f26}, !- Handle
  res mv_5 bath exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c5e1fda-0857-4b77-9768-f1e60254d14f}, !- Handle
  res mv_5 bath exhaust schedule allday rule2, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5adcce68-6404-4c23-b344-1abeada28420}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5adcce68-6404-4c23-b344-1abeada28420}, !- Handle
  res mv_5 bath exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d894e2ca-2553-4e96-a693-df0c3aea9c5f}, !- Handle
  res mv_5 bath exhaust schedule allday rule3, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1cc09b0e-bd64-4efd-aa8c-d98e149dc8f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cc09b0e-bd64-4efd-aa8c-d98e149dc8f3}, !- Handle
  res mv_5 bath exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c105986f-e374-4a58-a5af-2abf46c0d94e}, !- Handle
  res mv_5 bath exhaust schedule allday rule4, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8dd7ea65-0f28-4f2e-ab37-cb8d752a8426}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8dd7ea65-0f28-4f2e-ab37-cb8d752a8426}, !- Handle
  res mv_5 bath exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee99a475-f090-4e94-9817-de885e31f712}, !- Handle
  res mv_5 bath exhaust schedule allday rule5, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ffee8d5c-3835-4f43-a413-2167bfd9df34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffee8d5c-3835-4f43-a413-2167bfd9df34}, !- Handle
  res mv_5 bath exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac678381-8424-4e31-860d-2d573f270ef7}, !- Handle
  res mv_5 bath exhaust schedule allday rule6, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {98473076-9461-4849-8b6e-fd0ef049ae67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98473076-9461-4849-8b6e-fd0ef049ae67}, !- Handle
  res mv_5 bath exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {307eda7d-b0f1-4a2a-a2d4-688a6f437cc2}, !- Handle
  res mv_5 bath exhaust schedule allday rule7, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b076fdf2-5bb6-4fcf-a717-0802927aa1f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b076fdf2-5bb6-4fcf-a717-0802927aa1f8}, !- Handle
  res mv_5 bath exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {936ea11c-1a94-4649-bdb8-0ecf2cdd44e9}, !- Handle
  res mv_5 bath exhaust schedule allday rule8, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fb637c69-22ef-4542-8220-4f2d51181cc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb637c69-22ef-4542-8220-4f2d51181cc0}, !- Handle
  res mv_5 bath exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d3fcf0f-6472-42a7-af1e-644ca59960a6}, !- Handle
  res mv_5 bath exhaust schedule allday rule9, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d28ffd86-621a-4523-b506-17725f872cdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d28ffd86-621a-4523-b506-17725f872cdd}, !- Handle
  res mv_5 bath exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd7d0218-901d-46ad-a1cd-d248464f6b76}, !- Handle
  res mv_5 bath exhaust schedule allday rule10, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7e04f31-2eb2-40da-a22e-64935d70d241}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7e04f31-2eb2-40da-a22e-64935d70d241}, !- Handle
  res mv_5 bath exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30246675-7340-4a6b-a2af-ad97a8130cb7}, !- Handle
  res mv_5 bath exhaust schedule allday rule11, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c81759e8-b846-44c2-9856-842b4992ecac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c81759e8-b846-44c2-9856-842b4992ecac}, !- Handle
  res mv_5 bath exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d33b17f-702c-4b74-9351-287b58973ad9}, !- Handle
  res mv_5 bath exhaust schedule allday rule12, !- Name
  {f68c798c-fb48-4b98-9015-7e29164f3a72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c557ec7-65fa-4ba1-b824-f986ceb96b32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c557ec7-65fa-4ba1-b824-f986ceb96b32}, !- Handle
  res mv_5 bath exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f63f3c7-84c1-404f-bb0a-560da1bd6c79}, !- Handle
  res mv_5 bath exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ad8dbb6-a950-4fc9-96cd-720e16eb41cf}, !- Handle
  res mv_5 bath exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3f217a0d-f3e4-4ffc-8b37-ba4e30688c78}, !- Handle
  res_infil_5_bath_sch_s,                 !- Name
  res mv_5 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c9c234f8-92ed-4e00-a774-2c1089ea9ca1}, !- Handle
  res_infil_5_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {21683da6-bceb-4ca9-af2a-bb49c594cb9f}, !- Handle
  res infil_5 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f4eeb9cd-4bde-4204-bb4e-79dae1cf21c0}, !- Handle
  res infil_5 house fan,                  !- Name
  {21683da6-bceb-4ca9-af2a-bb49c594cb9f}, !- Electric Equipment Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_5 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {706f0d4e-f295-41b3-a387-4e1156067c77}, !- Handle
  res_infil_5_house_fan_act,              !- Name
  {f4eeb9cd-4bde-4204-bb4e-79dae1cf21c0}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {193cb762-920d-4547-af6e-4b914a3e7b42}, !- Handle
  res infil_5 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2b8fda84-ffd2-43d2-a6ad-507945d275d5}, !- Handle
  res infil_5 range fan,                  !- Name
  {193cb762-920d-4547-af6e-4b914a3e7b42}, !- Electric Equipment Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_5 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e510ec8d-737a-4eca-8398-8ee1b44b70a7}, !- Handle
  res_infil_5_range_fan_act,              !- Name
  {2b8fda84-ffd2-43d2-a6ad-507945d275d5}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {957327ad-bd48-4fde-97eb-9046fcdef873}, !- Handle
  res infil_5 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b3b1231-e608-4ca8-8df7-377248fd4194}, !- Handle
  res infil_5 bath fan,                   !- Name
  {957327ad-bd48-4fde-97eb-9046fcdef873}, !- Electric Equipment Definition Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_5 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7075c182-08bf-4e7d-93bd-f570426d9b9d}, !- Handle
  res_infil_5_bath_fan_act,               !- Name
  {4b3b1231-e608-4ca8-8df7-377248fd4194}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {9d9f3dff-6fcf-496e-b624-0192f323eb9f}, !- Handle
  res infil_5 flow,                       !- Name
  {25c5b5a2-708f-4474-8bb6-96b814f38971}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {b10d1303-09cd-4514-b0a7-1aeedfa08b77}, !- Handle
  res_infil_5_flow_act,                   !- Name
  {9d9f3dff-6fcf-496e-b624-0192f323eb9f}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {78a5893f-0fe0-4f3b-abcb-ada1f09d42d9}, !- Handle
  res_infil_5_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0174,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_5_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_5_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_5_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_5_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_5_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_5_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_5_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_5_flow_act = (@Max res_infil_5_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {c344b4f8-6ea5-4d25-a2a6-b1b1adf3955a}, !- Handle
  res af_5 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {78a5893f-0fe0-4f3b-abcb-ada1f09d42d9}, !- Program Name 1
  {87474bdb-2300-4ffc-ab0b-cea3d8bba8ec}; !- Program Name 2

OS:AdditionalProperties,
  {98837639-12d9-477e-8b61-473d91f5f615}, !- Handle
  {444daf13-d592-4322-a43d-cb8ef00f60b4}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16914830235379294,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.130354779242555;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {57edcdd7-06a1-416e-aa88-588d8ccb0345}, !- Handle
  res_af_6_tin_s,                         !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b32ee6a3-60af-4ac7-8e55-be2657e5ee0b}, !- Handle
  res_af_6_tt_s,                          !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Handle
  res nv_6 temp schedule,                 !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {8c5084ad-385d-4fce-b004-36f17ba52e50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c5084ad-385d-4fce-b004-36f17ba52e50}, !- Handle
  Schedule Day 150,                       !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {951bc35a-6a24-447b-98d4-38c13622e905}, !- Handle
  res nv_6 temp schedule allday rule1,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0e2dc113-d4a3-4ebd-a082-d4c4dea81e8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e2dc113-d4a3-4ebd-a082-d4c4dea81e8b}, !- Handle
  res nv_6 temp schedule allday1,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {54578e48-393f-474f-a140-5188f4873309}, !- Handle
  res nv_6 temp schedule allday rule2,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {36d464f1-ab26-4583-b098-e95990e472ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {36d464f1-ab26-4583-b098-e95990e472ce}, !- Handle
  res nv_6 temp schedule allday2,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b3c39293-d5cf-48c7-a5b1-f06b75873806}, !- Handle
  res nv_6 temp schedule allday rule3,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ec03309f-fa0b-4974-837b-caf140e087f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec03309f-fa0b-4974-837b-caf140e087f1}, !- Handle
  res nv_6 temp schedule allday3,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fcd34799-463f-4bcd-9270-976786985cc1}, !- Handle
  res nv_6 temp schedule allday rule4,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {02cf2be6-0e7a-4d30-a802-7d5b96ba66be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02cf2be6-0e7a-4d30-a802-7d5b96ba66be}, !- Handle
  res nv_6 temp schedule allday4,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {caab1cfa-3a58-48ab-92d9-11b78936f72a}, !- Handle
  res nv_6 temp schedule allday rule5,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {88c69e92-6947-4b0c-9598-5145a539c8ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88c69e92-6947-4b0c-9598-5145a539c8ab}, !- Handle
  res nv_6 temp schedule allday5,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cf99495b-c21c-49cb-8c6c-6dd89b0461a5}, !- Handle
  res nv_6 temp schedule allday rule6,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {67f44885-6e43-43aa-aaf2-6416ff6b2dd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {67f44885-6e43-43aa-aaf2-6416ff6b2dd4}, !- Handle
  res nv_6 temp schedule allday6,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c2b02453-f426-470d-ab44-b96c1b9c3025}, !- Handle
  res nv_6 temp schedule allday rule7,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {22552ead-aad2-4228-98e2-693af45ad56a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22552ead-aad2-4228-98e2-693af45ad56a}, !- Handle
  res nv_6 temp schedule allday7,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d5364597-1266-4dd7-9b5b-0f132d5f461b}, !- Handle
  res nv_6 temp schedule allday rule8,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b2216a96-99ea-406c-bca8-88e16ba04f1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2216a96-99ea-406c-bca8-88e16ba04f1e}, !- Handle
  res nv_6 temp schedule allday8,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9479b0ef-1569-492c-a190-aeaf0fde067e}, !- Handle
  res nv_6 temp schedule allday rule9,    !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {88815476-65e9-4b81-887f-8b8e73f8acdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {88815476-65e9-4b81-887f-8b8e73f8acdd}, !- Handle
  res nv_6 temp schedule allday9,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {409b307d-c973-4f89-9605-7270a14e037e}, !- Handle
  res nv_6 temp schedule allday rule10,   !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b6d46f59-f0f1-4739-869b-94da15d096d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6d46f59-f0f1-4739-869b-94da15d096d7}, !- Handle
  res nv_6 temp schedule allday10,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b2feb0be-2790-40a1-b0ce-7a311a97ed23}, !- Handle
  res nv_6 temp schedule allday rule11,   !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0c0cf36-c9a8-4faa-b113-0dea3bea3366}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a0c0cf36-c9a8-4faa-b113-0dea3bea3366}, !- Handle
  res nv_6 temp schedule allday11,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {df31985d-190d-4cc0-85c6-e34f83f88c8b}, !- Handle
  res nv_6 temp schedule allday rule12,   !- Name
  {777d5e67-3b29-4d93-90e4-0ec8e04faaae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55599e55-0a6a-4136-9186-bb9d822f582a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55599e55-0a6a-4136-9186-bb9d822f582a}, !- Handle
  res nv_6 temp schedule allday12,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Handle
  res nv_6 avail schedule,                !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {b56cc1fc-174b-4590-8187-73633a2dbeff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b56cc1fc-174b-4590-8187-73633a2dbeff}, !- Handle
  Schedule Day 151,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {265a35e9-19fd-417e-9e31-42f94687765f}, !- Handle
  res nv_6 availability schedule allday ruleset1 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ff81d5b2-b4c4-4d82-9adf-ef941cdd25a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff81d5b2-b4c4-4d82-9adf-ef941cdd25a5}, !- Handle
  res nv_6 availability schedule allday1 on, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cddd5a24-ce92-46b7-a8d6-513ce0e6dd02}, !- Handle
  res nv_6 availability schedule allday ruleset2 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4232f9c9-836f-4b09-96ee-e171f2090e0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4232f9c9-836f-4b09-96ee-e171f2090e0c}, !- Handle
  res nv_6 availability schedule allday1 on 1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {46889929-8f5c-4c63-b987-947d224c9187}, !- Handle
  res nv_6 availability schedule allday ruleset3 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {34988896-6f0c-499c-96c5-e19c2bdc5838}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34988896-6f0c-499c-96c5-e19c2bdc5838}, !- Handle
  res nv_6 availability schedule allday1 on 2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a7bdbcce-32b6-4066-ad4e-66df9215ce4f}, !- Handle
  res nv_6 availability schedule allday ruleset4 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e343829e-9d3c-4fa6-bfe7-467f53c9386a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e343829e-9d3c-4fa6-bfe7-467f53c9386a}, !- Handle
  res nv_6 availability schedule allday1 on 3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6188e203-6f98-470b-b591-8c2757199ccb}, !- Handle
  res nv_6 availability schedule allday ruleset5 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4937a72b-39fc-443d-aaae-cfe08975f800}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4937a72b-39fc-443d-aaae-cfe08975f800}, !- Handle
  res nv_6 availability schedule allday1 on 4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d2a057d5-495b-435b-8ca9-a90153a2b739}, !- Handle
  res nv_6 availability schedule allday ruleset6 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ce82099e-2ad4-4d32-bc0b-2ab82de7b2ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce82099e-2ad4-4d32-bc0b-2ab82de7b2ab}, !- Handle
  res nv_6 availability schedule allday1 on 5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5bebe78a-ed46-4223-9574-9b581f8309db}, !- Handle
  res nv_6 availability schedule allday ruleset7 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1dde5352-9afd-476d-bad8-61592c3a0fc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dde5352-9afd-476d-bad8-61592c3a0fc3}, !- Handle
  res nv_6 availability schedule allday1 on 6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b541c497-94c0-415a-b5c3-903b1fefc44c}, !- Handle
  res nv_6 availability schedule allday ruleset8 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {360f6420-a673-4ff8-b7ef-e88d3d568f64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {360f6420-a673-4ff8-b7ef-e88d3d568f64}, !- Handle
  res nv_6 availability schedule allday1 on 7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {551f3a80-8e8e-41ad-9a94-81dac7e127e2}, !- Handle
  res nv_6 availability schedule allday ruleset9 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0d26ee18-7475-4e2d-bb5b-95ddeb9899ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0d26ee18-7475-4e2d-bb5b-95ddeb9899ce}, !- Handle
  res nv_6 availability schedule allday1 on 8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3e0438cd-3905-4456-927f-c586522be344}, !- Handle
  res nv_6 availability schedule allday ruleset10 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e778f11-1413-46d8-be3d-66f392a666c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e778f11-1413-46d8-be3d-66f392a666c4}, !- Handle
  res nv_6 availability schedule allday1 on 9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {94b01b87-3bda-4471-b1ad-2c698f5daf8e}, !- Handle
  res nv_6 availability schedule allday ruleset11 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5160aa2-89dc-4cb5-9153-ff783cc795ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a5160aa2-89dc-4cb5-9153-ff783cc795ed}, !- Handle
  res nv_6 availability schedule allday1 on 10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e16fa97c-c613-44be-a5e2-f31426a857c8}, !- Handle
  res nv_6 availability schedule allday ruleset12 on, !- Name
  {e1841f1d-5b3a-4fd4-8123-c72521691158}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c01d938-7838-4064-8d49-1448b4757b6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c01d938-7838-4064-8d49-1448b4757b6d}, !- Handle
  res nv_6 availability schedule allday1 on 11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {64b809a7-6549-4004-bb6f-fe74df83bb28}, !- Handle
  res_nv_6_nva_s,                         !- Name
  res nv_6 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b46ffaff-6cab-47a9-8d32-616e01426c26}, !- Handle
  res_nv_6_sp_s,                          !- Name
  res nv_6 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {05019bd1-b3d1-425b-8e11-3e04f758a212}, !- Handle
  res nv_6 flow,                          !- Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {61c8e04e-e9ed-4385-a019-058b12977e34}, !- Handle
  res_nv_6_flow_act,                      !- Name
  {05019bd1-b3d1-425b-8e11-3e04f758a212}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ed254ac6-7725-485a-86c6-31a8bf9a3a51}, !- Handle
  res_nv_6_program,                       !- Name
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_6_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2472.261378048024,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 0.6292632576,                 !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_6_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_6_tin_s>res_nv_6_sp_s), !- Program Line 12
  Set temp2 = (res_af_6_tin_s-res_nv_6_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_6_tin_s-res_af_6_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_6_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_6_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {0063d7e8-90e2-47d9-90fe-1adf5bdb473b}, !- Handle
  res_ds_res_ashp_unit_6_htg_asys_fan_rtf_s, !- Name
  res ashp|unit 6 htg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {32882ce2-b85d-4c88-91bd-cbcf5c829175}, !- Handle
  res_ds_res_ashp_unit_6_clg_asys_fan_rtf_s, !- Name
  res ashp|unit 6 clg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Handle
  res mv_6 range exhaust schedule,        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {04923eb4-2b59-4976-8118-40a6340081a9}, !- Default Day Schedule Name
  {e0353ca6-03d4-434f-9c18-a1194ab03054}, !- Summer Design Day Schedule Name
  {ac39a716-61a4-4946-9209-e6ecbd2071d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04923eb4-2b59-4976-8118-40a6340081a9}, !- Handle
  Schedule Day 154,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8464322a-9b73-403e-a83f-d9cceb0153f7}, !- Handle
  res mv_6 range exhaust schedule allday rule1, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7ae7f373-f9b8-4e7a-81c5-f4fe8c44d6f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ae7f373-f9b8-4e7a-81c5-f4fe8c44d6f4}, !- Handle
  res mv_6 range exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0607539e-7745-4449-a6d3-cefd243ae2a7}, !- Handle
  res mv_6 range exhaust schedule allday rule2, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {769134db-df2c-4b6c-b9ff-c0ddf0664abf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {769134db-df2c-4b6c-b9ff-c0ddf0664abf}, !- Handle
  res mv_6 range exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0029a2f8-4d27-4cca-a5bc-5f69da68f8ac}, !- Handle
  res mv_6 range exhaust schedule allday rule3, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d912bc58-535f-4dc5-a56a-fc15b5f1baa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d912bc58-535f-4dc5-a56a-fc15b5f1baa7}, !- Handle
  res mv_6 range exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {abf5a06f-c51e-4145-a209-53935bb344c5}, !- Handle
  res mv_6 range exhaust schedule allday rule4, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0e7c5212-c948-449f-a736-76f3008ecdda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e7c5212-c948-449f-a736-76f3008ecdda}, !- Handle
  res mv_6 range exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f066b718-008e-4a2b-956a-0c3da7f8a063}, !- Handle
  res mv_6 range exhaust schedule allday rule5, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {50f30fb9-117f-4104-9e77-7f80419d1aee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50f30fb9-117f-4104-9e77-7f80419d1aee}, !- Handle
  res mv_6 range exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da9996af-60cf-4adc-8020-6e352be1bc74}, !- Handle
  res mv_6 range exhaust schedule allday rule6, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4f1ae83b-471d-4e09-ba0b-816bc51c5b9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f1ae83b-471d-4e09-ba0b-816bc51c5b9b}, !- Handle
  res mv_6 range exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9a491d8-48f5-48ce-8036-7359c62818c0}, !- Handle
  res mv_6 range exhaust schedule allday rule7, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {509ab6fc-1164-40db-b548-14c2697b852a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {509ab6fc-1164-40db-b548-14c2697b852a}, !- Handle
  res mv_6 range exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0fc776da-bb9e-44df-b3a4-157e02843e5f}, !- Handle
  res mv_6 range exhaust schedule allday rule8, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {887c58fb-761a-4f80-ab56-a11299016fce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {887c58fb-761a-4f80-ab56-a11299016fce}, !- Handle
  res mv_6 range exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7cee7e85-a536-4ca4-9259-065c7b120dea}, !- Handle
  res mv_6 range exhaust schedule allday rule9, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eb8c919b-263f-4148-b33f-5ac23e5aa3f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb8c919b-263f-4148-b33f-5ac23e5aa3f5}, !- Handle
  res mv_6 range exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {643e74ff-262f-4367-b823-a71c7a630548}, !- Handle
  res mv_6 range exhaust schedule allday rule10, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0bcac57d-2a9e-4c88-b673-475e5ebab3d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bcac57d-2a9e-4c88-b673-475e5ebab3d3}, !- Handle
  res mv_6 range exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {474746fb-68ca-4cbf-a286-6d5950889564}, !- Handle
  res mv_6 range exhaust schedule allday rule11, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac9c1506-c0fe-4c47-8173-9cb57f0fea8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ac9c1506-c0fe-4c47-8173-9cb57f0fea8b}, !- Handle
  res mv_6 range exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {913f3dbe-8696-4a91-b554-e059b350a4ef}, !- Handle
  res mv_6 range exhaust schedule allday rule12, !- Name
  {0ad745fe-9aa4-47e0-9f09-23441a6d2850}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d731bd17-411c-4b70-b261-773e7eaea4e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d731bd17-411c-4b70-b261-773e7eaea4e3}, !- Handle
  res mv_6 range exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac39a716-61a4-4946-9209-e6ecbd2071d8}, !- Handle
  res mv_6 range exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0353ca6-03d4-434f-9c18-a1194ab03054}, !- Handle
  res mv_6 range exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a32babef-6423-4525-ab9c-1142be12429f}, !- Handle
  res_infil_6_range_sch_s,                !- Name
  res mv_6 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Handle
  res mv_6 bath exhaust schedule,         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {4088bde1-85fa-45fb-9fca-ae809170820c}, !- Default Day Schedule Name
  {64c62987-4846-43ee-894e-3c76ebeada0d}, !- Summer Design Day Schedule Name
  {f3716d0d-1f5c-447a-a122-b9b890974d64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4088bde1-85fa-45fb-9fca-ae809170820c}, !- Handle
  Schedule Day 155,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fda06e8-cee2-48cf-a969-a8ced62c0d42}, !- Handle
  res mv_6 bath exhaust schedule allday rule1, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {30cb8de1-57a0-4173-9839-fdb727b68791}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30cb8de1-57a0-4173-9839-fdb727b68791}, !- Handle
  res mv_6 bath exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc44aca7-7bc8-4580-97c4-faf9201325b1}, !- Handle
  res mv_6 bath exhaust schedule allday rule2, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3a3a63c2-58cf-46b3-8036-6c8e4afca819}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3a3a63c2-58cf-46b3-8036-6c8e4afca819}, !- Handle
  res mv_6 bath exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {430fc833-8752-4e53-a1ab-027cc71c2c52}, !- Handle
  res mv_6 bath exhaust schedule allday rule3, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0c3359c7-025d-4490-846c-0077bd874459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c3359c7-025d-4490-846c-0077bd874459}, !- Handle
  res mv_6 bath exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62bac8ff-5855-40e2-8162-cfd84fc8ddb0}, !- Handle
  res mv_6 bath exhaust schedule allday rule4, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1c7d56a0-4dde-49e2-8be2-11cacf335d8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c7d56a0-4dde-49e2-8be2-11cacf335d8d}, !- Handle
  res mv_6 bath exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91cccdef-1865-41c2-85e4-3bc2ab1bc35f}, !- Handle
  res mv_6 bath exhaust schedule allday rule5, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b9af7dbf-f8aa-4cdd-af2c-e191745a44f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9af7dbf-f8aa-4cdd-af2c-e191745a44f3}, !- Handle
  res mv_6 bath exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76454598-b2bf-4e71-943e-b4ed2f4622d4}, !- Handle
  res mv_6 bath exhaust schedule allday rule6, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {29d3b5bf-8a21-4161-9d80-c438ed32dc70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29d3b5bf-8a21-4161-9d80-c438ed32dc70}, !- Handle
  res mv_6 bath exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd3d398b-6f89-4ed3-8f32-b346e7ada2a7}, !- Handle
  res mv_6 bath exhaust schedule allday rule7, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d39626ee-6943-4dbe-91f2-4fd3559b11bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d39626ee-6943-4dbe-91f2-4fd3559b11bc}, !- Handle
  res mv_6 bath exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92ed4415-31e2-4606-b923-08ceca31616f}, !- Handle
  res mv_6 bath exhaust schedule allday rule8, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {06616213-6c44-434e-81c8-ec319281fbef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06616213-6c44-434e-81c8-ec319281fbef}, !- Handle
  res mv_6 bath exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc9c88f6-962d-40f0-8715-5b75eb402f72}, !- Handle
  res mv_6 bath exhaust schedule allday rule9, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9424a3cd-8a46-4cfe-b3ea-885653ff79d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9424a3cd-8a46-4cfe-b3ea-885653ff79d3}, !- Handle
  res mv_6 bath exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d755fc49-5868-4f5d-bd6f-ff716df2cf93}, !- Handle
  res mv_6 bath exhaust schedule allday rule10, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d951ea57-c0ae-4afb-a3f4-e4f3b374e13d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d951ea57-c0ae-4afb-a3f4-e4f3b374e13d}, !- Handle
  res mv_6 bath exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f7d9b45-6a55-4a21-acba-f21513f1794c}, !- Handle
  res mv_6 bath exhaust schedule allday rule11, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05c8b967-298b-4581-855a-b3055204ef65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05c8b967-298b-4581-855a-b3055204ef65}, !- Handle
  res mv_6 bath exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b35890c3-93ee-415c-8f59-261bbbe7da8c}, !- Handle
  res mv_6 bath exhaust schedule allday rule12, !- Name
  {bf49555c-236a-4c9b-ba09-24f8893c1ab8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47ab9cb1-208a-4115-8134-dab37847c932}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47ab9cb1-208a-4115-8134-dab37847c932}, !- Handle
  res mv_6 bath exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f3716d0d-1f5c-447a-a122-b9b890974d64}, !- Handle
  res mv_6 bath exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64c62987-4846-43ee-894e-3c76ebeada0d}, !- Handle
  res mv_6 bath exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {623b7887-38ce-4718-a4da-c5da5f9332ad}, !- Handle
  res_infil_6_bath_sch_s,                 !- Name
  res mv_6 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {94954af5-264c-43c0-9e7d-723382e9dfcf}, !- Handle
  res_infil_6_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {bdf9c758-9624-43ea-82e1-a3c0dc428631}, !- Handle
  res infil_6 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {91ceaddd-09ca-4822-9d3a-50ef1a786009}, !- Handle
  res infil_6 house fan,                  !- Name
  {bdf9c758-9624-43ea-82e1-a3c0dc428631}, !- Electric Equipment Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_6 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fff4360b-8f99-464a-9337-ee4b39a1794a}, !- Handle
  res_infil_6_house_fan_act,              !- Name
  {91ceaddd-09ca-4822-9d3a-50ef1a786009}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {7ec57c46-a567-4614-846b-4ef3c68a9510}, !- Handle
  res infil_6 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5e16a0a4-00dd-4f37-9111-32fcb7a2fc57}, !- Handle
  res infil_6 range fan,                  !- Name
  {7ec57c46-a567-4614-846b-4ef3c68a9510}, !- Electric Equipment Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_6 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8f7cf1b4-3a65-4aca-8098-5a42ea196279}, !- Handle
  res_infil_6_range_fan_act,              !- Name
  {5e16a0a4-00dd-4f37-9111-32fcb7a2fc57}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {c38092b9-cffd-409b-87fe-40095656b21d}, !- Handle
  res infil_6 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e491e59b-1127-420c-86d1-1808dbdcf25d}, !- Handle
  res infil_6 bath fan,                   !- Name
  {c38092b9-cffd-409b-87fe-40095656b21d}, !- Electric Equipment Definition Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_6 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4a1b4be3-af72-475e-a305-a0b6236d3853}, !- Handle
  res_infil_6_bath_fan_act,               !- Name
  {e491e59b-1127-420c-86d1-1808dbdcf25d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {a3893d87-c0a3-4308-a8db-590139257a7d}, !- Handle
  res infil_6 flow,                       !- Name
  {eeea2775-1a83-4b16-b1d5-30a1679211ac}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0f84e7ab-f2d2-4fcc-a9a8-0bb51ac73f12}, !- Handle
  res_infil_6_flow_act,                   !- Name
  {a3893d87-c0a3-4308-a8db-590139257a7d}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e2a28340-742c-45df-b00c-f769aff0862a}, !- Handle
  res_infil_6_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0174,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_6_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_6_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_6_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_6_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_6_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_6_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_6_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_6_flow_act = (@Max res_infil_6_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {809d0cf4-42f2-4c05-9a4f-a20191f157b3}, !- Handle
  res af_6 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e2a28340-742c-45df-b00c-f769aff0862a}, !- Program Name 1
  {ed254ac6-7725-485a-86c6-31a8bf9a3a51}; !- Program Name 2

OS:AdditionalProperties,
  {6dbd058b-e06b-47e9-8e62-a91fe00d752f}, !- Handle
  {50a3a91e-37b6-4f26-81ca-e36f724eb9d1}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16914830235379294,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.130354779242555;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {e1ccd686-6c5f-4d74-88bc-8e6378aa8c1c}, !- Handle
  res_af_7_tin_s,                         !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4f73f152-95ad-4ccd-b77e-779f1d6c13c3}, !- Handle
  res_af_7_tt_s,                          !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Handle
  res nv_7 temp schedule,                 !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {9ad4ed89-d6a8-4c34-b834-f227f5d15312}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ad4ed89-d6a8-4c34-b834-f227f5d15312}, !- Handle
  Schedule Day 156,                       !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {541b002a-ee1b-4ec4-b192-ede791e6a846}, !- Handle
  res nv_7 temp schedule allday rule1,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b0c87f21-1fb4-41f6-9acd-ee7830f2b8c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0c87f21-1fb4-41f6-9acd-ee7830f2b8c4}, !- Handle
  res nv_7 temp schedule allday1,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9087c79c-ab34-4d60-a6a0-75131b67863c}, !- Handle
  res nv_7 temp schedule allday rule2,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {acb16252-539b-412f-a75f-a3685609990b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {acb16252-539b-412f-a75f-a3685609990b}, !- Handle
  res nv_7 temp schedule allday2,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1435c510-2540-4a1c-9719-255f4510f01a}, !- Handle
  res nv_7 temp schedule allday rule3,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {72fa8e28-38e1-4689-8bea-0f424de196ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72fa8e28-38e1-4689-8bea-0f424de196ba}, !- Handle
  res nv_7 temp schedule allday3,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dd0362b8-06b4-46b9-b1cc-7e69d749c6f1}, !- Handle
  res nv_7 temp schedule allday rule4,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {10f85a6e-69aa-41fd-8233-6b043e2de4a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10f85a6e-69aa-41fd-8233-6b043e2de4a2}, !- Handle
  res nv_7 temp schedule allday4,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2a92ca32-2003-4f32-9e38-3f18c139db02}, !- Handle
  res nv_7 temp schedule allday rule5,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b9604221-986d-4a2d-b686-a9a7d8c1cefa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9604221-986d-4a2d-b686-a9a7d8c1cefa}, !- Handle
  res nv_7 temp schedule allday5,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8fffa254-a02a-49ea-9259-f6105577383f}, !- Handle
  res nv_7 temp schedule allday rule6,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c20e968b-3720-405c-bd4f-d7b63b046f70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c20e968b-3720-405c-bd4f-d7b63b046f70}, !- Handle
  res nv_7 temp schedule allday6,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {01076e7b-6a6b-45b1-aa06-721951497d2b}, !- Handle
  res nv_7 temp schedule allday rule7,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {912720c1-6552-4f00-b6b8-4b7aa9f99fa4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {912720c1-6552-4f00-b6b8-4b7aa9f99fa4}, !- Handle
  res nv_7 temp schedule allday7,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {965bd427-e7ba-4541-a9e4-302f5e80960c}, !- Handle
  res nv_7 temp schedule allday rule8,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ae6d1945-2b49-47d5-a0c9-1cc1af8d0f7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae6d1945-2b49-47d5-a0c9-1cc1af8d0f7e}, !- Handle
  res nv_7 temp schedule allday8,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c7f4f060-857e-4e0b-9978-75b7bcf564ba}, !- Handle
  res nv_7 temp schedule allday rule9,    !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {13e3bac6-2672-4f66-9d77-dede43a9688c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {13e3bac6-2672-4f66-9d77-dede43a9688c}, !- Handle
  res nv_7 temp schedule allday9,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {699fcca8-64b0-44e9-84b1-bd0163dd17aa}, !- Handle
  res nv_7 temp schedule allday rule10,   !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a14a2be5-928f-4522-8dfe-4d9fca456ab4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a14a2be5-928f-4522-8dfe-4d9fca456ab4}, !- Handle
  res nv_7 temp schedule allday10,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dc7733c9-54ef-43c6-8fa6-04581f88bacb}, !- Handle
  res nv_7 temp schedule allday rule11,   !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbbc1642-1068-43f6-b675-00107cae33ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fbbc1642-1068-43f6-b675-00107cae33ce}, !- Handle
  res nv_7 temp schedule allday11,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1e3a99fc-fcd0-45d9-b04f-e34a9233799e}, !- Handle
  res nv_7 temp schedule allday rule12,   !- Name
  {8d5817d5-8abc-4522-8acb-7830335df383}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7cfc23c-90b9-42be-80ab-df83bc85b177}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7cfc23c-90b9-42be-80ab-df83bc85b177}, !- Handle
  res nv_7 temp schedule allday12,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Handle
  res nv_7 avail schedule,                !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {7af8a685-d11f-4e52-9c08-49a27ddd3117}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7af8a685-d11f-4e52-9c08-49a27ddd3117}, !- Handle
  Schedule Day 157,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fde7937c-6e93-4a5d-ae23-c631c2bd91d7}, !- Handle
  res nv_7 availability schedule allday ruleset1 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8d57567f-4269-4b90-b206-e05eb3981b50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d57567f-4269-4b90-b206-e05eb3981b50}, !- Handle
  res nv_7 availability schedule allday1 on, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {619f99e2-6f96-462e-b575-da8209f6d649}, !- Handle
  res nv_7 availability schedule allday ruleset2 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b4c33fec-1287-41a5-aabd-01d3566620c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b4c33fec-1287-41a5-aabd-01d3566620c8}, !- Handle
  res nv_7 availability schedule allday1 on 1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7ce26441-72bf-4a83-beb3-616dded6349e}, !- Handle
  res nv_7 availability schedule allday ruleset3 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {11b4f33a-a98f-455f-a3db-18d781ee31f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11b4f33a-a98f-455f-a3db-18d781ee31f3}, !- Handle
  res nv_7 availability schedule allday1 on 2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6b895935-8204-423e-81c2-3d6ed40f65ab}, !- Handle
  res nv_7 availability schedule allday ruleset4 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {455486c7-14c4-4394-8159-65070bb4f680}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {455486c7-14c4-4394-8159-65070bb4f680}, !- Handle
  res nv_7 availability schedule allday1 on 3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f6c52d3e-326e-4fa5-a923-a86dfff05bcc}, !- Handle
  res nv_7 availability schedule allday ruleset5 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {40183055-7707-4198-985e-2da715ea8e1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40183055-7707-4198-985e-2da715ea8e1b}, !- Handle
  res nv_7 availability schedule allday1 on 4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {183a55ee-efa7-4903-862a-aca78babe8a9}, !- Handle
  res nv_7 availability schedule allday ruleset6 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3ee04f9e-1ab8-4486-85ed-d4a8ca29f992}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ee04f9e-1ab8-4486-85ed-d4a8ca29f992}, !- Handle
  res nv_7 availability schedule allday1 on 5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d57ab3e9-60c8-45d7-8ea8-caa3e3ab9688}, !- Handle
  res nv_7 availability schedule allday ruleset7 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f131ceca-b400-40c3-b4af-b03a0fe117a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f131ceca-b400-40c3-b4af-b03a0fe117a1}, !- Handle
  res nv_7 availability schedule allday1 on 6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2f1f27a1-a6ac-41ea-9d0b-f6fdb5433065}, !- Handle
  res nv_7 availability schedule allday ruleset8 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e7507544-9ee4-421a-a58c-ad07e5b72fbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7507544-9ee4-421a-a58c-ad07e5b72fbf}, !- Handle
  res nv_7 availability schedule allday1 on 7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9fcf5243-d3a7-438e-9f52-da339796a636}, !- Handle
  res nv_7 availability schedule allday ruleset9 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c0391ef0-1fbc-4b37-b13e-8a09f752b362}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0391ef0-1fbc-4b37-b13e-8a09f752b362}, !- Handle
  res nv_7 availability schedule allday1 on 8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3bf1ced3-9cf6-4666-a87d-d19d1f3591b0}, !- Handle
  res nv_7 availability schedule allday ruleset10 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {67c9f145-f665-4444-8bfb-e75d7a7986f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67c9f145-f665-4444-8bfb-e75d7a7986f4}, !- Handle
  res nv_7 availability schedule allday1 on 9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c6c435e1-992d-4f76-b878-c1f0eabe2c3e}, !- Handle
  res nv_7 availability schedule allday ruleset11 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd9d411d-b40c-45bc-a900-c013fdbde90e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd9d411d-b40c-45bc-a900-c013fdbde90e}, !- Handle
  res nv_7 availability schedule allday1 on 10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {613ae011-4867-4c4c-b2ec-24dcd28f4048}, !- Handle
  res nv_7 availability schedule allday ruleset12 on, !- Name
  {6c14e870-0e18-4168-b0f1-aa92e2e4bb09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd8b5388-c165-4e47-ad7c-691a533e6314}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd8b5388-c165-4e47-ad7c-691a533e6314}, !- Handle
  res nv_7 availability schedule allday1 on 11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {fafafaaa-f93a-4f05-9c12-fef9f934e234}, !- Handle
  res_nv_7_nva_s,                         !- Name
  res nv_7 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3beb6c38-187a-4c42-b822-b05a41c1d4ce}, !- Handle
  res_nv_7_sp_s,                          !- Name
  res nv_7 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {3c2fe4d2-9691-4828-a9c1-4c47c43c47b7}, !- Handle
  res nv_7 flow,                          !- Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {1b065812-7be6-473a-8ff0-7b6a388c6bcc}, !- Handle
  res_nv_7_flow_act,                      !- Name
  {3c2fe4d2-9691-4828-a9c1-4c47c43c47b7}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {53d24287-fcc4-49ab-8609-2e2184ba0740}, !- Handle
  res_nv_7_program,                       !- Name
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_7_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2472.2613780480024,           !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 0.6292632576,                 !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_7_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_7_tin_s>res_nv_7_sp_s), !- Program Line 12
  Set temp2 = (res_af_7_tin_s-res_nv_7_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_7_tin_s-res_af_7_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_7_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_7_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {337dcd91-34b2-4acc-81c8-755cfec0c867}, !- Handle
  res_ds_res_ashp_unit_7_htg_asys_fan_rtf_s, !- Name
  res ashp|unit 7 htg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5d5e33b0-6641-40e9-b43e-794d689ca1ce}, !- Handle
  res_ds_res_ashp_unit_7_clg_asys_fan_rtf_s, !- Name
  res ashp|unit 7 clg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Handle
  res mv_7 range exhaust schedule,        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {868b39c1-9aba-4572-ac70-15b5dea9fe8f}, !- Default Day Schedule Name
  {e50d2cc4-9441-4519-ad9d-b7fd407091e1}, !- Summer Design Day Schedule Name
  {c8b10566-5127-498d-b206-0bb0b7639633}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {868b39c1-9aba-4572-ac70-15b5dea9fe8f}, !- Handle
  Schedule Day 160,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94b3b697-eec2-42ff-a3c9-7666a906e67f}, !- Handle
  res mv_7 range exhaust schedule allday rule1, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a6b3ef44-a364-4693-b93a-1a4fc4d22764}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6b3ef44-a364-4693-b93a-1a4fc4d22764}, !- Handle
  res mv_7 range exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a671293-f21b-4b41-91bb-29afef297a45}, !- Handle
  res mv_7 range exhaust schedule allday rule2, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b56b8fdf-c8f5-49d4-8f7c-b174cc7b2d50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b56b8fdf-c8f5-49d4-8f7c-b174cc7b2d50}, !- Handle
  res mv_7 range exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {683e8a48-c742-4a1e-a598-27626084815d}, !- Handle
  res mv_7 range exhaust schedule allday rule3, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {78713eae-b7e4-4396-ac80-95bf20c9a28b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78713eae-b7e4-4396-ac80-95bf20c9a28b}, !- Handle
  res mv_7 range exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8866218f-f7a3-4c39-a8ca-530347e04380}, !- Handle
  res mv_7 range exhaust schedule allday rule4, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8540f2f9-a45a-43e0-9b28-4031aafe59ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8540f2f9-a45a-43e0-9b28-4031aafe59ef}, !- Handle
  res mv_7 range exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e70c427a-ce47-4c68-bd88-38a335a689b2}, !- Handle
  res mv_7 range exhaust schedule allday rule5, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0dcc81ef-3942-444f-a503-e27fafcd64c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dcc81ef-3942-444f-a503-e27fafcd64c8}, !- Handle
  res mv_7 range exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca7e0f14-8539-441e-b3ad-153b9b6cd4b8}, !- Handle
  res mv_7 range exhaust schedule allday rule6, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {12653bcf-68dd-43d0-a629-56ed056fa9f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12653bcf-68dd-43d0-a629-56ed056fa9f9}, !- Handle
  res mv_7 range exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9754ecf8-b1c1-4dee-ac61-eb84e55da89a}, !- Handle
  res mv_7 range exhaust schedule allday rule7, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5c40a8e4-47d7-46d9-b690-8d86ad8b1ae2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c40a8e4-47d7-46d9-b690-8d86ad8b1ae2}, !- Handle
  res mv_7 range exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d82cbb13-5cc8-4a99-8b42-f82209e78a11}, !- Handle
  res mv_7 range exhaust schedule allday rule8, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b88519f4-7e7b-4741-b60e-2073a7a13638}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b88519f4-7e7b-4741-b60e-2073a7a13638}, !- Handle
  res mv_7 range exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1a62948-61dc-45d5-b943-b8ec881c27eb}, !- Handle
  res mv_7 range exhaust schedule allday rule9, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ff76b424-b4db-4750-a648-68b5a50bb2a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff76b424-b4db-4750-a648-68b5a50bb2a3}, !- Handle
  res mv_7 range exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92f537a2-bc99-4c6d-8db0-46e48ca37846}, !- Handle
  res mv_7 range exhaust schedule allday rule10, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa935bfe-4037-4ac9-bf7a-dce2c9642bbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa935bfe-4037-4ac9-bf7a-dce2c9642bbb}, !- Handle
  res mv_7 range exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {550639c1-e83a-493b-b1f0-e9c0d305e16b}, !- Handle
  res mv_7 range exhaust schedule allday rule11, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9cd322f-3590-473e-99d3-041c5cd4c04b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d9cd322f-3590-473e-99d3-041c5cd4c04b}, !- Handle
  res mv_7 range exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cbbbe1fc-84f5-4ae0-baa9-69ebf09f1d92}, !- Handle
  res mv_7 range exhaust schedule allday rule12, !- Name
  {e4d3207d-6b8a-48a1-bf5e-bd7c494f63eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69e5c6d9-e1c4-4ea0-83e1-7b4146c33b73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69e5c6d9-e1c4-4ea0-83e1-7b4146c33b73}, !- Handle
  res mv_7 range exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8b10566-5127-498d-b206-0bb0b7639633}, !- Handle
  res mv_7 range exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e50d2cc4-9441-4519-ad9d-b7fd407091e1}, !- Handle
  res mv_7 range exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c22b297e-9a3d-4c4c-8e99-4608dddd782f}, !- Handle
  res_infil_7_range_sch_s,                !- Name
  res mv_7 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Handle
  res mv_7 bath exhaust schedule,         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {9c090858-b26a-45f6-b0fd-87edb994e459}, !- Default Day Schedule Name
  {72af641b-1c3a-48fe-9281-763dd0d25d08}, !- Summer Design Day Schedule Name
  {0c116a42-8d85-4374-b86a-dacb891ca17f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c090858-b26a-45f6-b0fd-87edb994e459}, !- Handle
  Schedule Day 161,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {214623eb-a50b-456c-ad16-aa356ab07b56}, !- Handle
  res mv_7 bath exhaust schedule allday rule1, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {816dbb18-763c-4b5c-bba6-2a94be6051c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {816dbb18-763c-4b5c-bba6-2a94be6051c8}, !- Handle
  res mv_7 bath exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a901ec0-04b0-4850-8e5b-96cf171c9fc0}, !- Handle
  res mv_7 bath exhaust schedule allday rule2, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {dd25d18e-c5f2-40f2-81cd-46e1d407dec1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dd25d18e-c5f2-40f2-81cd-46e1d407dec1}, !- Handle
  res mv_7 bath exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90dd7358-ff14-4a05-b6bf-d4068580b868}, !- Handle
  res mv_7 bath exhaust schedule allday rule3, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {54a41518-2d7e-4ee7-bdd8-51c9c231b41f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54a41518-2d7e-4ee7-bdd8-51c9c231b41f}, !- Handle
  res mv_7 bath exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f12d321d-5a55-427d-81fc-1c0517037a4b}, !- Handle
  res mv_7 bath exhaust schedule allday rule4, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f0bb1ebc-43c3-41be-9cf5-185e179829da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0bb1ebc-43c3-41be-9cf5-185e179829da}, !- Handle
  res mv_7 bath exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e1e269c-0262-4143-96bc-fd33094bf0e9}, !- Handle
  res mv_7 bath exhaust schedule allday rule5, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4785b4ba-0530-4cc4-b124-16420f58a42d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4785b4ba-0530-4cc4-b124-16420f58a42d}, !- Handle
  res mv_7 bath exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {993dff8d-c6e1-4def-9922-b0f4e321ef73}, !- Handle
  res mv_7 bath exhaust schedule allday rule6, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0fe9ac43-7f31-401f-89fa-0a27ffa07353}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0fe9ac43-7f31-401f-89fa-0a27ffa07353}, !- Handle
  res mv_7 bath exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b042e24-86c5-4b69-845d-4609a50093b9}, !- Handle
  res mv_7 bath exhaust schedule allday rule7, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ace80de6-6744-4ed2-87f1-c87d27996ef4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ace80de6-6744-4ed2-87f1-c87d27996ef4}, !- Handle
  res mv_7 bath exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a6cda419-585a-4cbb-a8f4-71497323dec3}, !- Handle
  res mv_7 bath exhaust schedule allday rule8, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1ece0b58-a43c-4610-9e5a-71c7df1e736e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ece0b58-a43c-4610-9e5a-71c7df1e736e}, !- Handle
  res mv_7 bath exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f7dc17a-5f10-47b0-9503-1b1c0f81c216}, !- Handle
  res mv_7 bath exhaust schedule allday rule9, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c9288293-1924-4620-8430-826558d33caa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c9288293-1924-4620-8430-826558d33caa}, !- Handle
  res mv_7 bath exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {080e1a49-667f-4ed8-ac9c-201378782686}, !- Handle
  res mv_7 bath exhaust schedule allday rule10, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {450a80aa-571a-4752-af00-40ed11c051a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {450a80aa-571a-4752-af00-40ed11c051a5}, !- Handle
  res mv_7 bath exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd517bd4-a249-41e2-9f23-759dd55007f4}, !- Handle
  res mv_7 bath exhaust schedule allday rule11, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d040b80f-7325-4c60-8984-b3ccbbb1effa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d040b80f-7325-4c60-8984-b3ccbbb1effa}, !- Handle
  res mv_7 bath exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bde149b9-1b3b-4661-adac-fd89c3febed3}, !- Handle
  res mv_7 bath exhaust schedule allday rule12, !- Name
  {af459c52-7eae-4def-aa3f-9fd6e3eef515}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e99ec9b4-db8a-4335-9f9b-f1f7eef2f23c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e99ec9b4-db8a-4335-9f9b-f1f7eef2f23c}, !- Handle
  res mv_7 bath exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0c116a42-8d85-4374-b86a-dacb891ca17f}, !- Handle
  res mv_7 bath exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72af641b-1c3a-48fe-9281-763dd0d25d08}, !- Handle
  res mv_7 bath exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a01e1904-9e32-4ea2-968f-c80954f83e3b}, !- Handle
  res_infil_7_bath_sch_s,                 !- Name
  res mv_7 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fecf59c5-17ae-4bda-be0a-05ed2c718121}, !- Handle
  res_infil_7_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {236aba5e-c21a-4395-865d-42af187b2f4e}, !- Handle
  res infil_7 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7ca92b3c-c648-4c22-bc13-436bda428e59}, !- Handle
  res infil_7 house fan,                  !- Name
  {236aba5e-c21a-4395-865d-42af187b2f4e}, !- Electric Equipment Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_7 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c49073ef-c356-4ec0-94be-7e1983a80ac4}, !- Handle
  res_infil_7_house_fan_act,              !- Name
  {7ca92b3c-c648-4c22-bc13-436bda428e59}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {1e0977ec-f517-4287-9417-718c78982b53}, !- Handle
  res infil_7 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {01192ad0-6640-4eeb-8664-2bf6fe49f16f}, !- Handle
  res infil_7 range fan,                  !- Name
  {1e0977ec-f517-4287-9417-718c78982b53}, !- Electric Equipment Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_7 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {50ac091c-fa6f-4fc8-b172-c0229b50abdf}, !- Handle
  res_infil_7_range_fan_act,              !- Name
  {01192ad0-6640-4eeb-8664-2bf6fe49f16f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {85372cfd-99aa-401a-a628-81394d65d7cd}, !- Handle
  res infil_7 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cbebaf92-b649-4957-986d-d0f1afa16b92}, !- Handle
  res infil_7 bath fan,                   !- Name
  {85372cfd-99aa-401a-a628-81394d65d7cd}, !- Electric Equipment Definition Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_7 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2fdb0a19-b140-4677-b12c-329fe276a718}, !- Handle
  res_infil_7_bath_fan_act,               !- Name
  {cbebaf92-b649-4957-986d-d0f1afa16b92}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {4a29d00d-d8a5-4234-9663-0fc9dfb95fb3}, !- Handle
  res infil_7 flow,                       !- Name
  {fb764e3e-5a35-4c03-8be5-f6a29b04fd88}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {fef74b83-91c7-47d4-b493-8375a9c9233a}, !- Handle
  res_infil_7_flow_act,                   !- Name
  {4a29d00d-d8a5-4234-9663-0fc9dfb95fb3}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {00208071-5868-42c6-a956-c5560aa91bd4}, !- Handle
  res_infil_7_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0174,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_7_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_7_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_7_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_7_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_7_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_7_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_7_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_7_flow_act = (@Max res_infil_7_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {fb63798a-6d4c-4398-95d2-73ef93aa9341}, !- Handle
  res af_7 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {00208071-5868-42c6-a956-c5560aa91bd4}, !- Program Name 1
  {53d24287-fcc4-49ab-8609-2e2184ba0740}; !- Program Name 2

OS:AdditionalProperties,
  {bd892a50-8863-4245-bd98-75f66e2a734d}, !- Handle
  {452b2805-5984-4ae0-82a2-5cb18bc89536}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16914830235379294,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.130354779242555;                     !- Feature Value 2

OS:EnergyManagementSystem:Sensor,
  {fc01b129-d4e6-4c2e-9efd-98c216a758a0}, !- Handle
  res_af_8_tin_s,                         !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e56f7213-d14e-4e53-94c8-16d8c3405df9}, !- Handle
  res_af_8_tt_s,                          !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Handle
  res nv_8 temp schedule,                 !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  {cf698db5-de85-4086-8806-ed3ab379596d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf698db5-de85-4086-8806-ed3ab379596d}, !- Handle
  Schedule Day 162,                       !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea8cff8d-5269-4ca5-bdf8-5e1f62667c8a}, !- Handle
  res nv_8 temp schedule allday rule1,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c829eea7-5ba1-4fe5-8e81-9d06577fde46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c829eea7-5ba1-4fe5-8e81-9d06577fde46}, !- Handle
  res nv_8 temp schedule allday1,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e9859e10-791f-4b1d-b8d7-8a6691b581f6}, !- Handle
  res nv_8 temp schedule allday rule2,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {30667369-c550-46d8-ba6b-3f42931710f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {30667369-c550-46d8-ba6b-3f42931710f4}, !- Handle
  res nv_8 temp schedule allday2,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a30fb559-df6d-4bbb-b680-6b3f9774fc81}, !- Handle
  res nv_8 temp schedule allday rule3,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5c38e541-c567-4fc3-ba36-cd0e6647bc0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c38e541-c567-4fc3-ba36-cd0e6647bc0a}, !- Handle
  res nv_8 temp schedule allday3,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ac17d21d-c20d-451f-bb10-fa5ae0ed39db}, !- Handle
  res nv_8 temp schedule allday rule4,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {45fc6a4c-47e6-470a-b240-5daeb5897caa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {45fc6a4c-47e6-470a-b240-5daeb5897caa}, !- Handle
  res nv_8 temp schedule allday4,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4778d7d8-a898-44da-8887-d4de73c8ea49}, !- Handle
  res nv_8 temp schedule allday rule5,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {59031fc2-cb34-4889-a4ee-a5728482ed6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59031fc2-cb34-4889-a4ee-a5728482ed6a}, !- Handle
  res nv_8 temp schedule allday5,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3a47cc99-a632-49c3-9178-e9bfb1d69cf5}, !- Handle
  res nv_8 temp schedule allday rule6,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {eb809023-2acf-4de3-b58d-a7fe052acda2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb809023-2acf-4de3-b58d-a7fe052acda2}, !- Handle
  res nv_8 temp schedule allday6,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {21faef31-f133-41a2-ac2f-8ed4a5fdf8e8}, !- Handle
  res nv_8 temp schedule allday rule7,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dc9771b8-983f-457f-846f-a36a9acf2af2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc9771b8-983f-457f-846f-a36a9acf2af2}, !- Handle
  res nv_8 temp schedule allday7,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4bb31bff-bc57-42c0-b10b-5a07c6d937ea}, !- Handle
  res nv_8 temp schedule allday rule8,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f66b2067-8740-4be1-a11f-3df1115c6585}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f66b2067-8740-4be1-a11f-3df1115c6585}, !- Handle
  res nv_8 temp schedule allday8,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {16dc8723-dd0d-4c09-9095-8ca2a5399ee2}, !- Handle
  res nv_8 temp schedule allday rule9,    !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {110238d4-3485-422e-9e71-a07dfb049a8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {110238d4-3485-422e-9e71-a07dfb049a8c}, !- Handle
  res nv_8 temp schedule allday9,         !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {367411e8-78b6-4e8c-8ec5-51a819d4f507}, !- Handle
  res nv_8 temp schedule allday rule10,   !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {989a2557-9420-4255-b59b-1bd8b34cd7e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {989a2557-9420-4255-b59b-1bd8b34cd7e7}, !- Handle
  res nv_8 temp schedule allday10,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3b7fc02b-c804-49e8-9d3d-9c9f115a3cbe}, !- Handle
  res nv_8 temp schedule allday rule11,   !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de7f4818-8151-4fc0-997a-d20f591e9aa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de7f4818-8151-4fc0-997a-d20f591e9aa9}, !- Handle
  res nv_8 temp schedule allday11,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c50a8e3e-eed0-4789-99a4-5f8303c7afa7}, !- Handle
  res nv_8 temp schedule allday rule12,   !- Name
  {85df17e9-aa10-413a-88fa-a8fac5fe5cae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96ae22ab-25b4-4ade-b1e1-05f4f1e38c55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96ae22ab-25b4-4ade-b1e1-05f4f1e38c55}, !- Handle
  res nv_8 temp schedule allday12,        !- Name
  {b6be2329-40c0-48df-9059-cb310dd15628}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Handle
  res nv_8 avail schedule,                !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {2f26095d-3147-4d67-ad13-7ff30db642e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f26095d-3147-4d67-ad13-7ff30db642e5}, !- Handle
  Schedule Day 163,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {054dee47-030c-4478-8d21-cdb812ede4f3}, !- Handle
  res nv_8 availability schedule allday ruleset1 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {aefcb6f5-aab7-4ca9-94dd-d295c9844bff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aefcb6f5-aab7-4ca9-94dd-d295c9844bff}, !- Handle
  res nv_8 availability schedule allday1 on, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7f7a52b8-1b34-44fd-a27e-ed28710edc54}, !- Handle
  res nv_8 availability schedule allday ruleset2 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {740ff7df-040a-4795-92e1-164f8212348b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {740ff7df-040a-4795-92e1-164f8212348b}, !- Handle
  res nv_8 availability schedule allday1 on 1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f359317c-34b7-4d2c-a4d7-d31cae526749}, !- Handle
  res nv_8 availability schedule allday ruleset3 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6714887c-e10e-48b8-83f8-fae54eeea3e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6714887c-e10e-48b8-83f8-fae54eeea3e8}, !- Handle
  res nv_8 availability schedule allday1 on 2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a8573ab7-7e58-46f8-8b27-dd07f0f20dca}, !- Handle
  res nv_8 availability schedule allday ruleset4 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e923bbd2-af85-4877-82f6-0a3763b4337d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e923bbd2-af85-4877-82f6-0a3763b4337d}, !- Handle
  res nv_8 availability schedule allday1 on 3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2943b09c-4cab-4fa0-9f46-8d92c667c206}, !- Handle
  res nv_8 availability schedule allday ruleset5 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {761e95f3-4c91-4990-807d-281928ab17b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {761e95f3-4c91-4990-807d-281928ab17b8}, !- Handle
  res nv_8 availability schedule allday1 on 4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {db291f7d-7dc6-4893-80ad-f44bbdf251d4}, !- Handle
  res nv_8 availability schedule allday ruleset6 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2da1280e-0123-4f08-87b7-267f5cd96805}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2da1280e-0123-4f08-87b7-267f5cd96805}, !- Handle
  res nv_8 availability schedule allday1 on 5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {da84af5c-4011-4379-9817-68eb694a52b3}, !- Handle
  res nv_8 availability schedule allday ruleset7 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {44cc48ad-bc53-4b2c-9475-12279d54d49d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44cc48ad-bc53-4b2c-9475-12279d54d49d}, !- Handle
  res nv_8 availability schedule allday1 on 6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0c31aeef-1b7f-44d5-bd6a-0601611cbb1e}, !- Handle
  res nv_8 availability schedule allday ruleset8 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e4b8fcbd-5692-4b81-97ba-8f8857baacd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4b8fcbd-5692-4b81-97ba-8f8857baacd8}, !- Handle
  res nv_8 availability schedule allday1 on 7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {05de5a4e-7250-4ffa-8d49-cdc2236e46c0}, !- Handle
  res nv_8 availability schedule allday ruleset9 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d45ebf53-3f4b-428a-891e-a78af96b3cb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d45ebf53-3f4b-428a-891e-a78af96b3cb2}, !- Handle
  res nv_8 availability schedule allday1 on 8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6ed8f0c2-ec5c-430d-a5be-d942c041aca2}, !- Handle
  res nv_8 availability schedule allday ruleset10 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9342eab9-13fc-4b47-a2e7-5046906715b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9342eab9-13fc-4b47-a2e7-5046906715b0}, !- Handle
  res nv_8 availability schedule allday1 on 9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {89a8608c-bea5-4754-b9a1-aff0d5c08ca6}, !- Handle
  res nv_8 availability schedule allday ruleset11 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60b3fb39-06b4-4a4b-af8f-03e94eec76c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60b3fb39-06b4-4a4b-af8f-03e94eec76c1}, !- Handle
  res nv_8 availability schedule allday1 on 10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {11d034ae-1d05-45d2-8aee-8d6a852c468a}, !- Handle
  res nv_8 availability schedule allday ruleset12 on, !- Name
  {d94a4808-e4ab-40c1-81f8-8afd58c8c0ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90f29148-0c8d-4b95-b962-c56e1c529d2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90f29148-0c8d-4b95-b962-c56e1c529d2b}, !- Handle
  res nv_8 availability schedule allday1 on 11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {f4756f6e-00cf-4838-b490-da668255598c}, !- Handle
  res_nv_8_nva_s,                         !- Name
  res nv_8 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6525f90e-23b6-4091-b1cb-0f149b3e5ec8}, !- Handle
  res_nv_8_sp_s,                          !- Name
  res nv_8 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {394e83c3-b5c7-4203-be0b-5c7ce463ff31}, !- Handle
  res nv_8 flow,                          !- Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {8214dc4c-3a1e-49f5-903c-5c3ed10b66bb}, !- Handle
  res_nv_8_flow_act,                      !- Name
  {394e83c3-b5c7-4203-be0b-5c7ce463ff31}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {31d9fdf0-d2df-4867-b7d6-edb490e9e67a}, !- Handle
  res_nv_8_program,                       !- Name
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_8_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 2472.261378048019,            !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 6.158219665777789e-05,         !- Program Line 6
  Set MNV = 0.6292632576,                 !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_8_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_8_tin_s>res_nv_8_sp_s), !- Program Line 12
  Set temp2 = (res_af_8_tin_s-res_nv_8_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_8_tin_s-res_af_8_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_8_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_8_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {89653a1d-8b86-441f-a1bd-c62895b97674}, !- Handle
  res_ds_res_ashp_unit_8_clg_asys_fan_rtf_s, !- Name
  res ashp|unit 8 clg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c5e82d7-2adf-4e2b-8ee1-ba62be8839f6}, !- Handle
  res_ds_res_ashp_unit_8_htg_asys_fan_rtf_s, !- Name
  res ashp|unit 8 htg supply fan,         !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Handle
  res mv_8 range exhaust schedule,        !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {9002eed5-c1a6-44cd-93da-b4ee248f0550}, !- Default Day Schedule Name
  {18a36558-2dda-4ad7-b281-4a3c132912e2}, !- Summer Design Day Schedule Name
  {677c7aa7-45e0-4c53-ae1a-c2acbc487ba4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9002eed5-c1a6-44cd-93da-b4ee248f0550}, !- Handle
  Schedule Day 166,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27f2db96-f3d7-464a-a512-04df1ebc91bb}, !- Handle
  res mv_8 range exhaust schedule allday rule1, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {19dc5df2-0dcb-4d7b-8d0a-40c54291f6f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19dc5df2-0dcb-4d7b-8d0a-40c54291f6f0}, !- Handle
  res mv_8 range exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a6e1d2d-9d15-434c-8f11-1a21ff822dfe}, !- Handle
  res mv_8 range exhaust schedule allday rule2, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4cd14bfc-bb2d-44e0-9e06-32219b222887}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4cd14bfc-bb2d-44e0-9e06-32219b222887}, !- Handle
  res mv_8 range exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f4834bd-a9be-4447-9938-d565e432bbb9}, !- Handle
  res mv_8 range exhaust schedule allday rule3, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {20be0ee4-e02b-4d39-bd1a-f174afa3b839}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20be0ee4-e02b-4d39-bd1a-f174afa3b839}, !- Handle
  res mv_8 range exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d25ffd1-aadc-4989-89d8-e5435a2ca262}, !- Handle
  res mv_8 range exhaust schedule allday rule4, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0e9478df-e845-4d71-b535-53cf394215dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e9478df-e845-4d71-b535-53cf394215dc}, !- Handle
  res mv_8 range exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45830a66-cfa5-4026-b03a-a3c77df01638}, !- Handle
  res mv_8 range exhaust schedule allday rule5, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {83f81483-c9f5-4302-9260-1b76cd920325}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83f81483-c9f5-4302-9260-1b76cd920325}, !- Handle
  res mv_8 range exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ac2d3fd-db78-40d1-9b56-01d1bbf3d710}, !- Handle
  res mv_8 range exhaust schedule allday rule6, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f3895cfb-ec55-4136-9bea-815899f1fc09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3895cfb-ec55-4136-9bea-815899f1fc09}, !- Handle
  res mv_8 range exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f53c31e9-4d25-4519-934c-02d4ab49f6f3}, !- Handle
  res mv_8 range exhaust schedule allday rule7, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dfdaebae-e50c-4303-801d-ac839a05d857}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfdaebae-e50c-4303-801d-ac839a05d857}, !- Handle
  res mv_8 range exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa09aec4-e3db-41e8-b578-ce6405b72672}, !- Handle
  res mv_8 range exhaust schedule allday rule8, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0298c322-1cc4-49a0-978e-56f32cdcdc49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0298c322-1cc4-49a0-978e-56f32cdcdc49}, !- Handle
  res mv_8 range exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {460ad534-c5e7-480a-8ae7-b53244f38e55}, !- Handle
  res mv_8 range exhaust schedule allday rule9, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fba3e059-ecbf-4a9b-a2a7-715374527464}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fba3e059-ecbf-4a9b-a2a7-715374527464}, !- Handle
  res mv_8 range exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f48aa84-1f8d-48cb-a950-a63f2d64108b}, !- Handle
  res mv_8 range exhaust schedule allday rule10, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d10987d-db0f-4a41-9085-f10e64762c43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d10987d-db0f-4a41-9085-f10e64762c43}, !- Handle
  res mv_8 range exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a82fd8b-d659-49bc-9b14-adb344808765}, !- Handle
  res mv_8 range exhaust schedule allday rule11, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd1429b3-b92e-40d6-887f-58725efeafd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd1429b3-b92e-40d6-887f-58725efeafd4}, !- Handle
  res mv_8 range exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73d17caa-e62a-412a-b3ac-abca17fba7e0}, !- Handle
  res mv_8 range exhaust schedule allday rule12, !- Name
  {2b902ea5-dd37-4d08-9019-bc4244c1e0cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b9bd31b-be51-4f45-8eef-9679921b4513}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b9bd31b-be51-4f45-8eef-9679921b4513}, !- Handle
  res mv_8 range exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {677c7aa7-45e0-4c53-ae1a-c2acbc487ba4}, !- Handle
  res mv_8 range exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18a36558-2dda-4ad7-b281-4a3c132912e2}, !- Handle
  res mv_8 range exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c8ccfe18-0b3f-4564-ac5a-282341bfa8bf}, !- Handle
  res_infil_8_range_sch_s,                !- Name
  res mv_8 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Handle
  res mv_8 bath exhaust schedule,         !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  {d284ea8e-2d8d-47a6-bdae-709882ac6c78}, !- Default Day Schedule Name
  {142611c1-1d5d-4761-865f-2c86c377105c}, !- Summer Design Day Schedule Name
  {18c3e0eb-dbad-4cc2-9e38-a8cf9de3d6da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d284ea8e-2d8d-47a6-bdae-709882ac6c78}, !- Handle
  Schedule Day 167,                       !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8508582-a7c8-4ac4-87a2-4b4e0d4a3c46}, !- Handle
  res mv_8 bath exhaust schedule allday rule1, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {527524e8-2900-4c9d-8e55-b0addee849d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {527524e8-2900-4c9d-8e55-b0addee849d0}, !- Handle
  res mv_8 bath exhaust schedule allday1, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a6231b30-1677-401b-be8c-fb199a6c0f41}, !- Handle
  res mv_8 bath exhaust schedule allday rule2, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b5f4b638-64e9-443b-ab91-0167383ba404}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b5f4b638-64e9-443b-ab91-0167383ba404}, !- Handle
  res mv_8 bath exhaust schedule allday2, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce50f4ee-01a5-4716-838d-d9631889310b}, !- Handle
  res mv_8 bath exhaust schedule allday rule3, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c5fbdd48-9eff-4528-9e09-32878bdc8920}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5fbdd48-9eff-4528-9e09-32878bdc8920}, !- Handle
  res mv_8 bath exhaust schedule allday3, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c964e1c-3100-4deb-8eda-97f47d2ba04b}, !- Handle
  res mv_8 bath exhaust schedule allday rule4, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c67852af-b2e0-4cac-acf3-27f180cffd95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c67852af-b2e0-4cac-acf3-27f180cffd95}, !- Handle
  res mv_8 bath exhaust schedule allday4, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb275ebe-cbe6-4d93-8948-ddd45926ce2b}, !- Handle
  res mv_8 bath exhaust schedule allday rule5, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {42cfb442-dacf-4fe0-a1c5-a511cdca950b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42cfb442-dacf-4fe0-a1c5-a511cdca950b}, !- Handle
  res mv_8 bath exhaust schedule allday5, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {150de875-cea4-4085-a3e4-f0585b11de79}, !- Handle
  res mv_8 bath exhaust schedule allday rule6, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a3ff8bd9-f5e4-4966-b59a-a46244a10f82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a3ff8bd9-f5e4-4966-b59a-a46244a10f82}, !- Handle
  res mv_8 bath exhaust schedule allday6, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {19977f49-c336-4196-9b52-a52844f749eb}, !- Handle
  res mv_8 bath exhaust schedule allday rule7, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3c4c3a5d-533f-4fc8-950c-267b61caba15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c4c3a5d-533f-4fc8-950c-267b61caba15}, !- Handle
  res mv_8 bath exhaust schedule allday7, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {37ab1f89-7dc4-455f-89de-43c849cb8d98}, !- Handle
  res mv_8 bath exhaust schedule allday rule8, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b99cff57-ca03-45ba-9903-500af94ecc1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b99cff57-ca03-45ba-9903-500af94ecc1c}, !- Handle
  res mv_8 bath exhaust schedule allday8, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc6b26ec-5023-4ddb-a6ce-71c62eb80210}, !- Handle
  res mv_8 bath exhaust schedule allday rule9, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cad5e3cb-5e80-4ce4-a92d-966fe60707e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cad5e3cb-5e80-4ce4-a92d-966fe60707e4}, !- Handle
  res mv_8 bath exhaust schedule allday9, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {486475e6-397d-4de7-a69c-f3e67feeef8a}, !- Handle
  res mv_8 bath exhaust schedule allday rule10, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d7af46c5-bdc9-48b1-bc82-d2fb5e9f12cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7af46c5-bdc9-48b1-bc82-d2fb5e9f12cd}, !- Handle
  res mv_8 bath exhaust schedule allday10, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9b6590f-3d51-4482-9b83-fb989811a58b}, !- Handle
  res mv_8 bath exhaust schedule allday rule11, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f04ef31-41cb-46e3-a363-e681e74ada22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f04ef31-41cb-46e3-a363-e681e74ada22}, !- Handle
  res mv_8 bath exhaust schedule allday11, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f0fef0c-68ba-4f9d-bed7-d61c99a46a3d}, !- Handle
  res mv_8 bath exhaust schedule allday rule12, !- Name
  {8f7faba7-8caf-44ac-81e2-a3898f2abcd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aca53c92-edf4-4088-8a2e-d4c759a1cdb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aca53c92-edf4-4088-8a2e-d4c759a1cdb5}, !- Handle
  res mv_8 bath exhaust schedule allday12, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {18c3e0eb-dbad-4cc2-9e38-a8cf9de3d6da}, !- Handle
  res mv_8 bath exhaust schedule winter design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {142611c1-1d5d-4761-865f-2c86c377105c}, !- Handle
  res mv_8 bath exhaust schedule summer design, !- Name
  {fd636c8c-14c1-4fe4-882e-79e3af77bf72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4a698f0c-e9d0-4f0e-92a5-c231f1d27e96}, !- Handle
  res_infil_8_bath_sch_s,                 !- Name
  res mv_8 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b7fa6b2c-a5b2-461b-b823-bb12f1bf3f7a}, !- Handle
  res_infil_8_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {2855dcad-9686-4e0e-b273-18443b290604}, !- Handle
  res infil_8 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {965d3225-9006-4652-ad67-37550b4f977f}, !- Handle
  res infil_8 house fan,                  !- Name
  {2855dcad-9686-4e0e-b273-18443b290604}, !- Electric Equipment Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_8 house fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1fa6fafb-51d2-42f8-9390-84f56a4176a2}, !- Handle
  res_infil_8_house_fan_act,              !- Name
  {965d3225-9006-4652-ad67-37550b4f977f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {b7324a6f-1269-4e55-907e-86f529f23ba3}, !- Handle
  res infil_8 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2ba358fb-5fc4-46c7-be02-a95515bb1f6d}, !- Handle
  res infil_8 range fan,                  !- Name
  {b7324a6f-1269-4e55-907e-86f529f23ba3}, !- Electric Equipment Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_8 range fan;                     !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {554dd04a-a1b2-4bfd-8311-85af38440d15}, !- Handle
  res_infil_8_range_fan_act,              !- Name
  {2ba358fb-5fc4-46c7-be02-a95515bb1f6d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {b7cc0b5f-c986-4378-bf8c-9ec406a45762}, !- Handle
  res infil_8 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cc99860a-32ba-4ebc-a3f1-2bbefa8d536d}, !- Handle
  res infil_8 bath fan,                   !- Name
  {b7cc0b5f-c986-4378-bf8c-9ec406a45762}, !- Electric Equipment Definition Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  ,                                       !- Multiplier
  res mv_8 bath fan;                      !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2dc0a7bf-92d2-4516-809c-326c23720fb8}, !- Handle
  res_infil_8_bath_fan_act,               !- Name
  {cc99860a-32ba-4ebc-a3f1-2bbefa8d536d}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {de5173e7-040a-49d7-bfa6-91d63d6769b9}, !- Handle
  res infil_8 flow,                       !- Name
  {3e6db1a0-9469-49b0-a47f-c8ac7b084bbd}, !- Space or SpaceType Name
  {bfa4a6b1-473a-4b12-996c-67d8cefad6f9}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {940a3a79-d4f3-4895-918d-fda6fbaa716d}, !- Handle
  res_infil_8_flow_act,                   !- Name
  {de5173e7-040a-49d7-bfa6-91d63d6769b9}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {933ef08a-fa73-417e-a00a-b2e69594f300}, !- Handle
  res_infil_8_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0174,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_8_wh_sch_s*0.0165, !- Program Line 19
  Set Qrange = res_infil_8_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_8_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = 0,                      !- Program Line 25
  Set QductsIn = 0,                       !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_8_house_fan_act = (QWHV*300)/faneff_wh*1, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_8_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_8_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_8_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_8_flow_act = (@Max res_infil_8_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {d1e4efda-104d-4751-941e-b3f475696a5f}, !- Handle
  res af_8 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {933ef08a-fa73-417e-a00a-b2e69594f300}, !- Program Name 1
  {31d9fdf0-d2df-4867-b7d6-edb490e9e67a}; !- Program Name 2

OS:AdditionalProperties,
  {b114b428-a40c-4c9a-9e1d-d5536f1151b8}, !- Handle
  {9a679b93-afb0-41a1-a910-9b3d6812c006}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16914830235379294,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.130354779242555;                     !- Feature Value 2

OS:AdditionalProperties,
  {eeb9da6d-6386-4779-b8e9-fb454fe242ed}, !- Handle
  {48cb7d7e-157d-4251-adf9-9bd22f72d1e9}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.111111111111114;                     !- Feature Value 1

OS:SimulationControl,
  {84e4cd9d-7b73-48e3-8dc3-aa65e1265665}; !- Handle

OS:SizingPeriod:DesignDay,
  {31e801f0-710b-448b-a9ad-c348d986f3d1}, !- Handle
  Ann Htg 99% Condns DB,                  !- Name
  -11.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -11.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011.8158992815,                       !- Barometric Pressure {Pa}
  2.80625,                                !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2622eb2c-52c2-4ff5-87fe-ffbabc4c1ab1}, !- Handle
  Ann Clg 1% Condns DB=>MWB,              !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.841935483871,                        !- Daily Dry-Bulb Temperature Range {deltaC}
  15.5285079455325,                       !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011.8158992815,                       !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:AdditionalProperties,
  {814d848e-7846-4de3-b641-87ab6dd3631c}, !- Handle
  {e514ace0-75ab-40b6-8c30-b86a9089145d}; !- Object Name

OS:AdditionalProperties,
  {8bc1fafc-18c2-44ed-9474-952c89f6f452}, !- Handle
  {411c131b-38d5-4d3a-8025-f83ab9965b42}; !- Object Name

OS:AdditionalProperties,
  {36a2623c-41b1-400c-86e9-b46d2d273d34}, !- Handle
  {d06f12d4-49f2-4404-bc1e-cd964b32b28f}; !- Object Name

OS:AdditionalProperties,
  {6c4e8b9f-90e5-45b0-b89d-b245cb340400}, !- Handle
  {638cb53c-4257-4283-82cc-feaba6f344cf}; !- Object Name

OS:AdditionalProperties,
  {493191fc-faea-424a-977a-3a6e9ff70792}, !- Handle
  {533ac85c-fdd6-4f21-98ef-7ba429608643}; !- Object Name

OS:AdditionalProperties,
  {8d67d928-5268-407a-adbb-9cccf94e3d1b}, !- Handle
  {e91e2afb-be6c-4e68-a776-3ecf32de425c}; !- Object Name

OS:AdditionalProperties,
  {ea0510a0-a85c-4460-9df8-954e87a6f0c9}, !- Handle
  {823c842a-a3af-4930-b66b-9dad67815484}; !- Object Name

OS:AdditionalProperties,
  {b2cf7faa-32ad-46d0-87c4-774d80ff2865}, !- Handle
  {f93e2f62-5fb2-4357-8bee-f01546350db4}; !- Object Name

OS:AdditionalProperties,
  {e5aadea0-ee54-4374-8427-c495788d0e6e}, !- Handle
  {ce56e3f0-4b3e-45d7-9d5f-d43592cba07d}; !- Object Name

